edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-043280,FUSE-XFMR-021296,XFMR-021296,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AB,0.01,53.9,0.9477,0.5038,0.6985,150,12.47,2,1,,closed
EDGE-043281,JCT-FDR-0064-004,FUSE-XFMR-021297,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,C,0.007,38.0,0.918,0.5275,0.6985,150,12.47,1,1,,closed
EDGE-043282,FUSE-XFMR-021297,XFMR-021297,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,C,0.041,215.4,0.9352,0.5197,0.6985,150,12.47,1,1,,closed
EDGE-043283,JCT-FDR-0064-004,FUSE-XFMR-021298,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AC,0.013,71.3,0.5698,0.5026,0.5345,230,12.47,2,1,,closed
EDGE-043284,FUSE-XFMR-021298,XFMR-021298,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AC,0.076,403.9,0.6349,0.5195,0.5345,230,12.47,2,1,,closed
EDGE-043285,JCT-FDR-0064-004,FUSE-XFMR-021299,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AB,0.021,110.9,0.6259,0.5037,0.5345,230,12.47,2,1,,closed
EDGE-043286,FUSE-XFMR-021299,XFMR-021299,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AB,0.119,628.3,0.5647,0.5213,0.5345,230,12.47,2,1,,closed
EDGE-043287,JCT-FDR-0064-004,FUSE-XFMR-021300,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.028,147.3,1.5774,0.4708,1.007,100,12.47,3,1,,closed
EDGE-043288,FUSE-XFMR-021300,XFMR-021300,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.158,834.8,1.6482,0.5184,1.007,100,12.47,3,1,,closed
EDGE-043289,JCT-FDR-0064-004,FUSE-XFMR-021301,FDR-0064,SUB-014,lateral_underground,#2 ACSR,BC,0.035,186.1,0.9213,0.5478,0.6985,150,12.47,2,0,,closed
EDGE-043290,FUSE-XFMR-021301,XFMR-021301,FDR-0064,SUB-014,lateral_underground,#2 ACSR,BC,0.2,1054.7,0.9792,0.4581,0.6985,150,12.47,2,0,,closed
EDGE-043291,JCT-FDR-0064-004,FUSE-XFMR-021302,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,BC,0.043,224.9,0.8247,0.4621,0.6985,150,12.47,2,1,,closed
EDGE-043292,FUSE-XFMR-021302,XFMR-021302,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,BC,0.241,1274.6,0.9468,0.5117,0.6985,150,12.47,2,1,,closed
EDGE-043293,JCT-FDR-0064-004,FUSE-XFMR-021303,FDR-0064,SUB-014,lateral_overhead,1/0 AL,C,0.049,259.0,0.5353,0.4734,0.5345,230,12.47,1,1,,closed
EDGE-043294,FUSE-XFMR-021303,XFMR-021303,FDR-0064,SUB-014,lateral_overhead,1/0 AL,C,0.278,1467.6,0.5463,0.4691,0.5345,230,12.47,1,1,,closed
EDGE-043295,JCT-FDR-0064-004,FUSE-XFMR-021304,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,ABC,0.056,297.8,0.9767,0.484,0.6985,150,12.47,3,1,,closed
EDGE-043296,FUSE-XFMR-021304,XFMR-021304,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,ABC,0.32,1687.5,0.939,0.4795,0.6985,150,12.47,3,1,,closed
EDGE-043297,JCT-FDR-0064-004,FUSE-XFMR-021305,FDR-0064,SUB-014,lateral_underground,4/0 AL,ABC,0.064,335.8,0.3109,0.4163,0.3655,340,12.47,3,0,,closed
EDGE-043298,FUSE-XFMR-021305,XFMR-021305,FDR-0064,SUB-014,lateral_underground,4/0 AL,ABC,0.36,1902.9,0.3062,0.4131,0.3655,340,12.47,3,0,,closed
EDGE-043299,JCT-FDR-0064-004,JCT-FDR-0064-005,FDR-0064,SUB-014,primary_overhead,1/0 AL,ABC,0.4,2112.0,0.6235,0.4508,0.5433,230,12.47,3,1,,closed
EDGE-043300,JCT-FDR-0064-005,FUSE-XFMR-021306,FDR-0064,SUB-014,lateral_overhead,1/0 AL,BC,0.001,4.0,0.5424,0.4489,0.5345,230,12.47,2,1,,closed
EDGE-043301,FUSE-XFMR-021306,XFMR-021306,FDR-0064,SUB-014,lateral_overhead,1/0 AL,BC,0.004,22.4,0.5998,0.4466,0.5345,230,12.47,2,1,,closed
EDGE-043302,JCT-FDR-0064-005,FUSE-XFMR-021307,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.008,40.4,0.297,0.4737,0.3655,340,12.47,1,1,,closed
EDGE-043303,FUSE-XFMR-021307,XFMR-021307,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.043,228.9,0.2989,0.469,0.3655,340,12.47,1,1,,closed
EDGE-043304,JCT-FDR-0064-005,FUSE-XFMR-021308,FDR-0064,SUB-014,lateral_overhead,#4 CU,AC,0.015,80.0,1.6374,0.5034,1.007,100,12.47,2,1,,closed
EDGE-043305,FUSE-XFMR-021308,XFMR-021308,FDR-0064,SUB-014,lateral_overhead,#4 CU,AC,0.086,453.3,1.5902,0.5036,1.007,100,12.47,2,1,,closed
EDGE-043306,JCT-FDR-0064-005,FUSE-XFMR-021309,FDR-0064,SUB-014,lateral_underground,#4 CU,AB,0.022,116.4,1.627,0.4652,1.007,100,12.47,2,0,,closed
EDGE-043307,FUSE-XFMR-021309,XFMR-021309,FDR-0064,SUB-014,lateral_underground,#4 CU,AB,0.125,659.7,1.6222,0.506,1.007,100,12.47,2,0,,closed
EDGE-043308,JCT-FDR-0064-005,FUSE-XFMR-021310,FDR-0064,SUB-014,lateral_overhead,4/0 AL,C,0.028,150.5,0.2821,0.4463,0.3655,340,12.47,1,1,,closed
EDGE-043309,FUSE-XFMR-021310,XFMR-021310,FDR-0064,SUB-014,lateral_overhead,4/0 AL,C,0.162,852.7,0.302,0.4034,0.3655,340,12.47,1,1,,closed
EDGE-043310,JCT-FDR-0064-005,FUSE-XFMR-021311,FDR-0064,SUB-014,lateral_underground,1/0 AL,ABC,0.036,187.7,0.639,0.434,0.5345,230,12.47,3,0,,closed
EDGE-043311,FUSE-XFMR-021311,XFMR-021311,FDR-0064,SUB-014,lateral_underground,1/0 AL,ABC,0.201,1063.7,0.5629,0.4622,0.5345,230,12.47,3,0,,closed
EDGE-043312,JCT-FDR-0064-005,FUSE-XFMR-021312,FDR-0064,SUB-014,lateral_underground,#2 ACSR,A,0.043,225.7,0.8462,0.5372,0.6985,150,12.47,1,0,,closed
EDGE-043313,FUSE-XFMR-021312,XFMR-021312,FDR-0064,SUB-014,lateral_underground,#2 ACSR,A,0.242,1279.1,0.9663,0.5469,0.6985,150,12.47,1,0,,closed
EDGE-043314,JCT-FDR-0064-005,FUSE-XFMR-021313,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AB,0.05,263.7,0.5835,0.5024,0.5345,230,12.47,2,1,,closed
EDGE-043315,FUSE-XFMR-021313,XFMR-021313,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AB,0.283,1494.5,0.6387,0.4904,0.5345,230,12.47,2,1,,closed
EDGE-043316,JCT-FDR-0064-005,FUSE-XFMR-021314,FDR-0064,SUB-014,lateral_overhead,#4 CU,B,0.057,303.3,1.6404,0.4827,1.007,100,12.47,1,1,,closed
EDGE-043317,FUSE-XFMR-021314,XFMR-021314,FDR-0064,SUB-014,lateral_overhead,#4 CU,B,0.326,1718.9,1.5905,0.529,1.007,100,12.47,1,1,,closed
EDGE-043318,JCT-FDR-0064-005,FUSE-XFMR-021315,FDR-0064,SUB-014,lateral_underground,4/0 AL,ABC,0.065,341.4,0.2678,0.4228,0.3655,340,12.47,3,0,,closed
EDGE-043319,FUSE-XFMR-021315,XFMR-021315,FDR-0064,SUB-014,lateral_underground,4/0 AL,ABC,0.366,1934.3,0.2815,0.4061,0.3655,340,12.47,3,0,,closed
EDGE-043320,JCT-FDR-0064-005,JCT-FDR-0064-006,FDR-0064,SUB-014,primary_underground,1/0 AL,ABC,0.39,2059.2,0.5732,0.4808,0.5408,230,12.47,3,0,,closed
EDGE-043321,JCT-FDR-0064-006,FUSE-XFMR-021316,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.001,4.0,1.4347,0.5293,1.007,100,12.47,3,1,,closed
EDGE-043322,FUSE-XFMR-021316,XFMR-021316,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.004,22.4,1.3852,0.5003,1.007,100,12.47,3,1,,closed
EDGE-043323,JCT-FDR-0064-006,FUSE-XFMR-021317,FDR-0064,SUB-014,lateral_underground,4/0 AL,BC,0.007,38.8,0.2785,0.4405,0.3655,340,12.47,2,0,,closed
EDGE-043324,FUSE-XFMR-021317,XFMR-021317,FDR-0064,SUB-014,lateral_underground,4/0 AL,BC,0.042,219.9,0.291,0.4245,0.3655,340,12.47,2,0,,closed
EDGE-043325,JCT-FDR-0064-006,FUSE-XFMR-021318,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AB,0.014,74.4,0.8405,0.5427,0.6985,150,12.47,2,0,,closed
EDGE-043326,FUSE-XFMR-021318,XFMR-021318,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AB,0.08,421.9,0.9223,0.5066,0.6985,150,12.47,2,0,,closed
EDGE-043327,JCT-FDR-0064-006,FUSE-XFMR-021319,FDR-0064,SUB-014,lateral_underground,#4 CU,BC,0.021,112.5,1.4823,0.5545,1.007,100,12.47,2,0,,closed
EDGE-043328,FUSE-XFMR-021319,XFMR-021319,FDR-0064,SUB-014,lateral_underground,#4 CU,BC,0.121,637.3,1.3823,0.5238,1.007,100,12.47,2,0,,closed
EDGE-043329,JCT-FDR-0064-006,FUSE-XFMR-021320,FDR-0064,SUB-014,lateral_underground,1/0 AL,B,0.028,150.5,0.5721,0.4449,0.5345,230,12.47,1,0,,closed
EDGE-043330,FUSE-XFMR-021320,XFMR-021320,FDR-0064,SUB-014,lateral_underground,1/0 AL,B,0.162,852.7,0.5446,0.5099,0.5345,230,12.47,1,0,,closed
EDGE-043331,JCT-FDR-0064-006,FUSE-XFMR-021321,FDR-0064,SUB-014,lateral_overhead,1/0 AL,B,0.035,186.1,0.6266,0.4325,0.5345,230,12.47,1,1,,closed
EDGE-043332,FUSE-XFMR-021321,XFMR-021321,FDR-0064,SUB-014,lateral_overhead,1/0 AL,B,0.2,1054.7,0.5527,0.5006,0.5345,230,12.47,1,1,,closed
EDGE-043333,JCT-FDR-0064-006,FUSE-XFMR-021322,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AC,0.043,225.7,0.5907,0.4914,0.5345,230,12.47,2,1,,closed
EDGE-043334,FUSE-XFMR-021322,XFMR-021322,FDR-0064,SUB-014,lateral_overhead,1/0 AL,AC,0.242,1279.1,0.5532,0.4589,0.5345,230,12.47,2,1,,closed
EDGE-043335,JCT-FDR-0064-006,FUSE-XFMR-021323,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,ABC,0.05,261.4,0.9573,0.5015,0.6985,150,12.47,3,1,,closed
EDGE-043336,FUSE-XFMR-021323,XFMR-021323,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,ABC,0.281,1481.0,0.9184,0.5513,0.6985,150,12.47,3,1,,closed
EDGE-043337,JCT-FDR-0064-006,FUSE-XFMR-021324,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.057,300.2,1.4767,0.5572,1.007,100,12.47,3,1,,closed
EDGE-043338,FUSE-XFMR-021324,XFMR-021324,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.322,1701.0,1.5026,0.4615,1.007,100,12.47,3,1,,closed
EDGE-043339,JCT-FDR-0064-006,FUSE-XFMR-021325,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AC,0.063,334.2,0.9265,0.4868,0.6985,150,12.47,2,1,,closed
EDGE-043340,FUSE-XFMR-021325,XFMR-021325,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AC,0.359,1893.9,0.903,0.5399,0.6985,150,12.47,2,1,,closed
EDGE-043341,JCT-FDR-0064-006,JCT-FDR-0064-007,FDR-0064,SUB-014,primary_underground,1/0 AL,ABC,0.4,2112.0,0.6043,0.4311,0.537,230,12.47,3,0,,closed
EDGE-043342,JCT-FDR-0064-007,FUSE-XFMR-021326,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AC,0.002,10.3,0.8756,0.5494,0.6985,150,12.47,2,0,,closed
EDGE-043343,FUSE-XFMR-021326,XFMR-021326,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AC,0.011,58.3,0.8078,0.4708,0.6985,150,12.47,2,0,,closed
EDGE-043344,JCT-FDR-0064-007,FUSE-XFMR-021327,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AB,0.007,37.2,0.3172,0.468,0.3655,340,12.47,2,1,,closed
EDGE-043345,FUSE-XFMR-021327,XFMR-021327,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AB,0.04,210.9,0.2838,0.4141,0.3655,340,12.47,2,1,,closed
EDGE-043346,JCT-FDR-0064-007,FUSE-XFMR-021328,FDR-0064,SUB-014,lateral_overhead,1/0 AL,ABC,0.015,80.0,0.5806,0.4859,0.5345,230,12.47,3,1,,closed
EDGE-043347,FUSE-XFMR-021328,XFMR-021328,FDR-0064,SUB-014,lateral_overhead,1/0 AL,ABC,0.086,453.3,0.6455,0.4432,0.5345,230,12.47,3,1,,closed
EDGE-043348,JCT-FDR-0064-007,FUSE-XFMR-021329,FDR-0064,SUB-014,lateral_underground,1/0 AL,ABC,0.022,115.6,0.6486,0.4983,0.5345,230,12.47,3,0,,closed
EDGE-043349,FUSE-XFMR-021329,XFMR-021329,FDR-0064,SUB-014,lateral_underground,1/0 AL,ABC,0.124,655.2,0.6301,0.4952,0.5345,230,12.47,3,0,,closed
EDGE-043350,JCT-FDR-0064-007,FUSE-XFMR-021330,FDR-0064,SUB-014,lateral_overhead,#4 CU,AC,0.029,152.1,1.638,0.5543,1.007,100,12.47,2,1,,closed
EDGE-043351,FUSE-XFMR-021330,XFMR-021330,FDR-0064,SUB-014,lateral_overhead,#4 CU,AC,0.163,861.7,1.4356,0.4637,1.007,100,12.47,2,1,,closed
EDGE-043352,JCT-FDR-0064-007,FUSE-XFMR-021331,FDR-0064,SUB-014,lateral_overhead,1/0 AL,ABC,0.036,192.5,0.5686,0.465,0.5345,230,12.47,3,1,,closed
EDGE-043353,FUSE-XFMR-021331,XFMR-021331,FDR-0064,SUB-014,lateral_overhead,1/0 AL,ABC,0.207,1090.6,0.632,0.4375,0.5345,230,12.47,3,1,,closed
EDGE-043354,JCT-FDR-0064-007,FUSE-XFMR-021332,FDR-0064,SUB-014,lateral_overhead,1/0 AL,ABC,0.043,228.1,0.5756,0.4595,0.5345,230,12.47,3,1,,closed
EDGE-043355,FUSE-XFMR-021332,XFMR-021332,FDR-0064,SUB-014,lateral_overhead,1/0 AL,ABC,0.245,1292.5,0.6437,0.436,0.5345,230,12.47,3,1,,closed
EDGE-043356,JCT-FDR-0064-007,FUSE-XFMR-021333,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,BC,0.05,266.1,0.8378,0.5067,0.6985,150,12.47,2,1,,closed
EDGE-043357,FUSE-XFMR-021333,XFMR-021333,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,BC,0.286,1508.0,0.8196,0.5035,0.6985,150,12.47,2,1,,closed
EDGE-043358,JCT-FDR-0064-007,FUSE-XFMR-021334,FDR-0064,SUB-014,lateral_overhead,4/0 AL,C,0.057,303.3,0.2706,0.4181,0.3655,340,12.47,1,1,,closed
EDGE-043359,FUSE-XFMR-021334,XFMR-021334,FDR-0064,SUB-014,lateral_overhead,4/0 AL,C,0.326,1718.9,0.2943,0.4662,0.3655,340,12.47,1,1,,closed
EDGE-043360,JCT-FDR-0064-007,FUSE-XFMR-021335,FDR-0064,SUB-014,lateral_overhead,#4 CU,BC,0.064,337.4,1.6509,0.5407,1.007,100,12.47,2,1,,closed
EDGE-043361,FUSE-XFMR-021335,XFMR-021335,FDR-0064,SUB-014,lateral_overhead,#4 CU,BC,0.362,1911.9,1.509,0.5416,1.007,100,12.47,2,1,,closed
EDGE-043362,JCT-FDR-0064-007,JCT-FDR-0064-008,FDR-0064,SUB-014,primary_overhead,1/0 AL,ABC,0.39,2059.2,0.6322,0.5191,0.5454,230,12.47,3,1,,closed
EDGE-043363,JCT-FDR-0064-008,FUSE-XFMR-021336,FDR-0064,SUB-014,lateral_overhead,4/0 AL,B,0.001,3.2,0.3198,0.4094,0.3655,340,12.47,1,1,,closed
EDGE-043364,FUSE-XFMR-021336,XFMR-021336,FDR-0064,SUB-014,lateral_overhead,4/0 AL,B,0.003,18.0,0.2828,0.431,0.3655,340,12.47,1,1,,closed
EDGE-043365,JCT-FDR-0064-008,FUSE-XFMR-021337,FDR-0064,SUB-014,lateral_overhead,#4 CU,AB,0.007,36.4,1.3587,0.5349,1.007,100,12.47,2,1,,closed
EDGE-043366,FUSE-XFMR-021337,XFMR-021337,FDR-0064,SUB-014,lateral_overhead,#4 CU,AB,0.039,206.4,1.4098,0.4906,1.007,100,12.47,2,1,,closed
EDGE-043367,JCT-FDR-0064-008,FUSE-XFMR-021338,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AC,0.014,76.0,0.2718,0.4763,0.3655,340,12.47,2,1,,closed
EDGE-043368,FUSE-XFMR-021338,XFMR-021338,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AC,0.082,430.8,0.2841,0.4085,0.3655,340,12.47,2,1,,closed
EDGE-043369,JCT-FDR-0064-008,FUSE-XFMR-021339,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AC,0.021,110.9,0.963,0.5504,0.6985,150,12.47,2,0,,closed
EDGE-043370,FUSE-XFMR-021339,XFMR-021339,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AC,0.119,628.3,0.9362,0.4947,0.6985,150,12.47,2,0,,closed
EDGE-043371,JCT-FDR-0064-008,FUSE-XFMR-021340,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,A,0.028,149.7,0.9019,0.5406,0.6985,150,12.47,1,1,,closed
EDGE-043372,FUSE-XFMR-021340,XFMR-021340,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,A,0.161,848.2,0.9424,0.4757,0.6985,150,12.47,1,1,,closed
EDGE-043373,JCT-FDR-0064-008,FUSE-XFMR-021341,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AB,0.035,184.5,0.3188,0.4728,0.3655,340,12.47,2,1,,closed
EDGE-043374,FUSE-XFMR-021341,XFMR-021341,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AB,0.198,1045.7,0.2675,0.421,0.3655,340,12.47,2,1,,closed
EDGE-043375,JCT-FDR-0064-008,FUSE-XFMR-021342,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AB,0.042,222.6,0.9688,0.4827,0.6985,150,12.47,2,1,,closed
EDGE-043376,FUSE-XFMR-021342,XFMR-021342,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AB,0.239,1261.1,0.9451,0.5115,0.6985,150,12.47,2,1,,closed
EDGE-043377,JCT-FDR-0064-008,FUSE-XFMR-021343,FDR-0064,SUB-014,lateral_overhead,#4 CU,A,0.049,260.6,1.4513,0.4927,1.007,100,12.47,1,1,,closed
EDGE-043378,FUSE-XFMR-021343,XFMR-021343,FDR-0064,SUB-014,lateral_overhead,#4 CU,A,0.28,1476.6,1.4334,0.5211,1.007,100,12.47,1,1,,closed
EDGE-043379,JCT-FDR-0064-008,FUSE-XFMR-021344,FDR-0064,SUB-014,lateral_overhead,#4 CU,BC,0.057,299.4,1.42,0.5599,1.007,100,12.47,2,1,,closed
EDGE-043380,FUSE-XFMR-021344,XFMR-021344,FDR-0064,SUB-014,lateral_overhead,#4 CU,BC,0.321,1696.5,1.5334,0.5427,1.007,100,12.47,2,1,,closed
EDGE-043381,JCT-FDR-0064-008,FUSE-XFMR-021345,FDR-0064,SUB-014,lateral_overhead,#4 CU,B,0.064,339.0,1.3543,0.4793,1.007,100,12.47,1,1,,closed
EDGE-043382,FUSE-XFMR-021345,XFMR-021345,FDR-0064,SUB-014,lateral_overhead,#4 CU,B,0.364,1920.9,1.3794,0.4975,1.007,100,12.47,1,1,,closed
EDGE-043383,JCT-FDR-0064-008,FDR-0064-TAIL,FDR-0064,SUB-014,primary_overhead,1/0 AL,ABC,0.4,2112.0,0.643,0.436,0.5345,230,12.47,3,1,,open
EDGE-043384,SUB-014,FDR-0065-HEAD,FDR-0065,SUB-014,bus_tie,4/0 AL,ABC,0.01,52.8,0.297,0.4356,0.3655,340,12.47,3,1,,closed
EDGE-043385,FDR-0065-HEAD,JCT-FDR-0065-001,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2942,0.4596,0.3383,340,12.47,3,1,,closed
EDGE-043386,JCT-FDR-0065-001,FUSE-XFMR-021346,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.001,5.5,0.9791,0.4913,0.6985,150,12.47,1,0,,closed
EDGE-043387,FUSE-XFMR-021346,XFMR-021346,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.006,31.4,0.8425,0.4928,0.6985,150,12.47,1,0,,closed
EDGE-043388,JCT-FDR-0065-001,FUSE-XFMR-021347,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.002,11.9,1.5957,0.4806,1.007,100,12.47,2,1,,closed
EDGE-043389,FUSE-XFMR-021347,XFMR-021347,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.013,67.3,1.448,0.5428,1.007,100,12.47,2,1,,closed
EDGE-043390,JCT-FDR-0065-001,FUSE-XFMR-021348,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.004,19.8,0.8648,0.5313,0.6985,150,12.47,2,1,,closed
EDGE-043391,FUSE-XFMR-021348,XFMR-021348,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.021,112.2,0.9361,0.5515,0.6985,150,12.47,2,1,,closed
EDGE-043392,JCT-FDR-0065-001,FUSE-XFMR-021349,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.006,31.7,0.3145,0.4019,0.3655,340,12.47,1,1,,closed
EDGE-043393,FUSE-XFMR-021349,XFMR-021349,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.034,179.5,0.3089,0.4713,0.3655,340,12.47,1,1,,closed
EDGE-043394,JCT-FDR-0065-001,FUSE-XFMR-021350,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.008,41.2,0.6129,0.476,0.5345,230,12.47,1,1,,closed
EDGE-043395,FUSE-XFMR-021350,XFMR-021350,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.044,233.4,0.6475,0.5018,0.5345,230,12.47,1,1,,closed
EDGE-043396,JCT-FDR-0065-001,FUSE-XFMR-021351,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.009,49.1,0.9773,0.4883,0.6985,150,12.47,1,0,,closed
EDGE-043397,FUSE-XFMR-021351,XFMR-021351,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.053,278.3,0.8714,0.5033,0.6985,150,12.47,1,0,,closed
EDGE-043398,JCT-FDR-0065-001,FUSE-XFMR-021352,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.012,61.8,0.9158,0.4784,0.6985,150,12.47,1,1,,closed
EDGE-043399,FUSE-XFMR-021352,XFMR-021352,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.066,350.1,0.9661,0.5018,0.6985,150,12.47,1,1,,closed
EDGE-043400,JCT-FDR-0065-001,FUSE-XFMR-021353,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.013,68.1,0.6381,0.4648,0.5345,230,12.47,1,1,,closed
EDGE-043401,FUSE-XFMR-021353,XFMR-021353,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.073,386.0,0.6113,0.4452,0.5345,230,12.47,1,1,,closed
EDGE-043402,JCT-FDR-0065-001,FUSE-XFMR-021354,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.015,79.2,0.8392,0.5286,0.6985,150,12.47,2,1,,closed
EDGE-043403,FUSE-XFMR-021354,XFMR-021354,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.085,448.8,0.9406,0.5472,0.6985,150,12.47,2,1,,closed
EDGE-043404,JCT-FDR-0065-001,FUSE-XFMR-021355,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.017,88.7,0.556,0.4772,0.5345,230,12.47,3,1,,closed
EDGE-043405,FUSE-XFMR-021355,XFMR-021355,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.095,502.7,0.6471,0.5104,0.5345,230,12.47,3,1,,closed
EDGE-043406,JCT-FDR-0065-001,FUSE-XFMR-021356,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.018,97.4,1.6249,0.4966,1.007,100,12.47,1,0,,closed
EDGE-043407,FUSE-XFMR-021356,XFMR-021356,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.105,552.0,1.5075,0.4968,1.007,100,12.47,1,0,,closed
EDGE-043408,JCT-FDR-0065-001,FUSE-XFMR-021357,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.021,113.3,1.5514,0.5257,1.007,100,12.47,2,1,,closed
EDGE-043409,FUSE-XFMR-021357,XFMR-021357,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.122,641.8,1.447,0.5372,1.007,100,12.47,2,1,,closed
EDGE-043410,JCT-FDR-0065-001,FUSE-XFMR-021358,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.023,120.4,1.6522,0.4802,1.007,100,12.47,1,1,,closed
EDGE-043411,FUSE-XFMR-021358,XFMR-021358,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.129,682.2,1.6146,0.4666,1.007,100,12.47,1,1,,closed
EDGE-043412,JCT-FDR-0065-001,FUSE-XFMR-021359,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.025,133.1,0.2765,0.4359,0.3655,340,12.47,2,1,,closed
EDGE-043413,FUSE-XFMR-021359,XFMR-021359,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.143,754.0,0.3104,0.4259,0.3655,340,12.47,2,1,,closed
EDGE-043414,JCT-FDR-0065-001,FUSE-XFMR-021360,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.027,144.1,1.4372,0.531,1.007,100,12.47,3,0,,closed
EDGE-043415,FUSE-XFMR-021360,XFMR-021360,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.155,816.8,1.6481,0.515,1.007,100,12.47,3,0,,closed
EDGE-043416,JCT-FDR-0065-001,FUSE-XFMR-021361,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.029,153.6,0.3258,0.4222,0.3655,340,12.47,2,1,,closed
EDGE-043417,FUSE-XFMR-021361,XFMR-021361,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.165,870.7,0.2972,0.4491,0.3655,340,12.47,2,1,,closed
EDGE-043418,JCT-FDR-0065-001,FUSE-XFMR-021362,FDR-0065,SUB-014,lateral_underground,1/0 AL,AC,0.031,161.6,0.5879,0.4664,0.5345,230,12.47,2,0,,closed
EDGE-043419,FUSE-XFMR-021362,XFMR-021362,FDR-0065,SUB-014,lateral_underground,1/0 AL,AC,0.173,915.6,0.6015,0.4444,0.5345,230,12.47,2,0,,closed
EDGE-043420,JCT-FDR-0065-001,FUSE-XFMR-021363,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.033,171.9,0.5443,0.5205,0.5345,230,12.47,2,1,,closed
EDGE-043421,FUSE-XFMR-021363,XFMR-021363,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.184,973.9,0.5517,0.5027,0.5345,230,12.47,2,1,,closed
EDGE-043422,JCT-FDR-0065-001,FUSE-XFMR-021364,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.034,181.4,0.5854,0.4845,0.5345,230,12.47,2,1,,closed
EDGE-043423,FUSE-XFMR-021364,XFMR-021364,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.195,1027.8,0.5734,0.4837,0.5345,230,12.47,2,1,,closed
EDGE-043424,JCT-FDR-0065-001,FUSE-XFMR-021365,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.036,190.9,0.9167,0.5295,0.6985,150,12.47,2,1,,closed
EDGE-043425,FUSE-XFMR-021365,XFMR-021365,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.205,1081.6,0.8915,0.4792,0.6985,150,12.47,2,1,,closed
EDGE-043426,JCT-FDR-0065-001,FUSE-XFMR-021366,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.038,201.2,0.8338,0.4663,0.6985,150,12.47,2,1,,closed
EDGE-043427,FUSE-XFMR-021366,XFMR-021366,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.216,1140.0,0.9135,0.4981,0.6985,150,12.47,2,1,,closed
EDGE-043428,JCT-FDR-0065-001,FUSE-XFMR-021367,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.041,216.2,1.6267,0.4796,1.007,100,12.47,2,0,,closed
EDGE-043429,FUSE-XFMR-021367,XFMR-021367,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.232,1225.2,1.5736,0.543,1.007,100,12.47,2,0,,closed
EDGE-043430,JCT-FDR-0065-001,FUSE-XFMR-021368,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.042,223.3,0.8277,0.4918,0.6985,150,12.47,3,1,,closed
EDGE-043431,FUSE-XFMR-021368,XFMR-021368,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.24,1265.6,0.9506,0.524,0.6985,150,12.47,3,1,,closed
EDGE-043432,JCT-FDR-0065-001,FUSE-XFMR-021369,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.044,232.8,0.8543,0.5434,0.6985,150,12.47,2,1,,closed
EDGE-043433,FUSE-XFMR-021369,XFMR-021369,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.25,1319.5,0.8495,0.4908,0.6985,150,12.47,2,1,,closed
EDGE-043434,JCT-FDR-0065-001,FUSE-XFMR-021370,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.047,246.3,0.5956,0.5029,0.5345,230,12.47,3,1,,closed
EDGE-043435,FUSE-XFMR-021370,XFMR-021370,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.264,1395.8,0.5915,0.5175,0.5345,230,12.47,3,1,,closed
EDGE-043436,JCT-FDR-0065-001,FUSE-XFMR-021371,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.048,255.8,0.5339,0.4626,0.5345,230,12.47,1,0,,closed
EDGE-043437,FUSE-XFMR-021371,XFMR-021371,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.275,1449.6,0.6372,0.4712,0.5345,230,12.47,1,0,,closed
EDGE-043438,JCT-FDR-0065-001,FUSE-XFMR-021372,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.05,262.9,0.6307,0.4364,0.5345,230,12.47,2,1,,closed
EDGE-043439,FUSE-XFMR-021372,XFMR-021372,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.282,1490.0,0.5395,0.492,0.5345,230,12.47,2,1,,closed
EDGE-043440,JCT-FDR-0065-001,FUSE-XFMR-021373,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.052,272.4,0.6085,0.5001,0.5345,230,12.47,1,1,,closed
EDGE-043441,FUSE-XFMR-021373,XFMR-021373,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.292,1543.9,0.6066,0.4934,0.5345,230,12.47,1,1,,closed
EDGE-043442,JCT-FDR-0065-001,FUSE-XFMR-021374,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.054,285.1,0.3072,0.4045,0.3655,340,12.47,2,1,,closed
EDGE-043443,FUSE-XFMR-021374,XFMR-021374,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.306,1615.7,0.3138,0.4052,0.3655,340,12.47,2,1,,closed
EDGE-043444,JCT-FDR-0065-001,FUSE-XFMR-021375,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.056,293.8,0.5529,0.5002,0.5345,230,12.47,2,0,,closed
EDGE-043445,FUSE-XFMR-021375,XFMR-021375,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.315,1665.0,0.5499,0.446,0.5345,230,12.47,2,0,,closed
EDGE-043446,JCT-FDR-0065-001,FUSE-XFMR-021376,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.058,304.1,0.3223,0.404,0.3655,340,12.47,1,1,,closed
EDGE-043447,FUSE-XFMR-021376,XFMR-021376,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.326,1723.4,0.3165,0.4013,0.3655,340,12.47,1,1,,closed
EDGE-043448,JCT-FDR-0065-001,FUSE-XFMR-021377,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.06,315.2,0.8301,0.4718,0.6985,150,12.47,1,1,,closed
EDGE-043449,FUSE-XFMR-021377,XFMR-021377,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.338,1786.2,0.8481,0.5434,0.6985,150,12.47,1,1,,closed
EDGE-043450,JCT-FDR-0065-001,FUSE-XFMR-021378,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.061,324.7,1.432,0.5338,1.007,100,12.47,3,0,,closed
EDGE-043451,FUSE-XFMR-021378,XFMR-021378,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.348,1840.1,1.6038,0.4676,1.007,100,12.47,3,0,,closed
EDGE-043452,JCT-FDR-0065-001,FUSE-XFMR-021379,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.064,338.2,0.9666,0.4667,0.6985,150,12.47,3,0,,closed
EDGE-043453,FUSE-XFMR-021379,XFMR-021379,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.363,1916.4,0.8254,0.5433,0.6985,150,12.47,3,0,,closed
EDGE-043454,JCT-FDR-0065-001,FUSE-XFMR-021380,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.066,350.1,1.6173,0.4726,1.007,100,12.47,2,1,,closed
EDGE-043455,FUSE-XFMR-021380,XFMR-021380,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.376,1983.7,1.4094,0.5301,1.007,100,12.47,2,1,,closed
EDGE-043456,JCT-FDR-0065-001,FUSE-XFMR-021381,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.068,356.4,0.304,0.4188,0.3655,340,12.47,1,1,,closed
EDGE-043457,FUSE-XFMR-021381,XFMR-021381,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.383,2019.6,0.2705,0.4,0.3655,340,12.47,1,1,,closed
EDGE-043458,JCT-FDR-0065-001,FUSE-XFMR-021382,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.07,368.3,0.6153,0.5215,0.5345,230,12.47,2,1,,closed
EDGE-043459,FUSE-XFMR-021382,XFMR-021382,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.395,2086.9,0.5837,0.5202,0.5345,230,12.47,2,1,,closed
EDGE-043460,JCT-FDR-0065-001,FUSE-XFMR-021383,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.072,380.2,0.2904,0.4556,0.3655,340,12.47,3,0,,closed
EDGE-043461,FUSE-XFMR-021383,XFMR-021383,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.408,2154.2,0.315,0.4766,0.3655,340,12.47,3,0,,closed
EDGE-043462,JCT-FDR-0065-001,FUSE-XFMR-021384,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.074,389.7,1.4338,0.5092,1.007,100,12.47,1,1,,closed
EDGE-043463,FUSE-XFMR-021384,XFMR-021384,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.418,2208.1,1.5348,0.5391,1.007,100,12.47,1,1,,closed
EDGE-043464,JCT-FDR-0065-001,FUSE-XFMR-021385,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.075,396.0,0.3233,0.4161,0.3655,340,12.47,1,1,,closed
EDGE-043465,FUSE-XFMR-021385,XFMR-021385,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.425,2244.0,0.3147,0.4611,0.3655,340,12.47,1,1,,closed
EDGE-043466,JCT-FDR-0065-001,FUSE-XFMR-021386,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.077,407.1,1.3823,0.4838,1.007,100,12.47,3,0,,closed
EDGE-043467,FUSE-XFMR-021386,XFMR-021386,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.437,2306.8,1.4011,0.4743,1.007,100,12.47,3,0,,closed
EDGE-043468,JCT-FDR-0065-001,FUSE-XFMR-021387,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.079,418.2,1.4085,0.4902,1.007,100,12.47,2,0,,closed
EDGE-043469,FUSE-XFMR-021387,XFMR-021387,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.449,2369.7,1.5549,0.5417,1.007,100,12.47,2,0,,closed
EDGE-043470,JCT-FDR-0065-001,FUSE-XFMR-021388,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.082,430.8,0.3244,0.4412,0.3655,340,12.47,1,1,,closed
EDGE-043471,FUSE-XFMR-021388,XFMR-021388,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.462,2441.5,0.3198,0.475,0.3655,340,12.47,1,1,,closed
EDGE-043472,JCT-FDR-0065-001,FUSE-XFMR-021389,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.083,438.8,0.3171,0.4412,0.3655,340,12.47,2,1,,closed
EDGE-043473,FUSE-XFMR-021389,XFMR-021389,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.471,2486.4,0.2878,0.4261,0.3655,340,12.47,2,1,,closed
EDGE-043474,JCT-FDR-0065-001,FUSE-XFMR-021390,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.085,450.6,1.6216,0.5036,1.007,100,12.47,2,1,,closed
EDGE-043475,FUSE-XFMR-021390,XFMR-021390,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.484,2553.7,1.5383,0.4968,1.007,100,12.47,2,1,,closed
EDGE-043476,JCT-FDR-0065-001,FUSE-XFMR-021391,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.087,460.2,1.6469,0.5074,1.007,100,12.47,2,0,,closed
EDGE-043477,FUSE-XFMR-021391,XFMR-021391,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.494,2607.5,1.6245,0.4618,1.007,100,12.47,2,0,,closed
EDGE-043478,JCT-FDR-0065-001,FUSE-XFMR-021392,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.09,472.8,1.3826,0.541,1.007,100,12.47,2,1,,closed
EDGE-043479,FUSE-XFMR-021392,XFMR-021392,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.507,2679.3,1.608,0.5179,1.007,100,12.47,2,1,,closed
EDGE-043480,JCT-FDR-0065-001,FUSE-XFMR-021393,FDR-0065,SUB-014,lateral_underground,1/0 AL,ABC,0.091,480.7,0.616,0.5236,0.5345,230,12.47,3,0,,closed
EDGE-043481,FUSE-XFMR-021393,XFMR-021393,FDR-0065,SUB-014,lateral_underground,1/0 AL,ABC,0.516,2724.2,0.5635,0.4711,0.5345,230,12.47,3,0,,closed
EDGE-043482,JCT-FDR-0065-001,FUSE-XFMR-021394,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.093,492.6,1.4521,0.495,1.007,100,12.47,3,0,,closed
EDGE-043483,FUSE-XFMR-021394,XFMR-021394,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.529,2791.5,1.5758,0.5504,1.007,100,12.47,3,0,,closed
EDGE-043484,JCT-FDR-0065-001,FUSE-XFMR-021395,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.095,500.5,0.5963,0.4413,0.5345,230,12.47,1,1,,closed
EDGE-043485,FUSE-XFMR-021395,XFMR-021395,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.537,2836.4,0.5662,0.4747,0.5345,230,12.47,1,1,,closed
EDGE-043486,JCT-FDR-0065-001,FUSE-XFMR-021396,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.097,511.6,0.5791,0.4393,0.5345,230,12.47,2,1,,closed
EDGE-043487,FUSE-XFMR-021396,XFMR-021396,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.549,2899.2,0.6499,0.481,0.5345,230,12.47,2,1,,closed
EDGE-043488,JCT-FDR-0065-001,FUSE-XFMR-021397,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.099,523.5,0.3182,0.4445,0.3655,340,12.47,1,1,,closed
EDGE-043489,FUSE-XFMR-021397,XFMR-021397,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.562,2966.6,0.3028,0.4308,0.3655,340,12.47,1,1,,closed
EDGE-043490,JCT-FDR-0065-001,FUSE-XFMR-021398,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.101,530.6,0.9475,0.5291,0.6985,150,12.47,1,1,,closed
EDGE-043491,FUSE-XFMR-021398,XFMR-021398,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.57,3007.0,0.8231,0.473,0.6985,150,12.47,1,1,,closed
EDGE-043492,JCT-FDR-0065-001,FUSE-XFMR-021399,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.103,542.5,1.5957,0.5485,1.007,100,12.47,1,0,,closed
EDGE-043493,FUSE-XFMR-021399,XFMR-021399,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.582,3074.3,1.4036,0.4904,1.007,100,12.47,1,0,,closed
EDGE-043494,JCT-FDR-0065-001,FUSE-XFMR-021400,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.105,552.8,0.5535,0.4947,0.5345,230,12.47,1,0,,closed
EDGE-043495,FUSE-XFMR-021400,XFMR-021400,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.593,3132.6,0.6394,0.5154,0.5345,230,12.47,1,0,,closed
EDGE-043496,JCT-FDR-0065-001,FUSE-XFMR-021401,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.107,563.1,1.571,0.5109,1.007,100,12.47,3,0,,closed
EDGE-043497,FUSE-XFMR-021401,XFMR-021401,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.604,3191.0,1.421,0.4964,1.007,100,12.47,3,0,,closed
EDGE-043498,JCT-FDR-0065-001,FUSE-XFMR-021402,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.109,575.0,0.5888,0.4873,0.5345,230,12.47,1,1,,closed
EDGE-043499,FUSE-XFMR-021402,XFMR-021402,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.617,3258.3,0.6229,0.451,0.5345,230,12.47,1,1,,closed
EDGE-043500,JCT-FDR-0065-001,FUSE-XFMR-021403,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.11,582.9,0.8865,0.4977,0.6985,150,12.47,1,1,,closed
EDGE-043501,FUSE-XFMR-021403,XFMR-021403,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.626,3303.2,0.9386,0.5476,0.6985,150,12.47,1,1,,closed
EDGE-043502,JCT-FDR-0065-001,FUSE-XFMR-021404,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.112,590.8,0.8437,0.4589,0.6985,150,12.47,1,1,,closed
EDGE-043503,FUSE-XFMR-021404,XFMR-021404,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.634,3348.0,0.845,0.5134,0.6985,150,12.47,1,1,,closed
EDGE-043504,JCT-FDR-0065-001,FUSE-XFMR-021405,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.114,604.3,0.2918,0.4623,0.3655,340,12.47,1,1,,closed
EDGE-043505,FUSE-XFMR-021405,XFMR-021405,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.649,3424.3,0.2754,0.4753,0.3655,340,12.47,1,1,,closed
EDGE-043506,JCT-FDR-0065-001,FUSE-XFMR-021406,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.116,613.8,0.8423,0.5072,0.6985,150,12.47,1,0,,closed
EDGE-043507,FUSE-XFMR-021406,XFMR-021406,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.659,3478.2,0.8752,0.5038,0.6985,150,12.47,1,0,,closed
EDGE-043508,JCT-FDR-0065-001,FUSE-XFMR-021407,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.118,622.5,0.8417,0.476,0.6985,150,12.47,1,1,,closed
EDGE-043509,FUSE-XFMR-021407,XFMR-021407,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.668,3527.6,0.8651,0.5245,0.6985,150,12.47,1,1,,closed
EDGE-043510,JCT-FDR-0065-001,FUSE-XFMR-021408,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.12,636.0,1.5963,0.5235,1.007,100,12.47,3,1,,closed
EDGE-043511,FUSE-XFMR-021408,XFMR-021408,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.683,3603.9,1.599,0.4728,1.007,100,12.47,3,1,,closed
EDGE-043512,JCT-FDR-0065-001,FUSE-XFMR-021409,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.122,643.1,0.9821,0.5464,0.6985,150,12.47,2,0,,closed
EDGE-043513,FUSE-XFMR-021409,XFMR-021409,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.69,3644.3,0.9477,0.4584,0.6985,150,12.47,2,0,,closed
EDGE-043514,JCT-FDR-0065-001,FUSE-XFMR-021410,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.124,654.2,0.903,0.511,0.6985,150,12.47,3,1,,closed
EDGE-043515,FUSE-XFMR-021410,XFMR-021410,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.702,3707.1,0.8395,0.4586,0.6985,150,12.47,3,1,,closed
EDGE-043516,JCT-FDR-0065-001,FUSE-XFMR-021411,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.127,668.4,0.9306,0.4532,0.6985,150,12.47,1,1,,closed
EDGE-043517,FUSE-XFMR-021411,XFMR-021411,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.717,3787.9,0.8286,0.5054,0.6985,150,12.47,1,1,,closed
EDGE-043518,JCT-FDR-0065-001,FUSE-XFMR-021412,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.128,675.6,0.9515,0.5161,0.6985,150,12.47,1,0,,closed
EDGE-043519,FUSE-XFMR-021412,XFMR-021412,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.725,3828.3,0.9057,0.4615,0.6985,150,12.47,1,0,,closed
EDGE-043520,JCT-FDR-0065-001,FUSE-XFMR-021413,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.13,685.1,1.4854,0.481,1.007,100,12.47,2,1,,closed
EDGE-043521,FUSE-XFMR-021413,XFMR-021413,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.735,3882.1,1.4502,0.5558,1.007,100,12.47,2,1,,closed
EDGE-043522,JCT-FDR-0065-001,JCT-FDR-0065-002,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.89,4699.2,0.3037,0.4017,0.398,340,12.47,3,1,,closed
EDGE-043523,JCT-FDR-0065-002,FUSE-XFMR-021414,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.002,7.9,0.3196,0.391,0.3655,340,12.47,2,1,,closed
EDGE-043524,FUSE-XFMR-021414,XFMR-021414,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.009,44.9,0.2842,0.4517,0.3655,340,12.47,2,1,,closed
EDGE-043525,JCT-FDR-0065-002,FUSE-XFMR-021415,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.002,12.7,0.6282,0.4835,0.5345,230,12.47,1,0,,closed
EDGE-043526,FUSE-XFMR-021415,XFMR-021415,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.014,71.8,0.6291,0.469,0.5345,230,12.47,1,0,,closed
EDGE-043527,JCT-FDR-0065-002,FUSE-XFMR-021416,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.005,25.3,0.5594,0.4791,0.5345,230,12.47,1,1,,closed
EDGE-043528,FUSE-XFMR-021416,XFMR-021416,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.027,143.6,0.5784,0.4407,0.5345,230,12.47,1,1,,closed
EDGE-043529,JCT-FDR-0065-002,FUSE-XFMR-021417,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.006,33.3,0.8749,0.4665,0.6985,150,12.47,3,0,,closed
EDGE-043530,FUSE-XFMR-021417,XFMR-021417,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.036,188.5,0.9109,0.5475,0.6985,150,12.47,3,0,,closed
EDGE-043531,JCT-FDR-0065-002,FUSE-XFMR-021418,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.008,41.2,0.2718,0.4526,0.3655,340,12.47,1,1,,closed
EDGE-043532,FUSE-XFMR-021418,XFMR-021418,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.044,233.4,0.2728,0.3998,0.3655,340,12.47,1,1,,closed
EDGE-043533,JCT-FDR-0065-002,FUSE-XFMR-021419,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.01,52.3,0.5972,0.4369,0.5345,230,12.47,2,1,,closed
EDGE-043534,FUSE-XFMR-021419,XFMR-021419,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.056,296.2,0.6208,0.4686,0.5345,230,12.47,2,1,,closed
EDGE-043535,JCT-FDR-0065-002,FUSE-XFMR-021420,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.012,62.6,0.3087,0.4547,0.3655,340,12.47,2,0,,closed
EDGE-043536,FUSE-XFMR-021420,XFMR-021420,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.067,354.6,0.3168,0.4662,0.3655,340,12.47,2,0,,closed
EDGE-043537,JCT-FDR-0065-002,FUSE-XFMR-021421,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.014,74.4,0.6433,0.4839,0.5345,230,12.47,1,1,,closed
EDGE-043538,FUSE-XFMR-021421,XFMR-021421,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.08,421.9,0.6458,0.4417,0.5345,230,12.47,1,1,,closed
EDGE-043539,JCT-FDR-0065-002,FUSE-XFMR-021422,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.016,84.7,0.5949,0.5156,0.5345,230,12.47,2,1,,closed
EDGE-043540,FUSE-XFMR-021422,XFMR-021422,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.091,480.2,0.5645,0.4736,0.5345,230,12.47,2,1,,closed
EDGE-043541,JCT-FDR-0065-002,FUSE-XFMR-021423,FDR-0065,SUB-014,lateral_underground,1/0 AL,ABC,0.018,93.5,0.5864,0.4374,0.5345,230,12.47,3,0,,closed
EDGE-043542,FUSE-XFMR-021423,XFMR-021423,FDR-0065,SUB-014,lateral_underground,1/0 AL,ABC,0.1,529.6,0.6324,0.465,0.5345,230,12.47,3,0,,closed
EDGE-043543,JCT-FDR-0065-002,FUSE-XFMR-021424,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.02,107.7,1.6206,0.5422,1.007,100,12.47,1,1,,closed
EDGE-043544,FUSE-XFMR-021424,XFMR-021424,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.116,610.4,1.4049,0.531,1.007,100,12.47,1,1,,closed
EDGE-043545,JCT-FDR-0065-002,FUSE-XFMR-021425,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.022,117.2,0.6377,0.4851,0.5345,230,12.47,2,1,,closed
EDGE-043546,FUSE-XFMR-021425,XFMR-021425,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.126,664.2,0.5783,0.5109,0.5345,230,12.47,2,1,,closed
EDGE-043547,JCT-FDR-0065-002,FUSE-XFMR-021426,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.023,123.6,0.29,0.4045,0.3655,340,12.47,1,1,,closed
EDGE-043548,FUSE-XFMR-021426,XFMR-021426,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.133,700.1,0.2801,0.4141,0.3655,340,12.47,1,1,,closed
EDGE-043549,JCT-FDR-0065-002,FUSE-XFMR-021427,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.026,137.0,0.3044,0.4751,0.3655,340,12.47,3,1,,closed
EDGE-043550,FUSE-XFMR-021427,XFMR-021427,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.147,776.4,0.27,0.4301,0.3655,340,12.47,3,1,,closed
EDGE-043551,JCT-FDR-0065-002,FUSE-XFMR-021428,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.027,144.9,1.4607,0.5386,1.007,100,12.47,3,0,,closed
EDGE-043552,FUSE-XFMR-021428,XFMR-021428,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.156,821.3,1.5028,0.4692,1.007,100,12.47,3,0,,closed
EDGE-043553,JCT-FDR-0065-002,FUSE-XFMR-021429,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.03,157.6,0.2682,0.4005,0.3655,340,12.47,1,1,,closed
EDGE-043554,FUSE-XFMR-021429,XFMR-021429,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.169,893.1,0.2717,0.4327,0.3655,340,12.47,1,1,,closed
EDGE-043555,JCT-FDR-0065-002,FUSE-XFMR-021430,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.031,164.7,0.3087,0.4507,0.3655,340,12.47,1,1,,closed
EDGE-043556,FUSE-XFMR-021430,XFMR-021430,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.177,933.5,0.3198,0.4229,0.3655,340,12.47,1,1,,closed
EDGE-043557,JCT-FDR-0065-002,FUSE-XFMR-021431,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.034,179.0,1.4454,0.4972,1.007,100,12.47,1,1,,closed
EDGE-043558,FUSE-XFMR-021431,XFMR-021431,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.192,1014.3,1.4315,0.5444,1.007,100,12.47,1,1,,closed
EDGE-043559,JCT-FDR-0065-002,FUSE-XFMR-021432,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.036,187.7,1.5289,0.4901,1.007,100,12.47,2,1,,closed
EDGE-043560,FUSE-XFMR-021432,XFMR-021432,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.201,1063.7,1.5333,0.5493,1.007,100,12.47,2,1,,closed
EDGE-043561,JCT-FDR-0065-002,FUSE-XFMR-021433,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.037,195.6,0.6226,0.4903,0.5345,230,12.47,2,1,,closed
EDGE-043562,FUSE-XFMR-021433,XFMR-021433,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.21,1108.5,0.634,0.4904,0.5345,230,12.47,2,1,,closed
EDGE-043563,JCT-FDR-0065-002,FUSE-XFMR-021434,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.04,209.1,0.2719,0.4587,0.3655,340,12.47,1,1,,closed
EDGE-043564,FUSE-XFMR-021434,XFMR-021434,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.224,1184.8,0.2945,0.4628,0.3655,340,12.47,1,1,,closed
EDGE-043565,JCT-FDR-0065-002,FUSE-XFMR-021435,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.041,217.0,1.6233,0.5159,1.007,100,12.47,1,1,,closed
EDGE-043566,FUSE-XFMR-021435,XFMR-021435,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.233,1229.7,1.5602,0.4737,1.007,100,12.47,1,1,,closed
EDGE-043567,JCT-FDR-0065-002,FUSE-XFMR-021436,FDR-0065,SUB-014,lateral_underground,4/0 AL,AB,0.043,226.5,0.3212,0.4232,0.3655,340,12.47,2,0,,closed
EDGE-043568,FUSE-XFMR-021436,XFMR-021436,FDR-0065,SUB-014,lateral_underground,4/0 AL,AB,0.243,1283.6,0.3051,0.4156,0.3655,340,12.47,2,0,,closed
EDGE-043569,JCT-FDR-0065-002,FUSE-XFMR-021437,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.045,238.4,0.8694,0.5028,0.6985,150,12.47,1,1,,closed
EDGE-043570,FUSE-XFMR-021437,XFMR-021437,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.256,1350.9,0.8928,0.4663,0.6985,150,12.47,1,1,,closed
EDGE-043571,JCT-FDR-0065-002,FUSE-XFMR-021438,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.047,247.1,0.3198,0.475,0.3655,340,12.47,1,1,,closed
EDGE-043572,FUSE-XFMR-021438,XFMR-021438,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.265,1400.3,0.3265,0.3968,0.3655,340,12.47,1,1,,closed
EDGE-043573,JCT-FDR-0065-002,FUSE-XFMR-021439,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.049,256.6,0.2842,0.444,0.3655,340,12.47,2,1,,closed
EDGE-043574,FUSE-XFMR-021439,XFMR-021439,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.275,1454.1,0.2696,0.4662,0.3655,340,12.47,2,1,,closed
EDGE-043575,JCT-FDR-0065-002,FUSE-XFMR-021440,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.051,270.1,0.3096,0.4665,0.3655,340,12.47,1,0,,closed
EDGE-043576,FUSE-XFMR-021440,XFMR-021440,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.29,1530.4,0.3195,0.4034,0.3655,340,12.47,1,0,,closed
EDGE-043577,JCT-FDR-0065-002,FUSE-XFMR-021441,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.053,278.8,0.8369,0.4928,0.6985,150,12.47,3,1,,closed
EDGE-043578,FUSE-XFMR-021441,XFMR-021441,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.299,1579.8,0.8186,0.5007,0.6985,150,12.47,3,1,,closed
EDGE-043579,JCT-FDR-0065-002,FUSE-XFMR-021442,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.055,290.7,0.822,0.5226,0.6985,150,12.47,2,1,,closed
EDGE-043580,FUSE-XFMR-021442,XFMR-021442,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.312,1647.1,0.912,0.5224,0.6985,150,12.47,2,1,,closed
EDGE-043581,JCT-FDR-0065-002,FUSE-XFMR-021443,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.057,298.6,1.5573,0.5049,1.007,100,12.47,1,1,,closed
EDGE-043582,FUSE-XFMR-021443,XFMR-021443,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.32,1692.0,1.5649,0.5312,1.007,100,12.47,1,1,,closed
EDGE-043583,JCT-FDR-0065-002,FUSE-XFMR-021444,FDR-0065,SUB-014,lateral_underground,4/0 AL,B,0.058,308.9,0.295,0.4012,0.3655,340,12.47,1,0,,closed
EDGE-043584,FUSE-XFMR-021444,XFMR-021444,FDR-0065,SUB-014,lateral_underground,4/0 AL,B,0.332,1750.3,0.2909,0.4231,0.3655,340,12.47,1,0,,closed
EDGE-043585,JCT-FDR-0065-002,FUSE-XFMR-021445,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.061,321.6,0.5412,0.4728,0.5345,230,12.47,1,1,,closed
EDGE-043586,FUSE-XFMR-021445,XFMR-021445,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.345,1822.1,0.6356,0.4475,0.5345,230,12.47,1,1,,closed
EDGE-043587,JCT-FDR-0065-002,FUSE-XFMR-021446,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.062,329.5,0.3074,0.3945,0.3655,340,12.47,1,1,,closed
EDGE-043588,FUSE-XFMR-021446,XFMR-021446,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.354,1867.0,0.2881,0.3919,0.3655,340,12.47,1,1,,closed
EDGE-043589,JCT-FDR-0065-002,FUSE-XFMR-021447,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.064,339.0,1.5483,0.5574,1.007,100,12.47,1,0,,closed
EDGE-043590,FUSE-XFMR-021447,XFMR-021447,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.364,1920.9,1.4588,0.4706,1.007,100,12.47,1,0,,closed
EDGE-043591,JCT-FDR-0065-002,FUSE-XFMR-021448,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.066,350.9,0.5336,0.4988,0.5345,230,12.47,2,1,,closed
EDGE-043592,FUSE-XFMR-021448,XFMR-021448,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.377,1988.2,0.5656,0.4369,0.5345,230,12.47,2,1,,closed
EDGE-043593,JCT-FDR-0065-002,FUSE-XFMR-021449,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.069,364.3,1.6485,0.4792,1.007,100,12.47,1,1,,closed
EDGE-043594,FUSE-XFMR-021449,XFMR-021449,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.391,2064.5,1.6243,0.4848,1.007,100,12.47,1,1,,closed
EDGE-043595,JCT-FDR-0065-002,FUSE-XFMR-021450,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.07,370.7,0.631,0.4575,0.5345,230,12.47,2,1,,closed
EDGE-043596,FUSE-XFMR-021450,XFMR-021450,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.398,2100.4,0.5427,0.4686,0.5345,230,12.47,2,1,,closed
EDGE-043597,JCT-FDR-0065-002,FUSE-XFMR-021451,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.072,381.7,0.894,0.5221,0.6985,150,12.47,3,1,,closed
EDGE-043598,FUSE-XFMR-021451,XFMR-021451,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.41,2163.2,0.8712,0.5459,0.6985,150,12.47,3,1,,closed
EDGE-043599,JCT-FDR-0065-002,FUSE-XFMR-021452,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.075,394.4,0.8827,0.5514,0.6985,150,12.47,2,1,,closed
EDGE-043600,FUSE-XFMR-021452,XFMR-021452,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.423,2235.0,0.9195,0.4653,0.6985,150,12.47,2,1,,closed
EDGE-043601,JCT-FDR-0065-002,FUSE-XFMR-021453,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.076,403.9,0.5886,0.4593,0.5345,230,12.47,2,1,,closed
EDGE-043602,FUSE-XFMR-021453,XFMR-021453,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.433,2288.9,0.607,0.4577,0.5345,230,12.47,2,1,,closed
EDGE-043603,JCT-FDR-0065-002,FUSE-XFMR-021454,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.078,412.6,0.8857,0.5338,0.6985,150,12.47,1,1,,closed
EDGE-043604,FUSE-XFMR-021454,XFMR-021454,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.443,2338.2,0.8673,0.5444,0.6985,150,12.47,1,1,,closed
EDGE-043605,JCT-FDR-0065-002,FUSE-XFMR-021455,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.08,422.1,0.3002,0.4608,0.3655,340,12.47,2,1,,closed
EDGE-043606,FUSE-XFMR-021455,XFMR-021455,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.453,2392.1,0.2776,0.424,0.3655,340,12.47,2,1,,closed
EDGE-043607,JCT-FDR-0065-002,FUSE-XFMR-021456,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.082,431.6,0.8444,0.4636,0.6985,150,12.47,3,1,,closed
EDGE-043608,FUSE-XFMR-021456,XFMR-021456,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.463,2446.0,0.8935,0.51,0.6985,150,12.47,3,1,,closed
EDGE-043609,JCT-FDR-0065-002,FUSE-XFMR-021457,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.084,444.3,0.3021,0.3984,0.3655,340,12.47,2,1,,closed
EDGE-043610,FUSE-XFMR-021457,XFMR-021457,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.477,2517.8,0.28,0.3959,0.3655,340,12.47,2,1,,closed
EDGE-043611,JCT-FDR-0065-002,FUSE-XFMR-021458,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.086,452.2,0.6413,0.442,0.5345,230,12.47,1,1,,closed
EDGE-043612,FUSE-XFMR-021458,XFMR-021458,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.485,2562.6,0.6274,0.4908,0.5345,230,12.47,1,1,,closed
EDGE-043613,JCT-FDR-0065-002,FUSE-XFMR-021459,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.088,462.5,0.2832,0.4074,0.3655,340,12.47,1,1,,closed
