edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-043614,FUSE-XFMR-021459,XFMR-021459,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.496,2621.0,0.2817,0.4638,0.3655,340,12.47,1,1,,closed
EDGE-043615,JCT-FDR-0065-002,FUSE-XFMR-021460,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.09,472.8,1.4216,0.4679,1.007,100,12.47,2,1,,closed
EDGE-043616,FUSE-XFMR-021460,XFMR-021460,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.507,2679.3,1.355,0.5261,1.007,100,12.47,2,1,,closed
EDGE-043617,JCT-FDR-0065-002,FUSE-XFMR-021461,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.092,485.5,0.3098,0.4506,0.3655,340,12.47,1,0,,closed
EDGE-043618,FUSE-XFMR-021461,XFMR-021461,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.521,2751.1,0.2826,0.4689,0.3655,340,12.47,1,0,,closed
EDGE-043619,JCT-FDR-0065-002,FUSE-XFMR-021462,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.094,498.2,0.8879,0.4729,0.6985,150,12.47,2,1,,closed
EDGE-043620,FUSE-XFMR-021462,XFMR-021462,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.535,2823.0,0.8639,0.4624,0.6985,150,12.47,2,1,,closed
EDGE-043621,JCT-FDR-0065-002,FUSE-XFMR-021463,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.096,505.3,0.3182,0.429,0.3655,340,12.47,2,1,,closed
EDGE-043622,FUSE-XFMR-021463,XFMR-021463,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.542,2863.3,0.3158,0.4708,0.3655,340,12.47,2,1,,closed
EDGE-043623,JCT-FDR-0065-002,FUSE-XFMR-021464,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.097,514.0,1.527,0.5011,1.007,100,12.47,2,1,,closed
EDGE-043624,FUSE-XFMR-021464,XFMR-021464,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.552,2912.7,1.651,0.5297,1.007,100,12.47,2,1,,closed
EDGE-043625,JCT-FDR-0065-002,FUSE-XFMR-021465,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.1,525.9,1.54,0.5355,1.007,100,12.47,1,1,,closed
EDGE-043626,FUSE-XFMR-021465,XFMR-021465,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.564,2980.0,1.5155,0.5473,1.007,100,12.47,1,1,,closed
EDGE-043627,JCT-FDR-0065-002,FUSE-XFMR-021466,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.102,537.8,0.8662,0.4929,0.6985,150,12.47,1,1,,closed
EDGE-043628,FUSE-XFMR-021466,XFMR-021466,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.577,3047.4,0.9706,0.4604,0.6985,150,12.47,1,1,,closed
EDGE-043629,JCT-FDR-0065-002,FUSE-XFMR-021467,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.104,548.9,0.2715,0.4624,0.3655,340,12.47,2,1,,closed
EDGE-043630,FUSE-XFMR-021467,XFMR-021467,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.589,3110.2,0.3107,0.4446,0.3655,340,12.47,2,1,,closed
EDGE-043631,JCT-FDR-0065-002,FUSE-XFMR-021468,FDR-0065,SUB-014,lateral_underground,4/0 AL,B,0.106,559.9,0.2747,0.4504,0.3655,340,12.47,1,0,,closed
EDGE-043632,FUSE-XFMR-021468,XFMR-021468,FDR-0065,SUB-014,lateral_underground,4/0 AL,B,0.601,3173.0,0.3063,0.4629,0.3655,340,12.47,1,0,,closed
EDGE-043633,JCT-FDR-0065-002,FUSE-XFMR-021469,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.107,566.3,0.9417,0.4921,0.6985,150,12.47,2,1,,closed
EDGE-043634,FUSE-XFMR-021469,XFMR-021469,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.608,3208.9,0.8066,0.5229,0.6985,150,12.47,2,1,,closed
EDGE-043635,JCT-FDR-0065-002,FUSE-XFMR-021470,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.109,577.4,0.3204,0.4652,0.3655,340,12.47,1,1,,closed
EDGE-043636,FUSE-XFMR-021470,XFMR-021470,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.62,3271.8,0.3018,0.4389,0.3655,340,12.47,1,1,,closed
EDGE-043637,JCT-FDR-0065-002,FUSE-XFMR-021471,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.111,586.9,1.6123,0.4914,1.007,100,12.47,1,0,,closed
EDGE-043638,FUSE-XFMR-021471,XFMR-021471,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.63,3325.6,1.5539,0.5194,1.007,100,12.47,1,0,,closed
EDGE-043639,JCT-FDR-0065-002,FUSE-XFMR-021472,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.113,596.4,0.3245,0.419,0.3655,340,12.47,1,1,,closed
EDGE-043640,FUSE-XFMR-021472,XFMR-021472,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.64,3379.5,0.2763,0.4385,0.3655,340,12.47,1,1,,closed
EDGE-043641,JCT-FDR-0065-002,FUSE-XFMR-021473,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.115,609.0,0.8538,0.528,0.6985,150,12.47,3,1,,closed
EDGE-043642,FUSE-XFMR-021473,XFMR-021473,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.654,3451.3,0.9807,0.4532,0.6985,150,12.47,3,1,,closed
EDGE-043643,JCT-FDR-0065-002,FUSE-XFMR-021474,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.117,618.6,0.8973,0.5361,0.6985,150,12.47,1,0,,closed
EDGE-043644,FUSE-XFMR-021474,XFMR-021474,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.664,3505.1,0.8867,0.5296,0.6985,150,12.47,1,0,,closed
EDGE-043645,JCT-FDR-0065-002,FUSE-XFMR-021475,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.119,627.3,0.2946,0.3915,0.3655,340,12.47,1,0,,closed
EDGE-043646,FUSE-XFMR-021475,XFMR-021475,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.673,3554.5,0.2945,0.4579,0.3655,340,12.47,1,0,,closed
EDGE-043647,JCT-FDR-0065-002,FUSE-XFMR-021476,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.121,637.6,0.8103,0.5171,0.6985,150,12.47,3,1,,closed
EDGE-043648,FUSE-XFMR-021476,XFMR-021476,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.684,3612.8,0.8527,0.5067,0.6985,150,12.47,3,1,,closed
EDGE-043649,JCT-FDR-0065-002,FUSE-XFMR-021477,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.123,647.1,0.2983,0.4767,0.3655,340,12.47,1,1,,closed
EDGE-043650,FUSE-XFMR-021477,XFMR-021477,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.694,3666.7,0.3087,0.3939,0.3655,340,12.47,1,1,,closed
EDGE-043651,JCT-FDR-0065-002,FUSE-XFMR-021478,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.125,658.2,1.401,0.5301,1.007,100,12.47,1,1,,closed
EDGE-043652,FUSE-XFMR-021478,XFMR-021478,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.706,3729.5,1.4678,0.5364,1.007,100,12.47,1,1,,closed
EDGE-043653,JCT-FDR-0065-002,FUSE-XFMR-021479,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.126,667.7,0.5935,0.4795,0.5345,230,12.47,1,1,,closed
EDGE-043654,FUSE-XFMR-021479,XFMR-021479,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.717,3783.4,0.5814,0.4553,0.5345,230,12.47,1,1,,closed
EDGE-043655,JCT-FDR-0065-002,FUSE-XFMR-021480,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.129,682.7,0.6001,0.4776,0.5345,230,12.47,1,1,,closed
EDGE-043656,FUSE-XFMR-021480,XFMR-021480,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.733,3868.7,0.5362,0.5063,0.5345,230,12.47,1,1,,closed
EDGE-043657,JCT-FDR-0065-002,FUSE-XFMR-021481,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.131,691.4,0.6109,0.5027,0.5345,230,12.47,1,1,,closed
EDGE-043658,FUSE-XFMR-021481,XFMR-021481,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.742,3918.0,0.6125,0.519,0.5345,230,12.47,1,1,,closed
EDGE-043659,JCT-FDR-0065-002,JCT-FDR-0065-003,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.88,4646.4,0.3052,0.4294,0.3859,340,12.47,3,1,,closed
EDGE-043660,JCT-FDR-0065-003,FUSE-XFMR-021482,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.001,7.1,0.889,0.4578,0.6985,150,12.47,1,0,,closed
EDGE-043661,FUSE-XFMR-021482,XFMR-021482,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.008,40.4,0.8324,0.4732,0.6985,150,12.47,1,0,,closed
EDGE-043662,JCT-FDR-0065-003,FUSE-XFMR-021483,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.002,11.1,0.9333,0.5061,0.6985,150,12.47,2,1,,closed
EDGE-043663,FUSE-XFMR-021483,XFMR-021483,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.012,62.8,0.9807,0.5159,0.6985,150,12.47,2,1,,closed
EDGE-043664,JCT-FDR-0065-003,FUSE-XFMR-021484,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.004,19.8,0.8356,0.4868,0.6985,150,12.47,1,1,,closed
EDGE-043665,FUSE-XFMR-021484,XFMR-021484,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.021,112.2,0.8376,0.4697,0.6985,150,12.47,1,1,,closed
EDGE-043666,JCT-FDR-0065-003,FUSE-XFMR-021485,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.006,30.1,0.55,0.4404,0.5345,230,12.47,2,0,,closed
EDGE-043667,FUSE-XFMR-021485,XFMR-021485,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.032,170.5,0.6256,0.4888,0.5345,230,12.47,2,0,,closed
EDGE-043668,JCT-FDR-0065-003,FUSE-XFMR-021486,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.008,40.4,0.8682,0.5285,0.6985,150,12.47,1,1,,closed
EDGE-043669,FUSE-XFMR-021486,XFMR-021486,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.043,228.9,0.8645,0.4588,0.6985,150,12.47,1,1,,closed
EDGE-043670,JCT-FDR-0065-003,FUSE-XFMR-021487,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.01,53.1,0.8741,0.5206,0.6985,150,12.47,1,1,,closed
EDGE-043671,FUSE-XFMR-021487,XFMR-021487,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.057,300.7,0.9762,0.5313,0.6985,150,12.47,1,1,,closed
EDGE-043672,JCT-FDR-0065-003,FUSE-XFMR-021488,FDR-0065,SUB-014,lateral_underground,4/0 AL,B,0.012,61.0,0.2959,0.4672,0.3655,340,12.47,1,0,,closed
EDGE-043673,FUSE-XFMR-021488,XFMR-021488,FDR-0065,SUB-014,lateral_underground,4/0 AL,B,0.065,345.6,0.3138,0.4338,0.3655,340,12.47,1,0,,closed
EDGE-043674,JCT-FDR-0065-003,FUSE-XFMR-021489,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.014,73.7,0.9038,0.5506,0.6985,150,12.47,3,1,,closed
EDGE-043675,FUSE-XFMR-021489,XFMR-021489,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.079,417.4,0.8417,0.4577,0.6985,150,12.47,3,1,,closed
EDGE-043676,JCT-FDR-0065-003,FUSE-XFMR-021490,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.016,84.0,1.4823,0.4743,1.007,100,12.47,1,0,,closed
EDGE-043677,FUSE-XFMR-021490,XFMR-021490,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.09,475.7,1.6052,0.4691,1.007,100,12.47,1,0,,closed
EDGE-043678,JCT-FDR-0065-003,FUSE-XFMR-021491,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.018,95.0,0.9078,0.5426,0.6985,150,12.47,2,1,,closed
EDGE-043679,FUSE-XFMR-021491,XFMR-021491,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.102,538.6,0.9317,0.5353,0.6985,150,12.47,2,1,,closed
EDGE-043680,JCT-FDR-0065-003,FUSE-XFMR-021492,FDR-0065,SUB-014,lateral_underground,1/0 AL,ABC,0.02,105.3,0.6507,0.5004,0.5345,230,12.47,3,0,,closed
EDGE-043681,FUSE-XFMR-021492,XFMR-021492,FDR-0065,SUB-014,lateral_underground,1/0 AL,ABC,0.113,596.9,0.568,0.4937,0.5345,230,12.47,3,0,,closed
EDGE-043682,JCT-FDR-0065-003,FUSE-XFMR-021493,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.021,111.7,0.5479,0.5081,0.5345,230,12.47,1,0,,closed
EDGE-043683,FUSE-XFMR-021493,XFMR-021493,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.12,632.8,0.5731,0.4797,0.5345,230,12.47,1,0,,closed
EDGE-043684,JCT-FDR-0065-003,FUSE-XFMR-021494,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.024,125.1,0.3239,0.4036,0.3655,340,12.47,1,1,,closed
EDGE-043685,FUSE-XFMR-021494,XFMR-021494,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.134,709.1,0.3023,0.4576,0.3655,340,12.47,1,1,,closed
EDGE-043686,JCT-FDR-0065-003,FUSE-XFMR-021495,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.025,133.8,1.5616,0.525,1.007,100,12.47,3,1,,closed
EDGE-043687,FUSE-XFMR-021495,XFMR-021495,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.144,758.5,1.5178,0.5471,1.007,100,12.47,3,1,,closed
EDGE-043688,JCT-FDR-0065-003,FUSE-XFMR-021496,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.027,144.9,0.2899,0.4712,0.3655,340,12.47,1,1,,closed
EDGE-043689,FUSE-XFMR-021496,XFMR-021496,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.156,821.3,0.2808,0.4235,0.3655,340,12.47,1,1,,closed
EDGE-043690,JCT-FDR-0065-003,FUSE-XFMR-021497,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.029,155.2,1.4884,0.4762,1.007,100,12.47,3,1,,closed
EDGE-043691,FUSE-XFMR-021497,XFMR-021497,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.167,879.6,1.6384,0.5233,1.007,100,12.47,3,1,,closed
EDGE-043692,JCT-FDR-0065-003,FUSE-XFMR-021498,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.031,165.5,0.5766,0.4581,0.5345,230,12.47,1,0,,closed
EDGE-043693,FUSE-XFMR-021498,XFMR-021498,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.178,938.0,0.581,0.4848,0.5345,230,12.47,1,0,,closed
EDGE-043694,JCT-FDR-0065-003,FUSE-XFMR-021499,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.033,175.0,0.3163,0.4088,0.3655,340,12.47,1,1,,closed
EDGE-043695,FUSE-XFMR-021499,XFMR-021499,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.188,991.8,0.2748,0.396,0.3655,340,12.47,1,1,,closed
EDGE-043696,JCT-FDR-0065-003,FUSE-XFMR-021500,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.035,184.5,1.6413,0.5218,1.007,100,12.47,1,1,,closed
EDGE-043697,FUSE-XFMR-021500,XFMR-021500,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.198,1045.7,1.5079,0.4825,1.007,100,12.47,1,1,,closed
EDGE-043698,JCT-FDR-0065-003,FUSE-XFMR-021501,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.037,196.4,0.3048,0.4277,0.3655,340,12.47,2,1,,closed
EDGE-043699,FUSE-XFMR-021501,XFMR-021501,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.211,1113.0,0.3006,0.4509,0.3655,340,12.47,2,1,,closed
EDGE-043700,JCT-FDR-0065-003,FUSE-XFMR-021502,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.039,203.5,0.5951,0.4561,0.5345,230,12.47,1,1,,closed
EDGE-043701,FUSE-XFMR-021502,XFMR-021502,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.218,1153.4,0.5787,0.5241,0.5345,230,12.47,1,1,,closed
EDGE-043702,JCT-FDR-0065-003,FUSE-XFMR-021503,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.041,216.2,1.373,0.4675,1.007,100,12.47,2,1,,closed
EDGE-043703,FUSE-XFMR-021503,XFMR-021503,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.232,1225.2,1.5155,0.5606,1.007,100,12.47,2,1,,closed
EDGE-043704,JCT-FDR-0065-003,FUSE-XFMR-021504,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.043,224.9,0.3148,0.4665,0.3655,340,12.47,2,1,,closed
EDGE-043705,FUSE-XFMR-021504,XFMR-021504,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.241,1274.6,0.3062,0.4304,0.3655,340,12.47,2,1,,closed
EDGE-043706,JCT-FDR-0065-003,FUSE-XFMR-021505,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.045,237.6,0.3086,0.4375,0.3655,340,12.47,1,0,,closed
EDGE-043707,FUSE-XFMR-021505,XFMR-021505,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.255,1346.4,0.3146,0.4742,0.3655,340,12.47,1,0,,closed
EDGE-043708,JCT-FDR-0065-003,FUSE-XFMR-021506,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.046,243.9,1.5771,0.4951,1.007,100,12.47,2,1,,closed
EDGE-043709,FUSE-XFMR-021506,XFMR-021506,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.262,1382.3,1.411,0.4724,1.007,100,12.47,2,1,,closed
EDGE-043710,JCT-FDR-0065-003,FUSE-XFMR-021507,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.048,255.0,0.2819,0.4383,0.3655,340,12.47,1,1,,closed
EDGE-043711,FUSE-XFMR-021507,XFMR-021507,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.274,1445.1,0.3192,0.3943,0.3655,340,12.47,1,1,,closed
EDGE-043712,JCT-FDR-0065-003,FUSE-XFMR-021508,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.051,266.9,0.3207,0.4749,0.3655,340,12.47,1,1,,closed
EDGE-043713,FUSE-XFMR-021508,XFMR-021508,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.286,1512.5,0.3053,0.451,0.3655,340,12.47,1,1,,closed
EDGE-043714,JCT-FDR-0065-003,FUSE-XFMR-021509,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.053,279.6,1.6472,0.4867,1.007,100,12.47,2,1,,closed
EDGE-043715,FUSE-XFMR-021509,XFMR-021509,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.3,1584.3,1.6414,0.5619,1.007,100,12.47,2,1,,closed
EDGE-043716,JCT-FDR-0065-003,FUSE-XFMR-021510,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.054,285.1,1.4061,0.479,1.007,100,12.47,1,1,,closed
EDGE-043717,FUSE-XFMR-021510,XFMR-021510,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.306,1615.7,1.4949,0.473,1.007,100,12.47,1,1,,closed
EDGE-043718,JCT-FDR-0065-003,FUSE-XFMR-021511,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.056,297.0,1.6175,0.5122,1.007,100,12.47,2,1,,closed
EDGE-043719,FUSE-XFMR-021511,XFMR-021511,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.319,1683.0,1.633,0.5427,1.007,100,12.47,2,1,,closed
EDGE-043720,JCT-FDR-0065-003,FUSE-XFMR-021512,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.058,306.5,0.5872,0.5067,0.5345,230,12.47,2,1,,closed
EDGE-043721,FUSE-XFMR-021512,XFMR-021512,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.329,1736.9,0.6235,0.45,0.5345,230,12.47,2,1,,closed
EDGE-043722,JCT-FDR-0065-003,FUSE-XFMR-021513,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.061,320.0,0.8782,0.4874,0.6985,150,12.47,3,1,,closed
EDGE-043723,FUSE-XFMR-021513,XFMR-021513,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.343,1813.2,0.8371,0.5016,0.6985,150,12.47,3,1,,closed
EDGE-043724,JCT-FDR-0065-003,FUSE-XFMR-021514,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.063,330.3,0.3147,0.3907,0.3655,340,12.47,2,1,,closed
EDGE-043725,FUSE-XFMR-021514,XFMR-021514,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.354,1871.5,0.2911,0.4515,0.3655,340,12.47,2,1,,closed
EDGE-043726,JCT-FDR-0065-003,FUSE-XFMR-021515,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.065,341.4,0.9467,0.4638,0.6985,150,12.47,1,1,,closed
EDGE-043727,FUSE-XFMR-021515,XFMR-021515,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.366,1934.3,0.8809,0.4739,0.6985,150,12.47,1,1,,closed
EDGE-043728,JCT-FDR-0065-003,FUSE-XFMR-021516,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.066,349.3,1.5866,0.4685,1.007,100,12.47,2,1,,closed
EDGE-043729,FUSE-XFMR-021516,XFMR-021516,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.375,1979.2,1.4265,0.4913,1.007,100,12.47,2,1,,closed
EDGE-043730,JCT-FDR-0065-003,FUSE-XFMR-021517,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.068,358.0,1.6106,0.5603,1.007,100,12.47,3,0,,closed
EDGE-043731,FUSE-XFMR-021517,XFMR-021517,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.384,2028.6,1.4125,0.5151,1.007,100,12.47,3,0,,closed
EDGE-043732,JCT-FDR-0065-003,FUSE-XFMR-021518,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.07,369.1,0.5995,0.5229,0.5345,230,12.47,2,1,,closed
EDGE-043733,FUSE-XFMR-021518,XFMR-021518,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.396,2091.4,0.5527,0.483,0.5345,230,12.47,2,1,,closed
EDGE-043734,JCT-FDR-0065-003,FUSE-XFMR-021519,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.072,381.0,0.3098,0.4595,0.3655,340,12.47,2,1,,closed
EDGE-043735,FUSE-XFMR-021519,XFMR-021519,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.409,2158.7,0.2699,0.471,0.3655,340,12.47,2,1,,closed
EDGE-043736,JCT-FDR-0065-003,FUSE-XFMR-021520,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.074,389.7,0.845,0.4632,0.6985,150,12.47,1,1,,closed
EDGE-043737,FUSE-XFMR-021520,XFMR-021520,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.418,2208.1,0.8625,0.46,0.6985,150,12.47,1,1,,closed
EDGE-043738,JCT-FDR-0065-003,FUSE-XFMR-021521,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.076,402.3,0.3099,0.4565,0.3655,340,12.47,1,1,,closed
EDGE-043739,FUSE-XFMR-021521,XFMR-021521,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.432,2279.9,0.2999,0.4755,0.3655,340,12.47,1,1,,closed
EDGE-043740,JCT-FDR-0065-003,FUSE-XFMR-021522,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.078,413.4,0.9286,0.4806,0.6985,150,12.47,1,1,,closed
EDGE-043741,FUSE-XFMR-021522,XFMR-021522,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.444,2342.7,0.8927,0.504,0.6985,150,12.47,1,1,,closed
EDGE-043742,JCT-FDR-0065-003,FUSE-XFMR-021523,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.08,422.9,0.8167,0.5062,0.6985,150,12.47,1,1,,closed
EDGE-043743,FUSE-XFMR-021523,XFMR-021523,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.454,2396.6,0.8658,0.5053,0.6985,150,12.47,1,1,,closed
EDGE-043744,JCT-FDR-0065-003,FUSE-XFMR-021524,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.082,432.4,0.5695,0.4715,0.5345,230,12.47,1,1,,closed
EDGE-043745,FUSE-XFMR-021524,XFMR-021524,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.464,2450.4,0.56,0.5044,0.5345,230,12.47,1,1,,closed
EDGE-043746,JCT-FDR-0065-003,FUSE-XFMR-021525,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.084,442.7,1.6171,0.5338,1.007,100,12.47,3,1,,closed
EDGE-043747,FUSE-XFMR-021525,XFMR-021525,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.475,2508.8,1.5007,0.4713,1.007,100,12.47,3,1,,closed
EDGE-043748,JCT-FDR-0065-003,FUSE-XFMR-021526,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.086,453.8,0.8485,0.4889,0.6985,150,12.47,2,1,,closed
EDGE-043749,FUSE-XFMR-021526,XFMR-021526,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.487,2571.6,0.8475,0.4593,0.6985,150,12.47,2,1,,closed
EDGE-043750,JCT-FDR-0065-003,FUSE-XFMR-021527,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.088,464.9,0.3165,0.4133,0.3655,340,12.47,1,0,,closed
EDGE-043751,FUSE-XFMR-021527,XFMR-021527,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.499,2634.5,0.2862,0.4409,0.3655,340,12.47,1,0,,closed
EDGE-043752,JCT-FDR-0065-003,FUSE-XFMR-021528,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.09,475.2,1.4524,0.5125,1.007,100,12.47,1,1,,closed
EDGE-043753,FUSE-XFMR-021528,XFMR-021528,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.51,2692.8,1.5107,0.4626,1.007,100,12.47,1,1,,closed
EDGE-043754,JCT-FDR-0065-003,FUSE-XFMR-021529,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.091,480.7,0.9743,0.4881,0.6985,150,12.47,1,0,,closed
EDGE-043755,FUSE-XFMR-021529,XFMR-021529,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.516,2724.2,0.8438,0.4699,0.6985,150,12.47,1,0,,closed
EDGE-043756,JCT-FDR-0065-003,FUSE-XFMR-021530,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.093,493.4,1.4196,0.4712,1.007,100,12.47,3,1,,closed
EDGE-043757,FUSE-XFMR-021530,XFMR-021530,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.53,2796.0,1.3539,0.4968,1.007,100,12.47,3,1,,closed
EDGE-043758,JCT-FDR-0065-003,FUSE-XFMR-021531,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.095,502.9,0.2954,0.4517,0.3655,340,12.47,3,1,,closed
EDGE-043759,FUSE-XFMR-021531,XFMR-021531,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.54,2849.9,0.2986,0.3919,0.3655,340,12.47,3,1,,closed
EDGE-043760,JCT-FDR-0065-003,FUSE-XFMR-021532,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.098,514.8,0.3088,0.4373,0.3655,340,12.47,3,1,,closed
EDGE-043761,FUSE-XFMR-021532,XFMR-021532,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.552,2917.2,0.3103,0.4397,0.3655,340,12.47,3,1,,closed
EDGE-043762,JCT-FDR-0065-003,FUSE-XFMR-021533,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.099,525.1,0.3008,0.4208,0.3655,340,12.47,1,1,,closed
EDGE-043763,FUSE-XFMR-021533,XFMR-021533,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.564,2975.5,0.2742,0.4651,0.3655,340,12.47,1,1,,closed
EDGE-043764,JCT-FDR-0065-003,FUSE-XFMR-021534,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.101,535.4,0.8854,0.5259,0.6985,150,12.47,1,1,,closed
EDGE-043765,FUSE-XFMR-021534,XFMR-021534,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.575,3033.9,0.9587,0.4876,0.6985,150,12.47,1,1,,closed
EDGE-043766,JCT-FDR-0065-003,FUSE-XFMR-021535,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.103,546.5,0.645,0.5225,0.5345,230,12.47,2,1,,closed
EDGE-043767,FUSE-XFMR-021535,XFMR-021535,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.586,3096.7,0.6256,0.4931,0.5345,230,12.47,2,1,,closed
EDGE-043768,JCT-FDR-0065-003,FUSE-XFMR-021536,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.105,556.0,0.5543,0.4791,0.5345,230,12.47,2,1,,closed
EDGE-043769,FUSE-XFMR-021536,XFMR-021536,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.597,3150.6,0.5427,0.5008,0.5345,230,12.47,2,1,,closed
EDGE-043770,JCT-FDR-0065-003,FUSE-XFMR-021537,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.107,564.7,0.6095,0.4647,0.5345,230,12.47,1,1,,closed
EDGE-043771,FUSE-XFMR-021537,XFMR-021537,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.606,3199.9,0.58,0.4874,0.5345,230,12.47,1,1,,closed
EDGE-043772,JCT-FDR-0065-003,FUSE-XFMR-021538,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.109,573.4,0.9445,0.5296,0.6985,150,12.47,1,0,,closed
EDGE-043773,FUSE-XFMR-021538,XFMR-021538,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.615,3249.3,0.897,0.5084,0.6985,150,12.47,1,0,,closed
EDGE-043774,JCT-FDR-0065-003,FUSE-XFMR-021539,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.111,584.5,0.539,0.5083,0.5345,230,12.47,2,1,,closed
EDGE-043775,FUSE-XFMR-021539,XFMR-021539,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.627,3312.1,0.631,0.4772,0.5345,230,12.47,2,1,,closed
EDGE-043776,JCT-FDR-0065-003,FUSE-XFMR-021540,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.113,594.8,0.2939,0.4257,0.3655,340,12.47,2,0,,closed
EDGE-043777,FUSE-XFMR-021540,XFMR-021540,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.638,3370.5,0.2915,0.4402,0.3655,340,12.47,2,0,,closed
EDGE-043778,JCT-FDR-0065-003,FUSE-XFMR-021541,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.115,607.5,0.9734,0.4975,0.6985,150,12.47,2,1,,closed
EDGE-043779,FUSE-XFMR-021541,XFMR-021541,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.652,3442.3,0.8855,0.5465,0.6985,150,12.47,2,1,,closed
EDGE-043780,JCT-FDR-0065-003,FUSE-XFMR-021542,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.116,614.6,0.8353,0.4889,0.6985,150,12.47,2,1,,closed
EDGE-043781,FUSE-XFMR-021542,XFMR-021542,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.66,3482.7,0.8281,0.5137,0.6985,150,12.47,2,1,,closed
EDGE-043782,JCT-FDR-0065-003,FUSE-XFMR-021543,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.119,626.5,1.3753,0.5056,1.007,100,12.47,3,0,,closed
EDGE-043783,FUSE-XFMR-021543,XFMR-021543,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.672,3550.0,1.6332,0.5505,1.007,100,12.47,3,0,,closed
EDGE-043784,JCT-FDR-0065-003,FUSE-XFMR-021544,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.12,635.2,0.5578,0.4657,0.5345,230,12.47,1,1,,closed
EDGE-043785,FUSE-XFMR-021544,XFMR-021544,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.682,3599.4,0.5622,0.4435,0.5345,230,12.47,1,1,,closed
EDGE-043786,JCT-FDR-0065-003,FUSE-XFMR-021545,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.123,649.4,0.8176,0.4532,0.6985,150,12.47,1,1,,closed
EDGE-043787,FUSE-XFMR-021545,XFMR-021545,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.697,3680.2,0.9477,0.5071,0.6985,150,12.47,1,1,,closed
EDGE-043788,JCT-FDR-0065-003,FUSE-XFMR-021546,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.125,659.7,1.5359,0.5591,1.007,100,12.47,1,1,,closed
EDGE-043789,FUSE-XFMR-021546,XFMR-021546,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.708,3738.5,1.5302,0.4771,1.007,100,12.47,1,1,,closed
EDGE-043790,JCT-FDR-0065-003,FUSE-XFMR-021547,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.126,667.7,0.9171,0.491,0.6985,150,12.47,1,1,,closed
EDGE-043791,FUSE-XFMR-021547,XFMR-021547,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.717,3783.4,0.8141,0.4598,0.6985,150,12.47,1,1,,closed
EDGE-043792,JCT-FDR-0065-003,FUSE-XFMR-021548,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.129,678.7,1.4533,0.5307,1.007,100,12.47,1,1,,closed
EDGE-043793,FUSE-XFMR-021548,XFMR-021548,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.728,3846.2,1.5128,0.5002,1.007,100,12.47,1,1,,closed
EDGE-043794,JCT-FDR-0065-003,FUSE-XFMR-021549,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.131,689.0,0.2781,0.4666,0.3655,340,12.47,3,1,,closed
EDGE-043795,FUSE-XFMR-021549,XFMR-021549,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.739,3904.6,0.3096,0.3964,0.3655,340,12.47,3,1,,closed
EDGE-043796,JCT-FDR-0065-003,JCT-FDR-0065-004,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.88,4646.4,0.3013,0.4071,0.3402,340,12.47,3,1,,closed
EDGE-043797,JCT-FDR-0065-004,FUSE-XFMR-021550,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.001,7.1,0.2989,0.4698,0.3655,340,12.47,2,1,,closed
EDGE-043798,FUSE-XFMR-021550,XFMR-021550,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.008,40.4,0.2752,0.3975,0.3655,340,12.47,2,1,,closed
EDGE-043799,JCT-FDR-0065-004,FUSE-XFMR-021551,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.002,11.1,1.4357,0.4928,1.007,100,12.47,2,1,,closed
EDGE-043800,FUSE-XFMR-021551,XFMR-021551,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.012,62.8,1.3875,0.5369,1.007,100,12.47,2,1,,closed
EDGE-043801,JCT-FDR-0065-004,FUSE-XFMR-021552,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.004,19.8,1.58,0.5095,1.007,100,12.47,1,0,,closed
EDGE-043802,FUSE-XFMR-021552,XFMR-021552,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.021,112.2,1.3793,0.5419,1.007,100,12.47,1,0,,closed
EDGE-043803,JCT-FDR-0065-004,FUSE-XFMR-021553,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.006,29.3,0.2988,0.4354,0.3655,340,12.47,1,1,,closed
EDGE-043804,FUSE-XFMR-021553,XFMR-021553,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.031,166.1,0.2853,0.4714,0.3655,340,12.47,1,1,,closed
EDGE-043805,JCT-FDR-0065-004,FUSE-XFMR-021554,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.007,39.6,0.8924,0.4943,0.6985,150,12.47,2,0,,closed
EDGE-043806,FUSE-XFMR-021554,XFMR-021554,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.043,224.4,0.965,0.5205,0.6985,150,12.47,2,0,,closed
EDGE-043807,JCT-FDR-0065-004,FUSE-XFMR-021555,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.01,51.5,0.6082,0.4318,0.5345,230,12.47,1,1,,closed
EDGE-043808,FUSE-XFMR-021555,XFMR-021555,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.055,291.7,0.5478,0.4438,0.5345,230,12.47,1,1,,closed
EDGE-043809,JCT-FDR-0065-004,FUSE-XFMR-021556,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.012,61.0,0.5913,0.5107,0.5345,230,12.47,2,1,,closed
EDGE-043810,FUSE-XFMR-021556,XFMR-021556,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.065,345.6,0.5633,0.4577,0.5345,230,12.47,2,1,,closed
EDGE-043811,JCT-FDR-0065-004,FUSE-XFMR-021557,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.013,69.7,0.8166,0.4705,0.6985,150,12.47,2,1,,closed
EDGE-043812,FUSE-XFMR-021557,XFMR-021557,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.075,394.9,0.9712,0.5192,0.6985,150,12.47,2,1,,closed
EDGE-043813,JCT-FDR-0065-004,FUSE-XFMR-021558,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.015,79.2,0.2734,0.4295,0.3655,340,12.47,2,1,,closed
EDGE-043814,FUSE-XFMR-021558,XFMR-021558,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.085,448.8,0.2805,0.461,0.3655,340,12.47,2,1,,closed
EDGE-043815,JCT-FDR-0065-004,FUSE-XFMR-021559,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.017,91.9,1.4196,0.4807,1.007,100,12.47,2,1,,closed
EDGE-043816,FUSE-XFMR-021559,XFMR-021559,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.099,520.6,1.5457,0.5131,1.007,100,12.47,2,1,,closed
EDGE-043817,JCT-FDR-0065-004,FUSE-XFMR-021560,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.019,101.4,1.5409,0.4797,1.007,100,12.47,3,1,,closed
EDGE-043818,FUSE-XFMR-021560,XFMR-021560,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.109,574.5,1.6033,0.4805,1.007,100,12.47,3,1,,closed
EDGE-043819,JCT-FDR-0065-004,FUSE-XFMR-021561,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.021,111.7,1.5855,0.4821,1.007,100,12.47,1,1,,closed
EDGE-043820,FUSE-XFMR-021561,XFMR-021561,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.12,632.8,1.4255,0.4885,1.007,100,12.47,1,1,,closed
EDGE-043821,JCT-FDR-0065-004,FUSE-XFMR-021562,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.023,122.8,0.2888,0.4554,0.3655,340,12.47,2,1,,closed
EDGE-043822,FUSE-XFMR-021562,XFMR-021562,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.132,695.6,0.2793,0.4072,0.3655,340,12.47,2,1,,closed
EDGE-043823,JCT-FDR-0065-004,FUSE-XFMR-021563,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.025,130.7,0.8251,0.5036,0.6985,150,12.47,2,1,,closed
EDGE-043824,FUSE-XFMR-021563,XFMR-021563,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.14,740.5,0.806,0.4807,0.6985,150,12.47,2,1,,closed
EDGE-043825,JCT-FDR-0065-004,FUSE-XFMR-021564,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.027,143.4,0.8681,0.4708,0.6985,150,12.47,1,1,,closed
EDGE-043826,FUSE-XFMR-021564,XFMR-021564,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.154,812.3,0.8349,0.4648,0.6985,150,12.47,1,1,,closed
EDGE-043827,JCT-FDR-0065-004,FUSE-XFMR-021565,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.029,152.9,1.4729,0.5047,1.007,100,12.47,2,1,,closed
EDGE-043828,FUSE-XFMR-021565,XFMR-021565,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.164,866.2,1.3907,0.5297,1.007,100,12.47,2,1,,closed
EDGE-043829,JCT-FDR-0065-004,FUSE-XFMR-021566,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.032,166.3,1.4256,0.5246,1.007,100,12.47,1,1,,closed
EDGE-043830,FUSE-XFMR-021566,XFMR-021566,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.178,942.5,1.3583,0.5578,1.007,100,12.47,1,1,,closed
EDGE-043831,JCT-FDR-0065-004,FUSE-XFMR-021567,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.033,173.4,1.5831,0.5458,1.007,100,12.47,2,1,,closed
EDGE-043832,FUSE-XFMR-021567,XFMR-021567,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.186,982.9,1.5717,0.5352,1.007,100,12.47,2,1,,closed
EDGE-043833,JCT-FDR-0065-004,FUSE-XFMR-021568,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.035,185.3,1.5657,0.5537,1.007,100,12.47,1,1,,closed
EDGE-043834,FUSE-XFMR-021568,XFMR-021568,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.199,1050.2,1.403,0.5372,1.007,100,12.47,1,1,,closed
EDGE-043835,JCT-FDR-0065-004,FUSE-XFMR-021569,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.037,193.2,0.9766,0.4879,0.6985,150,12.47,2,1,,closed
EDGE-043836,FUSE-XFMR-021569,XFMR-021569,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.207,1095.1,0.8898,0.4554,0.6985,150,12.47,2,1,,closed
EDGE-043837,JCT-FDR-0065-004,FUSE-XFMR-021570,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.039,206.7,0.3083,0.4708,0.3655,340,12.47,2,0,,closed
EDGE-043838,FUSE-XFMR-021570,XFMR-021570,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.222,1171.4,0.268,0.4483,0.3655,340,12.47,2,0,,closed
EDGE-043839,JCT-FDR-0065-004,FUSE-XFMR-021571,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.04,213.0,0.6023,0.4668,0.5345,230,12.47,1,0,,closed
EDGE-043840,FUSE-XFMR-021571,XFMR-021571,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.229,1207.3,0.6507,0.5154,0.5345,230,12.47,1,0,,closed
EDGE-043841,JCT-FDR-0065-004,FUSE-XFMR-021572,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.042,224.1,0.2991,0.4117,0.3655,340,12.47,2,0,,closed
EDGE-043842,FUSE-XFMR-021572,XFMR-021572,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.241,1270.1,0.271,0.4544,0.3655,340,12.47,2,0,,closed
EDGE-043843,JCT-FDR-0065-004,FUSE-XFMR-021573,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.044,233.6,0.2949,0.4388,0.3655,340,12.47,1,1,,closed
EDGE-043844,FUSE-XFMR-021573,XFMR-021573,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.251,1324.0,0.317,0.4103,0.3655,340,12.47,1,1,,closed
EDGE-043845,JCT-FDR-0065-004,FUSE-XFMR-021574,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.046,245.5,0.3113,0.4522,0.3655,340,12.47,1,1,,closed
EDGE-043846,FUSE-XFMR-021574,XFMR-021574,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.264,1391.3,0.3078,0.4247,0.3655,340,12.47,1,1,,closed
EDGE-043847,JCT-FDR-0065-004,FUSE-XFMR-021575,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.048,254.2,0.2956,0.4375,0.3655,340,12.47,2,1,,closed
EDGE-043848,FUSE-XFMR-021575,XFMR-021575,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.273,1440.6,0.317,0.4588,0.3655,340,12.47,2,1,,closed
EDGE-043849,JCT-FDR-0065-004,FUSE-XFMR-021576,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.05,265.3,0.2683,0.4343,0.3655,340,12.47,1,1,,closed
EDGE-043850,FUSE-XFMR-021576,XFMR-021576,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.285,1503.5,0.3013,0.3928,0.3655,340,12.47,1,1,,closed
EDGE-043851,JCT-FDR-0065-004,FUSE-XFMR-021577,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.052,276.4,1.6464,0.5284,1.007,100,12.47,1,0,,closed
EDGE-043852,FUSE-XFMR-021577,XFMR-021577,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.297,1566.3,1.4558,0.5044,1.007,100,12.47,1,0,,closed
EDGE-043853,JCT-FDR-0065-004,FUSE-XFMR-021578,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.055,288.3,0.3056,0.4279,0.3655,340,12.47,1,1,,closed
EDGE-043854,FUSE-XFMR-021578,XFMR-021578,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.309,1633.6,0.3089,0.4275,0.3655,340,12.47,1,1,,closed
EDGE-043855,JCT-FDR-0065-004,FUSE-XFMR-021579,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.057,298.6,0.3026,0.4268,0.3655,340,12.47,2,0,,closed
EDGE-043856,FUSE-XFMR-021579,XFMR-021579,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.32,1692.0,0.3172,0.4401,0.3655,340,12.47,2,0,,closed
EDGE-043857,JCT-FDR-0065-004,FUSE-XFMR-021580,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.058,308.1,0.5922,0.4392,0.5345,230,12.47,2,1,,closed
EDGE-043858,FUSE-XFMR-021580,XFMR-021580,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.331,1745.8,0.6297,0.4749,0.5345,230,12.47,2,1,,closed
EDGE-043859,JCT-FDR-0065-004,FUSE-XFMR-021581,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.06,316.8,0.9711,0.5089,0.6985,150,12.47,1,1,,closed
EDGE-043860,FUSE-XFMR-021581,XFMR-021581,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.34,1795.2,0.9575,0.4599,0.6985,150,12.47,1,1,,closed
EDGE-043861,JCT-FDR-0065-004,FUSE-XFMR-021582,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.062,327.1,1.4167,0.4653,1.007,100,12.47,2,1,,closed
EDGE-043862,FUSE-XFMR-021582,XFMR-021582,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.351,1853.5,1.5545,0.4861,1.007,100,12.47,2,1,,closed
EDGE-043863,JCT-FDR-0065-004,FUSE-XFMR-021583,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.065,340.6,1.4427,0.531,1.007,100,12.47,1,0,,closed
EDGE-043864,FUSE-XFMR-021583,XFMR-021583,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.365,1929.8,1.5896,0.4623,1.007,100,12.47,1,0,,closed
EDGE-043865,JCT-FDR-0065-004,FUSE-XFMR-021584,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.066,350.9,0.5488,0.4968,0.5345,230,12.47,1,1,,closed
EDGE-043866,FUSE-XFMR-021584,XFMR-021584,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.377,1988.2,0.5549,0.445,0.5345,230,12.47,1,1,,closed
EDGE-043867,JCT-FDR-0065-004,FUSE-XFMR-021585,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.068,358.0,1.3905,0.5441,1.007,100,12.47,1,0,,closed
EDGE-043868,FUSE-XFMR-021585,XFMR-021585,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.384,2028.6,1.4672,0.4693,1.007,100,12.47,1,0,,closed
EDGE-043869,JCT-FDR-0065-004,FUSE-XFMR-021586,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.069,366.7,1.603,0.4673,1.007,100,12.47,2,0,,closed
EDGE-043870,FUSE-XFMR-021586,XFMR-021586,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.394,2077.9,1.5715,0.5606,1.007,100,12.47,2,0,,closed
EDGE-043871,JCT-FDR-0065-004,FUSE-XFMR-021587,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.072,377.8,0.9461,0.53,0.6985,150,12.47,2,0,,closed
EDGE-043872,FUSE-XFMR-021587,XFMR-021587,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.405,2140.8,0.8519,0.4587,0.6985,150,12.47,2,0,,closed
EDGE-043873,JCT-FDR-0065-004,FUSE-XFMR-021588,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.074,391.2,1.5667,0.4854,1.007,100,12.47,1,1,,closed
EDGE-043874,FUSE-XFMR-021588,XFMR-021588,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.42,2217.1,1.5856,0.5039,1.007,100,12.47,1,1,,closed
EDGE-043875,JCT-FDR-0065-004,FUSE-XFMR-021589,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.076,400.0,0.3238,0.4274,0.3655,340,12.47,1,1,,closed
EDGE-043876,FUSE-XFMR-021589,XFMR-021589,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.429,2266.4,0.2977,0.4492,0.3655,340,12.47,1,1,,closed
EDGE-043877,JCT-FDR-0065-004,FUSE-XFMR-021590,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.078,409.5,0.9802,0.5368,0.6985,150,12.47,2,1,,closed
EDGE-043878,FUSE-XFMR-021590,XFMR-021590,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.439,2320.3,0.8141,0.5177,0.6985,150,12.47,2,1,,closed
EDGE-043879,JCT-FDR-0065-004,FUSE-XFMR-021591,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.08,420.6,0.5854,0.4936,0.5345,230,12.47,1,0,,closed
EDGE-043880,FUSE-XFMR-021591,XFMR-021591,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.451,2383.1,0.6498,0.5207,0.5345,230,12.47,1,0,,closed
EDGE-043881,JCT-FDR-0065-004,FUSE-XFMR-021592,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.082,431.6,0.8478,0.5078,0.6985,150,12.47,3,1,,closed
EDGE-043882,FUSE-XFMR-021592,XFMR-021592,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.463,2446.0,0.8391,0.4743,0.6985,150,12.47,3,1,,closed
EDGE-043883,JCT-FDR-0065-004,FUSE-XFMR-021593,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.083,438.8,0.9339,0.4648,0.6985,150,12.47,1,1,,closed
EDGE-043884,FUSE-XFMR-021593,XFMR-021593,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.471,2486.4,0.9239,0.5065,0.6985,150,12.47,1,1,,closed
EDGE-043885,JCT-FDR-0065-004,FUSE-XFMR-021594,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.086,453.0,0.9751,0.466,0.6985,150,12.47,1,0,,closed
EDGE-043886,FUSE-XFMR-021594,XFMR-021594,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.486,2567.1,0.8813,0.5308,0.6985,150,12.47,1,0,,closed
EDGE-043887,JCT-FDR-0065-004,FUSE-XFMR-021595,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.088,463.3,0.6479,0.4789,0.5345,230,12.47,3,1,,closed
EDGE-043888,FUSE-XFMR-021595,XFMR-021595,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.497,2625.5,0.5609,0.4736,0.5345,230,12.47,3,1,,closed
EDGE-043889,JCT-FDR-0065-004,FUSE-XFMR-021596,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.089,472.0,0.8779,0.536,0.6985,150,12.47,2,1,,closed
EDGE-043890,FUSE-XFMR-021596,XFMR-021596,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.507,2674.8,0.9419,0.4598,0.6985,150,12.47,2,1,,closed
EDGE-043891,JCT-FDR-0065-004,FUSE-XFMR-021597,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.091,483.1,0.8779,0.517,0.6985,150,12.47,1,1,,closed
EDGE-043892,FUSE-XFMR-021597,XFMR-021597,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.518,2737.7,0.8926,0.5016,0.6985,150,12.47,1,1,,closed
EDGE-043893,JCT-FDR-0065-004,FUSE-XFMR-021598,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.093,491.8,0.3145,0.4437,0.3655,340,12.47,2,1,,closed
EDGE-043894,FUSE-XFMR-021598,XFMR-021598,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.528,2787.0,0.3096,0.3968,0.3655,340,12.47,2,1,,closed
EDGE-043895,JCT-FDR-0065-004,FUSE-XFMR-021599,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.096,504.5,0.9691,0.5376,0.6985,150,12.47,1,1,,closed
EDGE-043896,FUSE-XFMR-021599,XFMR-021599,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.541,2858.9,0.8927,0.5292,0.6985,150,12.47,1,1,,closed
EDGE-043897,JCT-FDR-0065-004,FUSE-XFMR-021600,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.098,514.8,1.4308,0.5225,1.007,100,12.47,2,0,,closed
EDGE-043898,FUSE-XFMR-021600,XFMR-021600,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.552,2917.2,1.6351,0.518,1.007,100,12.47,2,0,,closed
EDGE-043899,JCT-FDR-0065-004,FUSE-XFMR-021601,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.099,523.5,0.8737,0.4918,0.6985,150,12.47,2,1,,closed
EDGE-043900,FUSE-XFMR-021601,XFMR-021601,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.562,2966.6,0.9722,0.4826,0.6985,150,12.47,2,1,,closed
EDGE-043901,JCT-FDR-0065-004,FUSE-XFMR-021602,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.101,535.4,0.291,0.472,0.3655,340,12.47,3,1,,closed
EDGE-043902,FUSE-XFMR-021602,XFMR-021602,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.575,3033.9,0.2946,0.4523,0.3655,340,12.47,3,1,,closed
EDGE-043903,JCT-FDR-0065-004,FUSE-XFMR-021603,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.103,543.3,1.3931,0.477,1.007,100,12.47,3,0,,closed
EDGE-043904,FUSE-XFMR-021603,XFMR-021603,FDR-0065,SUB-014,lateral_underground,#4 CU,ABC,0.583,3078.8,1.5299,0.5368,1.007,100,12.47,3,0,,closed
EDGE-043905,JCT-FDR-0065-004,FUSE-XFMR-021604,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.105,556.0,0.3081,0.4334,0.3655,340,12.47,2,0,,closed
EDGE-043906,FUSE-XFMR-021604,XFMR-021604,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.597,3150.6,0.2784,0.3927,0.3655,340,12.47,2,0,,closed
EDGE-043907,JCT-FDR-0065-004,FUSE-XFMR-021605,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.107,563.9,1.4975,0.4638,1.007,100,12.47,2,0,,closed
EDGE-043908,FUSE-XFMR-021605,XFMR-021605,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.605,3195.5,1.386,0.5545,1.007,100,12.47,2,0,,closed
EDGE-043909,JCT-FDR-0065-004,FUSE-XFMR-021606,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.109,576.6,0.544,0.4458,0.5345,230,12.47,2,1,,closed
EDGE-043910,FUSE-XFMR-021606,XFMR-021606,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.619,3267.3,0.5953,0.4863,0.5345,230,12.47,2,1,,closed
EDGE-043911,JCT-FDR-0065-004,FUSE-XFMR-021607,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.11,582.9,0.2975,0.4394,0.3655,340,12.47,2,0,,closed
EDGE-043912,FUSE-XFMR-021607,XFMR-021607,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.626,3303.2,0.2798,0.453,0.3655,340,12.47,2,0,,closed
EDGE-043913,JCT-FDR-0065-004,FUSE-XFMR-021608,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.113,598.0,1.5309,0.5,1.007,100,12.47,2,1,,closed
EDGE-043914,FUSE-XFMR-021608,XFMR-021608,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.642,3388.4,1.624,0.5527,1.007,100,12.47,2,1,,closed
EDGE-043915,JCT-FDR-0065-004,FUSE-XFMR-021609,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.115,605.9,1.4605,0.5425,1.007,100,12.47,2,1,,closed
EDGE-043916,FUSE-XFMR-021609,XFMR-021609,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.65,3433.3,1.5224,0.5354,1.007,100,12.47,2,1,,closed
EDGE-043917,JCT-FDR-0065-004,FUSE-XFMR-021610,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.116,614.6,0.5696,0.468,0.5345,230,12.47,1,1,,closed
EDGE-043918,FUSE-XFMR-021610,XFMR-021610,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.66,3482.7,0.5585,0.4892,0.5345,230,12.47,1,1,,closed
EDGE-043919,JCT-FDR-0065-004,FUSE-XFMR-021611,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.118,625.7,0.6478,0.458,0.5345,230,12.47,1,0,,closed
EDGE-043920,FUSE-XFMR-021611,XFMR-021611,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.671,3545.5,0.6372,0.4855,0.5345,230,12.47,1,0,,closed
EDGE-043921,JCT-FDR-0065-004,FUSE-XFMR-021612,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.12,634.4,1.3969,0.5613,1.007,100,12.47,1,1,,closed
EDGE-043922,FUSE-XFMR-021612,XFMR-021612,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.681,3594.9,1.4462,0.519,1.007,100,12.47,1,1,,closed
EDGE-043923,JCT-FDR-0065-004,FUSE-XFMR-021613,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.123,648.6,0.3078,0.4063,0.3655,340,12.47,1,1,,closed
EDGE-043924,FUSE-XFMR-021613,XFMR-021613,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.696,3675.7,0.291,0.4181,0.3655,340,12.47,1,1,,closed
EDGE-043925,JCT-FDR-0065-004,FUSE-XFMR-021614,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.125,658.9,0.8462,0.4697,0.6985,150,12.47,2,1,,closed
EDGE-043926,FUSE-XFMR-021614,XFMR-021614,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.707,3734.0,0.9455,0.5512,0.6985,150,12.47,2,1,,closed
EDGE-043927,JCT-FDR-0065-004,FUSE-XFMR-021615,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.127,670.0,0.8824,0.4617,0.6985,150,12.47,1,1,,closed
EDGE-043928,FUSE-XFMR-021615,XFMR-021615,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.719,3796.8,0.9209,0.4827,0.6985,150,12.47,1,1,,closed
EDGE-043929,JCT-FDR-0065-004,FUSE-XFMR-021616,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.129,678.7,0.6429,0.4834,0.5345,230,12.47,1,0,,closed
EDGE-043930,FUSE-XFMR-021616,XFMR-021616,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.728,3846.2,0.5683,0.4801,0.5345,230,12.47,1,0,,closed
EDGE-043931,JCT-FDR-0065-004,FUSE-XFMR-021617,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.13,686.7,0.9388,0.4928,0.6985,150,12.47,1,1,,closed
EDGE-043932,FUSE-XFMR-021617,XFMR-021617,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.737,3891.1,0.8165,0.5332,0.6985,150,12.47,1,1,,closed
EDGE-043933,JCT-FDR-0065-004,JCT-FDR-0065-005,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.88,4646.4,0.3057,0.4749,0.4006,340,12.47,3,1,,closed
EDGE-043934,JCT-FDR-0065-005,FUSE-XFMR-021618,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.002,7.9,1.6224,0.4795,1.007,100,12.47,1,0,,closed
EDGE-043935,FUSE-XFMR-021618,XFMR-021618,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.009,44.9,1.5977,0.5062,1.007,100,12.47,1,0,,closed
EDGE-043936,JCT-FDR-0065-005,FUSE-XFMR-021619,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.002,10.3,0.6376,0.4387,0.5345,230,12.47,1,1,,closed
EDGE-043937,FUSE-XFMR-021619,XFMR-021619,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.011,58.3,0.5957,0.456,0.5345,230,12.47,1,1,,closed
EDGE-043938,JCT-FDR-0065-005,FUSE-XFMR-021620,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.004,19.8,0.8968,0.5209,0.6985,150,12.47,2,1,,closed
EDGE-043939,FUSE-XFMR-021620,XFMR-021620,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.021,112.2,0.8424,0.5522,0.6985,150,12.47,2,1,,closed
EDGE-043940,JCT-FDR-0065-005,FUSE-XFMR-021621,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.005,28.5,0.8084,0.4835,0.6985,150,12.47,1,0,,closed
EDGE-043941,FUSE-XFMR-021621,XFMR-021621,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.031,161.6,0.8129,0.5073,0.6985,150,12.47,1,0,,closed
EDGE-043942,JCT-FDR-0065-005,FUSE-XFMR-021622,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.007,39.6,0.6012,0.4662,0.5345,230,12.47,1,1,,closed
EDGE-043943,FUSE-XFMR-021622,XFMR-021622,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.043,224.4,0.57,0.5134,0.5345,230,12.47,1,1,,closed
EDGE-043944,JCT-FDR-0065-005,FUSE-XFMR-021623,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.01,52.3,1.604,0.4981,1.007,100,12.47,1,0,,closed
EDGE-043945,FUSE-XFMR-021623,XFMR-021623,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.056,296.2,1.4762,0.4724,1.007,100,12.47,1,0,,closed
EDGE-043946,JCT-FDR-0065-005,FUSE-XFMR-021624,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.012,61.8,0.8575,0.4804,0.6985,150,12.47,1,1,,closed
EDGE-043947,FUSE-XFMR-021624,XFMR-021624,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.066,350.1,0.9292,0.4652,0.6985,150,12.47,1,1,,closed
