edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-043948,JCT-FDR-0065-005,FUSE-XFMR-021625,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.013,69.7,0.859,0.5226,0.6985,150,12.47,1,1,,closed
EDGE-043949,FUSE-XFMR-021625,XFMR-021625,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.075,394.9,0.9441,0.4969,0.6985,150,12.47,1,1,,closed
EDGE-043950,JCT-FDR-0065-005,FUSE-XFMR-021626,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.015,78.4,1.4964,0.537,1.007,100,12.47,2,1,,closed
EDGE-043951,FUSE-XFMR-021626,XFMR-021626,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.084,444.3,1.6279,0.5257,1.007,100,12.47,2,1,,closed
EDGE-043952,JCT-FDR-0065-005,FUSE-XFMR-021627,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.017,88.7,0.9532,0.5289,0.6985,150,12.47,1,0,,closed
EDGE-043953,FUSE-XFMR-021627,XFMR-021627,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.095,502.7,0.8943,0.5101,0.6985,150,12.47,1,0,,closed
EDGE-043954,JCT-FDR-0065-005,FUSE-XFMR-021628,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.019,100.6,1.4026,0.5154,1.007,100,12.47,3,1,,closed
EDGE-043955,FUSE-XFMR-021628,XFMR-021628,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.108,570.0,1.4553,0.537,1.007,100,12.47,3,1,,closed
EDGE-043956,JCT-FDR-0065-005,FUSE-XFMR-021629,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.021,108.5,0.9504,0.4595,0.6985,150,12.47,1,1,,closed
EDGE-043957,FUSE-XFMR-021629,XFMR-021629,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.116,614.9,0.8224,0.5016,0.6985,150,12.47,1,1,,closed
EDGE-043958,JCT-FDR-0065-005,FUSE-XFMR-021630,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.023,123.6,1.5121,0.5239,1.007,100,12.47,1,0,,closed
EDGE-043959,FUSE-XFMR-021630,XFMR-021630,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.133,700.1,1.6453,0.531,1.007,100,12.47,1,0,,closed
EDGE-043960,JCT-FDR-0065-005,FUSE-XFMR-021631,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.025,131.5,1.4988,0.5266,1.007,100,12.47,1,1,,closed
EDGE-043961,FUSE-XFMR-021631,XFMR-021631,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.141,745.0,1.4774,0.5305,1.007,100,12.47,1,1,,closed
EDGE-043962,JCT-FDR-0065-005,FUSE-XFMR-021632,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.027,142.6,0.8261,0.457,0.6985,150,12.47,2,0,,closed
EDGE-043963,FUSE-XFMR-021632,XFMR-021632,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.153,807.8,0.9813,0.5275,0.6985,150,12.47,2,0,,closed
EDGE-043964,JCT-FDR-0065-005,FUSE-XFMR-021633,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.029,152.9,0.6464,0.5029,0.5345,230,12.47,2,1,,closed
EDGE-043965,FUSE-XFMR-021633,XFMR-021633,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.164,866.2,0.5442,0.4817,0.5345,230,12.47,2,1,,closed
EDGE-043966,JCT-FDR-0065-005,FUSE-XFMR-021634,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.031,162.4,0.9283,0.5192,0.6985,150,12.47,2,1,,closed
EDGE-043967,FUSE-XFMR-021634,XFMR-021634,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.174,920.0,0.8372,0.4882,0.6985,150,12.47,2,1,,closed
EDGE-043968,JCT-FDR-0065-005,FUSE-XFMR-021635,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.033,175.0,0.2805,0.4641,0.3655,340,12.47,3,1,,closed
EDGE-043969,FUSE-XFMR-021635,XFMR-021635,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.188,991.8,0.3059,0.4092,0.3655,340,12.47,3,1,,closed
EDGE-043970,JCT-FDR-0065-005,FUSE-XFMR-021636,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.035,182.2,0.898,0.5201,0.6985,150,12.47,2,0,,closed
EDGE-043971,FUSE-XFMR-021636,XFMR-021636,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.196,1032.2,0.8504,0.4796,0.6985,150,12.47,2,0,,closed
EDGE-043972,JCT-FDR-0065-005,FUSE-XFMR-021637,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.036,192.5,0.5877,0.4933,0.5345,230,12.47,2,0,,closed
EDGE-043973,FUSE-XFMR-021637,XFMR-021637,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.207,1090.6,0.6037,0.4543,0.5345,230,12.47,2,0,,closed
EDGE-043974,JCT-FDR-0065-005,FUSE-XFMR-021638,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.039,205.9,1.4398,0.5618,1.007,100,12.47,1,1,,closed
EDGE-043975,FUSE-XFMR-021638,XFMR-021638,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.221,1166.9,1.5784,0.5405,1.007,100,12.47,1,1,,closed
EDGE-043976,JCT-FDR-0065-005,FUSE-XFMR-021639,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.041,213.8,1.3888,0.5516,1.007,100,12.47,2,1,,closed
EDGE-043977,FUSE-XFMR-021639,XFMR-021639,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.23,1211.8,1.6284,0.4979,1.007,100,12.47,2,1,,closed
EDGE-043978,JCT-FDR-0065-005,FUSE-XFMR-021640,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.043,225.7,0.6366,0.4579,0.5345,230,12.47,2,1,,closed
EDGE-043979,FUSE-XFMR-021640,XFMR-021640,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.242,1279.1,0.6166,0.4612,0.5345,230,12.47,2,1,,closed
EDGE-043980,JCT-FDR-0065-005,FUSE-XFMR-021641,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.044,232.8,0.5787,0.4489,0.5345,230,12.47,2,1,,closed
EDGE-043981,FUSE-XFMR-021641,XFMR-021641,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.25,1319.5,0.5981,0.4409,0.5345,230,12.47,2,1,,closed
EDGE-043982,JCT-FDR-0065-005,FUSE-XFMR-021642,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.046,243.9,0.63,0.4475,0.5345,230,12.47,1,0,,closed
EDGE-043983,FUSE-XFMR-021642,XFMR-021642,FDR-0065,SUB-014,lateral_underground,1/0 AL,B,0.262,1382.3,0.5645,0.4547,0.5345,230,12.47,1,0,,closed
EDGE-043984,JCT-FDR-0065-005,FUSE-XFMR-021643,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.048,254.2,1.428,0.4845,1.007,100,12.47,2,1,,closed
EDGE-043985,FUSE-XFMR-021643,XFMR-021643,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.273,1440.6,1.525,0.5409,1.007,100,12.47,2,1,,closed
EDGE-043986,JCT-FDR-0065-005,FUSE-XFMR-021644,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.051,267.7,0.2937,0.4639,0.3655,340,12.47,1,1,,closed
EDGE-043987,FUSE-XFMR-021644,XFMR-021644,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.287,1516.9,0.3193,0.41,0.3655,340,12.47,1,1,,closed
EDGE-043988,JCT-FDR-0065-005,FUSE-XFMR-021645,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.052,275.6,0.6506,0.4578,0.5345,230,12.47,1,0,,closed
EDGE-043989,FUSE-XFMR-021645,XFMR-021645,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.296,1561.8,0.5853,0.4795,0.5345,230,12.47,1,0,,closed
EDGE-043990,JCT-FDR-0065-005,FUSE-XFMR-021646,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.054,285.1,0.9279,0.522,0.6985,150,12.47,2,1,,closed
EDGE-043991,FUSE-XFMR-021646,XFMR-021646,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.306,1615.7,0.9465,0.4644,0.6985,150,12.47,2,1,,closed
EDGE-043992,JCT-FDR-0065-005,FUSE-XFMR-021647,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.056,297.0,0.2769,0.4559,0.3655,340,12.47,2,1,,closed
EDGE-043993,FUSE-XFMR-021647,XFMR-021647,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.319,1683.0,0.2899,0.4423,0.3655,340,12.47,2,1,,closed
EDGE-043994,JCT-FDR-0065-005,FUSE-XFMR-021648,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.058,308.9,0.3163,0.4034,0.3655,340,12.47,2,0,,closed
EDGE-043995,FUSE-XFMR-021648,XFMR-021648,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.332,1750.3,0.3078,0.4597,0.3655,340,12.47,2,0,,closed
EDGE-043996,JCT-FDR-0065-005,FUSE-XFMR-021649,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.06,316.0,0.6095,0.4495,0.5345,230,12.47,2,1,,closed
EDGE-043997,FUSE-XFMR-021649,XFMR-021649,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.339,1790.7,0.5453,0.4343,0.5345,230,12.47,2,1,,closed
EDGE-043998,JCT-FDR-0065-005,FUSE-XFMR-021650,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.062,329.5,1.3629,0.5548,1.007,100,12.47,1,1,,closed
EDGE-043999,FUSE-XFMR-021650,XFMR-021650,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.354,1867.0,1.6355,0.5035,1.007,100,12.47,1,1,,closed
EDGE-044000,JCT-FDR-0065-005,FUSE-XFMR-021651,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.064,337.4,0.3034,0.4054,0.3655,340,12.47,2,1,,closed
EDGE-044001,FUSE-XFMR-021651,XFMR-021651,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.362,1911.9,0.288,0.4079,0.3655,340,12.47,2,1,,closed
EDGE-044002,JCT-FDR-0065-005,FUSE-XFMR-021652,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.066,349.3,0.3187,0.4655,0.3655,340,12.47,3,1,,closed
EDGE-044003,FUSE-XFMR-021652,XFMR-021652,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.375,1979.2,0.2917,0.4407,0.3655,340,12.47,3,1,,closed
EDGE-044004,JCT-FDR-0065-005,FUSE-XFMR-021653,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.068,358.0,0.9254,0.5177,0.6985,150,12.47,2,0,,closed
EDGE-044005,FUSE-XFMR-021653,XFMR-021653,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.384,2028.6,0.8316,0.4846,0.6985,150,12.47,2,0,,closed
EDGE-044006,JCT-FDR-0065-005,FUSE-XFMR-021654,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.07,369.9,0.5884,0.4347,0.5345,230,12.47,1,0,,closed
EDGE-044007,FUSE-XFMR-021654,XFMR-021654,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.397,2095.9,0.5624,0.5198,0.5345,230,12.47,1,0,,closed
EDGE-044008,JCT-FDR-0065-005,FUSE-XFMR-021655,FDR-0065,SUB-014,lateral_underground,1/0 AL,AC,0.071,375.4,0.5759,0.4929,0.5345,230,12.47,2,0,,closed
EDGE-044009,FUSE-XFMR-021655,XFMR-021655,FDR-0065,SUB-014,lateral_underground,1/0 AL,AC,0.403,2127.3,0.5903,0.5057,0.5345,230,12.47,2,0,,closed
EDGE-044010,JCT-FDR-0065-005,FUSE-XFMR-021656,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.073,387.3,1.5293,0.5323,1.007,100,12.47,2,1,,closed
EDGE-044011,FUSE-XFMR-021656,XFMR-021656,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.416,2194.6,1.4049,0.5148,1.007,100,12.47,2,1,,closed
EDGE-044012,JCT-FDR-0065-005,FUSE-XFMR-021657,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.076,400.8,0.8658,0.49,0.6985,150,12.47,2,1,,closed
EDGE-044013,FUSE-XFMR-021657,XFMR-021657,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.43,2270.9,0.8744,0.5188,0.6985,150,12.47,2,1,,closed
EDGE-044014,JCT-FDR-0065-005,FUSE-XFMR-021658,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.078,409.5,0.5548,0.4876,0.5345,230,12.47,2,1,,closed
EDGE-044015,FUSE-XFMR-021658,XFMR-021658,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.439,2320.3,0.5626,0.4409,0.5345,230,12.47,2,1,,closed
EDGE-044016,JCT-FDR-0065-005,FUSE-XFMR-021659,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.079,416.6,0.2837,0.4071,0.3655,340,12.47,2,1,,closed
EDGE-044017,FUSE-XFMR-021659,XFMR-021659,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.447,2360.7,0.3249,0.4516,0.3655,340,12.47,2,1,,closed
EDGE-044018,JCT-FDR-0065-005,FUSE-XFMR-021660,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.081,427.7,0.3146,0.4678,0.3655,340,12.47,3,0,,closed
EDGE-044019,FUSE-XFMR-021660,XFMR-021660,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.459,2423.5,0.3073,0.3995,0.3655,340,12.47,3,0,,closed
EDGE-044020,JCT-FDR-0065-005,FUSE-XFMR-021661,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.083,440.4,0.5809,0.4641,0.5345,230,12.47,3,1,,closed
EDGE-044021,FUSE-XFMR-021661,XFMR-021661,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.473,2495.3,0.6351,0.5129,0.5345,230,12.47,3,1,,closed
EDGE-044022,JCT-FDR-0065-005,FUSE-XFMR-021662,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.086,453.0,1.5307,0.4776,1.007,100,12.47,2,1,,closed
EDGE-044023,FUSE-XFMR-021662,XFMR-021662,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.486,2567.1,1.6032,0.5283,1.007,100,12.47,2,1,,closed
EDGE-044024,JCT-FDR-0065-005,FUSE-XFMR-021663,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.087,458.6,0.648,0.4489,0.5345,230,12.47,3,1,,closed
EDGE-044025,FUSE-XFMR-021663,XFMR-021663,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.492,2598.6,0.5598,0.4744,0.5345,230,12.47,3,1,,closed
EDGE-044026,JCT-FDR-0065-005,FUSE-XFMR-021664,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.09,472.8,0.8327,0.5097,0.6985,150,12.47,3,1,,closed
EDGE-044027,FUSE-XFMR-021664,XFMR-021664,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.507,2679.3,0.9636,0.5071,0.6985,150,12.47,3,1,,closed
EDGE-044028,JCT-FDR-0065-005,FUSE-XFMR-021665,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.091,483.1,0.2769,0.4418,0.3655,340,12.47,1,1,,closed
EDGE-044029,FUSE-XFMR-021665,XFMR-021665,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.518,2737.7,0.3069,0.4392,0.3655,340,12.47,1,1,,closed
EDGE-044030,JCT-FDR-0065-005,FUSE-XFMR-021666,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.093,489.5,0.8957,0.4634,0.6985,150,12.47,1,1,,closed
EDGE-044031,FUSE-XFMR-021666,XFMR-021666,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.525,2773.6,0.9617,0.5199,0.6985,150,12.47,1,1,,closed
EDGE-044032,JCT-FDR-0065-005,FUSE-XFMR-021667,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.095,502.9,1.4894,0.4657,1.007,100,12.47,3,1,,closed
EDGE-044033,FUSE-XFMR-021667,XFMR-021667,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.54,2849.9,1.5961,0.4829,1.007,100,12.47,3,1,,closed
EDGE-044034,JCT-FDR-0065-005,FUSE-XFMR-021668,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.097,510.0,1.6,0.5047,1.007,100,12.47,2,1,,closed
EDGE-044035,FUSE-XFMR-021668,XFMR-021668,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.547,2890.3,1.4528,0.477,1.007,100,12.47,2,1,,closed
EDGE-044036,JCT-FDR-0065-005,FUSE-XFMR-021669,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.099,521.9,1.5267,0.4975,1.007,100,12.47,1,1,,closed
EDGE-044037,FUSE-XFMR-021669,XFMR-021669,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.56,2957.6,1.4712,0.4881,1.007,100,12.47,1,1,,closed
EDGE-044038,JCT-FDR-0065-005,FUSE-XFMR-021670,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.101,532.2,0.566,0.4331,0.5345,230,12.47,1,0,,closed
EDGE-044039,FUSE-XFMR-021670,XFMR-021670,FDR-0065,SUB-014,lateral_underground,1/0 AL,C,0.571,3015.9,0.592,0.4439,0.5345,230,12.47,1,0,,closed
EDGE-044040,JCT-FDR-0065-005,FUSE-XFMR-021671,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.103,541.7,0.8178,0.5179,0.6985,150,12.47,1,0,,closed
EDGE-044041,FUSE-XFMR-021671,XFMR-021671,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.581,3069.8,0.8096,0.5173,0.6985,150,12.47,1,0,,closed
EDGE-044042,JCT-FDR-0065-005,FUSE-XFMR-021672,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.104,550.4,0.9715,0.5019,0.6985,150,12.47,3,1,,closed
EDGE-044043,FUSE-XFMR-021672,XFMR-021672,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.591,3119.2,0.8283,0.5479,0.6985,150,12.47,3,1,,closed
EDGE-044044,JCT-FDR-0065-005,FUSE-XFMR-021673,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.107,565.5,1.519,0.4853,1.007,100,12.47,1,1,,closed
EDGE-044045,FUSE-XFMR-021673,XFMR-021673,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.607,3204.4,1.3937,0.514,1.007,100,12.47,1,1,,closed
EDGE-044046,JCT-FDR-0065-005,FUSE-XFMR-021674,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.108,571.0,1.5928,0.4627,1.007,100,12.47,2,1,,closed
EDGE-044047,FUSE-XFMR-021674,XFMR-021674,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.613,3235.8,1.4932,0.534,1.007,100,12.47,2,1,,closed
EDGE-044048,JCT-FDR-0065-005,FUSE-XFMR-021675,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.111,586.1,1.6504,0.4619,1.007,100,12.47,1,1,,closed
EDGE-044049,FUSE-XFMR-021675,XFMR-021675,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.629,3321.1,1.4103,0.5226,1.007,100,12.47,1,1,,closed
EDGE-044050,JCT-FDR-0065-005,FUSE-XFMR-021676,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.113,595.6,0.9426,0.518,0.6985,150,12.47,3,1,,closed
EDGE-044051,FUSE-XFMR-021676,XFMR-021676,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.639,3375.0,0.9684,0.4625,0.6985,150,12.47,3,1,,closed
EDGE-044052,JCT-FDR-0065-005,FUSE-XFMR-021677,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.114,601.9,1.603,0.559,1.007,100,12.47,1,1,,closed
EDGE-044053,FUSE-XFMR-021677,XFMR-021677,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.646,3410.9,1.4091,0.4869,1.007,100,12.47,1,1,,closed
EDGE-044054,JCT-FDR-0065-005,FUSE-XFMR-021678,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.117,617.0,0.9504,0.5463,0.6985,150,12.47,2,1,,closed
EDGE-044055,FUSE-XFMR-021678,XFMR-021678,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.662,3496.2,0.9822,0.5183,0.6985,150,12.47,2,1,,closed
EDGE-044056,JCT-FDR-0065-005,FUSE-XFMR-021679,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.118,624.1,0.3233,0.4506,0.3655,340,12.47,1,1,,closed
EDGE-044057,FUSE-XFMR-021679,XFMR-021679,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.67,3536.5,0.3241,0.3996,0.3655,340,12.47,1,1,,closed
EDGE-044058,JCT-FDR-0065-005,FUSE-XFMR-021680,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.12,633.6,0.3038,0.4725,0.3655,340,12.47,2,1,,closed
EDGE-044059,FUSE-XFMR-021680,XFMR-021680,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.68,3590.4,0.3213,0.4644,0.3655,340,12.47,2,1,,closed
EDGE-044060,JCT-FDR-0065-005,FUSE-XFMR-021681,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.122,644.7,0.2935,0.4262,0.3655,340,12.47,1,1,,closed
EDGE-044061,FUSE-XFMR-021681,XFMR-021681,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.692,3653.2,0.3048,0.4739,0.3655,340,12.47,1,1,,closed
EDGE-044062,JCT-FDR-0065-005,FUSE-XFMR-021682,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.125,658.2,0.8116,0.4935,0.6985,150,12.47,1,1,,closed
EDGE-044063,FUSE-XFMR-021682,XFMR-021682,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.706,3729.5,0.9216,0.4539,0.6985,150,12.47,1,1,,closed
EDGE-044064,JCT-FDR-0065-005,FUSE-XFMR-021683,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.126,665.3,0.3142,0.4547,0.3655,340,12.47,1,1,,closed
EDGE-044065,FUSE-XFMR-021683,XFMR-021683,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.714,3769.9,0.2863,0.3999,0.3655,340,12.47,1,1,,closed
EDGE-044066,JCT-FDR-0065-005,FUSE-XFMR-021684,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.128,674.0,0.5898,0.4395,0.5345,230,12.47,1,1,,closed
EDGE-044067,FUSE-XFMR-021684,XFMR-021684,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.723,3819.3,0.6122,0.483,0.5345,230,12.47,1,1,,closed
EDGE-044068,JCT-FDR-0065-005,FUSE-XFMR-021685,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.131,689.0,0.2783,0.4337,0.3655,340,12.47,1,1,,closed
EDGE-044069,FUSE-XFMR-021685,XFMR-021685,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.739,3904.6,0.313,0.3996,0.3655,340,12.47,1,1,,closed
EDGE-044070,JCT-FDR-0065-005,JCT-FDR-0065-006,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.89,4699.2,0.285,0.4688,0.3601,340,12.47,3,1,,closed
EDGE-044071,JCT-FDR-0065-006,FUSE-XFMR-021686,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.001,4.8,0.8495,0.4622,0.6985,150,12.47,1,1,,closed
EDGE-044072,FUSE-XFMR-021686,XFMR-021686,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.005,26.9,0.9672,0.5431,0.6985,150,12.47,1,1,,closed
EDGE-044073,JCT-FDR-0065-006,FUSE-XFMR-021687,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.003,16.6,1.4281,0.5177,1.007,100,12.47,1,1,,closed
EDGE-044074,FUSE-XFMR-021687,XFMR-021687,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.018,94.2,1.4309,0.4759,1.007,100,12.47,1,1,,closed
EDGE-044075,JCT-FDR-0065-006,FUSE-XFMR-021688,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.004,21.4,1.613,0.5015,1.007,100,12.47,2,1,,closed
EDGE-044076,FUSE-XFMR-021688,XFMR-021688,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.023,121.2,1.3891,0.5276,1.007,100,12.47,2,1,,closed
EDGE-044077,JCT-FDR-0065-006,FUSE-XFMR-021689,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.007,34.8,0.31,0.4755,0.3655,340,12.47,3,1,,closed
EDGE-044078,FUSE-XFMR-021689,XFMR-021689,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.037,197.5,0.3061,0.4375,0.3655,340,12.47,3,1,,closed
EDGE-044079,JCT-FDR-0065-006,FUSE-XFMR-021690,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.008,40.4,0.3004,0.3941,0.3655,340,12.47,1,1,,closed
EDGE-044080,FUSE-XFMR-021690,XFMR-021690,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.043,228.9,0.2747,0.4516,0.3655,340,12.47,1,1,,closed
EDGE-044081,JCT-FDR-0065-006,FUSE-XFMR-021691,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.01,50.7,0.2996,0.4364,0.3655,340,12.47,2,0,,closed
EDGE-044082,FUSE-XFMR-021691,XFMR-021691,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.054,287.2,0.2876,0.4735,0.3655,340,12.47,2,0,,closed
EDGE-044083,JCT-FDR-0065-006,FUSE-XFMR-021692,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.012,61.8,1.5606,0.5338,1.007,100,12.47,2,1,,closed
EDGE-044084,FUSE-XFMR-021692,XFMR-021692,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.066,350.1,1.5303,0.5522,1.007,100,12.47,2,1,,closed
EDGE-044085,JCT-FDR-0065-006,FUSE-XFMR-021693,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.014,76.0,0.6354,0.4783,0.5345,230,12.47,1,0,,closed
EDGE-044086,FUSE-XFMR-021693,XFMR-021693,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.082,430.8,0.5967,0.4765,0.5345,230,12.47,1,0,,closed
EDGE-044087,JCT-FDR-0065-006,FUSE-XFMR-021694,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.016,82.4,1.4734,0.5148,1.007,100,12.47,2,1,,closed
EDGE-044088,FUSE-XFMR-021694,XFMR-021694,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.088,466.8,1.386,0.541,1.007,100,12.47,2,1,,closed
EDGE-044089,JCT-FDR-0065-006,FUSE-XFMR-021695,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.017,91.9,0.5907,0.4888,0.5345,230,12.47,2,1,,closed
EDGE-044090,FUSE-XFMR-021695,XFMR-021695,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.099,520.6,0.5629,0.4731,0.5345,230,12.47,2,1,,closed
EDGE-044091,JCT-FDR-0065-006,FUSE-XFMR-021696,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.02,103.8,0.9468,0.5247,0.6985,150,12.47,1,0,,closed
EDGE-044092,FUSE-XFMR-021696,XFMR-021696,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.111,587.9,0.8528,0.5455,0.6985,150,12.47,1,0,,closed
EDGE-044093,JCT-FDR-0065-006,FUSE-XFMR-021697,FDR-0065,SUB-014,lateral_underground,4/0 AL,AB,0.022,114.8,0.3104,0.4304,0.3655,340,12.47,2,0,,closed
EDGE-044094,FUSE-XFMR-021697,XFMR-021697,FDR-0065,SUB-014,lateral_underground,4/0 AL,AB,0.123,650.8,0.2852,0.4141,0.3655,340,12.47,2,0,,closed
EDGE-044095,JCT-FDR-0065-006,FUSE-XFMR-021698,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.024,125.1,1.5372,0.5136,1.007,100,12.47,2,1,,closed
EDGE-044096,FUSE-XFMR-021698,XFMR-021698,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.134,709.1,1.5919,0.5058,1.007,100,12.47,2,1,,closed
EDGE-044097,JCT-FDR-0065-006,FUSE-XFMR-021699,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.025,133.1,1.6034,0.5506,1.007,100,12.47,3,1,,closed
EDGE-044098,FUSE-XFMR-021699,XFMR-021699,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.143,754.0,1.3837,0.5291,1.007,100,12.47,3,1,,closed
EDGE-044099,JCT-FDR-0065-006,FUSE-XFMR-021700,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.028,147.3,0.5636,0.4412,0.5345,230,12.47,2,1,,closed
EDGE-044100,FUSE-XFMR-021700,XFMR-021700,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.158,834.8,0.5658,0.4342,0.5345,230,12.47,2,1,,closed
EDGE-044101,JCT-FDR-0065-006,FUSE-XFMR-021701,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.029,154.4,1.492,0.4659,1.007,100,12.47,1,1,,closed
EDGE-044102,FUSE-XFMR-021701,XFMR-021701,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.166,875.2,1.4921,0.4622,1.007,100,12.47,1,1,,closed
EDGE-044103,JCT-FDR-0065-006,FUSE-XFMR-021702,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.031,163.9,1.5118,0.5321,1.007,100,12.47,1,0,,closed
EDGE-044104,FUSE-XFMR-021702,XFMR-021702,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.176,929.0,1.5385,0.556,1.007,100,12.47,1,0,,closed
EDGE-044105,JCT-FDR-0065-006,FUSE-XFMR-021703,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.033,175.0,0.9449,0.4808,0.6985,150,12.47,3,1,,closed
EDGE-044106,FUSE-XFMR-021703,XFMR-021703,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.188,991.8,0.9294,0.5194,0.6985,150,12.47,3,1,,closed
EDGE-044107,JCT-FDR-0065-006,FUSE-XFMR-021704,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.035,184.5,0.5372,0.485,0.5345,230,12.47,1,1,,closed
EDGE-044108,FUSE-XFMR-021704,XFMR-021704,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.198,1045.7,0.5975,0.5136,0.5345,230,12.47,1,1,,closed
EDGE-044109,JCT-FDR-0065-006,FUSE-XFMR-021705,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.037,194.0,1.5046,0.4828,1.007,100,12.47,2,0,,closed
EDGE-044110,FUSE-XFMR-021705,XFMR-021705,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.208,1099.6,1.5517,0.5611,1.007,100,12.47,2,0,,closed
EDGE-044111,JCT-FDR-0065-006,FUSE-XFMR-021706,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.039,207.5,0.8377,0.5234,0.6985,150,12.47,2,1,,closed
EDGE-044112,FUSE-XFMR-021706,XFMR-021706,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.223,1175.9,0.9134,0.4654,0.6985,150,12.47,2,1,,closed
EDGE-044113,JCT-FDR-0065-006,FUSE-XFMR-021707,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.041,214.6,0.5438,0.4943,0.5345,230,12.47,1,1,,closed
EDGE-044114,FUSE-XFMR-021707,XFMR-021707,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.23,1216.2,0.5947,0.5117,0.5345,230,12.47,1,1,,closed
EDGE-044115,JCT-FDR-0065-006,FUSE-XFMR-021708,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.043,226.5,0.2935,0.4477,0.3655,340,12.47,2,1,,closed
EDGE-044116,FUSE-XFMR-021708,XFMR-021708,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.243,1283.6,0.3154,0.4236,0.3655,340,12.47,2,1,,closed
EDGE-044117,JCT-FDR-0065-006,FUSE-XFMR-021709,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.045,235.2,1.5062,0.5321,1.007,100,12.47,2,1,,closed
EDGE-044118,FUSE-XFMR-021709,XFMR-021709,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.252,1332.9,1.5079,0.5184,1.007,100,12.47,2,1,,closed
EDGE-044119,JCT-FDR-0065-006,FUSE-XFMR-021710,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.047,247.1,0.8218,0.5424,0.6985,150,12.47,2,0,,closed
EDGE-044120,FUSE-XFMR-021710,XFMR-021710,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.265,1400.3,0.9092,0.4863,0.6985,150,12.47,2,0,,closed
EDGE-044121,JCT-FDR-0065-006,FUSE-XFMR-021711,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.049,259.0,0.2865,0.4205,0.3655,340,12.47,2,1,,closed
EDGE-044122,FUSE-XFMR-021711,XFMR-021711,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.278,1467.6,0.3128,0.4645,0.3655,340,12.47,2,1,,closed
EDGE-044123,JCT-FDR-0065-006,FUSE-XFMR-021712,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.051,268.5,0.9027,0.4975,0.6985,150,12.47,1,1,,closed
EDGE-044124,FUSE-XFMR-021712,XFMR-021712,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.288,1521.4,0.8407,0.5083,0.6985,150,12.47,1,1,,closed
EDGE-044125,JCT-FDR-0065-006,FUSE-XFMR-021713,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.053,278.0,0.281,0.3981,0.3655,340,12.47,2,1,,closed
EDGE-044126,FUSE-XFMR-021713,XFMR-021713,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.298,1575.3,0.3177,0.4762,0.3655,340,12.47,2,1,,closed
EDGE-044127,JCT-FDR-0065-006,FUSE-XFMR-021714,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.055,290.7,0.535,0.5022,0.5345,230,12.47,2,1,,closed
EDGE-044128,FUSE-XFMR-021714,XFMR-021714,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.312,1647.1,0.624,0.4555,0.5345,230,12.47,2,1,,closed
EDGE-044129,JCT-FDR-0065-006,FUSE-XFMR-021715,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.056,297.0,0.6212,0.4439,0.5345,230,12.47,1,1,,closed
EDGE-044130,FUSE-XFMR-021715,XFMR-021715,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.319,1683.0,0.5444,0.4609,0.5345,230,12.47,1,1,,closed
EDGE-044131,JCT-FDR-0065-006,FUSE-XFMR-021716,FDR-0065,SUB-014,lateral_underground,1/0 AL,AC,0.058,306.5,0.541,0.4322,0.5345,230,12.47,2,0,,closed
EDGE-044132,FUSE-XFMR-021716,XFMR-021716,FDR-0065,SUB-014,lateral_underground,1/0 AL,AC,0.329,1736.9,0.5638,0.4979,0.5345,230,12.47,2,0,,closed
EDGE-044133,JCT-FDR-0065-006,FUSE-XFMR-021717,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.061,320.8,0.2837,0.3916,0.3655,340,12.47,1,1,,closed
EDGE-044134,FUSE-XFMR-021717,XFMR-021717,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.344,1817.6,0.3109,0.4433,0.3655,340,12.47,1,1,,closed
EDGE-044135,JCT-FDR-0065-006,FUSE-XFMR-021718,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.062,328.7,0.6279,0.4396,0.5345,230,12.47,3,1,,closed
EDGE-044136,FUSE-XFMR-021718,XFMR-021718,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.353,1862.5,0.6196,0.4632,0.5345,230,12.47,3,1,,closed
EDGE-044137,JCT-FDR-0065-006,FUSE-XFMR-021719,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.064,339.8,0.2811,0.4394,0.3655,340,12.47,1,0,,closed
EDGE-044138,FUSE-XFMR-021719,XFMR-021719,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.365,1925.4,0.2784,0.3923,0.3655,340,12.47,1,0,,closed
EDGE-044139,JCT-FDR-0065-006,FUSE-XFMR-021720,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.066,350.1,0.8918,0.5136,0.6985,150,12.47,1,1,,closed
EDGE-044140,FUSE-XFMR-021720,XFMR-021720,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.376,1983.7,0.9522,0.4944,0.6985,150,12.47,1,1,,closed
EDGE-044141,JCT-FDR-0065-006,FUSE-XFMR-021721,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.068,360.4,0.9013,0.4847,0.6985,150,12.47,1,1,,closed
EDGE-044142,FUSE-XFMR-021721,XFMR-021721,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.387,2042.0,0.9752,0.4873,0.6985,150,12.47,1,1,,closed
EDGE-044143,JCT-FDR-0065-006,FUSE-XFMR-021722,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.071,373.0,1.5017,0.5355,1.007,100,12.47,2,0,,closed
EDGE-044144,FUSE-XFMR-021722,XFMR-021722,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.4,2113.8,1.427,0.5201,1.007,100,12.47,2,0,,closed
EDGE-044145,JCT-FDR-0065-006,FUSE-XFMR-021723,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.072,379.4,1.6285,0.4691,1.007,100,12.47,1,1,,closed
EDGE-044146,FUSE-XFMR-021723,XFMR-021723,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.407,2149.8,1.4719,0.4858,1.007,100,12.47,1,1,,closed
EDGE-044147,JCT-FDR-0065-006,FUSE-XFMR-021724,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.075,394.4,0.612,0.476,0.5345,230,12.47,2,0,,closed
EDGE-044148,FUSE-XFMR-021724,XFMR-021724,FDR-0065,SUB-014,lateral_underground,1/0 AL,AB,0.423,2235.0,0.6449,0.4546,0.5345,230,12.47,2,0,,closed
EDGE-044149,JCT-FDR-0065-006,FUSE-XFMR-021725,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.076,402.3,0.2917,0.4445,0.3655,340,12.47,3,1,,closed
EDGE-044150,FUSE-XFMR-021725,XFMR-021725,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.432,2279.9,0.2914,0.4722,0.3655,340,12.47,3,1,,closed
EDGE-044151,JCT-FDR-0065-006,FUSE-XFMR-021726,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.078,413.4,0.927,0.5343,0.6985,150,12.47,1,1,,closed
EDGE-044152,FUSE-XFMR-021726,XFMR-021726,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.444,2342.7,0.8955,0.4729,0.6985,150,12.47,1,1,,closed
EDGE-044153,JCT-FDR-0065-006,FUSE-XFMR-021727,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.08,420.6,0.2844,0.4259,0.3655,340,12.47,2,1,,closed
EDGE-044154,FUSE-XFMR-021727,XFMR-021727,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.451,2383.1,0.2912,0.4625,0.3655,340,12.47,2,1,,closed
EDGE-044155,JCT-FDR-0065-006,FUSE-XFMR-021728,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.082,430.8,0.635,0.452,0.5345,230,12.47,2,1,,closed
EDGE-044156,FUSE-XFMR-021728,XFMR-021728,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.462,2441.5,0.5723,0.4979,0.5345,230,12.47,2,1,,closed
EDGE-044157,JCT-FDR-0065-006,FUSE-XFMR-021729,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.084,445.1,0.2944,0.3998,0.3655,340,12.47,2,1,,closed
EDGE-044158,FUSE-XFMR-021729,XFMR-021729,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.478,2522.3,0.3002,0.4091,0.3655,340,12.47,2,1,,closed
EDGE-044159,JCT-FDR-0065-006,FUSE-XFMR-021730,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.086,453.8,0.8361,0.4577,0.6985,150,12.47,3,1,,closed
EDGE-044160,FUSE-XFMR-021730,XFMR-021730,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.487,2571.6,0.8446,0.5348,0.6985,150,12.47,3,1,,closed
EDGE-044161,JCT-FDR-0065-006,FUSE-XFMR-021731,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.087,461.7,0.2752,0.4756,0.3655,340,12.47,1,1,,closed
EDGE-044162,FUSE-XFMR-021731,XFMR-021731,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.496,2616.5,0.3081,0.4579,0.3655,340,12.47,1,1,,closed
EDGE-044163,JCT-FDR-0065-006,FUSE-XFMR-021732,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.5799,0.5148,0.5345,230,12.47,3,1,,closed
EDGE-044164,FUSE-XFMR-021732,XFMR-021732,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.506,2670.4,0.6013,0.4476,0.5345,230,12.47,3,1,,closed
EDGE-044165,JCT-FDR-0065-006,FUSE-XFMR-021733,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.091,481.5,0.8332,0.5092,0.6985,150,12.47,2,1,,closed
EDGE-044166,FUSE-XFMR-021733,XFMR-021733,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.517,2728.7,0.9026,0.4571,0.6985,150,12.47,2,1,,closed
EDGE-044167,JCT-FDR-0065-006,FUSE-XFMR-021734,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.094,495.8,0.8177,0.5429,0.6985,150,12.47,1,1,,closed
EDGE-044168,FUSE-XFMR-021734,XFMR-021734,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.532,2809.5,0.8408,0.5032,0.6985,150,12.47,1,1,,closed
EDGE-044169,JCT-FDR-0065-006,FUSE-XFMR-021735,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.096,505.3,1.4124,0.4883,1.007,100,12.47,2,1,,closed
EDGE-044170,FUSE-XFMR-021735,XFMR-021735,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.542,2863.3,1.4352,0.5606,1.007,100,12.47,2,1,,closed
EDGE-044171,JCT-FDR-0065-006,FUSE-XFMR-021736,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.097,514.0,1.6187,0.4981,1.007,100,12.47,2,0,,closed
EDGE-044172,FUSE-XFMR-021736,XFMR-021736,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.552,2912.7,1.3791,0.5058,1.007,100,12.47,2,0,,closed
EDGE-044173,JCT-FDR-0065-006,FUSE-XFMR-021737,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.1,525.9,1.6202,0.4751,1.007,100,12.47,1,1,,closed
EDGE-044174,FUSE-XFMR-021737,XFMR-021737,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.564,2980.0,1.396,0.469,1.007,100,12.47,1,1,,closed
EDGE-044175,JCT-FDR-0065-006,FUSE-XFMR-021738,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.101,534.6,0.6322,0.4385,0.5345,230,12.47,1,1,,closed
EDGE-044176,FUSE-XFMR-021738,XFMR-021738,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.574,3029.4,0.5426,0.4588,0.5345,230,12.47,1,1,,closed
EDGE-044177,JCT-FDR-0065-006,FUSE-XFMR-021739,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.103,546.5,0.9404,0.5363,0.6985,150,12.47,1,0,,closed
EDGE-044178,FUSE-XFMR-021739,XFMR-021739,FDR-0065,SUB-014,lateral_underground,#2 ACSR,B,0.586,3096.7,0.8168,0.4697,0.6985,150,12.47,1,0,,closed
EDGE-044179,JCT-FDR-0065-006,FUSE-XFMR-021740,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.106,559.2,0.5993,0.5003,0.5345,230,12.47,2,1,,closed
EDGE-044180,FUSE-XFMR-021740,XFMR-021740,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.6,3168.5,0.5727,0.4518,0.5345,230,12.47,2,1,,closed
EDGE-044181,JCT-FDR-0065-006,FUSE-XFMR-021741,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.107,565.5,0.5696,0.5214,0.5345,230,12.47,1,1,,closed
EDGE-044182,FUSE-XFMR-021741,XFMR-021741,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.607,3204.4,0.5589,0.4887,0.5345,230,12.47,1,1,,closed
EDGE-044183,JCT-FDR-0065-006,FUSE-XFMR-021742,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.11,578.2,0.8358,0.5359,0.6985,150,12.47,3,0,,closed
EDGE-044184,FUSE-XFMR-021742,XFMR-021742,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.62,3276.2,0.862,0.4691,0.6985,150,12.47,3,0,,closed
EDGE-044185,JCT-FDR-0065-006,FUSE-XFMR-021743,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.111,585.3,0.6476,0.4848,0.5345,230,12.47,2,1,,closed
EDGE-044186,FUSE-XFMR-021743,XFMR-021743,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.628,3316.6,0.556,0.5104,0.5345,230,12.47,2,1,,closed
EDGE-044187,JCT-FDR-0065-006,FUSE-XFMR-021744,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.113,597.2,1.6528,0.5269,1.007,100,12.47,2,1,,closed
EDGE-044188,FUSE-XFMR-021744,XFMR-021744,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.641,3384.0,1.592,0.5157,1.007,100,12.47,2,1,,closed
EDGE-044189,JCT-FDR-0065-006,FUSE-XFMR-021745,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.115,607.5,0.9392,0.5451,0.6985,150,12.47,1,1,,closed
EDGE-044190,FUSE-XFMR-021745,XFMR-021745,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.652,3442.3,0.8687,0.5394,0.6985,150,12.47,1,1,,closed
EDGE-044191,JCT-FDR-0065-006,FUSE-XFMR-021746,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.117,616.2,1.5709,0.5497,1.007,100,12.47,2,1,,closed
EDGE-044192,FUSE-XFMR-021746,XFMR-021746,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.661,3491.7,1.5036,0.5496,1.007,100,12.47,2,1,,closed
EDGE-044193,JCT-FDR-0065-006,FUSE-XFMR-021747,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.119,627.3,0.6273,0.4382,0.5345,230,12.47,2,1,,closed
EDGE-044194,FUSE-XFMR-021747,XFMR-021747,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.673,3554.5,0.5944,0.5047,0.5345,230,12.47,2,1,,closed
EDGE-044195,JCT-FDR-0065-006,FUSE-XFMR-021748,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.12,636.0,0.9749,0.5446,0.6985,150,12.47,2,0,,closed
EDGE-044196,FUSE-XFMR-021748,XFMR-021748,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.683,3603.9,0.8255,0.496,0.6985,150,12.47,2,0,,closed
EDGE-044197,JCT-FDR-0065-006,FUSE-XFMR-021749,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.123,647.9,0.5992,0.4986,0.5345,230,12.47,3,1,,closed
EDGE-044198,FUSE-XFMR-021749,XFMR-021749,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.695,3671.2,0.6104,0.5087,0.5345,230,12.47,3,1,,closed
EDGE-044199,JCT-FDR-0065-006,FUSE-XFMR-021750,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.125,659.7,1.4167,0.5194,1.007,100,12.47,1,1,,closed
EDGE-044200,FUSE-XFMR-021750,XFMR-021750,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.708,3738.5,1.4084,0.5412,1.007,100,12.47,1,1,,closed
EDGE-044201,JCT-FDR-0065-006,FUSE-XFMR-021751,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.127,670.0,1.5242,0.5071,1.007,100,12.47,1,1,,closed
EDGE-044202,FUSE-XFMR-021751,XFMR-021751,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.719,3796.8,1.4897,0.4722,1.007,100,12.47,1,1,,closed
EDGE-044203,JCT-FDR-0065-006,FUSE-XFMR-021752,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.129,680.3,1.3867,0.4877,1.007,100,12.47,2,0,,closed
EDGE-044204,FUSE-XFMR-021752,XFMR-021752,FDR-0065,SUB-014,lateral_underground,#4 CU,AC,0.73,3855.2,1.374,0.5017,1.007,100,12.47,2,0,,closed
EDGE-044205,JCT-FDR-0065-006,FUSE-XFMR-021753,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.13,688.2,0.2687,0.4201,0.3655,340,12.47,1,1,,closed
EDGE-044206,FUSE-XFMR-021753,XFMR-021753,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.739,3900.1,0.31,0.4747,0.3655,340,12.47,1,1,,closed
EDGE-044207,JCT-FDR-0065-006,JCT-FDR-0065-007,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.88,4646.4,0.2722,0.3982,0.3342,340,12.47,3,1,,closed
EDGE-044208,JCT-FDR-0065-007,FUSE-XFMR-021754,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.002,11.9,0.2842,0.4287,0.3655,340,12.47,2,0,,closed
EDGE-044209,FUSE-XFMR-021754,XFMR-021754,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.013,67.3,0.3189,0.4579,0.3655,340,12.47,2,0,,closed
EDGE-044210,JCT-FDR-0065-007,FUSE-XFMR-021755,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.001,5.5,0.3086,0.3953,0.3655,340,12.47,1,1,,closed
EDGE-044211,FUSE-XFMR-021755,XFMR-021755,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.006,31.4,0.2932,0.4619,0.3655,340,12.47,1,1,,closed
EDGE-044212,JCT-FDR-0065-007,FUSE-XFMR-021756,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.004,19.8,1.4353,0.5414,1.007,100,12.47,1,0,,closed
EDGE-044213,FUSE-XFMR-021756,XFMR-021756,FDR-0065,SUB-014,lateral_underground,#4 CU,C,0.021,112.2,1.5035,0.5238,1.007,100,12.47,1,0,,closed
EDGE-044214,JCT-FDR-0065-007,FUSE-XFMR-021757,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.006,29.3,0.5811,0.5093,0.5345,230,12.47,1,1,,closed
EDGE-044215,FUSE-XFMR-021757,XFMR-021757,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.031,166.1,0.5423,0.465,0.5345,230,12.47,1,1,,closed
EDGE-044216,JCT-FDR-0065-007,FUSE-XFMR-021758,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.007,37.2,0.3129,0.4042,0.3655,340,12.47,1,1,,closed
EDGE-044217,FUSE-XFMR-021758,XFMR-021758,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.04,210.9,0.2818,0.3932,0.3655,340,12.47,1,1,,closed
EDGE-044218,JCT-FDR-0065-007,FUSE-XFMR-021759,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.009,47.5,0.9651,0.4914,0.6985,150,12.47,2,1,,closed
EDGE-044219,FUSE-XFMR-021759,XFMR-021759,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.051,269.3,0.8684,0.5467,0.6985,150,12.47,2,1,,closed
EDGE-044220,JCT-FDR-0065-007,FUSE-XFMR-021760,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.011,57.0,0.2856,0.394,0.3655,340,12.47,2,0,,closed
EDGE-044221,FUSE-XFMR-021760,XFMR-021760,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.061,323.1,0.3101,0.4388,0.3655,340,12.47,2,0,,closed
EDGE-044222,JCT-FDR-0065-007,FUSE-XFMR-021761,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.013,70.5,0.2746,0.4244,0.3655,340,12.47,1,0,,closed
EDGE-044223,FUSE-XFMR-021761,XFMR-021761,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.076,399.4,0.2974,0.4738,0.3655,340,12.47,1,0,,closed
EDGE-044224,JCT-FDR-0065-007,FUSE-XFMR-021762,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.015,78.4,1.4618,0.4817,1.007,100,12.47,2,1,,closed
EDGE-044225,FUSE-XFMR-021762,XFMR-021762,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.084,444.3,1.6518,0.5233,1.007,100,12.47,2,1,,closed
EDGE-044226,JCT-FDR-0065-007,FUSE-XFMR-021763,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.017,91.9,0.3011,0.3923,0.3655,340,12.47,1,1,,closed
EDGE-044227,FUSE-XFMR-021763,XFMR-021763,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.099,520.6,0.2807,0.3941,0.3655,340,12.47,1,1,,closed
EDGE-044228,JCT-FDR-0065-007,FUSE-XFMR-021764,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.018,97.4,1.5538,0.4849,1.007,100,12.47,2,0,,closed
EDGE-044229,FUSE-XFMR-021764,XFMR-021764,FDR-0065,SUB-014,lateral_underground,#4 CU,AB,0.105,552.0,1.4641,0.5204,1.007,100,12.47,2,0,,closed
EDGE-044230,JCT-FDR-0065-007,FUSE-XFMR-021765,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.021,110.1,0.6141,0.4577,0.5345,230,12.47,1,1,,closed
EDGE-044231,FUSE-XFMR-021765,XFMR-021765,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.118,623.8,0.6328,0.4763,0.5345,230,12.47,1,1,,closed
EDGE-044232,JCT-FDR-0065-007,FUSE-XFMR-021766,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.023,121.2,1.4873,0.528,1.007,100,12.47,1,1,,closed
EDGE-044233,FUSE-XFMR-021766,XFMR-021766,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.13,686.7,1.3731,0.5417,1.007,100,12.47,1,1,,closed
EDGE-044234,JCT-FDR-0065-007,FUSE-XFMR-021767,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.025,131.5,0.5993,0.469,0.5345,230,12.47,2,1,,closed
EDGE-044235,FUSE-XFMR-021767,XFMR-021767,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.141,745.0,0.5753,0.4929,0.5345,230,12.47,2,1,,closed
EDGE-044236,JCT-FDR-0065-007,FUSE-XFMR-021768,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.027,140.2,0.9485,0.4689,0.6985,150,12.47,1,1,,closed
EDGE-044237,FUSE-XFMR-021768,XFMR-021768,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.15,794.4,0.8989,0.5346,0.6985,150,12.47,1,1,,closed
EDGE-044238,JCT-FDR-0065-007,FUSE-XFMR-021769,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.029,152.1,0.3256,0.4571,0.3655,340,12.47,2,1,,closed
EDGE-044239,FUSE-XFMR-021769,XFMR-021769,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.163,861.7,0.2867,0.4282,0.3655,340,12.47,2,1,,closed
EDGE-044240,JCT-FDR-0065-007,FUSE-XFMR-021770,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.031,161.6,1.5707,0.499,1.007,100,12.47,1,0,,closed
EDGE-044241,FUSE-XFMR-021770,XFMR-021770,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.173,915.6,1.5082,0.544,1.007,100,12.47,1,0,,closed
EDGE-044242,JCT-FDR-0065-007,FUSE-XFMR-021771,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.033,173.4,0.9453,0.4546,0.6985,150,12.47,3,1,,closed
EDGE-044243,FUSE-XFMR-021771,XFMR-021771,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.186,982.9,0.9835,0.4956,0.6985,150,12.47,3,1,,closed
EDGE-044244,JCT-FDR-0065-007,FUSE-XFMR-021772,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.035,183.7,1.3777,0.5505,1.007,100,12.47,1,1,,closed
EDGE-044245,FUSE-XFMR-021772,XFMR-021772,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.197,1041.2,1.6474,0.4753,1.007,100,12.47,1,1,,closed
EDGE-044246,JCT-FDR-0065-007,FUSE-XFMR-021773,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.036,190.9,0.3249,0.4122,0.3655,340,12.47,3,0,,closed
EDGE-044247,FUSE-XFMR-021773,XFMR-021773,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.205,1081.6,0.2737,0.4498,0.3655,340,12.47,3,0,,closed
EDGE-044248,JCT-FDR-0065-007,FUSE-XFMR-021774,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.039,205.1,0.6169,0.4439,0.5345,230,12.47,2,1,,closed
EDGE-044249,FUSE-XFMR-021774,XFMR-021774,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.22,1162.4,0.6421,0.4391,0.5345,230,12.47,2,1,,closed
EDGE-044250,JCT-FDR-0065-007,FUSE-XFMR-021775,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.041,214.6,0.2815,0.4693,0.3655,340,12.47,1,1,,closed
EDGE-044251,FUSE-XFMR-021775,XFMR-021775,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.23,1216.2,0.3031,0.439,0.3655,340,12.47,1,1,,closed
EDGE-044252,JCT-FDR-0065-007,FUSE-XFMR-021776,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.043,224.9,1.3769,0.487,1.007,100,12.47,1,0,,closed
EDGE-044253,FUSE-XFMR-021776,XFMR-021776,FDR-0065,SUB-014,lateral_underground,#4 CU,A,0.241,1274.6,1.6516,0.5479,1.007,100,12.47,1,0,,closed
EDGE-044254,JCT-FDR-0065-007,FUSE-XFMR-021777,FDR-0065,SUB-014,lateral_underground,1/0 AL,BC,0.044,233.6,0.6305,0.4683,0.5345,230,12.47,2,0,,closed
EDGE-044255,FUSE-XFMR-021777,XFMR-021777,FDR-0065,SUB-014,lateral_underground,1/0 AL,BC,0.251,1324.0,0.5667,0.4477,0.5345,230,12.47,2,0,,closed
EDGE-044256,JCT-FDR-0065-007,FUSE-XFMR-021778,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.046,243.9,0.3072,0.4121,0.3655,340,12.47,3,0,,closed
EDGE-044257,FUSE-XFMR-021778,XFMR-021778,FDR-0065,SUB-014,lateral_underground,4/0 AL,ABC,0.262,1382.3,0.2883,0.4022,0.3655,340,12.47,3,0,,closed
EDGE-044258,JCT-FDR-0065-007,FUSE-XFMR-021779,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.048,255.0,0.8955,0.4831,0.6985,150,12.47,1,0,,closed
EDGE-044259,FUSE-XFMR-021779,XFMR-021779,FDR-0065,SUB-014,lateral_underground,#2 ACSR,C,0.274,1445.1,0.9328,0.5363,0.6985,150,12.47,1,0,,closed
EDGE-044260,JCT-FDR-0065-007,FUSE-XFMR-021780,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.051,266.9,0.2874,0.4005,0.3655,340,12.47,2,1,,closed
EDGE-044261,FUSE-XFMR-021780,XFMR-021780,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.286,1512.5,0.2887,0.4228,0.3655,340,12.47,2,1,,closed
EDGE-044262,JCT-FDR-0065-007,FUSE-XFMR-021781,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.052,273.2,1.3961,0.4793,1.007,100,12.47,2,1,,closed
EDGE-044263,FUSE-XFMR-021781,XFMR-021781,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.293,1548.4,1.5988,0.4651,1.007,100,12.47,2,1,,closed
EDGE-044264,JCT-FDR-0065-007,FUSE-XFMR-021782,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.054,286.7,1.503,0.5403,1.007,100,12.47,1,1,,closed
EDGE-044265,FUSE-XFMR-021782,XFMR-021782,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.308,1624.7,1.3688,0.5035,1.007,100,12.47,1,1,,closed
EDGE-044266,JCT-FDR-0065-007,FUSE-XFMR-021783,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.056,295.4,1.3617,0.5033,1.007,100,12.47,1,1,,closed
EDGE-044267,FUSE-XFMR-021783,XFMR-021783,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.317,1674.0,1.5424,0.5574,1.007,100,12.47,1,1,,closed
EDGE-044268,JCT-FDR-0065-007,FUSE-XFMR-021784,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.058,308.1,1.5929,0.4912,1.007,100,12.47,3,1,,closed
EDGE-044269,FUSE-XFMR-021784,XFMR-021784,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.331,1745.8,1.6438,0.5088,1.007,100,12.47,3,1,,closed
EDGE-044270,JCT-FDR-0065-007,FUSE-XFMR-021785,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.06,315.2,1.5071,0.5367,1.007,100,12.47,1,0,,closed
EDGE-044271,FUSE-XFMR-021785,XFMR-021785,FDR-0065,SUB-014,lateral_underground,#4 CU,B,0.338,1786.2,1.6402,0.5568,1.007,100,12.47,1,0,,closed
EDGE-044272,JCT-FDR-0065-007,FUSE-XFMR-021786,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.062,326.3,0.5583,0.4831,0.5345,230,12.47,2,1,,closed
EDGE-044273,FUSE-XFMR-021786,XFMR-021786,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.35,1849.1,0.6127,0.5034,0.5345,230,12.47,2,1,,closed
EDGE-044274,JCT-FDR-0065-007,FUSE-XFMR-021787,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.064,337.4,1.5395,0.5489,1.007,100,12.47,2,0,,closed
EDGE-044275,FUSE-XFMR-021787,XFMR-021787,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.362,1911.9,1.4659,0.4995,1.007,100,12.47,2,0,,closed
EDGE-044276,JCT-FDR-0065-007,FUSE-XFMR-021788,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.066,348.5,0.6141,0.5222,0.5345,230,12.47,2,1,,closed
EDGE-044277,FUSE-XFMR-021788,XFMR-021788,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.374,1974.7,0.5562,0.4534,0.5345,230,12.47,2,1,,closed
EDGE-044278,JCT-FDR-0065-007,FUSE-XFMR-021789,FDR-0065,SUB-014,lateral_underground,1/0 AL,BC,0.068,358.0,0.6324,0.4967,0.5345,230,12.47,2,0,,closed
EDGE-044279,FUSE-XFMR-021789,XFMR-021789,FDR-0065,SUB-014,lateral_underground,1/0 AL,BC,0.384,2028.6,0.544,0.4619,0.5345,230,12.47,2,0,,closed
EDGE-044280,JCT-FDR-0065-007,FUSE-XFMR-021790,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.07,367.5,0.3004,0.4622,0.3655,340,12.47,1,1,,closed
EDGE-044281,FUSE-XFMR-021790,XFMR-021790,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.394,2082.4,0.3127,0.3986,0.3655,340,12.47,1,1,,closed
