edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-044282,JCT-FDR-0065-007,FUSE-XFMR-021791,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.072,379.4,1.6483,0.5141,1.007,100,12.47,1,1,,closed
EDGE-044283,FUSE-XFMR-021791,XFMR-021791,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.407,2149.8,1.4151,0.5384,1.007,100,12.47,1,1,,closed
EDGE-044284,JCT-FDR-0065-007,FUSE-XFMR-021792,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.073,386.5,0.6127,0.448,0.5345,230,12.47,3,1,,closed
EDGE-044285,FUSE-XFMR-021792,XFMR-021792,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.415,2190.1,0.5533,0.4569,0.5345,230,12.47,3,1,,closed
EDGE-044286,JCT-FDR-0065-007,FUSE-XFMR-021793,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.076,400.8,0.8972,0.4579,0.6985,150,12.47,2,1,,closed
EDGE-044287,FUSE-XFMR-021793,XFMR-021793,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.43,2270.9,0.8772,0.5309,0.6985,150,12.47,2,1,,closed
EDGE-044288,JCT-FDR-0065-007,FUSE-XFMR-021794,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.078,411.0,0.9771,0.4885,0.6985,150,12.47,3,0,,closed
EDGE-044289,FUSE-XFMR-021794,XFMR-021794,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.441,2329.3,0.9803,0.523,0.6985,150,12.47,3,0,,closed
EDGE-044290,JCT-FDR-0065-007,FUSE-XFMR-021795,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.08,421.3,1.4039,0.4751,1.007,100,12.47,2,0,,closed
EDGE-044291,FUSE-XFMR-021795,XFMR-021795,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.452,2387.6,1.6409,0.4868,1.007,100,12.47,2,0,,closed
EDGE-044292,JCT-FDR-0065-007,FUSE-XFMR-021796,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.081,427.7,1.4217,0.49,1.007,100,12.47,1,1,,closed
EDGE-044293,FUSE-XFMR-021796,XFMR-021796,FDR-0065,SUB-014,lateral_overhead,#4 CU,B,0.459,2423.5,1.523,0.5331,1.007,100,12.47,1,1,,closed
EDGE-044294,JCT-FDR-0065-007,FUSE-XFMR-021797,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.083,439.6,0.3243,0.4241,0.3655,340,12.47,1,1,,closed
EDGE-044295,FUSE-XFMR-021797,XFMR-021797,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.472,2490.8,0.3139,0.4476,0.3655,340,12.47,1,1,,closed
EDGE-044296,JCT-FDR-0065-007,FUSE-XFMR-021798,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.085,449.1,1.5102,0.515,1.007,100,12.47,2,1,,closed
EDGE-044297,FUSE-XFMR-021798,XFMR-021798,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.482,2544.7,1.5408,0.5134,1.007,100,12.47,2,1,,closed
EDGE-044298,JCT-FDR-0065-007,FUSE-XFMR-021799,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.087,459.4,0.9379,0.4999,0.6985,150,12.47,1,1,,closed
EDGE-044299,FUSE-XFMR-021799,XFMR-021799,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.493,2603.0,0.8268,0.4693,0.6985,150,12.47,1,1,,closed
EDGE-044300,JCT-FDR-0065-007,FUSE-XFMR-021800,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.089,471.2,1.6307,0.5129,1.007,100,12.47,2,1,,closed
EDGE-044301,FUSE-XFMR-021800,XFMR-021800,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.506,2670.4,1.5512,0.4789,1.007,100,12.47,2,1,,closed
EDGE-044302,JCT-FDR-0065-007,FUSE-XFMR-021801,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.091,478.4,1.6464,0.5191,1.007,100,12.47,1,1,,closed
EDGE-044303,FUSE-XFMR-021801,XFMR-021801,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.513,2710.8,1.4708,0.5051,1.007,100,12.47,1,1,,closed
EDGE-044304,JCT-FDR-0065-007,FUSE-XFMR-021802,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.093,491.8,1.4408,0.5517,1.007,100,12.47,2,1,,closed
EDGE-044305,FUSE-XFMR-021802,XFMR-021802,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.528,2787.0,1.4772,0.4974,1.007,100,12.47,2,1,,closed
EDGE-044306,JCT-FDR-0065-007,FUSE-XFMR-021803,FDR-0065,SUB-014,lateral_underground,4/0 AL,AB,0.095,502.9,0.3039,0.4233,0.3655,340,12.47,2,0,,closed
EDGE-044307,FUSE-XFMR-021803,XFMR-021803,FDR-0065,SUB-014,lateral_underground,4/0 AL,AB,0.54,2849.9,0.3092,0.3981,0.3655,340,12.47,2,0,,closed
EDGE-044308,JCT-FDR-0065-007,FUSE-XFMR-021804,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.097,513.2,0.2893,0.4614,0.3655,340,12.47,2,0,,closed
EDGE-044309,FUSE-XFMR-021804,XFMR-021804,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.551,2908.2,0.3195,0.3958,0.3655,340,12.47,2,0,,closed
EDGE-044310,JCT-FDR-0065-007,FUSE-XFMR-021805,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.099,523.5,1.6082,0.5473,1.007,100,12.47,2,1,,closed
EDGE-044311,FUSE-XFMR-021805,XFMR-021805,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.562,2966.6,1.5351,0.4683,1.007,100,12.47,2,1,,closed
EDGE-044312,JCT-FDR-0065-007,FUSE-XFMR-021806,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.101,533.8,0.8667,0.5003,0.6985,150,12.47,2,0,,closed
EDGE-044313,FUSE-XFMR-021806,XFMR-021806,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.573,3024.9,0.8227,0.4538,0.6985,150,12.47,2,0,,closed
EDGE-044314,JCT-FDR-0065-007,FUSE-XFMR-021807,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.102,540.1,0.3063,0.4033,0.3655,340,12.47,3,1,,closed
EDGE-044315,FUSE-XFMR-021807,XFMR-021807,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.58,3060.8,0.3112,0.3969,0.3655,340,12.47,3,1,,closed
EDGE-044316,JCT-FDR-0065-007,FUSE-XFMR-021808,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.105,554.4,1.646,0.5399,1.007,100,12.47,3,1,,closed
EDGE-044317,FUSE-XFMR-021808,XFMR-021808,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.595,3141.6,1.5071,0.5333,1.007,100,12.47,3,1,,closed
EDGE-044318,JCT-FDR-0065-007,FUSE-XFMR-021809,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.106,562.3,1.6451,0.552,1.007,100,12.47,2,1,,closed
EDGE-044319,FUSE-XFMR-021809,XFMR-021809,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.603,3186.5,1.6323,0.4619,1.007,100,12.47,2,1,,closed
EDGE-044320,JCT-FDR-0065-007,FUSE-XFMR-021810,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.109,573.4,0.9785,0.5225,0.6985,150,12.47,2,0,,closed
EDGE-044321,FUSE-XFMR-021810,XFMR-021810,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.615,3249.3,0.8294,0.5414,0.6985,150,12.47,2,0,,closed
EDGE-044322,JCT-FDR-0065-007,FUSE-XFMR-021811,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.111,585.3,1.4688,0.5085,1.007,100,12.47,2,1,,closed
EDGE-044323,FUSE-XFMR-021811,XFMR-021811,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.628,3316.6,1.5038,0.544,1.007,100,12.47,2,1,,closed
EDGE-044324,JCT-FDR-0065-007,FUSE-XFMR-021812,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.112,594.0,0.883,0.5164,0.6985,150,12.47,2,1,,closed
EDGE-044325,FUSE-XFMR-021812,XFMR-021812,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.637,3366.0,0.8792,0.492,0.6985,150,12.47,2,1,,closed
EDGE-044326,JCT-FDR-0065-007,FUSE-XFMR-021813,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.115,605.9,0.6056,0.4659,0.5345,230,12.47,2,1,,closed
EDGE-044327,FUSE-XFMR-021813,XFMR-021813,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.65,3433.3,0.6413,0.4385,0.5345,230,12.47,2,1,,closed
EDGE-044328,JCT-FDR-0065-007,FUSE-XFMR-021814,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.117,616.2,0.9264,0.4523,0.6985,150,12.47,2,0,,closed
EDGE-044329,FUSE-XFMR-021814,XFMR-021814,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.661,3491.7,0.8344,0.5406,0.6985,150,12.47,2,0,,closed
EDGE-044330,JCT-FDR-0065-007,FUSE-XFMR-021815,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.118,622.5,0.5938,0.4537,0.5345,230,12.47,1,1,,closed
EDGE-044331,FUSE-XFMR-021815,XFMR-021815,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.668,3527.6,0.5556,0.4951,0.5345,230,12.47,1,1,,closed
EDGE-044332,JCT-FDR-0065-007,FUSE-XFMR-021816,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.12,635.2,0.6013,0.4858,0.5345,230,12.47,2,1,,closed
EDGE-044333,FUSE-XFMR-021816,XFMR-021816,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.682,3599.4,0.6406,0.4719,0.5345,230,12.47,2,1,,closed
EDGE-044334,JCT-FDR-0065-007,FUSE-XFMR-021817,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.122,645.5,0.823,0.5315,0.6985,150,12.47,2,1,,closed
EDGE-044335,FUSE-XFMR-021817,XFMR-021817,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.693,3657.7,0.8912,0.4732,0.6985,150,12.47,2,1,,closed
EDGE-044336,JCT-FDR-0065-007,FUSE-XFMR-021818,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.124,653.4,0.5481,0.4925,0.5345,230,12.47,2,1,,closed
EDGE-044337,FUSE-XFMR-021818,XFMR-021818,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.701,3702.6,0.6312,0.5213,0.5345,230,12.47,2,1,,closed
EDGE-044338,JCT-FDR-0065-007,FUSE-XFMR-021819,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.126,667.7,0.2859,0.411,0.3655,340,12.47,1,1,,closed
EDGE-044339,FUSE-XFMR-021819,XFMR-021819,FDR-0065,SUB-014,lateral_overhead,4/0 AL,B,0.717,3783.4,0.3057,0.4412,0.3655,340,12.47,1,1,,closed
EDGE-044340,JCT-FDR-0065-007,FUSE-XFMR-021820,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.128,675.6,1.6285,0.5138,1.007,100,12.47,1,1,,closed
EDGE-044341,FUSE-XFMR-021820,XFMR-021820,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.725,3828.3,1.631,0.5114,1.007,100,12.47,1,1,,closed
EDGE-044342,JCT-FDR-0065-007,FUSE-XFMR-021821,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.13,686.7,0.8716,0.5099,0.6985,150,12.47,1,1,,closed
EDGE-044343,FUSE-XFMR-021821,XFMR-021821,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,B,0.737,3891.1,0.9123,0.5482,0.6985,150,12.47,1,1,,closed
EDGE-044344,JCT-FDR-0065-007,JCT-FDR-0065-008,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.88,4646.4,0.2909,0.3948,0.3429,340,12.47,3,1,,closed
EDGE-044345,JCT-FDR-0065-008,FUSE-XFMR-021822,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.001,4.8,0.279,0.3914,0.3655,340,12.47,2,1,,closed
EDGE-044346,FUSE-XFMR-021822,XFMR-021822,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.005,26.9,0.2785,0.446,0.3655,340,12.47,2,1,,closed
EDGE-044347,JCT-FDR-0065-008,FUSE-XFMR-021823,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.002,11.9,0.9465,0.4797,0.6985,150,12.47,1,0,,closed
EDGE-044348,FUSE-XFMR-021823,XFMR-021823,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.013,67.3,0.8424,0.4539,0.6985,150,12.47,1,0,,closed
EDGE-044349,JCT-FDR-0065-008,FUSE-XFMR-021824,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.003,16.6,0.8786,0.5115,0.6985,150,12.47,2,0,,closed
EDGE-044350,FUSE-XFMR-021824,XFMR-021824,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AB,0.018,94.2,0.868,0.4648,0.6985,150,12.47,2,0,,closed
EDGE-044351,JCT-FDR-0065-008,FUSE-XFMR-021825,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.005,28.5,0.8176,0.5032,0.6985,150,12.47,2,1,,closed
EDGE-044352,FUSE-XFMR-021825,XFMR-021825,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.031,161.6,0.9165,0.4637,0.6985,150,12.47,2,1,,closed
EDGE-044353,JCT-FDR-0065-008,FUSE-XFMR-021826,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.008,40.4,1.5298,0.5215,1.007,100,12.47,2,0,,closed
EDGE-044354,FUSE-XFMR-021826,XFMR-021826,FDR-0065,SUB-014,lateral_underground,#4 CU,BC,0.043,228.9,1.4848,0.52,1.007,100,12.47,2,0,,closed
EDGE-044355,JCT-FDR-0065-008,FUSE-XFMR-021827,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.009,49.9,0.8455,0.476,0.6985,150,12.47,2,1,,closed
EDGE-044356,FUSE-XFMR-021827,XFMR-021827,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.054,282.7,0.8335,0.5193,0.6985,150,12.47,2,1,,closed
EDGE-044357,JCT-FDR-0065-008,FUSE-XFMR-021828,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.012,61.0,0.3038,0.4566,0.3655,340,12.47,1,0,,closed
EDGE-044358,FUSE-XFMR-021828,XFMR-021828,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.065,345.6,0.3108,0.4171,0.3655,340,12.47,1,0,,closed
EDGE-044359,JCT-FDR-0065-008,FUSE-XFMR-021829,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.014,72.9,0.9191,0.5138,0.6985,150,12.47,3,1,,closed
EDGE-044360,FUSE-XFMR-021829,XFMR-021829,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.078,412.9,0.8487,0.4846,0.6985,150,12.47,3,1,,closed
EDGE-044361,JCT-FDR-0065-008,FUSE-XFMR-021830,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.015,79.2,0.2872,0.3991,0.3655,340,12.47,2,1,,closed
EDGE-044362,FUSE-XFMR-021830,XFMR-021830,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.085,448.8,0.316,0.3936,0.3655,340,12.47,2,1,,closed
EDGE-044363,JCT-FDR-0065-008,FUSE-XFMR-021831,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.017,89.5,0.5347,0.5056,0.5345,230,12.47,1,1,,closed
EDGE-044364,FUSE-XFMR-021831,XFMR-021831,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.096,507.1,0.6277,0.484,0.5345,230,12.47,1,1,,closed
EDGE-044365,JCT-FDR-0065-008,FUSE-XFMR-021832,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.019,100.6,0.8272,0.4683,0.6985,150,12.47,1,0,,closed
EDGE-044366,FUSE-XFMR-021832,XFMR-021832,FDR-0065,SUB-014,lateral_underground,#2 ACSR,A,0.108,570.0,0.9194,0.5071,0.6985,150,12.47,1,0,,closed
EDGE-044367,JCT-FDR-0065-008,FUSE-XFMR-021833,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.021,113.3,1.5215,0.5455,1.007,100,12.47,2,1,,closed
EDGE-044368,FUSE-XFMR-021833,XFMR-021833,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.122,641.8,1.386,0.5538,1.007,100,12.47,2,1,,closed
EDGE-044369,JCT-FDR-0065-008,FUSE-XFMR-021834,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.023,123.6,0.5389,0.4769,0.5345,230,12.47,1,1,,closed
EDGE-044370,FUSE-XFMR-021834,XFMR-021834,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.133,700.1,0.5886,0.4399,0.5345,230,12.47,1,1,,closed
EDGE-044371,JCT-FDR-0065-008,FUSE-XFMR-021835,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.025,131.5,0.5822,0.4667,0.5345,230,12.47,1,0,,closed
EDGE-044372,FUSE-XFMR-021835,XFMR-021835,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.141,745.0,0.5504,0.5108,0.5345,230,12.47,1,0,,closed
EDGE-044373,JCT-FDR-0065-008,FUSE-XFMR-021836,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.027,140.2,0.9296,0.4909,0.6985,150,12.47,1,1,,closed
EDGE-044374,FUSE-XFMR-021836,XFMR-021836,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,A,0.15,794.4,0.8565,0.533,0.6985,150,12.47,1,1,,closed
EDGE-044375,JCT-FDR-0065-008,FUSE-XFMR-021837,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.028,149.7,0.5711,0.4424,0.5345,230,12.47,3,1,,closed
EDGE-044376,FUSE-XFMR-021837,XFMR-021837,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.161,848.2,0.5876,0.5218,0.5345,230,12.47,3,1,,closed
EDGE-044377,JCT-FDR-0065-008,FUSE-XFMR-021838,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.03,160.8,0.9724,0.5092,0.6985,150,12.47,3,0,,closed
EDGE-044378,FUSE-XFMR-021838,XFMR-021838,FDR-0065,SUB-014,lateral_underground,#2 ACSR,ABC,0.173,911.1,0.9339,0.4809,0.6985,150,12.47,3,0,,closed
EDGE-044379,JCT-FDR-0065-008,FUSE-XFMR-021839,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.033,171.9,1.4719,0.493,1.007,100,12.47,2,1,,closed
EDGE-044380,FUSE-XFMR-021839,XFMR-021839,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.184,973.9,1.3592,0.5004,1.007,100,12.47,2,1,,closed
EDGE-044381,JCT-FDR-0065-008,FUSE-XFMR-021840,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.034,180.6,0.3195,0.4064,0.3655,340,12.47,1,0,,closed
EDGE-044382,FUSE-XFMR-021840,XFMR-021840,FDR-0065,SUB-014,lateral_underground,4/0 AL,C,0.194,1023.3,0.2798,0.4147,0.3655,340,12.47,1,0,,closed
EDGE-044383,JCT-FDR-0065-008,FUSE-XFMR-021841,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.037,194.8,0.2716,0.448,0.3655,340,12.47,2,1,,closed
EDGE-044384,FUSE-XFMR-021841,XFMR-021841,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.209,1104.0,0.2775,0.4727,0.3655,340,12.47,2,1,,closed
EDGE-044385,JCT-FDR-0065-008,FUSE-XFMR-021842,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.038,201.2,1.5106,0.5268,1.007,100,12.47,3,1,,closed
EDGE-044386,FUSE-XFMR-021842,XFMR-021842,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.216,1140.0,1.4641,0.4736,1.007,100,12.47,3,1,,closed
EDGE-044387,JCT-FDR-0065-008,FUSE-XFMR-021843,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.041,215.4,1.4841,0.5563,1.007,100,12.47,1,1,,closed
EDGE-044388,FUSE-XFMR-021843,XFMR-021843,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.231,1220.7,1.5906,0.5193,1.007,100,12.47,1,1,,closed
EDGE-044389,JCT-FDR-0065-008,FUSE-XFMR-021844,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.043,225.7,0.32,0.3924,0.3655,340,12.47,2,1,,closed
EDGE-044390,FUSE-XFMR-021844,XFMR-021844,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.242,1279.1,0.2975,0.4484,0.3655,340,12.47,2,1,,closed
EDGE-044391,JCT-FDR-0065-008,FUSE-XFMR-021845,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.045,236.8,1.4831,0.5586,1.007,100,12.47,2,1,,closed
EDGE-044392,FUSE-XFMR-021845,XFMR-021845,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.254,1341.9,1.6374,0.5386,1.007,100,12.47,2,1,,closed
EDGE-044393,JCT-FDR-0065-008,FUSE-XFMR-021846,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.046,243.1,0.3181,0.4521,0.3655,340,12.47,2,1,,closed
EDGE-044394,FUSE-XFMR-021846,XFMR-021846,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.261,1377.8,0.2821,0.4631,0.3655,340,12.47,2,1,,closed
EDGE-044395,JCT-FDR-0065-008,FUSE-XFMR-021847,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.048,254.2,1.3743,0.4858,1.007,100,12.47,1,1,,closed
EDGE-044396,FUSE-XFMR-021847,XFMR-021847,FDR-0065,SUB-014,lateral_overhead,#4 CU,C,0.273,1440.6,1.5266,0.4927,1.007,100,12.47,1,1,,closed
EDGE-044397,JCT-FDR-0065-008,FUSE-XFMR-021848,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.05,263.7,1.5734,0.4655,1.007,100,12.47,2,1,,closed
EDGE-044398,FUSE-XFMR-021848,XFMR-021848,FDR-0065,SUB-014,lateral_overhead,#4 CU,AB,0.283,1494.5,1.6525,0.4691,1.007,100,12.47,2,1,,closed
EDGE-044399,JCT-FDR-0065-008,FUSE-XFMR-021849,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.052,274.0,0.5766,0.4813,0.5345,230,12.47,1,1,,closed
EDGE-044400,FUSE-XFMR-021849,XFMR-021849,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.294,1552.8,0.6398,0.4489,0.5345,230,12.47,1,1,,closed
EDGE-044401,JCT-FDR-0065-008,FUSE-XFMR-021850,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.054,286.7,0.9674,0.4635,0.6985,150,12.47,2,1,,closed
EDGE-044402,FUSE-XFMR-021850,XFMR-021850,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.308,1624.7,0.9118,0.4613,0.6985,150,12.47,2,1,,closed
EDGE-044403,JCT-FDR-0065-008,FUSE-XFMR-021851,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.056,297.0,0.2944,0.4111,0.3655,340,12.47,2,0,,closed
EDGE-044404,FUSE-XFMR-021851,XFMR-021851,FDR-0065,SUB-014,lateral_underground,4/0 AL,BC,0.319,1683.0,0.3219,0.4329,0.3655,340,12.47,2,0,,closed
EDGE-044405,JCT-FDR-0065-008,FUSE-XFMR-021852,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.058,308.9,1.4809,0.4986,1.007,100,12.47,2,1,,closed
EDGE-044406,FUSE-XFMR-021852,XFMR-021852,FDR-0065,SUB-014,lateral_overhead,#4 CU,AC,0.332,1750.3,1.5528,0.5618,1.007,100,12.47,2,1,,closed
EDGE-044407,JCT-FDR-0065-008,FUSE-XFMR-021853,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.06,318.4,0.6199,0.4759,0.5345,230,12.47,1,1,,closed
EDGE-044408,FUSE-XFMR-021853,XFMR-021853,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.342,1804.2,0.6312,0.4381,0.5345,230,12.47,1,1,,closed
EDGE-044409,JCT-FDR-0065-008,FUSE-XFMR-021854,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.062,325.5,0.5861,0.4337,0.5345,230,12.47,2,1,,closed
EDGE-044410,FUSE-XFMR-021854,XFMR-021854,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AB,0.349,1844.6,0.5469,0.4747,0.5345,230,12.47,2,1,,closed
EDGE-044411,JCT-FDR-0065-008,FUSE-XFMR-021855,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.063,335.0,0.8683,0.5166,0.6985,150,12.47,2,1,,closed
EDGE-044412,FUSE-XFMR-021855,XFMR-021855,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.36,1898.4,0.9318,0.4798,0.6985,150,12.47,2,1,,closed
EDGE-044413,JCT-FDR-0065-008,FUSE-XFMR-021856,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.066,346.9,1.5766,0.5064,1.007,100,12.47,1,1,,closed
EDGE-044414,FUSE-XFMR-021856,XFMR-021856,FDR-0065,SUB-014,lateral_overhead,#4 CU,A,0.372,1965.7,1.6433,0.5109,1.007,100,12.47,1,1,,closed
EDGE-044415,JCT-FDR-0065-008,FUSE-XFMR-021857,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.068,360.4,0.5804,0.5036,0.5345,230,12.47,1,1,,closed
EDGE-044416,FUSE-XFMR-021857,XFMR-021857,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.387,2042.0,0.6178,0.4501,0.5345,230,12.47,1,1,,closed
EDGE-044417,JCT-FDR-0065-008,FUSE-XFMR-021858,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.069,365.9,0.9371,0.4903,0.6985,150,12.47,3,1,,closed
EDGE-044418,FUSE-XFMR-021858,XFMR-021858,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,ABC,0.393,2073.5,0.9149,0.5008,0.6985,150,12.47,3,1,,closed
EDGE-044419,JCT-FDR-0065-008,FUSE-XFMR-021859,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.072,377.8,0.9157,0.4726,0.6985,150,12.47,2,0,,closed
EDGE-044420,FUSE-XFMR-021859,XFMR-021859,FDR-0065,SUB-014,lateral_underground,#2 ACSR,BC,0.405,2140.8,0.8262,0.4871,0.6985,150,12.47,2,0,,closed
EDGE-044421,JCT-FDR-0065-008,FUSE-XFMR-021860,FDR-0065,SUB-014,lateral_underground,1/0 AL,BC,0.074,389.7,0.5343,0.4707,0.5345,230,12.47,2,0,,closed
EDGE-044422,FUSE-XFMR-021860,XFMR-021860,FDR-0065,SUB-014,lateral_underground,1/0 AL,BC,0.418,2208.1,0.5558,0.522,0.5345,230,12.47,2,0,,closed
EDGE-044423,JCT-FDR-0065-008,FUSE-XFMR-021861,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.076,399.2,0.2984,0.447,0.3655,340,12.47,3,1,,closed
EDGE-044424,FUSE-XFMR-021861,XFMR-021861,FDR-0065,SUB-014,lateral_overhead,4/0 AL,ABC,0.428,2262.0,0.2704,0.4234,0.3655,340,12.47,3,1,,closed
EDGE-044425,JCT-FDR-0065-008,FUSE-XFMR-021862,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.077,407.1,0.8844,0.5361,0.6985,150,12.47,2,1,,closed
EDGE-044426,FUSE-XFMR-021862,XFMR-021862,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AC,0.437,2306.8,0.8771,0.4601,0.6985,150,12.47,2,1,,closed
EDGE-044427,JCT-FDR-0065-008,FUSE-XFMR-021863,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.08,421.3,0.9389,0.4781,0.6985,150,12.47,1,1,,closed
EDGE-044428,FUSE-XFMR-021863,XFMR-021863,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,C,0.452,2387.6,0.9823,0.5442,0.6985,150,12.47,1,1,,closed
EDGE-044429,JCT-FDR-0065-008,FUSE-XFMR-021864,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.081,428.5,0.3209,0.4082,0.3655,340,12.47,2,1,,closed
EDGE-044430,FUSE-XFMR-021864,XFMR-021864,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.46,2428.0,0.3063,0.4352,0.3655,340,12.47,2,1,,closed
EDGE-044431,JCT-FDR-0065-008,FUSE-XFMR-021865,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.083,438.0,0.2995,0.436,0.3655,340,12.47,2,1,,closed
EDGE-044432,FUSE-XFMR-021865,XFMR-021865,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.47,2481.9,0.3086,0.4724,0.3655,340,12.47,2,1,,closed
EDGE-044433,JCT-FDR-0065-008,FUSE-XFMR-021866,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.085,449.9,0.6346,0.4376,0.5345,230,12.47,2,1,,closed
EDGE-044434,FUSE-XFMR-021866,XFMR-021866,FDR-0065,SUB-014,lateral_overhead,1/0 AL,BC,0.483,2549.2,0.5411,0.5078,0.5345,230,12.47,2,1,,closed
EDGE-044435,JCT-FDR-0065-008,FUSE-XFMR-021867,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.087,457.8,0.297,0.4201,0.3655,340,12.47,1,1,,closed
EDGE-044436,FUSE-XFMR-021867,XFMR-021867,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.491,2594.1,0.2895,0.4169,0.3655,340,12.47,1,1,,closed
EDGE-044437,JCT-FDR-0065-008,FUSE-XFMR-021868,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.089,469.7,0.3101,0.4448,0.3655,340,12.47,2,1,,closed
EDGE-044438,FUSE-XFMR-021868,XFMR-021868,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AB,0.504,2661.4,0.2706,0.4513,0.3655,340,12.47,2,1,,closed
EDGE-044439,JCT-FDR-0065-008,FUSE-XFMR-021869,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.091,480.7,0.9052,0.4691,0.6985,150,12.47,2,1,,closed
EDGE-044440,FUSE-XFMR-021869,XFMR-021869,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.516,2724.2,0.9103,0.4796,0.6985,150,12.47,2,1,,closed
EDGE-044441,JCT-FDR-0065-008,FUSE-XFMR-021870,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.093,490.2,0.3025,0.4355,0.3655,340,12.47,1,1,,closed
EDGE-044442,FUSE-XFMR-021870,XFMR-021870,FDR-0065,SUB-014,lateral_overhead,4/0 AL,A,0.526,2778.1,0.3032,0.4314,0.3655,340,12.47,1,1,,closed
EDGE-044443,JCT-FDR-0065-008,FUSE-XFMR-021871,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.095,500.5,0.9111,0.5257,0.6985,150,12.47,2,0,,closed
EDGE-044444,FUSE-XFMR-021871,XFMR-021871,FDR-0065,SUB-014,lateral_underground,#2 ACSR,AC,0.537,2836.4,0.8518,0.4565,0.6985,150,12.47,2,0,,closed
EDGE-044445,JCT-FDR-0065-008,FUSE-XFMR-021872,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.097,514.0,0.6252,0.5117,0.5345,230,12.47,1,0,,closed
EDGE-044446,FUSE-XFMR-021872,XFMR-021872,FDR-0065,SUB-014,lateral_underground,1/0 AL,A,0.552,2912.7,0.5708,0.4788,0.5345,230,12.47,1,0,,closed
EDGE-044447,JCT-FDR-0065-008,FUSE-XFMR-021873,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.099,522.7,0.5378,0.5198,0.5345,230,12.47,3,1,,closed
EDGE-044448,FUSE-XFMR-021873,XFMR-021873,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.561,2962.1,0.6254,0.4935,0.5345,230,12.47,3,1,,closed
EDGE-044449,JCT-FDR-0065-008,FUSE-XFMR-021874,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.101,532.2,0.2818,0.4326,0.3655,340,12.47,2,1,,closed
EDGE-044450,FUSE-XFMR-021874,XFMR-021874,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.571,3015.9,0.2763,0.4234,0.3655,340,12.47,2,1,,closed
EDGE-044451,JCT-FDR-0065-008,FUSE-XFMR-021875,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.103,543.3,0.2902,0.4104,0.3655,340,12.47,2,1,,closed
EDGE-044452,FUSE-XFMR-021875,XFMR-021875,FDR-0065,SUB-014,lateral_overhead,4/0 AL,AC,0.583,3078.8,0.2984,0.4537,0.3655,340,12.47,2,1,,closed
EDGE-044453,JCT-FDR-0065-008,FUSE-XFMR-021876,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.105,554.4,0.6365,0.4696,0.5345,230,12.47,1,1,,closed
EDGE-044454,FUSE-XFMR-021876,XFMR-021876,FDR-0065,SUB-014,lateral_overhead,1/0 AL,A,0.595,3141.6,0.5545,0.4933,0.5345,230,12.47,1,1,,closed
EDGE-044455,JCT-FDR-0065-008,FUSE-XFMR-021877,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.107,566.3,0.5776,0.4814,0.5345,230,12.47,1,1,,closed
EDGE-044456,FUSE-XFMR-021877,XFMR-021877,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.608,3208.9,0.5804,0.4788,0.5345,230,12.47,1,1,,closed
EDGE-044457,JCT-FDR-0065-008,FUSE-XFMR-021878,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.108,572.6,0.571,0.4808,0.5345,230,12.47,1,1,,closed
EDGE-044458,FUSE-XFMR-021878,XFMR-021878,FDR-0065,SUB-014,lateral_overhead,1/0 AL,C,0.615,3244.8,0.65,0.4875,0.5345,230,12.47,1,1,,closed
EDGE-044459,JCT-FDR-0065-008,FUSE-XFMR-021879,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.11,582.1,0.2684,0.436,0.3655,340,12.47,1,0,,closed
EDGE-044460,FUSE-XFMR-021879,XFMR-021879,FDR-0065,SUB-014,lateral_underground,4/0 AL,A,0.625,3298.7,0.3188,0.4575,0.3655,340,12.47,1,0,,closed
EDGE-044461,JCT-FDR-0065-008,FUSE-XFMR-021880,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.113,595.6,0.3049,0.4007,0.3655,340,12.47,1,1,,closed
EDGE-044462,FUSE-XFMR-021880,XFMR-021880,FDR-0065,SUB-014,lateral_overhead,4/0 AL,C,0.639,3375.0,0.287,0.4269,0.3655,340,12.47,1,1,,closed
EDGE-044463,JCT-FDR-0065-008,FUSE-XFMR-021881,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.115,605.9,0.5497,0.5018,0.5345,230,12.47,3,1,,closed
EDGE-044464,FUSE-XFMR-021881,XFMR-021881,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.65,3433.3,0.5347,0.5019,0.5345,230,12.47,3,1,,closed
EDGE-044465,JCT-FDR-0065-008,FUSE-XFMR-021882,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.117,616.2,0.5916,0.4979,0.5345,230,12.47,1,1,,closed
EDGE-044466,FUSE-XFMR-021882,XFMR-021882,FDR-0065,SUB-014,lateral_overhead,1/0 AL,B,0.661,3491.7,0.6125,0.4646,0.5345,230,12.47,1,1,,closed
EDGE-044467,JCT-FDR-0065-008,FUSE-XFMR-021883,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.119,627.3,1.6135,0.5064,1.007,100,12.47,2,1,,closed
EDGE-044468,FUSE-XFMR-021883,XFMR-021883,FDR-0065,SUB-014,lateral_overhead,#4 CU,BC,0.673,3554.5,1.6253,0.4602,1.007,100,12.47,2,1,,closed
EDGE-044469,JCT-FDR-0065-008,FUSE-XFMR-021884,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.12,634.4,0.6296,0.4968,0.5345,230,12.47,3,1,,closed
EDGE-044470,FUSE-XFMR-021884,XFMR-021884,FDR-0065,SUB-014,lateral_overhead,1/0 AL,ABC,0.681,3594.9,0.6125,0.5058,0.5345,230,12.47,3,1,,closed
EDGE-044471,JCT-FDR-0065-008,FUSE-XFMR-021885,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.123,647.9,0.3233,0.3962,0.3655,340,12.47,2,0,,closed
EDGE-044472,FUSE-XFMR-021885,XFMR-021885,FDR-0065,SUB-014,lateral_underground,4/0 AL,AC,0.695,3671.2,0.2961,0.445,0.3655,340,12.47,2,0,,closed
EDGE-044473,JCT-FDR-0065-008,FUSE-XFMR-021886,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.124,655.8,0.8465,0.4571,0.6985,150,12.47,2,1,,closed
EDGE-044474,FUSE-XFMR-021886,XFMR-021886,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.704,3716.1,0.834,0.4982,0.6985,150,12.47,2,1,,closed
EDGE-044475,JCT-FDR-0065-008,FUSE-XFMR-021887,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.126,666.1,0.6059,0.4914,0.5345,230,12.47,2,1,,closed
EDGE-044476,FUSE-XFMR-021887,XFMR-021887,FDR-0065,SUB-014,lateral_overhead,1/0 AL,AC,0.715,3774.4,0.5607,0.4592,0.5345,230,12.47,2,1,,closed
EDGE-044477,JCT-FDR-0065-008,FUSE-XFMR-021888,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.128,675.6,1.5385,0.4713,1.007,100,12.47,3,1,,closed
EDGE-044478,FUSE-XFMR-021888,XFMR-021888,FDR-0065,SUB-014,lateral_overhead,#4 CU,ABC,0.725,3828.3,1.4191,0.5426,1.007,100,12.47,3,1,,closed
EDGE-044479,JCT-FDR-0065-008,FUSE-XFMR-021889,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.131,689.0,0.8748,0.498,0.6985,150,12.47,2,1,,closed
EDGE-044480,FUSE-XFMR-021889,XFMR-021889,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,AB,0.739,3904.6,0.8993,0.5279,0.6985,150,12.47,2,1,,closed
EDGE-044481,JCT-FDR-0065-008,JCT-FDR-0065-009,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.88,4646.4,0.3066,0.4662,0.336,340,12.47,3,1,,closed
EDGE-044482,JCT-FDR-0065-009,FUSE-XFMR-021890,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.001,5.5,0.9198,0.5053,0.6985,150,12.47,2,1,,closed
EDGE-044483,FUSE-XFMR-021890,XFMR-021890,FDR-0065,SUB-014,lateral_overhead,#2 ACSR,BC,0.006,31.4,0.9711,0.5086,0.6985,150,12.47,2,1,,closed
EDGE-044484,JCT-FDR-0065-009,FUSE-XFMR-021891,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.002,8.7,0.2998,0.3973,0.3655,340,12.47,2,1,,closed
EDGE-044485,FUSE-XFMR-021891,XFMR-021891,FDR-0065,SUB-014,lateral_overhead,4/0 AL,BC,0.009,49.4,0.293,0.4389,0.3655,340,12.47,2,1,,closed
EDGE-044486,JCT-FDR-0065-009,FDR-0065-TAIL,FDR-0065,SUB-014,primary_overhead,4/0 AL,ABC,0.03,158.4,0.2906,0.4768,0.3655,340,12.47,3,1,,open
EDGE-044487,SUB-015,FDR-0066-HEAD,FDR-0066,SUB-015,bus_tie,795 ACSR,ABC,0.01,52.8,0.1283,0.3756,0.26,700,24.9,3,1,,closed
EDGE-044488,FDR-0066-HEAD,JCT-FDR-0066-001,FDR-0066,SUB-015,primary_overhead,795 ACSR,ABC,0.01,52.8,0.1372,0.3817,0.2791,700,24.9,3,1,,closed
EDGE-044489,JCT-FDR-0066-001,FUSE-XFMR-021892,FDR-0066,SUB-015,lateral_underground,#2 ACSR,BC,0.001,3.2,0.9369,0.5378,0.6985,150,24.9,2,0,,closed
EDGE-044490,FUSE-XFMR-021892,XFMR-021892,FDR-0066,SUB-015,lateral_underground,#2 ACSR,BC,0.003,18.0,0.9593,0.5371,0.6985,150,24.9,2,0,,closed
EDGE-044491,JCT-FDR-0066-001,FUSE-XFMR-021893,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.003,13.5,0.5452,0.5057,0.5345,230,24.9,1,1,,closed
EDGE-044492,FUSE-XFMR-021893,XFMR-021893,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.014,76.3,0.58,0.465,0.5345,230,24.9,1,1,,closed
EDGE-044493,JCT-FDR-0066-001,FUSE-XFMR-021894,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.004,21.4,1.5914,0.5134,1.007,100,24.9,2,1,,closed
EDGE-044494,FUSE-XFMR-021894,XFMR-021894,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.023,121.2,1.5584,0.5307,1.007,100,24.9,2,1,,closed
EDGE-044495,JCT-FDR-0066-001,FUSE-XFMR-021895,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.006,30.1,0.6008,0.4455,0.5345,230,24.9,1,1,,closed
EDGE-044496,FUSE-XFMR-021895,XFMR-021895,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.032,170.5,0.5798,0.4759,0.5345,230,24.9,1,1,,closed
EDGE-044497,JCT-FDR-0066-001,FUSE-XFMR-021896,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.007,35.6,0.8685,0.5504,0.6985,150,24.9,1,1,,closed
EDGE-044498,FUSE-XFMR-021896,XFMR-021896,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.038,202.0,0.8154,0.5513,0.6985,150,24.9,1,1,,closed
EDGE-044499,JCT-FDR-0066-001,FUSE-XFMR-021897,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.008,44.4,0.5847,0.5098,0.5345,230,24.9,3,1,,closed
EDGE-044500,FUSE-XFMR-021897,XFMR-021897,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.048,251.3,0.6103,0.5216,0.5345,230,24.9,3,1,,closed
EDGE-044501,JCT-FDR-0066-001,FUSE-XFMR-021898,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.011,55.4,0.624,0.4698,0.5345,230,24.9,1,1,,closed
EDGE-044502,FUSE-XFMR-021898,XFMR-021898,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.06,314.2,0.6211,0.51,0.5345,230,24.9,1,1,,closed
EDGE-044503,JCT-FDR-0066-001,FUSE-XFMR-021899,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.012,64.2,0.3125,0.4218,0.3655,340,24.9,1,1,,closed
EDGE-044504,FUSE-XFMR-021899,XFMR-021899,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.069,363.5,0.288,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-044505,JCT-FDR-0066-001,FUSE-XFMR-021900,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.014,72.1,0.5703,0.5131,0.5345,230,24.9,1,0,,closed
EDGE-044506,FUSE-XFMR-021900,XFMR-021900,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.077,408.4,0.6007,0.4813,0.5345,230,24.9,1,0,,closed
EDGE-044507,JCT-FDR-0066-001,FUSE-XFMR-021901,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.016,84.0,0.271,0.4054,0.3655,340,24.9,1,1,,closed
EDGE-044508,FUSE-XFMR-021901,XFMR-021901,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.09,475.7,0.3022,0.4569,0.3655,340,24.9,1,1,,closed
EDGE-044509,JCT-FDR-0066-001,FUSE-XFMR-021902,FDR-0066,SUB-015,lateral_underground,4/0 AL,AC,0.017,88.7,0.3136,0.4063,0.3655,340,24.9,2,0,,closed
EDGE-044510,FUSE-XFMR-021902,XFMR-021902,FDR-0066,SUB-015,lateral_underground,4/0 AL,AC,0.095,502.7,0.3199,0.4416,0.3655,340,24.9,2,0,,closed
EDGE-044511,JCT-FDR-0066-001,FUSE-XFMR-021903,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.018,96.6,0.5849,0.4973,0.5345,230,24.9,1,1,,closed
EDGE-044512,FUSE-XFMR-021903,XFMR-021903,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.104,547.5,0.6354,0.446,0.5345,230,24.9,1,1,,closed
EDGE-044513,JCT-FDR-0066-001,FUSE-XFMR-021904,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.02,105.3,0.2731,0.4694,0.3655,340,24.9,2,1,,closed
EDGE-044514,FUSE-XFMR-021904,XFMR-021904,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.113,596.9,0.3256,0.4667,0.3655,340,24.9,2,1,,closed
EDGE-044515,JCT-FDR-0066-001,FUSE-XFMR-021905,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.022,114.8,1.5326,0.4614,1.007,100,24.9,1,1,,closed
EDGE-044516,FUSE-XFMR-021905,XFMR-021905,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.123,650.8,1.4307,0.4638,1.007,100,24.9,1,1,,closed
EDGE-044517,JCT-FDR-0066-001,FUSE-XFMR-021906,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.024,127.5,0.6076,0.4725,0.5345,230,24.9,1,1,,closed
EDGE-044518,FUSE-XFMR-021906,XFMR-021906,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.137,722.6,0.6315,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-044519,JCT-FDR-0066-001,FUSE-XFMR-021907,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.026,135.4,0.2777,0.4489,0.3655,340,24.9,1,1,,closed
EDGE-044520,FUSE-XFMR-021907,XFMR-021907,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.145,767.4,0.3201,0.44,0.3655,340,24.9,1,1,,closed
EDGE-044521,JCT-FDR-0066-001,FUSE-XFMR-021908,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.027,142.6,1.4815,0.4752,1.007,100,24.9,3,1,,closed
EDGE-044522,FUSE-XFMR-021908,XFMR-021908,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.153,807.8,1.5024,0.4629,1.007,100,24.9,3,1,,closed
EDGE-044523,JCT-FDR-0066-001,FUSE-XFMR-021909,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.029,151.3,0.2752,0.4121,0.3655,340,24.9,1,1,,closed
EDGE-044524,FUSE-XFMR-021909,XFMR-021909,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.162,857.2,0.295,0.3971,0.3655,340,24.9,1,1,,closed
EDGE-044525,JCT-FDR-0066-001,FUSE-XFMR-021910,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.031,162.4,1.5841,0.4964,1.007,100,24.9,2,1,,closed
EDGE-044526,FUSE-XFMR-021910,XFMR-021910,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.174,920.0,1.4336,0.5163,1.007,100,24.9,2,1,,closed
EDGE-044527,JCT-FDR-0066-001,FUSE-XFMR-021911,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.032,167.1,1.506,0.5369,1.007,100,24.9,1,1,,closed
EDGE-044528,FUSE-XFMR-021911,XFMR-021911,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.179,947.0,1.3545,0.4886,1.007,100,24.9,1,1,,closed
EDGE-044529,JCT-FDR-0066-001,FUSE-XFMR-021912,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.034,180.6,1.3715,0.4952,1.007,100,24.9,1,0,,closed
EDGE-044530,FUSE-XFMR-021912,XFMR-021912,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.194,1023.3,1.5562,0.537,1.007,100,24.9,1,0,,closed
EDGE-044531,JCT-FDR-0066-001,FUSE-XFMR-021913,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.036,189.3,0.6089,0.4953,0.5345,230,24.9,1,1,,closed
EDGE-044532,FUSE-XFMR-021913,XFMR-021913,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.203,1072.6,0.6291,0.4699,0.5345,230,24.9,1,1,,closed
EDGE-044533,JCT-FDR-0066-001,FUSE-XFMR-021914,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.037,198.0,1.6206,0.5338,1.007,100,24.9,2,1,,closed
EDGE-044534,FUSE-XFMR-021914,XFMR-021914,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.212,1122.0,1.4574,0.5035,1.007,100,24.9,2,1,,closed
EDGE-044535,JCT-FDR-0066-001,FUSE-XFMR-021915,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.039,205.9,0.2889,0.446,0.3655,340,24.9,1,1,,closed
EDGE-044536,FUSE-XFMR-021915,XFMR-021915,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.221,1166.9,0.3189,0.4771,0.3655,340,24.9,1,1,,closed
EDGE-044537,JCT-FDR-0066-001,FUSE-XFMR-021916,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.041,213.8,0.5869,0.4822,0.5345,230,24.9,2,0,,closed
EDGE-044538,FUSE-XFMR-021916,XFMR-021916,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.23,1211.8,0.5746,0.4389,0.5345,230,24.9,2,0,,closed
EDGE-044539,JCT-FDR-0066-001,FUSE-XFMR-021917,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.042,221.0,0.8122,0.5304,0.6985,150,24.9,2,1,,closed
EDGE-044540,FUSE-XFMR-021917,XFMR-021917,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.237,1252.2,0.8893,0.4739,0.6985,150,24.9,2,1,,closed
EDGE-044541,JCT-FDR-0066-001,FUSE-XFMR-021918,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.044,233.6,1.5442,0.462,1.007,100,24.9,2,0,,closed
EDGE-044542,FUSE-XFMR-021918,XFMR-021918,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.251,1324.0,1.528,0.4711,1.007,100,24.9,2,0,,closed
EDGE-044543,JCT-FDR-0066-001,FUSE-XFMR-021919,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.045,239.2,0.5501,0.5039,0.5345,230,24.9,2,1,,closed
EDGE-044544,FUSE-XFMR-021919,XFMR-021919,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.257,1355.4,0.5672,0.4301,0.5345,230,24.9,2,1,,closed
EDGE-044545,JCT-FDR-0066-001,FUSE-XFMR-021920,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.047,247.9,0.9215,0.5259,0.6985,150,24.9,1,1,,closed
EDGE-044546,FUSE-XFMR-021920,XFMR-021920,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.266,1404.7,0.8624,0.5027,0.6985,150,24.9,1,1,,closed
EDGE-044547,JCT-FDR-0066-001,FUSE-XFMR-021921,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.049,259.8,0.2761,0.4705,0.3655,340,24.9,1,1,,closed
EDGE-044548,FUSE-XFMR-021921,XFMR-021921,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.279,1472.1,0.2778,0.4605,0.3655,340,24.9,1,1,,closed
EDGE-044549,JCT-FDR-0066-001,FUSE-XFMR-021922,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.051,269.3,0.6201,0.5117,0.5345,230,24.9,2,1,,closed
EDGE-044550,FUSE-XFMR-021922,XFMR-021922,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.289,1525.9,0.5562,0.4715,0.5345,230,24.9,2,1,,closed
EDGE-044551,JCT-FDR-0066-001,FUSE-XFMR-021923,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.052,275.6,0.5931,0.4304,0.5345,230,24.9,1,1,,closed
EDGE-044552,FUSE-XFMR-021923,XFMR-021923,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.296,1561.8,0.5649,0.466,0.5345,230,24.9,1,1,,closed
EDGE-044553,JCT-FDR-0066-001,FUSE-XFMR-021924,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.054,286.7,0.8743,0.5391,0.6985,150,24.9,2,1,,closed
EDGE-044554,FUSE-XFMR-021924,XFMR-021924,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.308,1624.7,0.9295,0.5144,0.6985,150,24.9,2,1,,closed
EDGE-044555,JCT-FDR-0066-001,FUSE-XFMR-021925,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.055,292.2,0.6214,0.4922,0.5345,230,24.9,1,0,,closed
EDGE-044556,FUSE-XFMR-021925,XFMR-021925,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.314,1656.1,0.5658,0.5107,0.5345,230,24.9,1,0,,closed
EDGE-044557,JCT-FDR-0066-001,FUSE-XFMR-021926,FDR-0066,SUB-015,lateral_underground,#2 ACSR,B,0.057,300.2,0.9468,0.5369,0.6985,150,24.9,1,0,,closed
EDGE-044558,FUSE-XFMR-021926,XFMR-021926,FDR-0066,SUB-015,lateral_underground,#2 ACSR,B,0.322,1701.0,0.8181,0.4708,0.6985,150,24.9,1,0,,closed
EDGE-044559,JCT-FDR-0066-001,FUSE-XFMR-021927,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.059,312.8,0.3064,0.4531,0.3655,340,24.9,1,1,,closed
EDGE-044560,FUSE-XFMR-021927,XFMR-021927,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.336,1772.8,0.2752,0.4209,0.3655,340,24.9,1,1,,closed
EDGE-044561,JCT-FDR-0066-001,FUSE-XFMR-021928,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.061,321.6,1.387,0.5595,1.007,100,24.9,1,1,,closed
EDGE-044562,FUSE-XFMR-021928,XFMR-021928,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.345,1822.1,1.4681,0.5585,1.007,100,24.9,1,1,,closed
EDGE-044563,JCT-FDR-0066-001,FUSE-XFMR-021929,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.062,327.1,0.8361,0.5362,0.6985,150,24.9,2,1,,closed
EDGE-044564,FUSE-XFMR-021929,XFMR-021929,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.351,1853.5,0.9843,0.4968,0.6985,150,24.9,2,1,,closed
EDGE-044565,JCT-FDR-0066-001,FUSE-XFMR-021930,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.064,339.0,0.3106,0.4232,0.3655,340,24.9,1,0,,closed
EDGE-044566,FUSE-XFMR-021930,XFMR-021930,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.364,1920.9,0.3016,0.4481,0.3655,340,24.9,1,0,,closed
EDGE-044567,JCT-FDR-0066-001,FUSE-XFMR-021931,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.065,344.5,0.6296,0.5044,0.5345,230,24.9,2,1,,closed
EDGE-044568,FUSE-XFMR-021931,XFMR-021931,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.37,1952.3,0.6055,0.4356,0.5345,230,24.9,2,1,,closed
EDGE-044569,JCT-FDR-0066-001,FUSE-XFMR-021932,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.067,355.6,0.862,0.512,0.6985,150,24.9,1,1,,closed
EDGE-044570,FUSE-XFMR-021932,XFMR-021932,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.382,2015.1,0.8759,0.4975,0.6985,150,24.9,1,1,,closed
EDGE-044571,JCT-FDR-0066-001,FUSE-XFMR-021933,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.069,361.9,1.5296,0.4991,1.007,100,24.9,1,0,,closed
EDGE-044572,FUSE-XFMR-021933,XFMR-021933,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.388,2051.0,1.4754,0.4792,1.007,100,24.9,1,0,,closed
EDGE-044573,JCT-FDR-0066-001,FUSE-XFMR-021934,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.071,374.6,0.6019,0.4304,0.5345,230,24.9,2,1,,closed
EDGE-044574,FUSE-XFMR-021934,XFMR-021934,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.402,2122.8,0.6157,0.4734,0.5345,230,24.9,2,1,,closed
EDGE-044575,JCT-FDR-0066-001,FUSE-XFMR-021935,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.073,384.1,0.8179,0.532,0.6985,150,24.9,3,0,,closed
EDGE-044576,FUSE-XFMR-021935,XFMR-021935,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.412,2176.7,0.873,0.4783,0.6985,150,24.9,3,0,,closed
EDGE-044577,JCT-FDR-0066-001,FUSE-XFMR-021936,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.074,392.0,0.3161,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-044578,FUSE-XFMR-021936,XFMR-021936,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.421,2221.6,0.3224,0.4639,0.3655,340,24.9,2,1,,closed
EDGE-044579,JCT-FDR-0066-001,FUSE-XFMR-021937,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.076,399.2,0.8492,0.5486,0.6985,150,24.9,1,1,,closed
EDGE-044580,FUSE-XFMR-021937,XFMR-021937,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.428,2262.0,0.9684,0.4793,0.6985,150,24.9,1,1,,closed
EDGE-044581,JCT-FDR-0066-001,FUSE-XFMR-021938,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.077,408.7,0.8097,0.5456,0.6985,150,24.9,1,1,,closed
EDGE-044582,FUSE-XFMR-021938,XFMR-021938,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.439,2315.8,0.9771,0.51,0.6985,150,24.9,1,1,,closed
EDGE-044583,JCT-FDR-0066-001,FUSE-XFMR-021939,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.079,415.8,1.374,0.4919,1.007,100,24.9,2,1,,closed
EDGE-044584,FUSE-XFMR-021939,XFMR-021939,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.446,2356.2,1.4689,0.5247,1.007,100,24.9,2,1,,closed
EDGE-044585,JCT-FDR-0066-001,FUSE-XFMR-021940,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.081,426.9,1.5804,0.4888,1.007,100,24.9,1,1,,closed
EDGE-044586,FUSE-XFMR-021940,XFMR-021940,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.458,2419.0,1.6279,0.5306,1.007,100,24.9,1,1,,closed
EDGE-044587,JCT-FDR-0066-001,FUSE-XFMR-021941,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.082,432.4,1.4689,0.5375,1.007,100,24.9,3,0,,closed
EDGE-044588,FUSE-XFMR-021941,XFMR-021941,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.464,2450.4,1.5377,0.4989,1.007,100,24.9,3,0,,closed
EDGE-044589,JCT-FDR-0066-001,FUSE-XFMR-021942,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.084,441.9,0.3037,0.4075,0.3655,340,24.9,2,1,,closed
EDGE-044590,FUSE-XFMR-021942,XFMR-021942,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.474,2504.3,0.2925,0.4649,0.3655,340,24.9,2,1,,closed
EDGE-044591,JCT-FDR-0066-001,FUSE-XFMR-021943,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.086,454.6,0.8247,0.4544,0.6985,150,24.9,1,1,,closed
EDGE-044592,FUSE-XFMR-021943,XFMR-021943,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.488,2576.1,0.8788,0.466,0.6985,150,24.9,1,1,,closed
EDGE-044593,JCT-FDR-0066-001,FUSE-XFMR-021944,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.088,463.3,0.311,0.4411,0.3655,340,24.9,2,1,,closed
EDGE-044594,FUSE-XFMR-021944,XFMR-021944,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.497,2625.5,0.2734,0.4754,0.3655,340,24.9,2,1,,closed
EDGE-044595,JCT-FDR-0066-001,FUSE-XFMR-021945,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.089,468.9,1.6067,0.5271,1.007,100,24.9,2,1,,closed
EDGE-044596,FUSE-XFMR-021945,XFMR-021945,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.503,2656.9,1.5465,0.4844,1.007,100,24.9,2,1,,closed
EDGE-044597,JCT-FDR-0066-001,FUSE-XFMR-021946,FDR-0066,SUB-015,lateral_underground,4/0 AL,AB,0.091,480.0,0.2917,0.4452,0.3655,340,24.9,2,0,,closed
EDGE-044598,FUSE-XFMR-021946,XFMR-021946,FDR-0066,SUB-015,lateral_underground,4/0 AL,AB,0.515,2719.7,0.2767,0.4758,0.3655,340,24.9,2,0,,closed
EDGE-044599,JCT-FDR-0066-001,FUSE-XFMR-021947,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.093,488.7,1.5962,0.4882,1.007,100,24.9,2,1,,closed
EDGE-044600,FUSE-XFMR-021947,XFMR-021947,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.524,2769.1,1.4192,0.4626,1.007,100,24.9,2,1,,closed
EDGE-044601,JCT-FDR-0066-001,FUSE-XFMR-021948,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.094,494.2,0.8755,0.481,0.6985,150,24.9,3,0,,closed
EDGE-044602,FUSE-XFMR-021948,XFMR-021948,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.53,2800.5,0.9812,0.5136,0.6985,150,24.9,3,0,,closed
EDGE-044603,JCT-FDR-0066-001,FUSE-XFMR-021949,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AC,0.095,502.9,0.8841,0.5384,0.6985,150,24.9,2,0,,closed
EDGE-044604,FUSE-XFMR-021949,XFMR-021949,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AC,0.54,2849.9,0.914,0.4561,0.6985,150,24.9,2,0,,closed
EDGE-044605,JCT-FDR-0066-001,FUSE-XFMR-021950,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.098,517.2,1.4459,0.5116,1.007,100,24.9,3,1,,closed
EDGE-044606,FUSE-XFMR-021950,XFMR-021950,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.555,2930.7,1.3558,0.5473,1.007,100,24.9,3,1,,closed
EDGE-044607,JCT-FDR-0066-001,FUSE-XFMR-021951,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.099,525.1,0.5669,0.4989,0.5345,230,24.9,2,1,,closed
EDGE-044608,FUSE-XFMR-021951,XFMR-021951,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.564,2975.5,0.632,0.4607,0.5345,230,24.9,2,1,,closed
EDGE-044609,JCT-FDR-0066-001,FUSE-XFMR-021952,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.1,529.8,0.3189,0.4696,0.3655,340,24.9,3,0,,closed
EDGE-044610,FUSE-XFMR-021952,XFMR-021952,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.569,3002.5,0.3159,0.4484,0.3655,340,24.9,3,0,,closed
EDGE-044611,JCT-FDR-0066-001,FUSE-XFMR-021953,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.102,537.8,0.9539,0.4543,0.6985,150,24.9,1,1,,closed
EDGE-044612,FUSE-XFMR-021953,XFMR-021953,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.577,3047.4,0.8242,0.5345,0.6985,150,24.9,1,1,,closed
EDGE-044613,JCT-FDR-0066-001,FUSE-XFMR-021954,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.104,548.9,1.538,0.5272,1.007,100,24.9,1,1,,closed
EDGE-044614,FUSE-XFMR-021954,XFMR-021954,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.589,3110.2,1.4504,0.4948,1.007,100,24.9,1,1,,closed
EDGE-044615,JCT-FDR-0066-001,FUSE-XFMR-021955,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.106,559.2,0.9613,0.4597,0.6985,150,24.9,1,0,,closed
EDGE-044616,FUSE-XFMR-021955,XFMR-021955,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.6,3168.5,0.8384,0.5427,0.6985,150,24.9,1,0,,closed
