edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-044617,JCT-FDR-0066-001,FUSE-XFMR-021956,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.107,566.3,1.3583,0.5408,1.007,100,24.9,2,1,,closed
EDGE-044618,FUSE-XFMR-021956,XFMR-021956,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.608,3208.9,1.6256,0.5213,1.007,100,24.9,2,1,,closed
EDGE-044619,JCT-FDR-0066-001,JCT-FDR-0066-002,FDR-0066,SUB-015,primary_underground,795 ACSR,ABC,0.6,3168.0,0.1391,0.3975,0.2644,700,24.9,3,0,,closed
EDGE-044620,JCT-FDR-0066-002,FUSE-XFMR-021957,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.001,3.2,0.6165,0.4879,0.5345,230,24.9,1,0,,closed
EDGE-044621,FUSE-XFMR-021957,XFMR-021957,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.003,18.0,0.616,0.5212,0.5345,230,24.9,1,0,,closed
EDGE-044622,JCT-FDR-0066-002,FUSE-XFMR-021958,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.003,13.5,1.4586,0.5385,1.007,100,24.9,1,1,,closed
EDGE-044623,FUSE-XFMR-021958,XFMR-021958,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.014,76.3,1.6258,0.5465,1.007,100,24.9,1,1,,closed
EDGE-044624,JCT-FDR-0066-002,FUSE-XFMR-021959,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.004,22.2,0.5642,0.49,0.5345,230,24.9,1,1,,closed
EDGE-044625,FUSE-XFMR-021959,XFMR-021959,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.024,125.7,0.5579,0.4857,0.5345,230,24.9,1,1,,closed
EDGE-044626,JCT-FDR-0066-002,FUSE-XFMR-021960,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.006,31.7,0.5534,0.5125,0.5345,230,24.9,2,0,,closed
EDGE-044627,FUSE-XFMR-021960,XFMR-021960,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.034,179.5,0.5579,0.4782,0.5345,230,24.9,2,0,,closed
EDGE-044628,JCT-FDR-0066-002,FUSE-XFMR-021961,FDR-0066,SUB-015,lateral_underground,1/0 AL,ABC,0.007,37.2,0.6014,0.4329,0.5345,230,24.9,3,0,,closed
EDGE-044629,FUSE-XFMR-021961,XFMR-021961,FDR-0066,SUB-015,lateral_underground,1/0 AL,ABC,0.04,210.9,0.5396,0.5091,0.5345,230,24.9,3,0,,closed
EDGE-044630,JCT-FDR-0066-002,FUSE-XFMR-021962,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.009,46.7,0.6061,0.4501,0.5345,230,24.9,1,0,,closed
EDGE-044631,FUSE-XFMR-021962,XFMR-021962,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.05,264.8,0.5444,0.4487,0.5345,230,24.9,1,0,,closed
EDGE-044632,JCT-FDR-0066-002,FUSE-XFMR-021963,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.011,57.0,0.9823,0.4676,0.6985,150,24.9,2,1,,closed
EDGE-044633,FUSE-XFMR-021963,XFMR-021963,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.061,323.1,0.9294,0.4955,0.6985,150,24.9,2,1,,closed
EDGE-044634,JCT-FDR-0066-002,FUSE-XFMR-021964,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.012,65.7,0.8996,0.4595,0.6985,150,24.9,3,1,,closed
EDGE-044635,FUSE-XFMR-021964,XFMR-021964,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.071,372.5,0.9692,0.5184,0.6985,150,24.9,3,1,,closed
EDGE-044636,JCT-FDR-0066-002,FUSE-XFMR-021965,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.014,73.7,0.5416,0.4738,0.5345,230,24.9,2,1,,closed
EDGE-044637,FUSE-XFMR-021965,XFMR-021965,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.079,417.4,0.5761,0.4393,0.5345,230,24.9,2,1,,closed
EDGE-044638,JCT-FDR-0066-002,FUSE-XFMR-021966,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.016,82.4,1.405,0.4922,1.007,100,24.9,1,1,,closed
EDGE-044639,FUSE-XFMR-021966,XFMR-021966,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.088,466.8,1.5162,0.4844,1.007,100,24.9,1,1,,closed
EDGE-044640,JCT-FDR-0066-002,FUSE-XFMR-021967,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.017,90.3,1.6415,0.482,1.007,100,24.9,1,1,,closed
EDGE-044641,FUSE-XFMR-021967,XFMR-021967,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.097,511.6,1.6412,0.4887,1.007,100,24.9,1,1,,closed
EDGE-044642,JCT-FDR-0066-002,FUSE-XFMR-021968,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.018,97.4,0.8569,0.464,0.6985,150,24.9,1,1,,closed
EDGE-044643,FUSE-XFMR-021968,XFMR-021968,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.105,552.0,0.9065,0.4874,0.6985,150,24.9,1,1,,closed
EDGE-044644,JCT-FDR-0066-002,FUSE-XFMR-021969,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.021,109.3,0.8651,0.5434,0.6985,150,24.9,3,1,,closed
EDGE-044645,FUSE-XFMR-021969,XFMR-021969,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.117,619.3,0.9279,0.4577,0.6985,150,24.9,3,1,,closed
EDGE-044646,JCT-FDR-0066-002,FUSE-XFMR-021970,FDR-0066,SUB-015,lateral_underground,#2 ACSR,A,0.022,115.6,0.9282,0.482,0.6985,150,24.9,1,0,,closed
EDGE-044647,FUSE-XFMR-021970,XFMR-021970,FDR-0066,SUB-015,lateral_underground,#2 ACSR,A,0.124,655.2,0.8255,0.525,0.6985,150,24.9,1,0,,closed
EDGE-044648,JCT-FDR-0066-002,FUSE-XFMR-021971,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.024,126.7,0.5571,0.4797,0.5345,230,24.9,2,1,,closed
EDGE-044649,FUSE-XFMR-021971,XFMR-021971,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.136,718.1,0.5935,0.5004,0.5345,230,24.9,2,1,,closed
EDGE-044650,JCT-FDR-0066-002,FUSE-XFMR-021972,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.026,135.4,0.5752,0.5187,0.5345,230,24.9,2,1,,closed
EDGE-044651,FUSE-XFMR-021972,XFMR-021972,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.145,767.4,0.5488,0.5233,0.5345,230,24.9,2,1,,closed
EDGE-044652,JCT-FDR-0066-002,FUSE-XFMR-021973,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.027,143.4,0.2895,0.4539,0.3655,340,24.9,1,1,,closed
EDGE-044653,FUSE-XFMR-021973,XFMR-021973,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.154,812.3,0.284,0.4303,0.3655,340,24.9,1,1,,closed
EDGE-044654,JCT-FDR-0066-002,FUSE-XFMR-021974,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.029,154.4,0.9283,0.478,0.6985,150,24.9,2,1,,closed
EDGE-044655,FUSE-XFMR-021974,XFMR-021974,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.166,875.2,0.8138,0.508,0.6985,150,24.9,2,1,,closed
EDGE-044656,JCT-FDR-0066-002,FUSE-XFMR-021975,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.031,162.4,1.6064,0.4904,1.007,100,24.9,1,0,,closed
EDGE-044657,FUSE-XFMR-021975,XFMR-021975,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.174,920.0,1.6474,0.4913,1.007,100,24.9,1,0,,closed
EDGE-044658,JCT-FDR-0066-002,FUSE-XFMR-021976,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.032,168.7,0.3012,0.4372,0.3655,340,24.9,2,1,,closed
EDGE-044659,FUSE-XFMR-021976,XFMR-021976,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.181,955.9,0.2822,0.4354,0.3655,340,24.9,2,1,,closed
EDGE-044660,JCT-FDR-0066-002,FUSE-XFMR-021977,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.034,179.8,0.6272,0.5173,0.5345,230,24.9,2,0,,closed
EDGE-044661,FUSE-XFMR-021977,XFMR-021977,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.193,1018.8,0.5564,0.5177,0.5345,230,24.9,2,0,,closed
EDGE-044662,JCT-FDR-0066-002,FUSE-XFMR-021978,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.035,186.9,0.557,0.5004,0.5345,230,24.9,3,1,,closed
EDGE-044663,FUSE-XFMR-021978,XFMR-021978,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.201,1059.2,0.6367,0.4729,0.5345,230,24.9,3,1,,closed
EDGE-044664,JCT-FDR-0066-002,FUSE-XFMR-021979,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.037,198.0,0.5951,0.4377,0.5345,230,24.9,2,1,,closed
EDGE-044665,FUSE-XFMR-021979,XFMR-021979,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.212,1122.0,0.6219,0.5031,0.5345,230,24.9,2,1,,closed
EDGE-044666,JCT-FDR-0066-002,FUSE-XFMR-021980,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.039,206.7,1.4184,0.4799,1.007,100,24.9,2,1,,closed
EDGE-044667,FUSE-XFMR-021980,XFMR-021980,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.222,1171.4,1.4963,0.4861,1.007,100,24.9,2,1,,closed
EDGE-044668,JCT-FDR-0066-002,FUSE-XFMR-021981,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.041,214.6,1.4393,0.5534,1.007,100,24.9,2,1,,closed
EDGE-044669,FUSE-XFMR-021981,XFMR-021981,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.23,1216.2,1.5203,0.4832,1.007,100,24.9,2,1,,closed
EDGE-044670,JCT-FDR-0066-002,FUSE-XFMR-021982,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.042,221.0,0.9461,0.4841,0.6985,150,24.9,2,1,,closed
EDGE-044671,FUSE-XFMR-021982,XFMR-021982,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.237,1252.2,0.882,0.5302,0.6985,150,24.9,2,1,,closed
EDGE-044672,JCT-FDR-0066-002,FUSE-XFMR-021983,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.044,233.6,1.3556,0.495,1.007,100,24.9,2,0,,closed
EDGE-044673,FUSE-XFMR-021983,XFMR-021983,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.251,1324.0,1.3805,0.5531,1.007,100,24.9,2,0,,closed
EDGE-044674,JCT-FDR-0066-002,FUSE-XFMR-021984,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.046,243.1,0.6471,0.4381,0.5345,230,24.9,2,1,,closed
EDGE-044675,FUSE-XFMR-021984,XFMR-021984,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.261,1377.8,0.6338,0.4374,0.5345,230,24.9,2,1,,closed
EDGE-044676,JCT-FDR-0066-002,FUSE-XFMR-021985,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.047,248.7,0.2724,0.4653,0.3655,340,24.9,2,1,,closed
EDGE-044677,FUSE-XFMR-021985,XFMR-021985,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.267,1409.2,0.3101,0.4296,0.3655,340,24.9,2,1,,closed
EDGE-044678,JCT-FDR-0066-002,FUSE-XFMR-021986,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.049,259.8,0.5442,0.437,0.5345,230,24.9,2,1,,closed
EDGE-044679,FUSE-XFMR-021986,XFMR-021986,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.279,1472.1,0.6259,0.4955,0.5345,230,24.9,2,1,,closed
EDGE-044680,JCT-FDR-0066-002,FUSE-XFMR-021987,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.051,270.1,0.8616,0.5098,0.6985,150,24.9,2,1,,closed
EDGE-044681,FUSE-XFMR-021987,XFMR-021987,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.29,1530.4,0.8958,0.5497,0.6985,150,24.9,2,1,,closed
EDGE-044682,JCT-FDR-0066-002,FUSE-XFMR-021988,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.052,274.8,0.6136,0.4364,0.5345,230,24.9,1,1,,closed
EDGE-044683,FUSE-XFMR-021988,XFMR-021988,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.295,1557.3,0.5344,0.517,0.5345,230,24.9,1,1,,closed
EDGE-044684,JCT-FDR-0066-002,FUSE-XFMR-021989,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.054,282.7,1.5123,0.4714,1.007,100,24.9,1,1,,closed
EDGE-044685,FUSE-XFMR-021989,XFMR-021989,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.303,1602.2,1.3861,0.5303,1.007,100,24.9,1,1,,closed
EDGE-044686,JCT-FDR-0066-002,FUSE-XFMR-021990,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.055,292.2,1.45,0.4768,1.007,100,24.9,2,1,,closed
EDGE-044687,FUSE-XFMR-021990,XFMR-021990,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.314,1656.1,1.6268,0.4625,1.007,100,24.9,2,1,,closed
EDGE-044688,JCT-FDR-0066-002,FUSE-XFMR-021991,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.057,303.3,1.3663,0.5011,1.007,100,24.9,2,0,,closed
EDGE-044689,FUSE-XFMR-021991,XFMR-021991,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.326,1718.9,1.3711,0.4661,1.007,100,24.9,2,0,,closed
EDGE-044690,JCT-FDR-0066-002,FUSE-XFMR-021992,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.059,312.8,0.5809,0.4871,0.5345,230,24.9,2,1,,closed
EDGE-044691,FUSE-XFMR-021992,XFMR-021992,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.336,1772.8,0.5626,0.4591,0.5345,230,24.9,2,1,,closed
EDGE-044692,JCT-FDR-0066-002,FUSE-XFMR-021993,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.06,319.2,0.3191,0.4144,0.3655,340,24.9,3,1,,closed
EDGE-044693,FUSE-XFMR-021993,XFMR-021993,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.343,1808.7,0.2784,0.4271,0.3655,340,24.9,3,1,,closed
EDGE-044694,JCT-FDR-0066-002,FUSE-XFMR-021994,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.062,327.9,1.5232,0.5061,1.007,100,24.9,2,1,,closed
EDGE-044695,FUSE-XFMR-021994,XFMR-021994,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.352,1858.0,1.5493,0.5297,1.007,100,24.9,2,1,,closed
EDGE-044696,JCT-FDR-0066-002,FUSE-XFMR-021995,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.065,340.6,0.3108,0.447,0.3655,340,24.9,1,1,,closed
EDGE-044697,FUSE-XFMR-021995,XFMR-021995,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.365,1929.8,0.3002,0.4434,0.3655,340,24.9,1,1,,closed
EDGE-044698,JCT-FDR-0066-002,FUSE-XFMR-021996,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.065,344.5,1.4687,0.4737,1.007,100,24.9,3,0,,closed
EDGE-044699,FUSE-XFMR-021996,XFMR-021996,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.37,1952.3,1.5833,0.4656,1.007,100,24.9,3,0,,closed
EDGE-044700,JCT-FDR-0066-002,FUSE-XFMR-021997,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.067,353.2,1.5187,0.5362,1.007,100,24.9,3,1,,closed
EDGE-044701,FUSE-XFMR-021997,XFMR-021997,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.379,2001.6,1.4515,0.4947,1.007,100,24.9,3,1,,closed
EDGE-044702,JCT-FDR-0066-002,FUSE-XFMR-021998,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.069,362.7,0.3014,0.4167,0.3655,340,24.9,3,1,,closed
EDGE-044703,FUSE-XFMR-021998,XFMR-021998,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.389,2055.5,0.2908,0.4057,0.3655,340,24.9,3,1,,closed
EDGE-044704,JCT-FDR-0066-002,FUSE-XFMR-021999,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.07,372.2,0.2891,0.4417,0.3655,340,24.9,2,1,,closed
EDGE-044705,FUSE-XFMR-021999,XFMR-021999,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.399,2109.4,0.2894,0.4326,0.3655,340,24.9,2,1,,closed
EDGE-044706,JCT-FDR-0066-002,FUSE-XFMR-022000,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.072,381.7,0.8243,0.4706,0.6985,150,24.9,2,1,,closed
EDGE-044707,FUSE-XFMR-022000,XFMR-022000,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.41,2163.2,0.9143,0.4829,0.6985,150,24.9,2,1,,closed
EDGE-044708,JCT-FDR-0066-002,FUSE-XFMR-022001,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.074,392.0,0.5642,0.4723,0.5345,230,24.9,1,0,,closed
EDGE-044709,FUSE-XFMR-022001,XFMR-022001,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.421,2221.6,0.5769,0.5078,0.5345,230,24.9,1,0,,closed
EDGE-044710,JCT-FDR-0066-002,FUSE-XFMR-022002,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.076,400.8,0.5521,0.4984,0.5345,230,24.9,1,0,,closed
EDGE-044711,FUSE-XFMR-022002,XFMR-022002,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.43,2270.9,0.6369,0.4842,0.5345,230,24.9,1,0,,closed
EDGE-044712,JCT-FDR-0066-002,FUSE-XFMR-022003,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.078,410.3,0.9254,0.528,0.6985,150,24.9,1,1,,closed
EDGE-044713,FUSE-XFMR-022003,XFMR-022003,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.44,2324.8,0.8217,0.537,0.6985,150,24.9,1,1,,closed
EDGE-044714,JCT-FDR-0066-002,FUSE-XFMR-022004,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.079,415.0,0.83,0.5456,0.6985,150,24.9,1,1,,closed
EDGE-044715,FUSE-XFMR-022004,XFMR-022004,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.445,2351.7,0.9317,0.5404,0.6985,150,24.9,1,1,,closed
EDGE-044716,JCT-FDR-0066-002,FUSE-XFMR-022005,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.08,423.7,0.2973,0.4692,0.3655,340,24.9,1,1,,closed
EDGE-044717,FUSE-XFMR-022005,XFMR-022005,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.455,2401.1,0.2811,0.4454,0.3655,340,24.9,1,1,,closed
EDGE-044718,JCT-FDR-0066-002,FUSE-XFMR-022006,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.082,433.2,0.323,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-044719,FUSE-XFMR-022006,XFMR-022006,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.465,2454.9,0.2859,0.3976,0.3655,340,24.9,1,1,,closed
EDGE-044720,JCT-FDR-0066-002,FUSE-XFMR-022007,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.084,442.7,0.9774,0.4575,0.6985,150,24.9,1,1,,closed
EDGE-044721,FUSE-XFMR-022007,XFMR-022007,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.475,2508.8,0.8395,0.5047,0.6985,150,24.9,1,1,,closed
EDGE-044722,JCT-FDR-0066-002,FUSE-XFMR-022008,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.086,454.6,0.2709,0.4754,0.3655,340,24.9,1,1,,closed
EDGE-044723,FUSE-XFMR-022008,XFMR-022008,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.488,2576.1,0.3182,0.4336,0.3655,340,24.9,1,1,,closed
EDGE-044724,JCT-FDR-0066-002,FUSE-XFMR-022009,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.087,460.9,1.3913,0.4975,1.007,100,24.9,2,0,,closed
EDGE-044725,FUSE-XFMR-022009,XFMR-022009,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.495,2612.0,1.5104,0.4602,1.007,100,24.9,2,0,,closed
EDGE-044726,JCT-FDR-0066-002,FUSE-XFMR-022010,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.09,472.8,1.3597,0.5327,1.007,100,24.9,2,1,,closed
EDGE-044727,FUSE-XFMR-022010,XFMR-022010,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.507,2679.3,1.4058,0.4613,1.007,100,24.9,2,1,,closed
EDGE-044728,JCT-FDR-0066-002,FUSE-XFMR-022011,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.09,477.6,0.6119,0.5033,0.5345,230,24.9,1,1,,closed
EDGE-044729,FUSE-XFMR-022011,XFMR-022011,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.513,2706.3,0.5643,0.4593,0.5345,230,24.9,1,1,,closed
EDGE-044730,JCT-FDR-0066-002,FUSE-XFMR-022012,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.092,487.1,0.3204,0.4007,0.3655,340,24.9,1,1,,closed
EDGE-044731,FUSE-XFMR-022012,XFMR-022012,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.523,2760.1,0.2991,0.4464,0.3655,340,24.9,1,1,,closed
EDGE-044732,JCT-FDR-0066-002,FUSE-XFMR-022013,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.094,495.8,1.5068,0.5228,1.007,100,24.9,2,1,,closed
EDGE-044733,FUSE-XFMR-022013,XFMR-022013,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.532,2809.5,1.5436,0.4703,1.007,100,24.9,2,1,,closed
EDGE-044734,JCT-FDR-0066-002,FUSE-XFMR-022014,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.096,508.5,0.8317,0.5343,0.6985,150,24.9,3,0,,closed
EDGE-044735,FUSE-XFMR-022014,XFMR-022014,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.546,2881.3,0.8365,0.4717,0.6985,150,24.9,3,0,,closed
EDGE-044736,JCT-FDR-0066-002,FUSE-XFMR-022015,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.098,517.2,1.4928,0.5249,1.007,100,24.9,1,0,,closed
EDGE-044737,FUSE-XFMR-022015,XFMR-022015,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.555,2930.7,1.6442,0.5559,1.007,100,24.9,1,0,,closed
EDGE-044738,JCT-FDR-0066-002,FUSE-XFMR-022016,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.099,524.3,0.9486,0.5503,0.6985,150,24.9,2,1,,closed
EDGE-044739,FUSE-XFMR-022016,XFMR-022016,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.563,2971.1,0.9842,0.4915,0.6985,150,24.9,2,1,,closed
EDGE-044740,JCT-FDR-0066-002,FUSE-XFMR-022017,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.101,532.2,1.5845,0.5022,1.007,100,24.9,1,1,,closed
EDGE-044741,FUSE-XFMR-022017,XFMR-022017,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.571,3015.9,1.5015,0.5012,1.007,100,24.9,1,1,,closed
EDGE-044742,JCT-FDR-0066-002,FUSE-XFMR-022018,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.103,543.3,0.3044,0.4429,0.3655,340,24.9,2,1,,closed
EDGE-044743,FUSE-XFMR-022018,XFMR-022018,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.583,3078.8,0.2927,0.4772,0.3655,340,24.9,2,1,,closed
EDGE-044744,JCT-FDR-0066-002,FUSE-XFMR-022019,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.104,548.9,1.3709,0.5608,1.007,100,24.9,2,1,,closed
EDGE-044745,FUSE-XFMR-022019,XFMR-022019,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.589,3110.2,1.5754,0.526,1.007,100,24.9,2,1,,closed
EDGE-044746,JCT-FDR-0066-002,FUSE-XFMR-022020,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.106,559.2,0.5335,0.4327,0.5345,230,24.9,1,1,,closed
EDGE-044747,FUSE-XFMR-022020,XFMR-022020,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.6,3168.5,0.5768,0.4522,0.5345,230,24.9,1,1,,closed
EDGE-044748,JCT-FDR-0066-002,FUSE-XFMR-022021,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.108,568.7,0.8141,0.5343,0.6985,150,24.9,1,0,,closed
EDGE-044749,FUSE-XFMR-022021,XFMR-022021,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.61,3222.4,0.9053,0.5261,0.6985,150,24.9,1,0,,closed
EDGE-044750,JCT-FDR-0066-002,JCT-FDR-0066-003,FDR-0066,SUB-015,primary_overhead,795 ACSR,ABC,0.61,3220.8,0.1365,0.3987,0.2665,700,24.9,3,1,,closed
EDGE-044751,JCT-FDR-0066-003,FUSE-XFMR-022022,FDR-0066,SUB-015,lateral_underground,#2 ACSR,BC,0.001,3.2,0.9264,0.5478,0.6985,150,24.9,2,0,,closed
EDGE-044752,FUSE-XFMR-022022,XFMR-022022,FDR-0066,SUB-015,lateral_underground,#2 ACSR,BC,0.003,18.0,0.8519,0.5518,0.6985,150,24.9,2,0,,closed
EDGE-044753,JCT-FDR-0066-003,FUSE-XFMR-022023,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.002,11.1,0.6329,0.5204,0.5345,230,24.9,1,1,,closed
EDGE-044754,FUSE-XFMR-022023,XFMR-022023,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.012,62.8,0.628,0.4502,0.5345,230,24.9,1,1,,closed
EDGE-044755,JCT-FDR-0066-003,FUSE-XFMR-022024,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.004,19.0,0.6438,0.4416,0.5345,230,24.9,1,1,,closed
EDGE-044756,FUSE-XFMR-022024,XFMR-022024,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.02,107.7,0.5501,0.4902,0.5345,230,24.9,1,1,,closed
EDGE-044757,JCT-FDR-0066-003,FUSE-XFMR-022025,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.005,26.1,0.5781,0.4928,0.5345,230,24.9,2,1,,closed
EDGE-044758,FUSE-XFMR-022025,XFMR-022025,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.028,148.1,0.651,0.4382,0.5345,230,24.9,2,1,,closed
EDGE-044759,JCT-FDR-0066-003,FUSE-XFMR-022026,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.007,38.8,0.8321,0.4556,0.6985,150,24.9,1,1,,closed
EDGE-044760,FUSE-XFMR-022026,XFMR-022026,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.042,219.9,0.8354,0.5261,0.6985,150,24.9,1,1,,closed
EDGE-044761,JCT-FDR-0066-003,FUSE-XFMR-022027,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.008,42.8,0.5883,0.4475,0.5345,230,24.9,1,1,,closed
EDGE-044762,FUSE-XFMR-022027,XFMR-022027,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.046,242.4,0.5892,0.4804,0.5345,230,24.9,1,1,,closed
EDGE-044763,JCT-FDR-0066-003,FUSE-XFMR-022028,FDR-0066,SUB-015,lateral_underground,#4 CU,C,0.011,56.2,1.4853,0.5148,1.007,100,24.9,1,0,,closed
EDGE-044764,FUSE-XFMR-022028,XFMR-022028,FDR-0066,SUB-015,lateral_underground,#4 CU,C,0.06,318.6,1.4574,0.5506,1.007,100,24.9,1,0,,closed
EDGE-044765,JCT-FDR-0066-003,FUSE-XFMR-022029,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.012,65.7,0.3116,0.4018,0.3655,340,24.9,1,0,,closed
EDGE-044766,FUSE-XFMR-022029,XFMR-022029,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.071,372.5,0.2954,0.3915,0.3655,340,24.9,1,0,,closed
EDGE-044767,JCT-FDR-0066-003,FUSE-XFMR-022030,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.013,69.7,0.5829,0.4729,0.5345,230,24.9,1,1,,closed
EDGE-044768,FUSE-XFMR-022030,XFMR-022030,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.075,394.9,0.5481,0.4889,0.5345,230,24.9,1,1,,closed
EDGE-044769,JCT-FDR-0066-003,FUSE-XFMR-022031,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.016,83.2,0.595,0.5118,0.5345,230,24.9,3,1,,closed
EDGE-044770,FUSE-XFMR-022031,XFMR-022031,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.6266,0.4483,0.5345,230,24.9,3,1,,closed
EDGE-044771,JCT-FDR-0066-003,FUSE-XFMR-022032,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.017,90.3,0.944,0.4857,0.6985,150,24.9,2,1,,closed
EDGE-044772,FUSE-XFMR-022032,XFMR-022032,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.097,511.6,0.8514,0.5031,0.6985,150,24.9,2,1,,closed
EDGE-044773,JCT-FDR-0066-003,FUSE-XFMR-022033,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.018,96.6,0.8403,0.4847,0.6985,150,24.9,2,1,,closed
EDGE-044774,FUSE-XFMR-022033,XFMR-022033,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.104,547.5,0.8927,0.532,0.6985,150,24.9,2,1,,closed
EDGE-044775,JCT-FDR-0066-003,FUSE-XFMR-022034,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.021,110.1,0.6231,0.4349,0.5345,230,24.9,2,1,,closed
EDGE-044776,FUSE-XFMR-022034,XFMR-022034,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.118,623.8,0.533,0.459,0.5345,230,24.9,2,1,,closed
EDGE-044777,JCT-FDR-0066-003,FUSE-XFMR-022035,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.022,116.4,0.9556,0.4937,0.6985,150,24.9,1,1,,closed
EDGE-044778,FUSE-XFMR-022035,XFMR-022035,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.125,659.7,0.8138,0.4822,0.6985,150,24.9,1,1,,closed
EDGE-044779,JCT-FDR-0066-003,FUSE-XFMR-022036,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.023,123.6,0.8803,0.5066,0.6985,150,24.9,2,1,,closed
EDGE-044780,FUSE-XFMR-022036,XFMR-022036,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.133,700.1,0.907,0.542,0.6985,150,24.9,2,1,,closed
EDGE-044781,JCT-FDR-0066-003,FUSE-XFMR-022037,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.026,137.0,0.5464,0.4934,0.5345,230,24.9,1,1,,closed
EDGE-044782,FUSE-XFMR-022037,XFMR-022037,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.147,776.4,0.5451,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-044783,JCT-FDR-0066-003,FUSE-XFMR-022038,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.027,141.0,0.5685,0.4347,0.5345,230,24.9,2,0,,closed
EDGE-044784,FUSE-XFMR-022038,XFMR-022038,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.151,798.9,0.5712,0.461,0.5345,230,24.9,2,0,,closed
EDGE-044785,JCT-FDR-0066-003,FUSE-XFMR-022039,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.029,154.4,0.5886,0.5053,0.5345,230,24.9,2,1,,closed
EDGE-044786,FUSE-XFMR-022039,XFMR-022039,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.166,875.2,0.6316,0.4544,0.5345,230,24.9,2,1,,closed
EDGE-044787,JCT-FDR-0066-003,FUSE-XFMR-022040,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.03,160.8,0.2914,0.4287,0.3655,340,24.9,1,1,,closed
EDGE-044788,FUSE-XFMR-022040,XFMR-022040,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.173,911.1,0.2977,0.4325,0.3655,340,24.9,1,1,,closed
EDGE-044789,JCT-FDR-0066-003,FUSE-XFMR-022041,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.032,170.3,1.5412,0.4924,1.007,100,24.9,2,1,,closed
EDGE-044790,FUSE-XFMR-022041,XFMR-022041,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.183,964.9,1.5997,0.4781,1.007,100,24.9,2,1,,closed
EDGE-044791,JCT-FDR-0066-003,FUSE-XFMR-022042,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.034,179.8,0.6415,0.4593,0.5345,230,24.9,2,1,,closed
EDGE-044792,FUSE-XFMR-022042,XFMR-022042,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.193,1018.8,0.5382,0.4598,0.5345,230,24.9,2,1,,closed
EDGE-044793,JCT-FDR-0066-003,FUSE-XFMR-022043,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.035,186.1,0.956,0.4725,0.6985,150,24.9,3,0,,closed
EDGE-044794,FUSE-XFMR-022043,XFMR-022043,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.2,1054.7,0.9396,0.5365,0.6985,150,24.9,3,0,,closed
EDGE-044795,JCT-FDR-0066-003,FUSE-XFMR-022044,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.037,193.2,0.9031,0.4666,0.6985,150,24.9,3,1,,closed
EDGE-044796,FUSE-XFMR-022044,XFMR-022044,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.207,1095.1,0.8607,0.4845,0.6985,150,24.9,3,1,,closed
EDGE-044797,JCT-FDR-0066-003,FUSE-XFMR-022045,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.039,205.9,0.6228,0.4895,0.5345,230,24.9,1,0,,closed
EDGE-044798,FUSE-XFMR-022045,XFMR-022045,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.221,1166.9,0.5804,0.4551,0.5345,230,24.9,1,0,,closed
EDGE-044799,JCT-FDR-0066-003,FUSE-XFMR-022046,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.04,211.5,0.2764,0.4295,0.3655,340,24.9,1,0,,closed
EDGE-044800,FUSE-XFMR-022046,XFMR-022046,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.227,1198.3,0.3044,0.4299,0.3655,340,24.9,1,0,,closed
EDGE-044801,JCT-FDR-0066-003,FUSE-XFMR-022047,FDR-0066,SUB-015,lateral_underground,4/0 AL,C,0.042,221.8,0.3018,0.465,0.3655,340,24.9,1,0,,closed
EDGE-044802,FUSE-XFMR-022047,XFMR-022047,FDR-0066,SUB-015,lateral_underground,4/0 AL,C,0.238,1256.6,0.2958,0.4124,0.3655,340,24.9,1,0,,closed
EDGE-044803,JCT-FDR-0066-003,FUSE-XFMR-022048,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.044,231.3,0.9528,0.4766,0.6985,150,24.9,3,1,,closed
EDGE-044804,FUSE-XFMR-022048,XFMR-022048,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.248,1310.5,0.8573,0.4662,0.6985,150,24.9,3,1,,closed
EDGE-044805,JCT-FDR-0066-003,FUSE-XFMR-022049,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.045,238.4,1.6417,0.4729,1.007,100,24.9,2,1,,closed
EDGE-044806,FUSE-XFMR-022049,XFMR-022049,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.256,1350.9,1.3725,0.5357,1.007,100,24.9,2,1,,closed
EDGE-044807,JCT-FDR-0066-003,FUSE-XFMR-022050,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.047,249.5,0.3007,0.4095,0.3655,340,24.9,3,1,,closed
EDGE-044808,FUSE-XFMR-022050,XFMR-022050,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.268,1413.7,0.2851,0.4263,0.3655,340,24.9,3,1,,closed
EDGE-044809,JCT-FDR-0066-003,FUSE-XFMR-022051,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.049,260.6,0.293,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-044810,FUSE-XFMR-022051,XFMR-022051,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.28,1476.6,0.3037,0.4532,0.3655,340,24.9,1,1,,closed
EDGE-044811,JCT-FDR-0066-003,FUSE-XFMR-022052,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.05,265.3,0.276,0.4608,0.3655,340,24.9,2,1,,closed
EDGE-044812,FUSE-XFMR-022052,XFMR-022052,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.285,1503.5,0.2686,0.3929,0.3655,340,24.9,2,1,,closed
EDGE-044813,JCT-FDR-0066-003,FUSE-XFMR-022053,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.052,273.2,0.3066,0.4076,0.3655,340,24.9,2,1,,closed
EDGE-044814,FUSE-XFMR-022053,XFMR-022053,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.293,1548.4,0.2844,0.3907,0.3655,340,24.9,2,1,,closed
EDGE-044815,JCT-FDR-0066-003,FUSE-XFMR-022054,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.054,286.7,1.4607,0.4855,1.007,100,24.9,2,0,,closed
EDGE-044816,FUSE-XFMR-022054,XFMR-022054,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.308,1624.7,1.4001,0.5001,1.007,100,24.9,2,0,,closed
EDGE-044817,JCT-FDR-0066-003,FUSE-XFMR-022055,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.056,295.4,1.5581,0.4721,1.007,100,24.9,2,0,,closed
EDGE-044818,FUSE-XFMR-022055,XFMR-022055,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.317,1674.0,1.6507,0.5364,1.007,100,24.9,2,0,,closed
EDGE-044819,JCT-FDR-0066-003,FUSE-XFMR-022056,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.057,302.5,1.4566,0.5246,1.007,100,24.9,2,0,,closed
EDGE-044820,FUSE-XFMR-022056,XFMR-022056,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.325,1714.4,1.3989,0.4625,1.007,100,24.9,2,0,,closed
EDGE-044821,JCT-FDR-0066-003,FUSE-XFMR-022057,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.059,312.8,0.635,0.5215,0.5345,230,24.9,1,1,,closed
EDGE-044822,FUSE-XFMR-022057,XFMR-022057,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.336,1772.8,0.6327,0.4308,0.5345,230,24.9,1,1,,closed
EDGE-044823,JCT-FDR-0066-003,FUSE-XFMR-022058,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.061,322.3,0.6353,0.4851,0.5345,230,24.9,1,1,,closed
EDGE-044824,FUSE-XFMR-022058,XFMR-022058,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.346,1826.6,0.6162,0.4623,0.5345,230,24.9,1,1,,closed
EDGE-044825,JCT-FDR-0066-003,FUSE-XFMR-022059,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.063,331.1,1.5883,0.5565,1.007,100,24.9,1,0,,closed
EDGE-044826,FUSE-XFMR-022059,XFMR-022059,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.355,1876.0,1.5506,0.4685,1.007,100,24.9,1,0,,closed
EDGE-044827,JCT-FDR-0066-003,FUSE-XFMR-022060,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.064,336.6,0.5772,0.4582,0.5345,230,24.9,1,1,,closed
EDGE-044828,FUSE-XFMR-022060,XFMR-022060,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.361,1907.4,0.5825,0.4898,0.5345,230,24.9,1,1,,closed
EDGE-044829,JCT-FDR-0066-003,FUSE-XFMR-022061,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.065,344.5,0.6104,0.4838,0.5345,230,24.9,2,1,,closed
EDGE-044830,FUSE-XFMR-022061,XFMR-022061,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.37,1952.3,0.5785,0.4834,0.5345,230,24.9,2,1,,closed
EDGE-044831,JCT-FDR-0066-003,FUSE-XFMR-022062,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.067,355.6,0.5349,0.4608,0.5345,230,24.9,2,0,,closed
EDGE-044832,FUSE-XFMR-022062,XFMR-022062,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.382,2015.1,0.5467,0.4522,0.5345,230,24.9,2,0,,closed
EDGE-044833,JCT-FDR-0066-003,FUSE-XFMR-022063,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.069,364.3,0.3109,0.4732,0.3655,340,24.9,2,1,,closed
EDGE-044834,FUSE-XFMR-022063,XFMR-022063,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.391,2064.5,0.2869,0.4559,0.3655,340,24.9,2,1,,closed
EDGE-044835,JCT-FDR-0066-003,FUSE-XFMR-022064,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.071,375.4,0.2987,0.4241,0.3655,340,24.9,2,1,,closed
EDGE-044836,FUSE-XFMR-022064,XFMR-022064,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.403,2127.3,0.3076,0.4548,0.3655,340,24.9,2,1,,closed
EDGE-044837,JCT-FDR-0066-003,FUSE-XFMR-022065,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.073,384.1,1.374,0.4649,1.007,100,24.9,3,1,,closed
EDGE-044838,FUSE-XFMR-022065,XFMR-022065,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.412,2176.7,1.5035,0.5051,1.007,100,24.9,3,1,,closed
EDGE-044839,JCT-FDR-0066-003,FUSE-XFMR-022066,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.074,392.0,0.8853,0.4894,0.6985,150,24.9,2,1,,closed
EDGE-044840,FUSE-XFMR-022066,XFMR-022066,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.421,2221.6,0.8177,0.4975,0.6985,150,24.9,2,1,,closed
EDGE-044841,JCT-FDR-0066-003,FUSE-XFMR-022067,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.075,398.4,0.9326,0.4809,0.6985,150,24.9,2,1,,closed
EDGE-044842,FUSE-XFMR-022067,XFMR-022067,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.428,2257.5,0.8367,0.459,0.6985,150,24.9,2,1,,closed
EDGE-044843,JCT-FDR-0066-003,FUSE-XFMR-022068,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.077,406.3,1.6252,0.5076,1.007,100,24.9,2,0,,closed
EDGE-044844,FUSE-XFMR-022068,XFMR-022068,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.436,2302.3,1.563,0.4733,1.007,100,24.9,2,0,,closed
EDGE-044845,JCT-FDR-0066-003,FUSE-XFMR-022069,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.079,416.6,0.9603,0.5093,0.6985,150,24.9,1,1,,closed
EDGE-044846,FUSE-XFMR-022069,XFMR-022069,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.447,2360.7,0.9375,0.4699,0.6985,150,24.9,1,1,,closed
EDGE-044847,JCT-FDR-0066-003,FUSE-XFMR-022070,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.08,423.7,0.6263,0.4359,0.5345,230,24.9,1,0,,closed
EDGE-044848,FUSE-XFMR-022070,XFMR-022070,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.455,2401.1,0.6256,0.4916,0.5345,230,24.9,1,0,,closed
EDGE-044849,JCT-FDR-0066-003,FUSE-XFMR-022071,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.082,433.2,0.9641,0.4992,0.6985,150,24.9,3,1,,closed
EDGE-044850,FUSE-XFMR-022071,XFMR-022071,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.465,2454.9,0.8516,0.4848,0.6985,150,24.9,3,1,,closed
EDGE-044851,JCT-FDR-0066-003,FUSE-XFMR-022072,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.084,441.9,0.8341,0.5438,0.6985,150,24.9,2,1,,closed
EDGE-044852,FUSE-XFMR-022072,XFMR-022072,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.474,2504.3,0.8677,0.4651,0.6985,150,24.9,2,1,,closed
EDGE-044853,JCT-FDR-0066-003,FUSE-XFMR-022073,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.085,450.6,0.5346,0.4771,0.5345,230,24.9,1,1,,closed
EDGE-044854,FUSE-XFMR-022073,XFMR-022073,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.484,2553.7,0.559,0.4828,0.5345,230,24.9,1,1,,closed
EDGE-044855,JCT-FDR-0066-003,FUSE-XFMR-022074,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.087,461.7,0.8292,0.5096,0.6985,150,24.9,1,1,,closed
EDGE-044856,FUSE-XFMR-022074,XFMR-022074,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.496,2616.5,0.8301,0.5002,0.6985,150,24.9,1,1,,closed
EDGE-044857,JCT-FDR-0066-003,FUSE-XFMR-022075,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.089,469.7,0.3232,0.3942,0.3655,340,24.9,1,1,,closed
EDGE-044858,FUSE-XFMR-022075,XFMR-022075,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.504,2661.4,0.2998,0.3942,0.3655,340,24.9,1,1,,closed
EDGE-044859,JCT-FDR-0066-003,FUSE-XFMR-022076,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.09,477.6,0.6405,0.4929,0.5345,230,24.9,2,0,,closed
EDGE-044860,FUSE-XFMR-022076,XFMR-022076,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.513,2706.3,0.5359,0.4992,0.5345,230,24.9,2,0,,closed
EDGE-044861,JCT-FDR-0066-003,FUSE-XFMR-022077,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.093,490.2,1.481,0.4736,1.007,100,24.9,2,1,,closed
EDGE-044862,FUSE-XFMR-022077,XFMR-022077,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.526,2778.1,1.4222,0.5086,1.007,100,24.9,2,1,,closed
EDGE-044863,JCT-FDR-0066-003,FUSE-XFMR-022078,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.094,494.2,1.5413,0.5405,1.007,100,24.9,2,1,,closed
EDGE-044864,FUSE-XFMR-022078,XFMR-022078,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.53,2800.5,1.4041,0.5597,1.007,100,24.9,2,1,,closed
EDGE-044865,JCT-FDR-0066-003,FUSE-XFMR-022079,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.096,506.1,0.6378,0.4958,0.5345,230,24.9,1,1,,closed
EDGE-044866,FUSE-XFMR-022079,XFMR-022079,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.543,2867.8,0.5718,0.5208,0.5345,230,24.9,1,1,,closed
EDGE-044867,JCT-FDR-0066-003,FUSE-XFMR-022080,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.098,514.8,0.3133,0.4649,0.3655,340,24.9,1,1,,closed
EDGE-044868,FUSE-XFMR-022080,XFMR-022080,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.552,2917.2,0.2887,0.3954,0.3655,340,24.9,1,1,,closed
EDGE-044869,JCT-FDR-0066-003,FUSE-XFMR-022081,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.099,525.1,0.2744,0.4104,0.3655,340,24.9,1,1,,closed
EDGE-044870,FUSE-XFMR-022081,XFMR-022081,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.564,2975.5,0.3234,0.3995,0.3655,340,24.9,1,1,,closed
EDGE-044871,JCT-FDR-0066-003,FUSE-XFMR-022082,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.1,529.8,1.525,0.515,1.007,100,24.9,3,0,,closed
EDGE-044872,FUSE-XFMR-022082,XFMR-022082,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.569,3002.5,1.6433,0.5164,1.007,100,24.9,3,0,,closed
EDGE-044873,JCT-FDR-0066-003,FUSE-XFMR-022083,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.102,538.6,0.5901,0.5214,0.5345,230,24.9,3,1,,closed
EDGE-044874,FUSE-XFMR-022083,XFMR-022083,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.578,3051.8,0.5887,0.4795,0.5345,230,24.9,3,1,,closed
EDGE-044875,JCT-FDR-0066-003,FUSE-XFMR-022084,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.104,548.1,0.588,0.4967,0.5345,230,24.9,2,1,,closed
EDGE-044876,FUSE-XFMR-022084,XFMR-022084,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.588,3105.7,0.6485,0.4381,0.5345,230,24.9,2,1,,closed
EDGE-044877,JCT-FDR-0066-003,FUSE-XFMR-022085,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.106,558.4,0.8607,0.4868,0.6985,150,24.9,2,1,,closed
EDGE-044878,FUSE-XFMR-022085,XFMR-022085,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.599,3164.0,0.9534,0.4983,0.6985,150,24.9,2,1,,closed
EDGE-044879,JCT-FDR-0066-003,FUSE-XFMR-022086,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.108,567.9,0.3003,0.4048,0.3655,340,24.9,1,1,,closed
EDGE-044880,FUSE-XFMR-022086,XFMR-022086,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.609,3217.9,0.2947,0.4174,0.3655,340,24.9,1,1,,closed
EDGE-044881,JCT-FDR-0066-003,JCT-FDR-0066-004,FDR-0066,SUB-015,primary_overhead,795 ACSR,ABC,0.61,3220.8,0.1249,0.3722,0.2721,700,24.9,3,1,,closed
EDGE-044882,JCT-FDR-0066-004,FUSE-XFMR-022087,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.001,5.5,0.6473,0.4914,0.5345,230,24.9,3,1,,closed
EDGE-044883,FUSE-XFMR-022087,XFMR-022087,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.006,31.4,0.5706,0.5103,0.5345,230,24.9,3,1,,closed
EDGE-044884,JCT-FDR-0066-004,FUSE-XFMR-022088,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.001,7.1,0.6339,0.5027,0.5345,230,24.9,1,0,,closed
EDGE-044885,FUSE-XFMR-022088,XFMR-022088,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.008,40.4,0.6025,0.5154,0.5345,230,24.9,1,0,,closed
EDGE-044886,JCT-FDR-0066-004,FUSE-XFMR-022089,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.003,17.4,0.2732,0.4504,0.3655,340,24.9,1,0,,closed
EDGE-044887,FUSE-XFMR-022089,XFMR-022089,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.019,98.7,0.3252,0.4545,0.3655,340,24.9,1,0,,closed
EDGE-044888,JCT-FDR-0066-004,FUSE-XFMR-022090,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.005,25.3,0.9324,0.5143,0.6985,150,24.9,2,1,,closed
EDGE-044889,FUSE-XFMR-022090,XFMR-022090,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.027,143.6,0.9384,0.5252,0.6985,150,24.9,2,1,,closed
EDGE-044890,JCT-FDR-0066-004,FUSE-XFMR-022091,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.007,38.0,1.6283,0.529,1.007,100,24.9,2,1,,closed
EDGE-044891,FUSE-XFMR-022091,XFMR-022091,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.041,215.4,1.5094,0.539,1.007,100,24.9,2,1,,closed
EDGE-044892,JCT-FDR-0066-004,FUSE-XFMR-022092,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.008,44.4,1.4148,0.5446,1.007,100,24.9,2,1,,closed
EDGE-044893,FUSE-XFMR-022092,XFMR-022092,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.048,251.3,1.6518,0.4969,1.007,100,24.9,2,1,,closed
EDGE-044894,JCT-FDR-0066-004,FUSE-XFMR-022093,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.01,53.9,0.287,0.4256,0.3655,340,24.9,3,1,,closed
EDGE-044895,FUSE-XFMR-022093,XFMR-022093,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.058,305.2,0.3244,0.4691,0.3655,340,24.9,3,1,,closed
EDGE-044896,JCT-FDR-0066-004,FUSE-XFMR-022094,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.011,60.2,1.5568,0.515,1.007,100,24.9,2,1,,closed
EDGE-044897,FUSE-XFMR-022094,XFMR-022094,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.065,341.1,1.6528,0.466,1.007,100,24.9,2,1,,closed
EDGE-044898,JCT-FDR-0066-004,FUSE-XFMR-022095,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.013,69.7,1.4081,0.5608,1.007,100,24.9,2,1,,closed
EDGE-044899,FUSE-XFMR-022095,XFMR-022095,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.075,394.9,1.4131,0.5124,1.007,100,24.9,2,1,,closed
EDGE-044900,JCT-FDR-0066-004,FUSE-XFMR-022096,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.015,78.4,0.2824,0.4603,0.3655,340,24.9,2,0,,closed
EDGE-044901,FUSE-XFMR-022096,XFMR-022096,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.084,444.3,0.3025,0.4677,0.3655,340,24.9,2,0,,closed
EDGE-044902,JCT-FDR-0066-004,FUSE-XFMR-022097,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.017,87.9,0.3192,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-044903,FUSE-XFMR-022097,XFMR-022097,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.094,498.2,0.2778,0.4705,0.3655,340,24.9,1,1,,closed
EDGE-044904,JCT-FDR-0066-004,FUSE-XFMR-022098,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.018,97.4,0.2718,0.4285,0.3655,340,24.9,1,0,,closed
EDGE-044905,FUSE-XFMR-022098,XFMR-022098,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.105,552.0,0.3068,0.4311,0.3655,340,24.9,1,0,,closed
EDGE-044906,JCT-FDR-0066-004,FUSE-XFMR-022099,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.02,105.3,1.5761,0.4637,1.007,100,24.9,1,0,,closed
EDGE-044907,FUSE-XFMR-022099,XFMR-022099,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.113,596.9,1.493,0.5363,1.007,100,24.9,1,0,,closed
EDGE-044908,JCT-FDR-0066-004,FUSE-XFMR-022100,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.022,117.2,1.6514,0.4764,1.007,100,24.9,1,1,,closed
EDGE-044909,FUSE-XFMR-022100,XFMR-022100,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.126,664.2,1.5907,0.5574,1.007,100,24.9,1,1,,closed
EDGE-044910,JCT-FDR-0066-004,FUSE-XFMR-022101,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.023,121.2,0.951,0.4667,0.6985,150,24.9,3,1,,closed
EDGE-044911,FUSE-XFMR-022101,XFMR-022101,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.13,686.7,0.8903,0.4747,0.6985,150,24.9,3,1,,closed
EDGE-044912,JCT-FDR-0066-004,FUSE-XFMR-022102,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.026,134.6,1.4194,0.5527,1.007,100,24.9,1,1,,closed
EDGE-044913,FUSE-XFMR-022102,XFMR-022102,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.145,763.0,1.5375,0.4904,1.007,100,24.9,1,1,,closed
EDGE-044914,JCT-FDR-0066-004,FUSE-XFMR-022103,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.027,144.1,1.5266,0.5532,1.007,100,24.9,2,0,,closed
EDGE-044915,FUSE-XFMR-022103,XFMR-022103,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.155,816.8,1.6255,0.5297,1.007,100,24.9,2,0,,closed
EDGE-044916,JCT-FDR-0066-004,FUSE-XFMR-022104,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.028,148.1,0.5921,0.486,0.5345,230,24.9,1,1,,closed
EDGE-044917,FUSE-XFMR-022104,XFMR-022104,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.159,839.3,0.5432,0.5026,0.5345,230,24.9,1,1,,closed
EDGE-044918,JCT-FDR-0066-004,FUSE-XFMR-022105,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.03,159.2,0.5453,0.5134,0.5345,230,24.9,2,1,,closed
EDGE-044919,FUSE-XFMR-022105,XFMR-022105,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.171,902.1,0.5946,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-044920,JCT-FDR-0066-004,FUSE-XFMR-022106,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.032,166.3,1.3787,0.4669,1.007,100,24.9,3,1,,closed
EDGE-044921,FUSE-XFMR-022106,XFMR-022106,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.178,942.5,1.5118,0.4882,1.007,100,24.9,3,1,,closed
EDGE-044922,JCT-FDR-0066-004,FUSE-XFMR-022107,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.033,175.0,1.5408,0.5603,1.007,100,24.9,2,1,,closed
EDGE-044923,FUSE-XFMR-022107,XFMR-022107,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.188,991.8,1.5963,0.5302,1.007,100,24.9,2,1,,closed
EDGE-044924,JCT-FDR-0066-004,FUSE-XFMR-022108,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.035,186.9,1.5982,0.477,1.007,100,24.9,1,1,,closed
EDGE-044925,FUSE-XFMR-022108,XFMR-022108,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.201,1059.2,1.5316,0.4831,1.007,100,24.9,1,1,,closed
EDGE-044926,JCT-FDR-0066-004,FUSE-XFMR-022109,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.037,193.2,0.2867,0.3942,0.3655,340,24.9,3,0,,closed
EDGE-044927,FUSE-XFMR-022109,XFMR-022109,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.207,1095.1,0.2911,0.4456,0.3655,340,24.9,3,0,,closed
EDGE-044928,JCT-FDR-0066-004,FUSE-XFMR-022110,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.038,202.0,0.9182,0.5397,0.6985,150,24.9,1,1,,closed
EDGE-044929,FUSE-XFMR-022110,XFMR-022110,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.217,1144.4,0.837,0.4703,0.6985,150,24.9,1,1,,closed
EDGE-044930,JCT-FDR-0066-004,FUSE-XFMR-022111,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.04,211.5,0.6345,0.4646,0.5345,230,24.9,1,0,,closed
EDGE-044931,FUSE-XFMR-022111,XFMR-022111,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.227,1198.3,0.5408,0.4673,0.5345,230,24.9,1,0,,closed
EDGE-044932,JCT-FDR-0066-004,FUSE-XFMR-022112,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AC,0.041,218.6,0.8255,0.4884,0.6985,150,24.9,2,0,,closed
EDGE-044933,FUSE-XFMR-022112,XFMR-022112,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AC,0.235,1238.7,0.8635,0.5097,0.6985,150,24.9,2,0,,closed
EDGE-044934,JCT-FDR-0066-004,FUSE-XFMR-022113,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.043,229.7,0.5403,0.5221,0.5345,230,24.9,1,1,,closed
EDGE-044935,FUSE-XFMR-022113,XFMR-022113,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.246,1301.5,0.6043,0.492,0.5345,230,24.9,1,1,,closed
EDGE-044936,JCT-FDR-0066-004,FUSE-XFMR-022114,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.046,240.8,0.2946,0.4592,0.3655,340,24.9,3,1,,closed
EDGE-044937,FUSE-XFMR-022114,XFMR-022114,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.258,1364.4,0.3021,0.3979,0.3655,340,24.9,3,1,,closed
EDGE-044938,JCT-FDR-0066-004,FUSE-XFMR-022115,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.046,245.5,0.6435,0.5033,0.5345,230,24.9,2,0,,closed
EDGE-044939,FUSE-XFMR-022115,XFMR-022115,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.264,1391.3,0.5564,0.4702,0.5345,230,24.9,2,0,,closed
EDGE-044940,JCT-FDR-0066-004,FUSE-XFMR-022116,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.049,258.2,0.9123,0.4859,0.6985,150,24.9,2,1,,closed
EDGE-044941,FUSE-XFMR-022116,XFMR-022116,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.277,1463.1,0.9799,0.5086,0.6985,150,24.9,2,1,,closed
EDGE-044942,JCT-FDR-0066-004,FUSE-XFMR-022117,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.05,262.9,0.2912,0.476,0.3655,340,24.9,2,1,,closed
EDGE-044943,FUSE-XFMR-022117,XFMR-022117,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.282,1490.0,0.2693,0.4342,0.3655,340,24.9,2,1,,closed
EDGE-044944,JCT-FDR-0066-004,FUSE-XFMR-022118,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.052,274.8,0.8223,0.4926,0.6985,150,24.9,1,0,,closed
EDGE-044945,FUSE-XFMR-022118,XFMR-022118,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.295,1557.3,0.8142,0.5493,0.6985,150,24.9,1,0,,closed
EDGE-044946,JCT-FDR-0066-004,FUSE-XFMR-022119,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.053,279.6,0.3155,0.4683,0.3655,340,24.9,1,1,,closed
EDGE-044947,FUSE-XFMR-022119,XFMR-022119,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.3,1584.3,0.2887,0.3916,0.3655,340,24.9,1,1,,closed
EDGE-044948,JCT-FDR-0066-004,FUSE-XFMR-022120,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.055,290.7,1.4041,0.5246,1.007,100,24.9,2,1,,closed
EDGE-044949,FUSE-XFMR-022120,XFMR-022120,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.312,1647.1,1.511,0.4813,1.007,100,24.9,2,1,,closed
EDGE-044950,JCT-FDR-0066-004,FUSE-XFMR-022121,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.057,302.5,0.269,0.4013,0.3655,340,24.9,1,0,,closed
EDGE-044951,FUSE-XFMR-022121,XFMR-022121,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.325,1714.4,0.3219,0.3944,0.3655,340,24.9,1,0,,closed
EDGE-044952,JCT-FDR-0066-004,FUSE-XFMR-022122,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.058,306.5,0.917,0.5347,0.6985,150,24.9,1,1,,closed
