edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-044953,FUSE-XFMR-022122,XFMR-022122,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.329,1736.9,0.952,0.5147,0.6985,150,24.9,1,1,,closed
EDGE-044954,JCT-FDR-0066-004,FUSE-XFMR-022123,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.061,320.8,0.2997,0.4618,0.3655,340,24.9,3,1,,closed
EDGE-044955,FUSE-XFMR-022123,XFMR-022123,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.344,1817.6,0.269,0.4273,0.3655,340,24.9,3,1,,closed
EDGE-044956,JCT-FDR-0066-004,FUSE-XFMR-022124,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.062,328.7,1.5372,0.5392,1.007,100,24.9,2,1,,closed
EDGE-044957,FUSE-XFMR-022124,XFMR-022124,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.353,1862.5,1.3612,0.5583,1.007,100,24.9,2,1,,closed
EDGE-044958,JCT-FDR-0066-004,FUSE-XFMR-022125,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.063,333.4,0.8169,0.4598,0.6985,150,24.9,2,1,,closed
EDGE-044959,FUSE-XFMR-022125,XFMR-022125,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.358,1889.4,0.9017,0.4875,0.6985,150,24.9,2,1,,closed
EDGE-044960,JCT-FDR-0066-004,FUSE-XFMR-022126,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.066,346.1,0.5725,0.4741,0.5345,230,24.9,2,1,,closed
EDGE-044961,FUSE-XFMR-022126,XFMR-022126,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.371,1961.3,0.6088,0.4467,0.5345,230,24.9,2,1,,closed
EDGE-044962,JCT-FDR-0066-004,FUSE-XFMR-022127,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.067,351.6,0.3182,0.3976,0.3655,340,24.9,1,1,,closed
EDGE-044963,FUSE-XFMR-022127,XFMR-022127,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.377,1992.7,0.3064,0.428,0.3655,340,24.9,1,1,,closed
EDGE-044964,JCT-FDR-0066-004,FUSE-XFMR-022128,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.069,362.7,1.3831,0.4894,1.007,100,24.9,3,1,,closed
EDGE-044965,FUSE-XFMR-022128,XFMR-022128,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.389,2055.5,1.586,0.5585,1.007,100,24.9,3,1,,closed
EDGE-044966,JCT-FDR-0066-004,FUSE-XFMR-022129,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.07,369.9,0.8072,0.4531,0.6985,150,24.9,2,0,,closed
EDGE-044967,FUSE-XFMR-022129,XFMR-022129,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.397,2095.9,0.8653,0.4884,0.6985,150,24.9,2,0,,closed
EDGE-044968,JCT-FDR-0066-004,FUSE-XFMR-022130,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.071,377.0,0.275,0.4591,0.3655,340,24.9,2,1,,closed
EDGE-044969,FUSE-XFMR-022130,XFMR-022130,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.405,2136.3,0.2904,0.401,0.3655,340,24.9,2,1,,closed
EDGE-044970,JCT-FDR-0066-004,FUSE-XFMR-022131,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.074,390.5,0.8398,0.4888,0.6985,150,24.9,2,1,,closed
EDGE-044971,FUSE-XFMR-022131,XFMR-022131,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.419,2212.6,0.834,0.5387,0.6985,150,24.9,2,1,,closed
EDGE-044972,JCT-FDR-0066-004,FUSE-XFMR-022132,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.075,395.2,0.5948,0.4753,0.5345,230,24.9,2,0,,closed
EDGE-044973,FUSE-XFMR-022132,XFMR-022132,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.424,2239.5,0.638,0.4429,0.5345,230,24.9,2,0,,closed
EDGE-044974,JCT-FDR-0066-004,FUSE-XFMR-022133,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.077,404.7,0.9626,0.5013,0.6985,150,24.9,3,0,,closed
EDGE-044975,FUSE-XFMR-022133,XFMR-022133,FDR-0066,SUB-015,lateral_underground,#2 ACSR,ABC,0.434,2293.4,0.8984,0.5093,0.6985,150,24.9,3,0,,closed
EDGE-044976,JCT-FDR-0066-004,FUSE-XFMR-022134,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.079,415.0,0.8663,0.4896,0.6985,150,24.9,2,1,,closed
EDGE-044977,FUSE-XFMR-022134,XFMR-022134,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.445,2351.7,0.8916,0.4638,0.6985,150,24.9,2,1,,closed
EDGE-044978,JCT-FDR-0066-004,FUSE-XFMR-022135,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.08,424.5,0.5817,0.512,0.5345,230,24.9,2,1,,closed
EDGE-044979,FUSE-XFMR-022135,XFMR-022135,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.456,2405.6,0.6395,0.5042,0.5345,230,24.9,2,1,,closed
EDGE-044980,JCT-FDR-0066-004,FUSE-XFMR-022136,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.081,430.1,0.9182,0.5091,0.6985,150,24.9,2,1,,closed
EDGE-044981,FUSE-XFMR-022136,XFMR-022136,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.462,2437.0,0.8533,0.5519,0.6985,150,24.9,2,1,,closed
EDGE-044982,JCT-FDR-0066-004,FUSE-XFMR-022137,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.084,442.7,0.9285,0.4917,0.6985,150,24.9,1,1,,closed
EDGE-044983,FUSE-XFMR-022137,XFMR-022137,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.475,2508.8,0.9014,0.5215,0.6985,150,24.9,1,1,,closed
EDGE-044984,JCT-FDR-0066-004,FUSE-XFMR-022138,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.085,448.3,0.9835,0.5469,0.6985,150,24.9,3,1,,closed
EDGE-044985,FUSE-XFMR-022138,XFMR-022138,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.481,2540.2,0.977,0.525,0.6985,150,24.9,3,1,,closed
EDGE-044986,JCT-FDR-0066-004,FUSE-XFMR-022139,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.087,459.4,1.5104,0.5342,1.007,100,24.9,2,0,,closed
EDGE-044987,FUSE-XFMR-022139,XFMR-022139,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.493,2603.0,1.513,0.5567,1.007,100,24.9,2,0,,closed
EDGE-044988,JCT-FDR-0066-004,FUSE-XFMR-022140,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.089,468.9,0.3164,0.4168,0.3655,340,24.9,2,1,,closed
EDGE-044989,FUSE-XFMR-022140,XFMR-022140,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.503,2656.9,0.3251,0.4288,0.3655,340,24.9,2,1,,closed
EDGE-044990,JCT-FDR-0066-004,FUSE-XFMR-022141,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.091,479.2,0.8368,0.5345,0.6985,150,24.9,1,0,,closed
EDGE-044991,FUSE-XFMR-022141,XFMR-022141,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.514,2715.2,0.936,0.5163,0.6985,150,24.9,1,0,,closed
EDGE-044992,JCT-FDR-0066-004,FUSE-XFMR-022142,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.092,486.3,1.5963,0.5227,1.007,100,24.9,3,0,,closed
EDGE-044993,FUSE-XFMR-022142,XFMR-022142,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.522,2755.6,1.5636,0.4981,1.007,100,24.9,3,0,,closed
EDGE-044994,JCT-FDR-0066-004,FUSE-XFMR-022143,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.093,492.6,0.5548,0.4341,0.5345,230,24.9,2,1,,closed
EDGE-044995,FUSE-XFMR-022143,XFMR-022143,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.529,2791.5,0.6016,0.4863,0.5345,230,24.9,2,1,,closed
EDGE-044996,JCT-FDR-0066-004,FUSE-XFMR-022144,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.095,501.3,0.5856,0.4545,0.5345,230,24.9,2,1,,closed
EDGE-044997,FUSE-XFMR-022144,XFMR-022144,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.538,2840.9,0.651,0.4577,0.5345,230,24.9,2,1,,closed
EDGE-044998,JCT-FDR-0066-004,FUSE-XFMR-022145,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.097,511.6,1.5408,0.4613,1.007,100,24.9,2,0,,closed
EDGE-044999,FUSE-XFMR-022145,XFMR-022145,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.549,2899.2,1.3784,0.5175,1.007,100,24.9,2,0,,closed
EDGE-045000,JCT-FDR-0066-004,FUSE-XFMR-022146,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.098,519.6,0.3136,0.4008,0.3655,340,24.9,2,1,,closed
EDGE-045001,FUSE-XFMR-022146,XFMR-022146,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.558,2944.1,0.2951,0.4175,0.3655,340,24.9,2,1,,closed
EDGE-045002,JCT-FDR-0066-004,FUSE-XFMR-022147,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.1,529.8,1.5377,0.539,1.007,100,24.9,2,1,,closed
EDGE-045003,FUSE-XFMR-022147,XFMR-022147,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.569,3002.5,1.3644,0.5059,1.007,100,24.9,2,1,,closed
EDGE-045004,JCT-FDR-0066-004,FUSE-XFMR-022148,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.102,537.0,0.313,0.4341,0.3655,340,24.9,3,1,,closed
EDGE-045005,FUSE-XFMR-022148,XFMR-022148,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.576,3042.9,0.2886,0.4693,0.3655,340,24.9,3,1,,closed
EDGE-045006,JCT-FDR-0066-004,FUSE-XFMR-022149,FDR-0066,SUB-015,lateral_underground,#4 CU,C,0.104,548.9,1.4388,0.5165,1.007,100,24.9,1,0,,closed
EDGE-045007,FUSE-XFMR-022149,XFMR-022149,FDR-0066,SUB-015,lateral_underground,#4 CU,C,0.589,3110.2,1.3634,0.5215,1.007,100,24.9,1,0,,closed
EDGE-045008,JCT-FDR-0066-004,FUSE-XFMR-022150,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.105,555.2,0.8158,0.5064,0.6985,150,24.9,1,1,,closed
EDGE-045009,FUSE-XFMR-022150,XFMR-022150,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.596,3146.1,0.8625,0.5107,0.6985,150,24.9,1,1,,closed
EDGE-045010,JCT-FDR-0066-004,FUSE-XFMR-022151,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.107,567.1,1.6148,0.5112,1.007,100,24.9,2,1,,closed
EDGE-045011,FUSE-XFMR-022151,XFMR-022151,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.609,3213.4,1.6047,0.5054,1.007,100,24.9,2,1,,closed
EDGE-045012,JCT-FDR-0066-004,JCT-FDR-0066-005,FDR-0066,SUB-015,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1315,0.3931,0.2762,700,24.9,3,1,,closed
EDGE-045013,JCT-FDR-0066-005,FUSE-XFMR-022152,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.001,4.0,1.4255,0.5594,1.007,100,24.9,2,0,,closed
EDGE-045014,FUSE-XFMR-022152,XFMR-022152,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.004,22.4,1.6376,0.5174,1.007,100,24.9,2,0,,closed
EDGE-045015,JCT-FDR-0066-005,FUSE-XFMR-022153,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.001,4.0,0.2946,0.4644,0.3655,340,24.9,1,0,,closed
EDGE-045016,FUSE-XFMR-022153,XFMR-022153,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.004,22.4,0.2925,0.4022,0.3655,340,24.9,1,0,,closed
EDGE-045017,JCT-FDR-0066-005,FUSE-XFMR-022154,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.003,14.3,0.8146,0.4787,0.6985,150,24.9,2,1,,closed
EDGE-045018,FUSE-XFMR-022154,XFMR-022154,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.015,80.8,0.8834,0.5135,0.6985,150,24.9,2,1,,closed
EDGE-045019,JCT-FDR-0066-005,FUSE-XFMR-022155,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.004,23.8,1.3998,0.5614,1.007,100,24.9,1,1,,closed
EDGE-045020,FUSE-XFMR-022155,XFMR-022155,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.025,134.6,1.6364,0.5543,1.007,100,24.9,1,1,,closed
EDGE-045021,JCT-FDR-0066-005,FUSE-XFMR-022156,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.006,30.1,0.3004,0.4747,0.3655,340,24.9,2,1,,closed
EDGE-045022,FUSE-XFMR-022156,XFMR-022156,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.032,170.5,0.3219,0.3996,0.3655,340,24.9,2,1,,closed
EDGE-045023,JCT-FDR-0066-005,FUSE-XFMR-022157,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.008,42.0,1.59,0.461,1.007,100,24.9,1,1,,closed
EDGE-045024,FUSE-XFMR-022157,XFMR-022157,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.045,237.9,1.387,0.5412,1.007,100,24.9,1,1,,closed
EDGE-045025,JCT-FDR-0066-005,FUSE-XFMR-022158,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.01,51.5,1.3906,0.4705,1.007,100,24.9,2,0,,closed
EDGE-045026,FUSE-XFMR-022158,XFMR-022158,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.055,291.7,1.386,0.5281,1.007,100,24.9,2,0,,closed
EDGE-045027,JCT-FDR-0066-005,FUSE-XFMR-022159,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.011,57.8,0.2713,0.4676,0.3655,340,24.9,1,1,,closed
EDGE-045028,FUSE-XFMR-022159,XFMR-022159,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.062,327.6,0.2831,0.4291,0.3655,340,24.9,1,1,,closed
EDGE-045029,JCT-FDR-0066-005,FUSE-XFMR-022160,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.012,65.7,0.535,0.5206,0.5345,230,24.9,2,1,,closed
EDGE-045030,FUSE-XFMR-022160,XFMR-022160,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.071,372.5,0.5919,0.457,0.5345,230,24.9,2,1,,closed
EDGE-045031,JCT-FDR-0066-005,FUSE-XFMR-022161,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.015,76.8,0.2851,0.4453,0.3655,340,24.9,1,1,,closed
EDGE-045032,FUSE-XFMR-022161,XFMR-022161,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.082,435.3,0.3033,0.4245,0.3655,340,24.9,1,1,,closed
EDGE-045033,JCT-FDR-0066-005,FUSE-XFMR-022162,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.016,84.0,0.8755,0.5105,0.6985,150,24.9,3,1,,closed
EDGE-045034,FUSE-XFMR-022162,XFMR-022162,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.09,475.7,0.8725,0.4529,0.6985,150,24.9,3,1,,closed
EDGE-045035,JCT-FDR-0066-005,FUSE-XFMR-022163,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.018,92.7,0.3256,0.3985,0.3655,340,24.9,1,1,,closed
EDGE-045036,FUSE-XFMR-022163,XFMR-022163,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.099,525.1,0.2925,0.4427,0.3655,340,24.9,1,1,,closed
EDGE-045037,JCT-FDR-0066-005,FUSE-XFMR-022164,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.02,106.1,0.2895,0.4719,0.3655,340,24.9,3,1,,closed
EDGE-045038,FUSE-XFMR-022164,XFMR-022164,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.114,601.4,0.2707,0.4523,0.3655,340,24.9,3,1,,closed
EDGE-045039,JCT-FDR-0066-005,FUSE-XFMR-022165,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.021,112.5,0.8595,0.5171,0.6985,150,24.9,2,1,,closed
EDGE-045040,FUSE-XFMR-022165,XFMR-022165,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.121,637.3,0.8851,0.5426,0.6985,150,24.9,2,1,,closed
EDGE-045041,JCT-FDR-0066-005,FUSE-XFMR-022166,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.023,121.2,0.6081,0.4571,0.5345,230,24.9,2,1,,closed
EDGE-045042,FUSE-XFMR-022166,XFMR-022166,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.13,686.7,0.6413,0.4696,0.5345,230,24.9,2,1,,closed
EDGE-045043,JCT-FDR-0066-005,FUSE-XFMR-022167,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.025,132.3,0.3072,0.4476,0.3655,340,24.9,3,1,,closed
EDGE-045044,FUSE-XFMR-022167,XFMR-022167,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.142,749.5,0.3131,0.4091,0.3655,340,24.9,3,1,,closed
EDGE-045045,JCT-FDR-0066-005,FUSE-XFMR-022168,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.026,137.8,0.3158,0.4236,0.3655,340,24.9,2,1,,closed
EDGE-045046,FUSE-XFMR-022168,XFMR-022168,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.148,780.9,0.3221,0.453,0.3655,340,24.9,2,1,,closed
EDGE-045047,JCT-FDR-0066-005,FUSE-XFMR-022169,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.028,148.1,0.6271,0.5124,0.5345,230,24.9,2,1,,closed
EDGE-045048,FUSE-XFMR-022169,XFMR-022169,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.159,839.3,0.5709,0.4521,0.5345,230,24.9,2,1,,closed
EDGE-045049,JCT-FDR-0066-005,FUSE-XFMR-022170,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.029,154.4,0.3236,0.4632,0.3655,340,24.9,1,1,,closed
EDGE-045050,FUSE-XFMR-022170,XFMR-022170,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.166,875.2,0.2968,0.4663,0.3655,340,24.9,1,1,,closed
EDGE-045051,JCT-FDR-0066-005,FUSE-XFMR-022171,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.031,165.5,0.2858,0.4227,0.3655,340,24.9,1,1,,closed
EDGE-045052,FUSE-XFMR-022171,XFMR-022171,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.178,938.0,0.3131,0.4585,0.3655,340,24.9,1,1,,closed
EDGE-045053,JCT-FDR-0066-005,FUSE-XFMR-022172,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.033,172.7,0.3134,0.4657,0.3655,340,24.9,1,1,,closed
EDGE-045054,FUSE-XFMR-022172,XFMR-022172,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.185,978.4,0.3067,0.4086,0.3655,340,24.9,1,1,,closed
EDGE-045055,JCT-FDR-0066-005,FUSE-XFMR-022173,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.035,183.7,0.6074,0.4764,0.5345,230,24.9,2,1,,closed
EDGE-045056,FUSE-XFMR-022173,XFMR-022173,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.197,1041.2,0.6229,0.4447,0.5345,230,24.9,2,1,,closed
EDGE-045057,JCT-FDR-0066-005,FUSE-XFMR-022174,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.036,191.7,0.5705,0.5075,0.5345,230,24.9,2,1,,closed
EDGE-045058,FUSE-XFMR-022174,XFMR-022174,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.206,1086.1,0.5985,0.5015,0.5345,230,24.9,2,1,,closed
EDGE-045059,JCT-FDR-0066-005,FUSE-XFMR-022175,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.038,202.8,0.5755,0.4929,0.5345,230,24.9,1,1,,closed
EDGE-045060,FUSE-XFMR-022175,XFMR-022175,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.218,1148.9,0.6394,0.4479,0.5345,230,24.9,1,1,,closed
EDGE-045061,JCT-FDR-0066-005,FUSE-XFMR-022176,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.04,211.5,0.2931,0.454,0.3655,340,24.9,1,1,,closed
EDGE-045062,FUSE-XFMR-022176,XFMR-022176,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.227,1198.3,0.2879,0.4711,0.3655,340,24.9,1,1,,closed
EDGE-045063,JCT-FDR-0066-005,FUSE-XFMR-022177,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.041,217.0,0.8135,0.541,0.6985,150,24.9,2,1,,closed
EDGE-045064,FUSE-XFMR-022177,XFMR-022177,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.233,1229.7,0.8185,0.5269,0.6985,150,24.9,2,1,,closed
EDGE-045065,JCT-FDR-0066-005,FUSE-XFMR-022178,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.043,226.5,1.6367,0.4752,1.007,100,24.9,1,1,,closed
EDGE-045066,FUSE-XFMR-022178,XFMR-022178,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.243,1283.6,1.6235,0.4786,1.007,100,24.9,1,1,,closed
EDGE-045067,JCT-FDR-0066-005,FUSE-XFMR-022179,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.044,233.6,0.9553,0.4701,0.6985,150,24.9,2,1,,closed
EDGE-045068,FUSE-XFMR-022179,XFMR-022179,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.251,1324.0,0.9625,0.5448,0.6985,150,24.9,2,1,,closed
EDGE-045069,JCT-FDR-0066-005,FUSE-XFMR-022180,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.046,245.5,1.6138,0.4676,1.007,100,24.9,2,1,,closed
EDGE-045070,FUSE-XFMR-022180,XFMR-022180,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.264,1391.3,1.6047,0.5463,1.007,100,24.9,2,1,,closed
EDGE-045071,JCT-FDR-0066-005,FUSE-XFMR-022181,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.049,256.6,0.5422,0.4389,0.5345,230,24.9,1,1,,closed
EDGE-045072,FUSE-XFMR-022181,XFMR-022181,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.275,1454.1,0.6019,0.4838,0.5345,230,24.9,1,1,,closed
EDGE-045073,JCT-FDR-0066-005,FUSE-XFMR-022182,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.05,261.4,1.6355,0.4955,1.007,100,24.9,3,1,,closed
EDGE-045074,FUSE-XFMR-022182,XFMR-022182,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.281,1481.0,1.5332,0.4891,1.007,100,24.9,3,1,,closed
EDGE-045075,JCT-FDR-0066-005,FUSE-XFMR-022183,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.052,272.4,0.9207,0.4769,0.6985,150,24.9,2,1,,closed
EDGE-045076,FUSE-XFMR-022183,XFMR-022183,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.292,1543.9,0.8175,0.4607,0.6985,150,24.9,2,1,,closed
EDGE-045077,JCT-FDR-0066-005,FUSE-XFMR-022184,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.053,281.2,0.9685,0.5123,0.6985,150,24.9,2,0,,closed
EDGE-045078,FUSE-XFMR-022184,XFMR-022184,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.302,1593.2,0.8795,0.5521,0.6985,150,24.9,2,0,,closed
EDGE-045079,JCT-FDR-0066-005,FUSE-XFMR-022185,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.055,289.9,0.5526,0.454,0.5345,230,24.9,2,1,,closed
EDGE-045080,FUSE-XFMR-022185,XFMR-022185,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.311,1642.6,0.5616,0.5007,0.5345,230,24.9,2,1,,closed
EDGE-045081,JCT-FDR-0066-005,FUSE-XFMR-022186,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.057,299.4,0.2871,0.4115,0.3655,340,24.9,2,0,,closed
EDGE-045082,FUSE-XFMR-022186,XFMR-022186,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.321,1696.5,0.3034,0.4703,0.3655,340,24.9,2,0,,closed
EDGE-045083,JCT-FDR-0066-005,FUSE-XFMR-022187,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.058,305.7,0.5507,0.5215,0.5345,230,24.9,1,1,,closed
EDGE-045084,FUSE-XFMR-022187,XFMR-022187,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.328,1732.4,0.5331,0.5234,0.5345,230,24.9,1,1,,closed
EDGE-045085,JCT-FDR-0066-005,FUSE-XFMR-022188,FDR-0066,SUB-015,lateral_underground,1/0 AL,ABC,0.06,317.6,0.6475,0.481,0.5345,230,24.9,3,0,,closed
EDGE-045086,FUSE-XFMR-022188,XFMR-022188,FDR-0066,SUB-015,lateral_underground,1/0 AL,ABC,0.341,1799.7,0.5585,0.4701,0.5345,230,24.9,3,0,,closed
EDGE-045087,JCT-FDR-0066-005,FUSE-XFMR-022189,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.062,325.5,0.3133,0.4584,0.3655,340,24.9,2,1,,closed
EDGE-045088,FUSE-XFMR-022189,XFMR-022189,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.349,1844.6,0.2897,0.3988,0.3655,340,24.9,2,1,,closed
EDGE-045089,JCT-FDR-0066-005,FUSE-XFMR-022190,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.063,331.8,1.6432,0.494,1.007,100,24.9,2,1,,closed
EDGE-045090,FUSE-XFMR-022190,XFMR-022190,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.356,1880.5,1.6521,0.5278,1.007,100,24.9,2,1,,closed
EDGE-045091,JCT-FDR-0066-005,FUSE-XFMR-022191,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.065,340.6,0.8975,0.5436,0.6985,150,24.9,2,0,,closed
EDGE-045092,FUSE-XFMR-022191,XFMR-022191,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.365,1929.8,0.8862,0.4734,0.6985,150,24.9,2,0,,closed
EDGE-045093,JCT-FDR-0066-005,FUSE-XFMR-022192,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.066,350.1,0.2784,0.4405,0.3655,340,24.9,1,1,,closed
EDGE-045094,FUSE-XFMR-022192,XFMR-022192,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.376,1983.7,0.2763,0.4411,0.3655,340,24.9,1,1,,closed
EDGE-045095,JCT-FDR-0066-005,FUSE-XFMR-022193,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.068,357.2,0.2838,0.4556,0.3655,340,24.9,2,1,,closed
EDGE-045096,FUSE-XFMR-022193,XFMR-022193,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.383,2024.1,0.2706,0.4442,0.3655,340,24.9,2,1,,closed
EDGE-045097,JCT-FDR-0066-005,FUSE-XFMR-022194,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.07,369.9,0.5657,0.4599,0.5345,230,24.9,1,0,,closed
EDGE-045098,FUSE-XFMR-022194,XFMR-022194,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.397,2095.9,0.634,0.5233,0.5345,230,24.9,1,0,,closed
EDGE-045099,JCT-FDR-0066-005,FUSE-XFMR-022195,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.072,379.4,0.9208,0.5466,0.6985,150,24.9,2,0,,closed
EDGE-045100,FUSE-XFMR-022195,XFMR-022195,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.407,2149.8,0.9546,0.4657,0.6985,150,24.9,2,0,,closed
EDGE-045101,JCT-FDR-0066-005,FUSE-XFMR-022196,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.073,384.1,0.9663,0.4617,0.6985,150,24.9,2,1,,closed
EDGE-045102,FUSE-XFMR-022196,XFMR-022196,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.412,2176.7,0.8699,0.468,0.6985,150,24.9,2,1,,closed
EDGE-045103,JCT-FDR-0066-005,FUSE-XFMR-022197,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.075,394.4,1.5095,0.4698,1.007,100,24.9,1,0,,closed
EDGE-045104,FUSE-XFMR-022197,XFMR-022197,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.423,2235.0,1.6346,0.5277,1.007,100,24.9,1,0,,closed
EDGE-045105,JCT-FDR-0066-005,FUSE-XFMR-022198,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.077,405.5,0.9518,0.4956,0.6985,150,24.9,3,1,,closed
EDGE-045106,FUSE-XFMR-022198,XFMR-022198,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.435,2297.9,0.9217,0.5455,0.6985,150,24.9,3,1,,closed
EDGE-045107,JCT-FDR-0066-005,FUSE-XFMR-022199,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.079,415.8,0.8841,0.4776,0.6985,150,24.9,1,0,,closed
EDGE-045108,FUSE-XFMR-022199,XFMR-022199,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.446,2356.2,0.8298,0.4542,0.6985,150,24.9,1,0,,closed
EDGE-045109,JCT-FDR-0066-005,FUSE-XFMR-022200,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.08,419.8,0.944,0.4832,0.6985,150,24.9,1,1,,closed
EDGE-045110,FUSE-XFMR-022200,XFMR-022200,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.451,2378.6,0.8135,0.4591,0.6985,150,24.9,1,1,,closed
EDGE-045111,JCT-FDR-0066-005,FUSE-XFMR-022201,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.082,431.6,1.4384,0.5052,1.007,100,24.9,1,1,,closed
EDGE-045112,FUSE-XFMR-022201,XFMR-022201,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.463,2446.0,1.4603,0.5577,1.007,100,24.9,1,1,,closed
EDGE-045113,JCT-FDR-0066-005,FUSE-XFMR-022202,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.083,439.6,0.58,0.4329,0.5345,230,24.9,1,1,,closed
EDGE-045114,FUSE-XFMR-022202,XFMR-022202,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.472,2490.8,0.6337,0.4707,0.5345,230,24.9,1,1,,closed
EDGE-045115,JCT-FDR-0066-005,FUSE-XFMR-022203,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.085,451.4,0.8773,0.4811,0.6985,150,24.9,1,1,,closed
EDGE-045116,FUSE-XFMR-022203,XFMR-022203,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.484,2558.2,0.8837,0.4977,0.6985,150,24.9,1,1,,closed
EDGE-045117,JCT-FDR-0066-005,FUSE-XFMR-022204,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.087,457.8,0.321,0.413,0.3655,340,24.9,1,0,,closed
EDGE-045118,FUSE-XFMR-022204,XFMR-022204,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.491,2594.1,0.3217,0.4761,0.3655,340,24.9,1,0,,closed
EDGE-045119,JCT-FDR-0066-005,FUSE-XFMR-022205,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.088,467.3,0.9637,0.4956,0.6985,150,24.9,2,1,,closed
EDGE-045120,FUSE-XFMR-022205,XFMR-022205,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.501,2647.9,0.8572,0.4606,0.6985,150,24.9,2,1,,closed
EDGE-045121,JCT-FDR-0066-005,FUSE-XFMR-022206,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.09,476.0,0.3121,0.4612,0.3655,340,24.9,1,1,,closed
EDGE-045122,FUSE-XFMR-022206,XFMR-022206,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.511,2697.3,0.285,0.4307,0.3655,340,24.9,1,1,,closed
EDGE-045123,JCT-FDR-0066-005,FUSE-XFMR-022207,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.091,481.5,1.4585,0.5179,1.007,100,24.9,3,1,,closed
EDGE-045124,FUSE-XFMR-022207,XFMR-022207,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.517,2728.7,1.5436,0.5286,1.007,100,24.9,3,1,,closed
EDGE-045125,JCT-FDR-0066-005,FUSE-XFMR-022208,FDR-0066,SUB-015,lateral_underground,1/0 AL,ABC,0.093,491.8,0.5647,0.5209,0.5345,230,24.9,3,0,,closed
EDGE-045126,FUSE-XFMR-022208,XFMR-022208,FDR-0066,SUB-015,lateral_underground,1/0 AL,ABC,0.528,2787.0,0.6471,0.4366,0.5345,230,24.9,3,0,,closed
EDGE-045127,JCT-FDR-0066-005,FUSE-XFMR-022209,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.095,500.5,0.6504,0.5031,0.5345,230,24.9,2,0,,closed
EDGE-045128,FUSE-XFMR-022209,XFMR-022209,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.537,2836.4,0.622,0.5032,0.5345,230,24.9,2,0,,closed
EDGE-045129,JCT-FDR-0066-005,FUSE-XFMR-022210,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.096,509.3,0.8896,0.4532,0.6985,150,24.9,2,1,,closed
EDGE-045130,FUSE-XFMR-022210,XFMR-022210,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.547,2885.8,0.8318,0.4963,0.6985,150,24.9,2,1,,closed
EDGE-045131,JCT-FDR-0066-005,FUSE-XFMR-022211,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.098,518.8,0.9172,0.5515,0.6985,150,24.9,1,1,,closed
EDGE-045132,FUSE-XFMR-022211,XFMR-022211,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.557,2939.6,0.9701,0.5396,0.6985,150,24.9,1,1,,closed
EDGE-045133,JCT-FDR-0066-005,FUSE-XFMR-022212,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.099,525.1,1.4999,0.4847,1.007,100,24.9,2,0,,closed
EDGE-045134,FUSE-XFMR-022212,XFMR-022212,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.564,2975.5,1.383,0.5439,1.007,100,24.9,2,0,,closed
EDGE-045135,JCT-FDR-0066-005,FUSE-XFMR-022213,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.102,536.2,0.6467,0.4925,0.5345,230,24.9,2,1,,closed
EDGE-045136,FUSE-XFMR-022213,XFMR-022213,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.575,3038.4,0.5869,0.4565,0.5345,230,24.9,2,1,,closed
EDGE-045137,JCT-FDR-0066-005,FUSE-XFMR-022214,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.103,546.5,0.6497,0.448,0.5345,230,24.9,2,1,,closed
EDGE-045138,FUSE-XFMR-022214,XFMR-022214,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.586,3096.7,0.5689,0.4696,0.5345,230,24.9,2,1,,closed
EDGE-045139,JCT-FDR-0066-005,FUSE-XFMR-022215,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.105,555.2,0.3211,0.4556,0.3655,340,24.9,2,1,,closed
EDGE-045140,FUSE-XFMR-022215,XFMR-022215,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.596,3146.1,0.3255,0.4161,0.3655,340,24.9,2,1,,closed
EDGE-045141,JCT-FDR-0066-005,FUSE-XFMR-022216,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.106,561.5,1.5674,0.4624,1.007,100,24.9,3,1,,closed
EDGE-045142,FUSE-XFMR-022216,XFMR-022216,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.603,3182.0,1.5943,0.561,1.007,100,24.9,3,1,,closed
EDGE-045143,JCT-FDR-0066-005,JCT-FDR-0066-006,FDR-0066,SUB-015,primary_overhead,795 ACSR,ABC,0.61,3220.8,0.1271,0.3827,0.2523,700,24.9,3,1,,closed
EDGE-045144,JCT-FDR-0066-006,FUSE-XFMR-022217,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.001,4.8,0.9094,0.538,0.6985,150,24.9,1,0,,closed
EDGE-045145,FUSE-XFMR-022217,XFMR-022217,FDR-0066,SUB-015,lateral_underground,#2 ACSR,C,0.005,26.9,0.8627,0.4757,0.6985,150,24.9,1,0,,closed
EDGE-045146,JCT-FDR-0066-006,FUSE-XFMR-022218,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.002,7.9,0.9715,0.545,0.6985,150,24.9,1,1,,closed
EDGE-045147,FUSE-XFMR-022218,XFMR-022218,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.009,44.9,0.9756,0.5363,0.6985,150,24.9,1,1,,closed
EDGE-045148,JCT-FDR-0066-006,FUSE-XFMR-022219,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.004,19.8,0.9717,0.5363,0.6985,150,24.9,2,1,,closed
EDGE-045149,FUSE-XFMR-022219,XFMR-022219,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.021,112.2,0.8755,0.5323,0.6985,150,24.9,2,1,,closed
EDGE-045150,JCT-FDR-0066-006,FUSE-XFMR-022220,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.005,27.7,0.2789,0.4517,0.3655,340,24.9,1,1,,closed
EDGE-045151,FUSE-XFMR-022220,XFMR-022220,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.03,157.1,0.2813,0.4662,0.3655,340,24.9,1,1,,closed
EDGE-045152,JCT-FDR-0066-006,FUSE-XFMR-022221,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.007,35.6,0.9654,0.5176,0.6985,150,24.9,1,1,,closed
EDGE-045153,FUSE-XFMR-022221,XFMR-022221,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.038,202.0,0.9628,0.4651,0.6985,150,24.9,1,1,,closed
EDGE-045154,JCT-FDR-0066-006,FUSE-XFMR-022222,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.009,45.1,0.8665,0.4796,0.6985,150,24.9,1,1,,closed
EDGE-045155,FUSE-XFMR-022222,XFMR-022222,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.048,255.8,0.8992,0.5128,0.6985,150,24.9,1,1,,closed
EDGE-045156,JCT-FDR-0066-006,FUSE-XFMR-022223,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.011,55.4,1.616,0.4927,1.007,100,24.9,2,0,,closed
EDGE-045157,FUSE-XFMR-022223,XFMR-022223,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.06,314.2,1.5956,0.4978,1.007,100,24.9,2,0,,closed
EDGE-045158,JCT-FDR-0066-006,FUSE-XFMR-022224,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.012,64.2,1.6472,0.5615,1.007,100,24.9,1,1,,closed
EDGE-045159,FUSE-XFMR-022224,XFMR-022224,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.069,363.5,1.4567,0.5403,1.007,100,24.9,1,1,,closed
EDGE-045160,JCT-FDR-0066-006,FUSE-XFMR-022225,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.013,71.3,1.6187,0.5561,1.007,100,24.9,1,1,,closed
EDGE-045161,FUSE-XFMR-022225,XFMR-022225,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.076,403.9,1.439,0.558,1.007,100,24.9,1,1,,closed
EDGE-045162,JCT-FDR-0066-006,FUSE-XFMR-022226,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.016,82.4,0.8688,0.4858,0.6985,150,24.9,1,1,,closed
EDGE-045163,FUSE-XFMR-022226,XFMR-022226,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.088,466.8,0.8487,0.5079,0.6985,150,24.9,1,1,,closed
EDGE-045164,JCT-FDR-0066-006,FUSE-XFMR-022227,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.017,87.9,0.3167,0.4415,0.3655,340,24.9,2,1,,closed
EDGE-045165,FUSE-XFMR-022227,XFMR-022227,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.094,498.2,0.2759,0.4637,0.3655,340,24.9,2,1,,closed
EDGE-045166,JCT-FDR-0066-006,FUSE-XFMR-022228,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.019,99.0,1.4971,0.5301,1.007,100,24.9,2,1,,closed
EDGE-045167,FUSE-XFMR-022228,XFMR-022228,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.106,561.0,1.4902,0.4782,1.007,100,24.9,2,1,,closed
EDGE-045168,JCT-FDR-0066-006,FUSE-XFMR-022229,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.02,106.9,0.968,0.4942,0.6985,150,24.9,3,1,,closed
EDGE-045169,FUSE-XFMR-022229,XFMR-022229,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.115,605.9,0.8377,0.4597,0.6985,150,24.9,3,1,,closed
EDGE-045170,JCT-FDR-0066-006,FUSE-XFMR-022230,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.022,114.0,1.5649,0.4857,1.007,100,24.9,3,0,,closed
EDGE-045171,FUSE-XFMR-022230,XFMR-022230,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.122,646.3,1.5747,0.5402,1.007,100,24.9,3,0,,closed
EDGE-045172,JCT-FDR-0066-006,FUSE-XFMR-022231,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.023,122.0,1.5364,0.5229,1.007,100,24.9,1,1,,closed
EDGE-045173,FUSE-XFMR-022231,XFMR-022231,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.131,691.2,1.5141,0.4817,1.007,100,24.9,1,1,,closed
EDGE-045174,JCT-FDR-0066-006,FUSE-XFMR-022232,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.026,135.4,0.5475,0.4566,0.5345,230,24.9,1,1,,closed
EDGE-045175,FUSE-XFMR-022232,XFMR-022232,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.145,767.4,0.601,0.5205,0.5345,230,24.9,1,1,,closed
EDGE-045176,JCT-FDR-0066-006,FUSE-XFMR-022233,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.027,140.2,0.2924,0.4201,0.3655,340,24.9,2,1,,closed
EDGE-045177,FUSE-XFMR-022233,XFMR-022233,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.15,794.4,0.3001,0.4363,0.3655,340,24.9,2,1,,closed
EDGE-045178,JCT-FDR-0066-006,FUSE-XFMR-022234,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.029,152.9,0.312,0.3999,0.3655,340,24.9,3,1,,closed
EDGE-045179,FUSE-XFMR-022234,XFMR-022234,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.164,866.2,0.3232,0.4769,0.3655,340,24.9,3,1,,closed
EDGE-045180,JCT-FDR-0066-006,FUSE-XFMR-022235,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.03,159.2,0.271,0.4679,0.3655,340,24.9,1,1,,closed
EDGE-045181,FUSE-XFMR-022235,XFMR-022235,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.171,902.1,0.2843,0.4498,0.3655,340,24.9,1,1,,closed
EDGE-045182,JCT-FDR-0066-006,FUSE-XFMR-022236,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.032,168.7,0.5424,0.5197,0.5345,230,24.9,1,1,,closed
EDGE-045183,FUSE-XFMR-022236,XFMR-022236,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.181,955.9,0.6329,0.4926,0.5345,230,24.9,1,1,,closed
EDGE-045184,JCT-FDR-0066-006,FUSE-XFMR-022237,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.033,175.0,0.6327,0.4973,0.5345,230,24.9,1,0,,closed
EDGE-045185,FUSE-XFMR-022237,XFMR-022237,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.188,991.8,0.6182,0.5008,0.5345,230,24.9,1,0,,closed
EDGE-045186,JCT-FDR-0066-006,FUSE-XFMR-022238,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.035,184.5,0.3004,0.4743,0.3655,340,24.9,1,1,,closed
EDGE-045187,FUSE-XFMR-022238,XFMR-022238,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.198,1045.7,0.2736,0.4291,0.3655,340,24.9,1,1,,closed
EDGE-045188,JCT-FDR-0066-006,FUSE-XFMR-022239,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.037,196.4,1.4663,0.5495,1.007,100,24.9,3,0,,closed
EDGE-045189,FUSE-XFMR-022239,XFMR-022239,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.211,1113.0,1.6283,0.5001,1.007,100,24.9,3,0,,closed
EDGE-045190,JCT-FDR-0066-006,FUSE-XFMR-022240,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.039,206.7,0.8077,0.4931,0.6985,150,24.9,1,1,,closed
EDGE-045191,FUSE-XFMR-022240,XFMR-022240,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.222,1171.4,0.9456,0.4977,0.6985,150,24.9,1,1,,closed
EDGE-045192,JCT-FDR-0066-006,FUSE-XFMR-022241,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.041,213.8,1.5826,0.5462,1.007,100,24.9,1,1,,closed
EDGE-045193,FUSE-XFMR-022241,XFMR-022241,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.23,1211.8,1.3751,0.4825,1.007,100,24.9,1,1,,closed
EDGE-045194,JCT-FDR-0066-006,FUSE-XFMR-022242,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.042,222.6,1.5177,0.4903,1.007,100,24.9,2,1,,closed
EDGE-045195,FUSE-XFMR-022242,XFMR-022242,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.239,1261.1,1.4748,0.5417,1.007,100,24.9,2,1,,closed
EDGE-045196,JCT-FDR-0066-006,FUSE-XFMR-022243,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.044,232.8,1.6522,0.5553,1.007,100,24.9,1,1,,closed
EDGE-045197,FUSE-XFMR-022243,XFMR-022243,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.25,1319.5,1.6185,0.5236,1.007,100,24.9,1,1,,closed
EDGE-045198,JCT-FDR-0066-006,FUSE-XFMR-022244,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.045,240.0,1.478,0.5078,1.007,100,24.9,1,1,,closed
EDGE-045199,FUSE-XFMR-022244,XFMR-022244,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.258,1359.9,1.4793,0.5229,1.007,100,24.9,1,1,,closed
EDGE-045200,JCT-FDR-0066-006,FUSE-XFMR-022245,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.047,249.5,0.2988,0.4454,0.3655,340,24.9,3,1,,closed
EDGE-045201,FUSE-XFMR-022245,XFMR-022245,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.268,1413.7,0.2718,0.4338,0.3655,340,24.9,3,1,,closed
EDGE-045202,JCT-FDR-0066-006,FUSE-XFMR-022246,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AC,0.049,257.4,0.8313,0.4587,0.6985,150,24.9,2,0,,closed
EDGE-045203,FUSE-XFMR-022246,XFMR-022246,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AC,0.276,1458.6,0.9088,0.55,0.6985,150,24.9,2,0,,closed
EDGE-045204,JCT-FDR-0066-006,FUSE-XFMR-022247,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.051,267.7,0.313,0.4235,0.3655,340,24.9,3,1,,closed
EDGE-045205,FUSE-XFMR-022247,XFMR-022247,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.287,1516.9,0.2971,0.4213,0.3655,340,24.9,3,1,,closed
EDGE-045206,JCT-FDR-0066-006,FUSE-XFMR-022248,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.052,272.4,0.9296,0.526,0.6985,150,24.9,2,1,,closed
EDGE-045207,FUSE-XFMR-022248,XFMR-022248,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.292,1543.9,0.9069,0.5342,0.6985,150,24.9,2,1,,closed
EDGE-045208,JCT-FDR-0066-006,FUSE-XFMR-022249,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.053,282.0,1.5345,0.5094,1.007,100,24.9,2,1,,closed
EDGE-045209,FUSE-XFMR-022249,XFMR-022249,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.303,1597.7,1.6234,0.4604,1.007,100,24.9,2,1,,closed
EDGE-045210,JCT-FDR-0066-006,FUSE-XFMR-022250,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.056,294.6,1.5668,0.5375,1.007,100,24.9,2,1,,closed
EDGE-045211,FUSE-XFMR-022250,XFMR-022250,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.316,1669.5,1.4839,0.5047,1.007,100,24.9,2,1,,closed
EDGE-045212,JCT-FDR-0066-006,FUSE-XFMR-022251,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.057,301.0,0.9108,0.5165,0.6985,150,24.9,2,1,,closed
EDGE-045213,FUSE-XFMR-022251,XFMR-022251,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.323,1705.4,0.9556,0.4854,0.6985,150,24.9,2,1,,closed
EDGE-045214,JCT-FDR-0066-006,FUSE-XFMR-022252,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.058,308.9,1.4715,0.5205,1.007,100,24.9,1,1,,closed
EDGE-045215,FUSE-XFMR-022252,XFMR-022252,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.332,1750.3,1.4405,0.5276,1.007,100,24.9,1,1,,closed
EDGE-045216,JCT-FDR-0066-006,FUSE-XFMR-022253,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.06,319.2,1.5408,0.51,1.007,100,24.9,2,1,,closed
EDGE-045217,FUSE-XFMR-022253,XFMR-022253,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.343,1808.7,1.3575,0.4767,1.007,100,24.9,2,1,,closed
EDGE-045218,JCT-FDR-0066-006,FUSE-XFMR-022254,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.062,327.9,0.2811,0.4691,0.3655,340,24.9,3,0,,closed
EDGE-045219,FUSE-XFMR-022254,XFMR-022254,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.352,1858.0,0.3083,0.4714,0.3655,340,24.9,3,0,,closed
EDGE-045220,JCT-FDR-0066-006,FUSE-XFMR-022255,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.063,334.2,1.4233,0.497,1.007,100,24.9,1,1,,closed
EDGE-045221,FUSE-XFMR-022255,XFMR-022255,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.359,1893.9,1.4741,0.5257,1.007,100,24.9,1,1,,closed
EDGE-045222,JCT-FDR-0066-006,FUSE-XFMR-022256,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.066,346.1,0.5599,0.4385,0.5345,230,24.9,1,1,,closed
EDGE-045223,FUSE-XFMR-022256,XFMR-022256,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.371,1961.3,0.5514,0.4925,0.5345,230,24.9,1,1,,closed
EDGE-045224,JCT-FDR-0066-006,FUSE-XFMR-022257,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.067,351.6,0.6503,0.4714,0.5345,230,24.9,1,1,,closed
EDGE-045225,FUSE-XFMR-022257,XFMR-022257,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.377,1992.7,0.5705,0.431,0.5345,230,24.9,1,1,,closed
EDGE-045226,JCT-FDR-0066-006,FUSE-XFMR-022258,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.069,365.1,0.9092,0.5504,0.6985,150,24.9,1,1,,closed
EDGE-045227,FUSE-XFMR-022258,XFMR-022258,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.392,2069.0,0.9618,0.4893,0.6985,150,24.9,1,1,,closed
EDGE-045228,JCT-FDR-0066-006,FUSE-XFMR-022259,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.07,370.7,1.587,0.4692,1.007,100,24.9,1,1,,closed
EDGE-045229,FUSE-XFMR-022259,XFMR-022259,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.398,2100.4,1.4544,0.4922,1.007,100,24.9,1,1,,closed
EDGE-045230,JCT-FDR-0066-006,FUSE-XFMR-022260,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.072,382.5,0.9197,0.457,0.6985,150,24.9,1,1,,closed
EDGE-045231,FUSE-XFMR-022260,XFMR-022260,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.411,2167.7,0.813,0.5202,0.6985,150,24.9,1,1,,closed
EDGE-045232,JCT-FDR-0066-006,FUSE-XFMR-022261,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.074,390.5,1.5262,0.55,1.007,100,24.9,1,1,,closed
EDGE-045233,FUSE-XFMR-022261,XFMR-022261,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.419,2212.6,1.4731,0.5546,1.007,100,24.9,1,1,,closed
EDGE-045234,JCT-FDR-0066-006,FUSE-XFMR-022262,FDR-0066,SUB-015,lateral_underground,4/0 AL,AC,0.075,396.0,0.3203,0.407,0.3655,340,24.9,2,0,,closed
EDGE-045235,FUSE-XFMR-022262,XFMR-022262,FDR-0066,SUB-015,lateral_underground,4/0 AL,AC,0.425,2244.0,0.2938,0.3962,0.3655,340,24.9,2,0,,closed
EDGE-045236,JCT-FDR-0066-006,FUSE-XFMR-022263,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.077,404.7,1.4067,0.4966,1.007,100,24.9,2,0,,closed
EDGE-045237,FUSE-XFMR-022263,XFMR-022263,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.434,2293.4,1.4003,0.5441,1.007,100,24.9,2,0,,closed
EDGE-045238,JCT-FDR-0066-006,FUSE-XFMR-022264,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.079,415.8,0.9815,0.5059,0.6985,150,24.9,1,1,,closed
EDGE-045239,FUSE-XFMR-022264,XFMR-022264,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.446,2356.2,0.8226,0.4822,0.6985,150,24.9,1,1,,closed
EDGE-045240,JCT-FDR-0066-006,FUSE-XFMR-022265,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.08,422.9,1.3737,0.525,1.007,100,24.9,1,0,,closed
EDGE-045241,FUSE-XFMR-022265,XFMR-022265,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.454,2396.6,1.5223,0.5466,1.007,100,24.9,1,0,,closed
EDGE-045242,JCT-FDR-0066-006,FUSE-XFMR-022266,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.083,435.6,0.6227,0.5231,0.5345,230,24.9,2,1,,closed
EDGE-045243,FUSE-XFMR-022266,XFMR-022266,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.468,2468.4,0.6234,0.4527,0.5345,230,24.9,2,1,,closed
EDGE-045244,JCT-FDR-0066-006,FUSE-XFMR-022267,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.083,440.4,0.2969,0.4534,0.3655,340,24.9,3,1,,closed
EDGE-045245,FUSE-XFMR-022267,XFMR-022267,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.473,2495.3,0.2863,0.4487,0.3655,340,24.9,3,1,,closed
EDGE-045246,JCT-FDR-0066-006,FUSE-XFMR-022268,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.085,449.9,1.3831,0.5561,1.007,100,24.9,2,1,,closed
EDGE-045247,FUSE-XFMR-022268,XFMR-022268,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.483,2549.2,1.489,0.5306,1.007,100,24.9,2,1,,closed
EDGE-045248,JCT-FDR-0066-006,FUSE-XFMR-022269,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.087,461.7,0.3109,0.4186,0.3655,340,24.9,1,0,,closed
EDGE-045249,FUSE-XFMR-022269,XFMR-022269,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.496,2616.5,0.3005,0.4052,0.3655,340,24.9,1,0,,closed
EDGE-045250,JCT-FDR-0066-006,FUSE-XFMR-022270,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.089,469.7,1.3563,0.545,1.007,100,24.9,2,1,,closed
EDGE-045251,FUSE-XFMR-022270,XFMR-022270,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.504,2661.4,1.5124,0.4638,1.007,100,24.9,2,1,,closed
EDGE-045252,JCT-FDR-0066-006,FUSE-XFMR-022271,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.09,476.0,0.6341,0.4601,0.5345,230,24.9,2,1,,closed
EDGE-045253,FUSE-XFMR-022271,XFMR-022271,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.511,2697.3,0.6028,0.4557,0.5345,230,24.9,2,1,,closed
EDGE-045254,JCT-FDR-0066-006,FUSE-XFMR-022272,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.092,485.5,0.9116,0.5309,0.6985,150,24.9,1,1,,closed
EDGE-045255,FUSE-XFMR-022272,XFMR-022272,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.521,2751.1,0.8893,0.4984,0.6985,150,24.9,1,1,,closed
EDGE-045256,JCT-FDR-0066-006,FUSE-XFMR-022273,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.094,498.2,0.6151,0.5089,0.5345,230,24.9,3,1,,closed
EDGE-045257,FUSE-XFMR-022273,XFMR-022273,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.535,2823.0,0.5588,0.5218,0.5345,230,24.9,3,1,,closed
EDGE-045258,JCT-FDR-0066-006,FUSE-XFMR-022274,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.095,503.7,0.2743,0.4388,0.3655,340,24.9,2,1,,closed
EDGE-045259,FUSE-XFMR-022274,XFMR-022274,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.541,2854.4,0.2844,0.4116,0.3655,340,24.9,2,1,,closed
EDGE-045260,JCT-FDR-0066-006,FUSE-XFMR-022275,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.098,514.8,0.8286,0.4618,0.6985,150,24.9,2,1,,closed
EDGE-045261,FUSE-XFMR-022275,XFMR-022275,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.552,2917.2,0.9753,0.5232,0.6985,150,24.9,2,1,,closed
EDGE-045262,JCT-FDR-0066-006,FUSE-XFMR-022276,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.099,520.3,0.8062,0.5024,0.6985,150,24.9,2,1,,closed
EDGE-045263,FUSE-XFMR-022276,XFMR-022276,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.558,2948.6,0.9762,0.5422,0.6985,150,24.9,2,1,,closed
EDGE-045264,JCT-FDR-0066-006,FUSE-XFMR-022277,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.101,533.8,0.2825,0.4694,0.3655,340,24.9,2,1,,closed
EDGE-045265,FUSE-XFMR-022277,XFMR-022277,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.573,3024.9,0.2737,0.455,0.3655,340,24.9,2,1,,closed
EDGE-045266,JCT-FDR-0066-006,FUSE-XFMR-022278,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.102,538.6,1.5805,0.4907,1.007,100,24.9,1,1,,closed
EDGE-045267,FUSE-XFMR-022278,XFMR-022278,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.578,3051.8,1.5462,0.5345,1.007,100,24.9,1,1,,closed
EDGE-045268,JCT-FDR-0066-006,FUSE-XFMR-022279,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.103,546.5,0.6114,0.5118,0.5345,230,24.9,1,1,,closed
EDGE-045269,FUSE-XFMR-022279,XFMR-022279,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.586,3096.7,0.5561,0.4885,0.5345,230,24.9,1,1,,closed
EDGE-045270,JCT-FDR-0066-006,FUSE-XFMR-022280,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.106,559.9,0.6306,0.5201,0.5345,230,24.9,1,0,,closed
EDGE-045271,FUSE-XFMR-022280,XFMR-022280,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.601,3173.0,0.5698,0.5245,0.5345,230,24.9,1,0,,closed
EDGE-045272,JCT-FDR-0066-006,FUSE-XFMR-022281,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.108,567.9,0.5896,0.4676,0.5345,230,24.9,2,0,,closed
EDGE-045273,FUSE-XFMR-022281,XFMR-022281,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.609,3217.9,0.6496,0.4336,0.5345,230,24.9,2,0,,closed
EDGE-045274,JCT-FDR-0066-006,JCT-FDR-0066-007,FDR-0066,SUB-015,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1257,0.3629,0.2658,700,24.9,3,1,,closed
EDGE-045275,JCT-FDR-0066-007,FUSE-XFMR-022282,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.001,4.0,0.2816,0.4115,0.3655,340,24.9,1,0,,closed
EDGE-045276,FUSE-XFMR-022282,XFMR-022282,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.004,22.4,0.3057,0.4234,0.3655,340,24.9,1,0,,closed
EDGE-045277,JCT-FDR-0066-007,FUSE-XFMR-022283,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.002,8.7,1.6011,0.5141,1.007,100,24.9,2,1,,closed
EDGE-045278,FUSE-XFMR-022283,XFMR-022283,FDR-0066,SUB-015,lateral_overhead,#4 CU,AC,0.009,49.4,1.4393,0.5346,1.007,100,24.9,2,1,,closed
EDGE-045279,JCT-FDR-0066-007,FUSE-XFMR-022284,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.003,16.6,0.5355,0.4539,0.5345,230,24.9,2,0,,closed
EDGE-045280,FUSE-XFMR-022284,XFMR-022284,FDR-0066,SUB-015,lateral_underground,1/0 AL,BC,0.018,94.2,0.6205,0.5098,0.5345,230,24.9,2,0,,closed
EDGE-045281,JCT-FDR-0066-007,FUSE-XFMR-022285,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.005,25.3,0.3017,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-045282,FUSE-XFMR-022285,XFMR-022285,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.027,143.6,0.2674,0.4145,0.3655,340,24.9,1,1,,closed
EDGE-045283,JCT-FDR-0066-007,FUSE-XFMR-022286,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.006,34.1,1.4103,0.5086,1.007,100,24.9,1,1,,closed
EDGE-045284,FUSE-XFMR-022286,XFMR-022286,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.037,193.0,1.4249,0.56,1.007,100,24.9,1,1,,closed
EDGE-045285,JCT-FDR-0066-007,FUSE-XFMR-022287,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.008,42.0,0.651,0.4862,0.5345,230,24.9,2,1,,closed
EDGE-045286,FUSE-XFMR-022287,XFMR-022287,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.045,237.9,0.6269,0.4333,0.5345,230,24.9,2,1,,closed
EDGE-045287,JCT-FDR-0066-007,FUSE-XFMR-022288,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.01,52.3,0.2696,0.4615,0.3655,340,24.9,3,1,,closed
EDGE-045288,FUSE-XFMR-022288,XFMR-022288,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.056,296.2,0.3071,0.4535,0.3655,340,24.9,3,1,,closed
