edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-045289,JCT-FDR-0066-007,FUSE-XFMR-022289,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.012,64.9,0.939,0.5359,0.6985,150,24.9,1,1,,closed
EDGE-045290,FUSE-XFMR-022289,XFMR-022289,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.07,368.0,0.9484,0.4925,0.6985,150,24.9,1,1,,closed
EDGE-045291,JCT-FDR-0066-007,FUSE-XFMR-022290,FDR-0066,SUB-015,lateral_underground,#2 ACSR,B,0.014,72.9,0.8339,0.4651,0.6985,150,24.9,1,0,,closed
EDGE-045292,FUSE-XFMR-022290,XFMR-022290,FDR-0066,SUB-015,lateral_underground,#2 ACSR,B,0.078,412.9,0.8398,0.4778,0.6985,150,24.9,1,0,,closed
EDGE-045293,JCT-FDR-0066-007,FUSE-XFMR-022291,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.015,77.6,0.8616,0.5187,0.6985,150,24.9,2,1,,closed
EDGE-045294,FUSE-XFMR-022291,XFMR-022291,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.083,439.8,0.8252,0.4742,0.6985,150,24.9,2,1,,closed
EDGE-045295,JCT-FDR-0066-007,FUSE-XFMR-022292,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.017,89.5,0.2855,0.398,0.3655,340,24.9,1,1,,closed
EDGE-045296,FUSE-XFMR-022292,XFMR-022292,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.096,507.1,0.2904,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-045297,JCT-FDR-0066-007,FUSE-XFMR-022293,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.018,97.4,0.3185,0.4109,0.3655,340,24.9,1,1,,closed
EDGE-045298,FUSE-XFMR-022293,XFMR-022293,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.105,552.0,0.2963,0.4197,0.3655,340,24.9,1,1,,closed
EDGE-045299,JCT-FDR-0066-007,FUSE-XFMR-022294,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.02,104.5,0.9833,0.5048,0.6985,150,24.9,2,1,,closed
EDGE-045300,FUSE-XFMR-022294,XFMR-022294,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.112,592.4,0.8135,0.5412,0.6985,150,24.9,2,1,,closed
EDGE-045301,JCT-FDR-0066-007,FUSE-XFMR-022295,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.022,117.2,0.5433,0.47,0.5345,230,24.9,1,1,,closed
EDGE-045302,FUSE-XFMR-022295,XFMR-022295,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.126,664.2,0.6512,0.4475,0.5345,230,24.9,1,1,,closed
EDGE-045303,JCT-FDR-0066-007,FUSE-XFMR-022296,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.024,125.9,0.2853,0.4467,0.3655,340,24.9,2,1,,closed
EDGE-045304,FUSE-XFMR-022296,XFMR-022296,FDR-0066,SUB-015,lateral_overhead,4/0 AL,BC,0.135,713.6,0.2834,0.4168,0.3655,340,24.9,2,1,,closed
EDGE-045305,JCT-FDR-0066-007,FUSE-XFMR-022297,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.025,133.8,0.6375,0.4646,0.5345,230,24.9,2,1,,closed
EDGE-045306,FUSE-XFMR-022297,XFMR-022297,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.144,758.5,0.6091,0.4749,0.5345,230,24.9,2,1,,closed
EDGE-045307,JCT-FDR-0066-007,FUSE-XFMR-022298,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.027,141.0,1.6124,0.4966,1.007,100,24.9,2,1,,closed
EDGE-045308,FUSE-XFMR-022298,XFMR-022298,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.151,798.9,1.6047,0.5454,1.007,100,24.9,2,1,,closed
EDGE-045309,JCT-FDR-0066-007,FUSE-XFMR-022299,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.028,149.7,0.3203,0.403,0.3655,340,24.9,3,1,,closed
EDGE-045310,FUSE-XFMR-022299,XFMR-022299,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.161,848.2,0.3128,0.436,0.3655,340,24.9,3,1,,closed
EDGE-045311,JCT-FDR-0066-007,FUSE-XFMR-022300,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.03,160.8,1.6103,0.51,1.007,100,24.9,3,1,,closed
EDGE-045312,FUSE-XFMR-022300,XFMR-022300,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.173,911.1,1.6005,0.5222,1.007,100,24.9,3,1,,closed
EDGE-045313,JCT-FDR-0066-007,FUSE-XFMR-022301,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.032,170.3,0.2807,0.4364,0.3655,340,24.9,2,1,,closed
EDGE-045314,FUSE-XFMR-022301,XFMR-022301,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.183,964.9,0.2811,0.4564,0.3655,340,24.9,2,1,,closed
EDGE-045315,JCT-FDR-0066-007,FUSE-XFMR-022302,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.033,175.0,0.5797,0.4586,0.5345,230,24.9,2,1,,closed
EDGE-045316,FUSE-XFMR-022302,XFMR-022302,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.188,991.8,0.5893,0.512,0.5345,230,24.9,2,1,,closed
EDGE-045317,JCT-FDR-0066-007,FUSE-XFMR-022303,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.035,183.7,1.4749,0.5,1.007,100,24.9,1,1,,closed
EDGE-045318,FUSE-XFMR-022303,XFMR-022303,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.197,1041.2,1.4822,0.5123,1.007,100,24.9,1,1,,closed
EDGE-045319,JCT-FDR-0066-007,FUSE-XFMR-022304,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.037,194.8,0.307,0.4038,0.3655,340,24.9,3,0,,closed
EDGE-045320,FUSE-XFMR-022304,XFMR-022304,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.209,1104.0,0.291,0.4736,0.3655,340,24.9,3,0,,closed
EDGE-045321,JCT-FDR-0066-007,FUSE-XFMR-022305,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.039,205.1,1.474,0.4983,1.007,100,24.9,1,1,,closed
EDGE-045322,FUSE-XFMR-022305,XFMR-022305,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.22,1162.4,1.5949,0.545,1.007,100,24.9,1,1,,closed
EDGE-045323,JCT-FDR-0066-007,FUSE-XFMR-022306,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.04,209.9,0.3122,0.3911,0.3655,340,24.9,1,1,,closed
EDGE-045324,FUSE-XFMR-022306,XFMR-022306,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.225,1189.3,0.2676,0.4402,0.3655,340,24.9,1,1,,closed
EDGE-045325,JCT-FDR-0066-007,FUSE-XFMR-022307,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.042,219.4,0.6466,0.5039,0.5345,230,24.9,1,1,,closed
EDGE-045326,FUSE-XFMR-022307,XFMR-022307,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.235,1243.2,0.554,0.4377,0.5345,230,24.9,1,1,,closed
EDGE-045327,JCT-FDR-0066-007,FUSE-XFMR-022308,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.044,231.3,1.4371,0.5155,1.007,100,24.9,2,0,,closed
EDGE-045328,FUSE-XFMR-022308,XFMR-022308,FDR-0066,SUB-015,lateral_underground,#4 CU,BC,0.248,1310.5,1.4299,0.4925,1.007,100,24.9,2,0,,closed
EDGE-045329,JCT-FDR-0066-007,FUSE-XFMR-022309,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.045,238.4,0.2995,0.4533,0.3655,340,24.9,1,0,,closed
EDGE-045330,FUSE-XFMR-022309,XFMR-022309,FDR-0066,SUB-015,lateral_underground,4/0 AL,A,0.256,1350.9,0.2823,0.4595,0.3655,340,24.9,1,0,,closed
EDGE-045331,JCT-FDR-0066-007,FUSE-XFMR-022310,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.047,247.1,0.5582,0.485,0.5345,230,24.9,1,0,,closed
EDGE-045332,FUSE-XFMR-022310,XFMR-022310,FDR-0066,SUB-015,lateral_underground,1/0 AL,A,0.265,1400.3,0.5851,0.4883,0.5345,230,24.9,1,0,,closed
EDGE-045333,JCT-FDR-0066-007,FUSE-XFMR-022311,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.048,253.4,1.4077,0.4674,1.007,100,24.9,2,1,,closed
EDGE-045334,FUSE-XFMR-022311,XFMR-022311,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.272,1436.2,1.4244,0.5521,1.007,100,24.9,2,1,,closed
EDGE-045335,JCT-FDR-0066-007,FUSE-XFMR-022312,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.051,267.7,0.6396,0.4417,0.5345,230,24.9,2,1,,closed
EDGE-045336,FUSE-XFMR-022312,XFMR-022312,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.287,1516.9,0.6099,0.4601,0.5345,230,24.9,2,1,,closed
EDGE-045337,JCT-FDR-0066-007,FUSE-XFMR-022313,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.052,276.4,0.2801,0.401,0.3655,340,24.9,1,1,,closed
EDGE-045338,FUSE-XFMR-022313,XFMR-022313,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.297,1566.3,0.3236,0.4762,0.3655,340,24.9,1,1,,closed
EDGE-045339,JCT-FDR-0066-007,FUSE-XFMR-022314,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.053,281.2,0.6347,0.4418,0.5345,230,24.9,2,1,,closed
EDGE-045340,FUSE-XFMR-022314,XFMR-022314,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.302,1593.2,0.593,0.4403,0.5345,230,24.9,2,1,,closed
EDGE-045341,JCT-FDR-0066-007,FUSE-XFMR-022315,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.056,293.8,0.5695,0.4416,0.5345,230,24.9,2,1,,closed
EDGE-045342,FUSE-XFMR-022315,XFMR-022315,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.315,1665.0,0.5986,0.5007,0.5345,230,24.9,2,1,,closed
EDGE-045343,JCT-FDR-0066-007,FUSE-XFMR-022316,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.057,299.4,0.5694,0.4976,0.5345,230,24.9,3,1,,closed
EDGE-045344,FUSE-XFMR-022316,XFMR-022316,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.321,1696.5,0.5461,0.4363,0.5345,230,24.9,3,1,,closed
EDGE-045345,JCT-FDR-0066-007,FUSE-XFMR-022317,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.058,307.3,1.4591,0.5437,1.007,100,24.9,3,1,,closed
EDGE-045346,FUSE-XFMR-022317,XFMR-022317,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.33,1741.3,1.4825,0.5085,1.007,100,24.9,3,1,,closed
EDGE-045347,JCT-FDR-0066-007,FUSE-XFMR-022318,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.061,320.0,1.5185,0.5338,1.007,100,24.9,3,0,,closed
EDGE-045348,FUSE-XFMR-022318,XFMR-022318,FDR-0066,SUB-015,lateral_underground,#4 CU,ABC,0.343,1813.2,1.5765,0.4802,1.007,100,24.9,3,0,,closed
EDGE-045349,JCT-FDR-0066-007,FUSE-XFMR-022319,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.062,326.3,0.6307,0.4458,0.5345,230,24.9,1,1,,closed
EDGE-045350,FUSE-XFMR-022319,XFMR-022319,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.35,1849.1,0.5578,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-045351,JCT-FDR-0066-007,FUSE-XFMR-022320,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.063,335.0,0.5478,0.522,0.5345,230,24.9,1,1,,closed
EDGE-045352,FUSE-XFMR-022320,XFMR-022320,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.36,1898.4,0.6009,0.449,0.5345,230,24.9,1,1,,closed
EDGE-045353,JCT-FDR-0066-007,FUSE-XFMR-022321,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.065,345.3,0.3019,0.4141,0.3655,340,24.9,2,0,,closed
EDGE-045354,FUSE-XFMR-022321,XFMR-022321,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.371,1956.8,0.2939,0.466,0.3655,340,24.9,2,0,,closed
EDGE-045355,JCT-FDR-0066-007,FUSE-XFMR-022322,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.067,353.2,0.2716,0.3995,0.3655,340,24.9,2,1,,closed
EDGE-045356,FUSE-XFMR-022322,XFMR-022322,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.379,2001.6,0.3215,0.4379,0.3655,340,24.9,2,1,,closed
EDGE-045357,JCT-FDR-0066-007,FUSE-XFMR-022323,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.069,363.5,0.3168,0.395,0.3655,340,24.9,1,1,,closed
EDGE-045358,FUSE-XFMR-022323,XFMR-022323,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.39,2060.0,0.2818,0.4002,0.3655,340,24.9,1,1,,closed
EDGE-045359,JCT-FDR-0066-007,FUSE-XFMR-022324,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.071,373.8,1.3902,0.5042,1.007,100,24.9,2,1,,closed
EDGE-045360,FUSE-XFMR-022324,XFMR-022324,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.401,2118.3,1.3858,0.5323,1.007,100,24.9,2,1,,closed
EDGE-045361,JCT-FDR-0066-007,FUSE-XFMR-022325,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.072,381.0,0.2856,0.4273,0.3655,340,24.9,1,1,,closed
EDGE-045362,FUSE-XFMR-022325,XFMR-022325,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.409,2158.7,0.2912,0.4516,0.3655,340,24.9,1,1,,closed
EDGE-045363,JCT-FDR-0066-007,FUSE-XFMR-022326,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.073,387.3,0.615,0.463,0.5345,230,24.9,2,1,,closed
EDGE-045364,FUSE-XFMR-022326,XFMR-022326,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.416,2194.6,0.6285,0.4788,0.5345,230,24.9,2,1,,closed
EDGE-045365,JCT-FDR-0066-007,FUSE-XFMR-022327,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.075,396.0,0.8589,0.4796,0.6985,150,24.9,2,1,,closed
EDGE-045366,FUSE-XFMR-022327,XFMR-022327,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.425,2244.0,0.8239,0.4582,0.6985,150,24.9,2,1,,closed
EDGE-045367,JCT-FDR-0066-007,FUSE-XFMR-022328,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.078,409.5,1.3957,0.5303,1.007,100,24.9,1,1,,closed
EDGE-045368,FUSE-XFMR-022328,XFMR-022328,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.439,2320.3,1.4948,0.5139,1.007,100,24.9,1,1,,closed
EDGE-045369,JCT-FDR-0066-007,FUSE-XFMR-022329,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.078,413.4,1.4461,0.5451,1.007,100,24.9,1,1,,closed
EDGE-045370,FUSE-XFMR-022329,XFMR-022329,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.444,2342.7,1.5256,0.5253,1.007,100,24.9,1,1,,closed
EDGE-045371,JCT-FDR-0066-007,FUSE-XFMR-022330,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.08,424.5,1.5224,0.5371,1.007,100,24.9,2,1,,closed
EDGE-045372,FUSE-XFMR-022330,XFMR-022330,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.456,2405.6,1.542,0.4822,1.007,100,24.9,2,1,,closed
EDGE-045373,JCT-FDR-0066-007,FUSE-XFMR-022331,FDR-0066,SUB-015,lateral_underground,#2 ACSR,A,0.083,435.6,0.9112,0.4519,0.6985,150,24.9,1,0,,closed
EDGE-045374,FUSE-XFMR-022331,XFMR-022331,FDR-0066,SUB-015,lateral_underground,#2 ACSR,A,0.468,2468.4,0.9508,0.4814,0.6985,150,24.9,1,0,,closed
EDGE-045375,JCT-FDR-0066-007,FUSE-XFMR-022332,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.084,444.3,0.9588,0.5075,0.6985,150,24.9,2,0,,closed
EDGE-045376,FUSE-XFMR-022332,XFMR-022332,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.477,2517.8,0.8161,0.5098,0.6985,150,24.9,2,0,,closed
EDGE-045377,JCT-FDR-0066-007,FUSE-XFMR-022333,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.085,451.4,0.6009,0.4359,0.5345,230,24.9,1,0,,closed
EDGE-045378,FUSE-XFMR-022333,XFMR-022333,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.484,2558.2,0.6053,0.4365,0.5345,230,24.9,1,0,,closed
EDGE-045379,JCT-FDR-0066-007,FUSE-XFMR-022334,FDR-0066,SUB-015,lateral_underground,#4 CU,C,0.087,460.2,1.4007,0.5045,1.007,100,24.9,1,0,,closed
EDGE-045380,FUSE-XFMR-022334,XFMR-022334,FDR-0066,SUB-015,lateral_underground,#4 CU,C,0.494,2607.5,1.487,0.5269,1.007,100,24.9,1,0,,closed
EDGE-045381,JCT-FDR-0066-007,FUSE-XFMR-022335,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.089,468.9,0.6108,0.4441,0.5345,230,24.9,2,1,,closed
EDGE-045382,FUSE-XFMR-022335,XFMR-022335,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.503,2656.9,0.5656,0.4541,0.5345,230,24.9,2,1,,closed
EDGE-045383,JCT-FDR-0066-007,FUSE-XFMR-022336,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.091,480.0,0.2728,0.4322,0.3655,340,24.9,2,1,,closed
EDGE-045384,FUSE-XFMR-022336,XFMR-022336,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.515,2719.7,0.3118,0.4665,0.3655,340,24.9,2,1,,closed
EDGE-045385,JCT-FDR-0066-007,FUSE-XFMR-022337,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.092,485.5,0.8526,0.5011,0.6985,150,24.9,1,1,,closed
EDGE-045386,FUSE-XFMR-022337,XFMR-022337,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.521,2751.1,0.87,0.4973,0.6985,150,24.9,1,1,,closed
EDGE-045387,JCT-FDR-0066-007,FUSE-XFMR-022338,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.094,496.6,0.5595,0.4715,0.5345,230,24.9,1,1,,closed
EDGE-045388,FUSE-XFMR-022338,XFMR-022338,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.533,2814.0,0.6472,0.449,0.5345,230,24.9,1,1,,closed
EDGE-045389,JCT-FDR-0066-007,FUSE-XFMR-022339,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.096,504.5,0.534,0.498,0.5345,230,24.9,2,1,,closed
EDGE-045390,FUSE-XFMR-022339,XFMR-022339,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.541,2858.9,0.626,0.4907,0.5345,230,24.9,2,1,,closed
EDGE-045391,JCT-FDR-0066-007,FUSE-XFMR-022340,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.098,514.8,1.3769,0.56,1.007,100,24.9,2,1,,closed
EDGE-045392,FUSE-XFMR-022340,XFMR-022340,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.552,2917.2,1.422,0.4682,1.007,100,24.9,2,1,,closed
EDGE-045393,JCT-FDR-0066-007,FUSE-XFMR-022341,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.099,521.9,1.4649,0.5523,1.007,100,24.9,1,1,,closed
EDGE-045394,FUSE-XFMR-022341,XFMR-022341,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.56,2957.6,1.5228,0.5386,1.007,100,24.9,1,1,,closed
EDGE-045395,JCT-FDR-0066-007,FUSE-XFMR-022342,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.101,532.2,1.5147,0.4943,1.007,100,24.9,1,1,,closed
EDGE-045396,FUSE-XFMR-022342,XFMR-022342,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.571,3015.9,1.3634,0.4937,1.007,100,24.9,1,1,,closed
EDGE-045397,JCT-FDR-0066-007,FUSE-XFMR-022343,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.103,541.7,0.5922,0.5179,0.5345,230,24.9,2,1,,closed
EDGE-045398,FUSE-XFMR-022343,XFMR-022343,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AC,0.581,3069.8,0.5997,0.4748,0.5345,230,24.9,2,1,,closed
EDGE-045399,JCT-FDR-0066-007,FUSE-XFMR-022344,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.104,548.1,1.6162,0.5582,1.007,100,24.9,3,1,,closed
EDGE-045400,FUSE-XFMR-022344,XFMR-022344,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.588,3105.7,1.5596,0.4685,1.007,100,24.9,3,1,,closed
EDGE-045401,JCT-FDR-0066-007,FUSE-XFMR-022345,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.106,558.4,1.5146,0.5185,1.007,100,24.9,3,1,,closed
EDGE-045402,FUSE-XFMR-022345,XFMR-022345,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.599,3164.0,1.4497,0.5053,1.007,100,24.9,3,1,,closed
EDGE-045403,JCT-FDR-0066-007,FUSE-XFMR-022346,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.107,563.9,0.6199,0.4699,0.5345,230,24.9,1,1,,closed
EDGE-045404,FUSE-XFMR-022346,XFMR-022346,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.605,3195.5,0.6395,0.504,0.5345,230,24.9,1,1,,closed
EDGE-045405,JCT-FDR-0066-007,JCT-FDR-0066-008,FDR-0066,SUB-015,primary_overhead,795 ACSR,ABC,0.61,3220.8,0.1254,0.4258,0.2828,700,24.9,3,1,,closed
EDGE-045406,JCT-FDR-0066-008,FUSE-XFMR-022347,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.001,7.1,1.5051,0.5145,1.007,100,24.9,1,1,,closed
EDGE-045407,FUSE-XFMR-022347,XFMR-022347,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.008,40.4,1.358,0.4699,1.007,100,24.9,1,1,,closed
EDGE-045408,JCT-FDR-0066-008,FUSE-XFMR-022348,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.002,10.3,1.41,0.4799,1.007,100,24.9,2,0,,closed
EDGE-045409,FUSE-XFMR-022348,XFMR-022348,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.011,58.3,1.45,0.5363,1.007,100,24.9,2,0,,closed
EDGE-045410,JCT-FDR-0066-008,FUSE-XFMR-022349,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.003,18.2,0.3155,0.4383,0.3655,340,24.9,3,1,,closed
EDGE-045411,FUSE-XFMR-022349,XFMR-022349,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.02,103.2,0.2943,0.425,0.3655,340,24.9,3,1,,closed
EDGE-045412,JCT-FDR-0066-008,FUSE-XFMR-022350,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.004,23.8,1.4547,0.5084,1.007,100,24.9,1,1,,closed
EDGE-045413,FUSE-XFMR-022350,XFMR-022350,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.025,134.6,1.5988,0.5373,1.007,100,24.9,1,1,,closed
EDGE-045414,JCT-FDR-0066-008,FUSE-XFMR-022351,FDR-0066,SUB-015,lateral_underground,#4 CU,A,0.006,34.1,1.3756,0.5525,1.007,100,24.9,1,0,,closed
EDGE-045415,FUSE-XFMR-022351,XFMR-022351,FDR-0066,SUB-015,lateral_underground,#4 CU,A,0.037,193.0,1.5946,0.4863,1.007,100,24.9,1,0,,closed
EDGE-045416,JCT-FDR-0066-008,FUSE-XFMR-022352,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.008,44.4,0.8401,0.5114,0.6985,150,24.9,3,1,,closed
EDGE-045417,FUSE-XFMR-022352,XFMR-022352,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,ABC,0.048,251.3,0.9635,0.453,0.6985,150,24.9,3,1,,closed
EDGE-045418,JCT-FDR-0066-008,FUSE-XFMR-022353,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.01,54.6,0.9108,0.5325,0.6985,150,24.9,1,1,,closed
EDGE-045419,FUSE-XFMR-022353,XFMR-022353,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.059,309.7,0.8314,0.4812,0.6985,150,24.9,1,1,,closed
EDGE-045420,JCT-FDR-0066-008,FUSE-XFMR-022354,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.012,63.4,0.3214,0.4341,0.3655,340,24.9,1,1,,closed
EDGE-045421,FUSE-XFMR-022354,XFMR-022354,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.068,359.0,0.2818,0.4378,0.3655,340,24.9,1,1,,closed
EDGE-045422,JCT-FDR-0066-008,FUSE-XFMR-022355,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.014,72.1,0.3187,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-045423,FUSE-XFMR-022355,XFMR-022355,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.077,408.4,0.318,0.456,0.3655,340,24.9,1,1,,closed
EDGE-045424,JCT-FDR-0066-008,FUSE-XFMR-022356,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.014,76.0,0.5544,0.4395,0.5345,230,24.9,1,0,,closed
EDGE-045425,FUSE-XFMR-022356,XFMR-022356,FDR-0066,SUB-015,lateral_underground,1/0 AL,B,0.082,430.8,0.5894,0.5141,0.5345,230,24.9,1,0,,closed
EDGE-045426,JCT-FDR-0066-008,FUSE-XFMR-022357,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.017,89.5,0.61,0.4896,0.5345,230,24.9,2,0,,closed
EDGE-045427,FUSE-XFMR-022357,XFMR-022357,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.096,507.1,0.573,0.436,0.5345,230,24.9,2,0,,closed
EDGE-045428,JCT-FDR-0066-008,FUSE-XFMR-022358,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.018,97.4,0.28,0.4542,0.3655,340,24.9,3,1,,closed
EDGE-045429,FUSE-XFMR-022358,XFMR-022358,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.105,552.0,0.3161,0.4211,0.3655,340,24.9,3,1,,closed
EDGE-045430,JCT-FDR-0066-008,FUSE-XFMR-022359,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.02,106.9,0.6221,0.4478,0.5345,230,24.9,2,0,,closed
EDGE-045431,FUSE-XFMR-022359,XFMR-022359,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.115,605.9,0.5989,0.5021,0.5345,230,24.9,2,0,,closed
EDGE-045432,JCT-FDR-0066-008,FUSE-XFMR-022360,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.022,116.4,0.287,0.4516,0.3655,340,24.9,2,1,,closed
EDGE-045433,FUSE-XFMR-022360,XFMR-022360,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.125,659.7,0.2977,0.4277,0.3655,340,24.9,2,1,,closed
EDGE-045434,JCT-FDR-0066-008,FUSE-XFMR-022361,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.023,120.4,0.6481,0.4849,0.5345,230,24.9,2,1,,closed
EDGE-045435,FUSE-XFMR-022361,XFMR-022361,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.129,682.2,0.6303,0.447,0.5345,230,24.9,2,1,,closed
EDGE-045436,JCT-FDR-0066-008,FUSE-XFMR-022362,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.025,131.5,1.592,0.4739,1.007,100,24.9,1,1,,closed
EDGE-045437,FUSE-XFMR-022362,XFMR-022362,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.141,745.0,1.3661,0.4855,1.007,100,24.9,1,1,,closed
EDGE-045438,JCT-FDR-0066-008,FUSE-XFMR-022363,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.027,141.8,0.6486,0.5099,0.5345,230,24.9,2,1,,closed
EDGE-045439,FUSE-XFMR-022363,XFMR-022363,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.152,803.4,0.633,0.5187,0.5345,230,24.9,2,1,,closed
EDGE-045440,JCT-FDR-0066-008,FUSE-XFMR-022364,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.029,151.3,0.5776,0.5162,0.5345,230,24.9,1,1,,closed
EDGE-045441,FUSE-XFMR-022364,XFMR-022364,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.162,857.2,0.5703,0.521,0.5345,230,24.9,1,1,,closed
EDGE-045442,JCT-FDR-0066-008,FUSE-XFMR-022365,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.03,157.6,0.8851,0.5521,0.6985,150,24.9,1,1,,closed
EDGE-045443,FUSE-XFMR-022365,XFMR-022365,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,A,0.169,893.1,0.8666,0.5212,0.6985,150,24.9,1,1,,closed
EDGE-045444,JCT-FDR-0066-008,FUSE-XFMR-022366,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.032,166.3,1.4695,0.5029,1.007,100,24.9,2,0,,closed
EDGE-045445,FUSE-XFMR-022366,XFMR-022366,FDR-0066,SUB-015,lateral_underground,#4 CU,AB,0.178,942.5,1.6321,0.4692,1.007,100,24.9,2,0,,closed
EDGE-045446,JCT-FDR-0066-008,FUSE-XFMR-022367,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.033,173.4,0.3012,0.4355,0.3655,340,24.9,1,1,,closed
EDGE-045447,FUSE-XFMR-022367,XFMR-022367,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.186,982.9,0.3219,0.4173,0.3655,340,24.9,1,1,,closed
EDGE-045448,JCT-FDR-0066-008,FUSE-XFMR-022368,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.036,187.7,0.8606,0.5056,0.6985,150,24.9,1,1,,closed
EDGE-045449,FUSE-XFMR-022368,XFMR-022368,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,B,0.201,1063.7,0.9727,0.4732,0.6985,150,24.9,1,1,,closed
EDGE-045450,JCT-FDR-0066-008,FUSE-XFMR-022369,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.037,195.6,0.535,0.4548,0.5345,230,24.9,1,0,,closed
EDGE-045451,FUSE-XFMR-022369,XFMR-022369,FDR-0066,SUB-015,lateral_underground,1/0 AL,C,0.21,1108.5,0.5661,0.4885,0.5345,230,24.9,1,0,,closed
EDGE-045452,JCT-FDR-0066-008,FUSE-XFMR-022370,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.038,202.0,0.8188,0.5186,0.6985,150,24.9,2,1,,closed
EDGE-045453,FUSE-XFMR-022370,XFMR-022370,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AB,0.217,1144.4,0.8254,0.5207,0.6985,150,24.9,2,1,,closed
EDGE-045454,JCT-FDR-0066-008,FUSE-XFMR-022371,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.04,209.1,0.6051,0.4892,0.5345,230,24.9,3,1,,closed
EDGE-045455,FUSE-XFMR-022371,XFMR-022371,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.224,1184.8,0.6409,0.4355,0.5345,230,24.9,3,1,,closed
EDGE-045456,JCT-FDR-0066-008,FUSE-XFMR-022372,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.042,221.8,0.2825,0.438,0.3655,340,24.9,1,1,,closed
EDGE-045457,FUSE-XFMR-022372,XFMR-022372,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.238,1256.6,0.2812,0.4053,0.3655,340,24.9,1,1,,closed
EDGE-045458,JCT-FDR-0066-008,FUSE-XFMR-022373,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.043,229.7,0.3195,0.4648,0.3655,340,24.9,2,1,,closed
EDGE-045459,FUSE-XFMR-022373,XFMR-022373,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.246,1301.5,0.2935,0.4678,0.3655,340,24.9,2,1,,closed
EDGE-045460,JCT-FDR-0066-008,FUSE-XFMR-022374,FDR-0066,SUB-015,lateral_underground,4/0 AL,AB,0.045,236.0,0.2707,0.393,0.3655,340,24.9,2,0,,closed
EDGE-045461,FUSE-XFMR-022374,XFMR-022374,FDR-0066,SUB-015,lateral_underground,4/0 AL,AB,0.253,1337.4,0.2758,0.459,0.3655,340,24.9,2,0,,closed
EDGE-045462,JCT-FDR-0066-008,FUSE-XFMR-022375,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.047,248.7,1.5601,0.525,1.007,100,24.9,1,1,,closed
EDGE-045463,FUSE-XFMR-022375,XFMR-022375,FDR-0066,SUB-015,lateral_overhead,#4 CU,C,0.267,1409.2,1.6051,0.4928,1.007,100,24.9,1,1,,closed
EDGE-045464,JCT-FDR-0066-008,FUSE-XFMR-022376,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.048,255.0,1.557,0.5061,1.007,100,24.9,1,0,,closed
EDGE-045465,FUSE-XFMR-022376,XFMR-022376,FDR-0066,SUB-015,lateral_underground,#4 CU,B,0.274,1445.1,1.4496,0.4822,1.007,100,24.9,1,0,,closed
EDGE-045466,JCT-FDR-0066-008,FUSE-XFMR-022377,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.05,265.3,1.5531,0.5423,1.007,100,24.9,2,1,,closed
EDGE-045467,FUSE-XFMR-022377,XFMR-022377,FDR-0066,SUB-015,lateral_overhead,#4 CU,AB,0.285,1503.5,1.5041,0.5083,1.007,100,24.9,2,1,,closed
EDGE-045468,JCT-FDR-0066-008,FUSE-XFMR-022378,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.052,274.0,1.3804,0.5172,1.007,100,24.9,1,1,,closed
EDGE-045469,FUSE-XFMR-022378,XFMR-022378,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.294,1552.8,1.416,0.5006,1.007,100,24.9,1,1,,closed
EDGE-045470,JCT-FDR-0066-008,FUSE-XFMR-022379,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.054,283.5,0.5662,0.521,0.5345,230,24.9,3,1,,closed
EDGE-045471,FUSE-XFMR-022379,XFMR-022379,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.304,1606.7,0.5434,0.4931,0.5345,230,24.9,3,1,,closed
EDGE-045472,JCT-FDR-0066-008,FUSE-XFMR-022380,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.056,293.8,0.2805,0.4045,0.3655,340,24.9,2,0,,closed
EDGE-045473,FUSE-XFMR-022380,XFMR-022380,FDR-0066,SUB-015,lateral_underground,4/0 AL,BC,0.315,1665.0,0.3073,0.4445,0.3655,340,24.9,2,0,,closed
EDGE-045474,JCT-FDR-0066-008,FUSE-XFMR-022381,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.057,301.8,0.3193,0.4743,0.3655,340,24.9,1,1,,closed
EDGE-045475,FUSE-XFMR-022381,XFMR-022381,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.324,1709.9,0.2777,0.4272,0.3655,340,24.9,1,1,,closed
EDGE-045476,JCT-FDR-0066-008,FUSE-XFMR-022382,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.058,306.5,0.2743,0.4428,0.3655,340,24.9,2,1,,closed
EDGE-045477,FUSE-XFMR-022382,XFMR-022382,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.329,1736.9,0.2944,0.3964,0.3655,340,24.9,2,1,,closed
EDGE-045478,JCT-FDR-0066-008,FUSE-XFMR-022383,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.06,315.2,0.5383,0.4317,0.5345,230,24.9,2,1,,closed
EDGE-045479,FUSE-XFMR-022383,XFMR-022383,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.338,1786.2,0.6277,0.4655,0.5345,230,24.9,2,1,,closed
EDGE-045480,JCT-FDR-0066-008,FUSE-XFMR-022384,FDR-0066,SUB-015,lateral_underground,#2 ACSR,B,0.061,324.7,0.8849,0.5372,0.6985,150,24.9,1,0,,closed
EDGE-045481,FUSE-XFMR-022384,XFMR-022384,FDR-0066,SUB-015,lateral_underground,#2 ACSR,B,0.348,1840.1,0.8985,0.466,0.6985,150,24.9,1,0,,closed
EDGE-045482,JCT-FDR-0066-008,FUSE-XFMR-022385,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.063,335.0,0.9653,0.4693,0.6985,150,24.9,1,1,,closed
EDGE-045483,FUSE-XFMR-022385,XFMR-022385,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,C,0.36,1898.4,0.8169,0.5333,0.6985,150,24.9,1,1,,closed
EDGE-045484,JCT-FDR-0066-008,FUSE-XFMR-022386,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.065,342.1,0.9825,0.4969,0.6985,150,24.9,2,1,,closed
EDGE-045485,FUSE-XFMR-022386,XFMR-022386,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.367,1938.8,0.8585,0.5257,0.6985,150,24.9,2,1,,closed
EDGE-045486,JCT-FDR-0066-008,FUSE-XFMR-022387,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.067,352.4,0.309,0.4664,0.3655,340,24.9,2,1,,closed
EDGE-045487,FUSE-XFMR-022387,XFMR-022387,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.378,1997.2,0.3012,0.4541,0.3655,340,24.9,2,1,,closed
EDGE-045488,JCT-FDR-0066-008,FUSE-XFMR-022388,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.069,361.9,0.2706,0.4725,0.3655,340,24.9,3,1,,closed
EDGE-045489,FUSE-XFMR-022388,XFMR-022388,FDR-0066,SUB-015,lateral_overhead,4/0 AL,ABC,0.388,2051.0,0.3034,0.4083,0.3655,340,24.9,3,1,,closed
EDGE-045490,JCT-FDR-0066-008,FUSE-XFMR-022389,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.07,369.9,0.6246,0.4307,0.5345,230,24.9,2,1,,closed
EDGE-045491,FUSE-XFMR-022389,XFMR-022389,FDR-0066,SUB-015,lateral_overhead,1/0 AL,AB,0.397,2095.9,0.5583,0.4926,0.5345,230,24.9,2,1,,closed
EDGE-045492,JCT-FDR-0066-008,FUSE-XFMR-022390,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.072,380.2,0.3022,0.4004,0.3655,340,24.9,1,1,,closed
EDGE-045493,FUSE-XFMR-022390,XFMR-022390,FDR-0066,SUB-015,lateral_overhead,4/0 AL,A,0.408,2154.2,0.2966,0.3977,0.3655,340,24.9,1,1,,closed
EDGE-045494,JCT-FDR-0066-008,FUSE-XFMR-022391,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.073,387.3,0.5733,0.4414,0.5345,230,24.9,2,0,,closed
EDGE-045495,FUSE-XFMR-022391,XFMR-022391,FDR-0066,SUB-015,lateral_underground,1/0 AL,AC,0.416,2194.6,0.6357,0.4909,0.5345,230,24.9,2,0,,closed
EDGE-045496,JCT-FDR-0066-008,FUSE-XFMR-022392,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.076,400.0,0.8744,0.5175,0.6985,150,24.9,2,1,,closed
EDGE-045497,FUSE-XFMR-022392,XFMR-022392,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.429,2266.4,0.8458,0.5105,0.6985,150,24.9,2,1,,closed
EDGE-045498,JCT-FDR-0066-008,FUSE-XFMR-022393,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.076,403.1,0.9734,0.5367,0.6985,150,24.9,2,1,,closed
EDGE-045499,FUSE-XFMR-022393,XFMR-022393,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,AC,0.433,2284.4,0.9672,0.5245,0.6985,150,24.9,2,1,,closed
EDGE-045500,JCT-FDR-0066-008,FUSE-XFMR-022394,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.079,416.6,1.4863,0.5611,1.007,100,24.9,1,1,,closed
EDGE-045501,FUSE-XFMR-022394,XFMR-022394,FDR-0066,SUB-015,lateral_overhead,#4 CU,B,0.447,2360.7,1.5352,0.527,1.007,100,24.9,1,1,,closed
EDGE-045502,JCT-FDR-0066-008,FUSE-XFMR-022395,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.08,422.9,1.6489,0.4704,1.007,100,24.9,3,1,,closed
EDGE-045503,FUSE-XFMR-022395,XFMR-022395,FDR-0066,SUB-015,lateral_overhead,#4 CU,ABC,0.454,2396.6,1.5948,0.4868,1.007,100,24.9,3,1,,closed
EDGE-045504,JCT-FDR-0066-008,FUSE-XFMR-022396,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.082,431.6,0.8688,0.5147,0.6985,150,24.9,2,0,,closed
EDGE-045505,FUSE-XFMR-022396,XFMR-022396,FDR-0066,SUB-015,lateral_underground,#2 ACSR,AB,0.463,2446.0,0.8405,0.5326,0.6985,150,24.9,2,0,,closed
EDGE-045506,JCT-FDR-0066-008,FUSE-XFMR-022397,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.084,443.5,1.4828,0.5126,1.007,100,24.9,2,0,,closed
EDGE-045507,FUSE-XFMR-022397,XFMR-022397,FDR-0066,SUB-015,lateral_underground,#4 CU,AC,0.476,2513.3,1.6188,0.5063,1.007,100,24.9,2,0,,closed
EDGE-045508,JCT-FDR-0066-008,FUSE-XFMR-022398,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.085,448.3,0.3004,0.4287,0.3655,340,24.9,3,0,,closed
EDGE-045509,FUSE-XFMR-022398,XFMR-022398,FDR-0066,SUB-015,lateral_underground,4/0 AL,ABC,0.481,2540.2,0.2936,0.4542,0.3655,340,24.9,3,0,,closed
EDGE-045510,JCT-FDR-0066-008,FUSE-XFMR-022399,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.087,458.6,1.5468,0.533,1.007,100,24.9,2,1,,closed
EDGE-045511,FUSE-XFMR-022399,XFMR-022399,FDR-0066,SUB-015,lateral_overhead,#4 CU,BC,0.492,2598.6,1.461,0.4624,1.007,100,24.9,2,1,,closed
EDGE-045512,JCT-FDR-0066-008,FUSE-XFMR-022400,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.089,468.9,0.2731,0.4208,0.3655,340,24.9,1,1,,closed
EDGE-045513,FUSE-XFMR-022400,XFMR-022400,FDR-0066,SUB-015,lateral_overhead,4/0 AL,B,0.503,2656.9,0.27,0.4154,0.3655,340,24.9,1,1,,closed
EDGE-045514,JCT-FDR-0066-008,FUSE-XFMR-022401,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.09,474.4,0.8127,0.4533,0.6985,150,24.9,2,1,,closed
EDGE-045515,FUSE-XFMR-022401,XFMR-022401,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.509,2688.3,0.8777,0.4959,0.6985,150,24.9,2,1,,closed
EDGE-045516,JCT-FDR-0066-008,FUSE-XFMR-022402,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.092,487.1,0.9675,0.5027,0.6985,150,24.9,2,1,,closed
EDGE-045517,FUSE-XFMR-022402,XFMR-022402,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.523,2760.1,0.8858,0.5384,0.6985,150,24.9,2,1,,closed
EDGE-045518,JCT-FDR-0066-008,FUSE-XFMR-022403,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.093,491.8,0.3256,0.4288,0.3655,340,24.9,2,1,,closed
EDGE-045519,FUSE-XFMR-022403,XFMR-022403,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AC,0.528,2787.0,0.2997,0.448,0.3655,340,24.9,2,1,,closed
EDGE-045520,JCT-FDR-0066-008,FUSE-XFMR-022404,FDR-0066,SUB-015,lateral_underground,4/0 AL,AC,0.095,501.3,0.2881,0.4739,0.3655,340,24.9,2,0,,closed
EDGE-045521,FUSE-XFMR-022404,XFMR-022404,FDR-0066,SUB-015,lateral_underground,4/0 AL,AC,0.538,2840.9,0.3086,0.4757,0.3655,340,24.9,2,0,,closed
EDGE-045522,JCT-FDR-0066-008,FUSE-XFMR-022405,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.097,512.4,0.6119,0.4557,0.5345,230,24.9,3,1,,closed
EDGE-045523,FUSE-XFMR-022405,XFMR-022405,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.55,2903.7,0.6403,0.4971,0.5345,230,24.9,3,1,,closed
EDGE-045524,JCT-FDR-0066-008,FUSE-XFMR-022406,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.099,521.9,0.6286,0.4893,0.5345,230,24.9,1,1,,closed
EDGE-045525,FUSE-XFMR-022406,XFMR-022406,FDR-0066,SUB-015,lateral_overhead,1/0 AL,A,0.56,2957.6,0.597,0.4444,0.5345,230,24.9,1,1,,closed
EDGE-045526,JCT-FDR-0066-008,FUSE-XFMR-022407,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.101,532.2,0.5875,0.5066,0.5345,230,24.9,2,0,,closed
EDGE-045527,FUSE-XFMR-022407,XFMR-022407,FDR-0066,SUB-015,lateral_underground,1/0 AL,AB,0.571,3015.9,0.646,0.5049,0.5345,230,24.9,2,0,,closed
EDGE-045528,JCT-FDR-0066-008,FUSE-XFMR-022408,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.102,537.0,1.6326,0.5376,1.007,100,24.9,1,1,,closed
EDGE-045529,FUSE-XFMR-022408,XFMR-022408,FDR-0066,SUB-015,lateral_overhead,#4 CU,A,0.576,3042.9,1.3817,0.5459,1.007,100,24.9,1,1,,closed
EDGE-045530,JCT-FDR-0066-008,FUSE-XFMR-022409,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.104,547.3,0.298,0.3948,0.3655,340,24.9,1,0,,closed
EDGE-045531,FUSE-XFMR-022409,XFMR-022409,FDR-0066,SUB-015,lateral_underground,4/0 AL,B,0.587,3101.2,0.314,0.4117,0.3655,340,24.9,1,0,,closed
EDGE-045532,JCT-FDR-0066-008,FUSE-XFMR-022410,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.105,556.8,0.5813,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-045533,FUSE-XFMR-022410,XFMR-022410,FDR-0066,SUB-015,lateral_overhead,1/0 AL,B,0.598,3155.1,0.617,0.5038,0.5345,230,24.9,1,1,,closed
EDGE-045534,JCT-FDR-0066-008,FUSE-XFMR-022411,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.107,563.1,0.3041,0.4706,0.3655,340,24.9,1,1,,closed
EDGE-045535,FUSE-XFMR-022411,XFMR-022411,FDR-0066,SUB-015,lateral_overhead,4/0 AL,C,0.604,3191.0,0.3026,0.4037,0.3655,340,24.9,1,1,,closed
EDGE-045536,JCT-FDR-0066-008,JCT-FDR-0066-009,FDR-0066,SUB-015,primary_underground,795 ACSR,ABC,0.6,3168.0,0.1388,0.3753,0.2789,700,24.9,3,0,,closed
EDGE-045537,JCT-FDR-0066-009,FUSE-XFMR-022412,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.001,3.2,0.5588,0.4733,0.5345,230,24.9,3,1,,closed
EDGE-045538,FUSE-XFMR-022412,XFMR-022412,FDR-0066,SUB-015,lateral_overhead,1/0 AL,ABC,0.003,18.0,0.5867,0.4381,0.5345,230,24.9,3,1,,closed
EDGE-045539,JCT-FDR-0066-009,FUSE-XFMR-022413,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.001,7.1,0.8464,0.496,0.6985,150,24.9,2,1,,closed
EDGE-045540,FUSE-XFMR-022413,XFMR-022413,FDR-0066,SUB-015,lateral_overhead,#2 ACSR,BC,0.008,40.4,0.9017,0.4915,0.6985,150,24.9,2,1,,closed
EDGE-045541,JCT-FDR-0066-009,FUSE-XFMR-022414,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.004,19.0,0.5332,0.4524,0.5345,230,24.9,1,1,,closed
EDGE-045542,FUSE-XFMR-022414,XFMR-022414,FDR-0066,SUB-015,lateral_overhead,1/0 AL,C,0.02,107.7,0.5517,0.5045,0.5345,230,24.9,1,1,,closed
EDGE-045543,JCT-FDR-0066-009,FUSE-XFMR-022415,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.005,25.3,0.2848,0.4219,0.3655,340,24.9,2,1,,closed
EDGE-045544,FUSE-XFMR-022415,XFMR-022415,FDR-0066,SUB-015,lateral_overhead,4/0 AL,AB,0.027,143.6,0.2841,0.4114,0.3655,340,24.9,2,1,,closed
EDGE-045545,JCT-FDR-0066-009,FUSE-XFMR-022416,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.007,34.8,0.5527,0.4452,0.5345,230,24.9,2,1,,closed
EDGE-045546,FUSE-XFMR-022416,XFMR-022416,FDR-0066,SUB-015,lateral_overhead,1/0 AL,BC,0.037,197.5,0.5764,0.4445,0.5345,230,24.9,2,1,,closed
EDGE-045547,JCT-FDR-0066-009,FDR-0066-TAIL,FDR-0066,SUB-015,primary_underground,795 ACSR,ABC,0.05,264.0,0.1228,0.3935,0.26,700,24.9,3,0,,open
EDGE-045548,SUB-015,FDR-0067-HEAD,FDR-0067,SUB-015,bus_tie,1/0 AL,ABC,0.01,52.8,0.5716,0.4303,0.5345,230,24.9,3,1,,closed
EDGE-045549,FDR-0067-HEAD,JCT-FDR-0067-001,FDR-0067,SUB-015,primary_overhead,1/0 AL,ABC,0.04,211.2,0.5662,0.4946,0.5461,230,24.9,3,1,,closed
EDGE-045550,JCT-FDR-0067-001,FUSE-XFMR-022417,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AC,0.001,6.3,0.5422,0.4304,0.5345,230,24.9,2,1,,closed
EDGE-045551,FUSE-XFMR-022417,XFMR-022417,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AC,0.007,35.9,0.6453,0.4333,0.5345,230,24.9,2,1,,closed
EDGE-045552,JCT-FDR-0067-001,FUSE-XFMR-022418,FDR-0067,SUB-015,lateral_underground,4/0 AL,BC,0.005,28.5,0.3172,0.4042,0.3655,340,24.9,2,0,,closed
EDGE-045553,FUSE-XFMR-022418,XFMR-022418,FDR-0067,SUB-015,lateral_underground,4/0 AL,BC,0.031,161.6,0.3195,0.4025,0.3655,340,24.9,2,0,,closed
EDGE-045554,JCT-FDR-0067-001,FUSE-XFMR-022419,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AC,0.011,58.6,0.5833,0.5155,0.5345,230,24.9,2,1,,closed
EDGE-045555,FUSE-XFMR-022419,XFMR-022419,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AC,0.063,332.1,0.625,0.4492,0.5345,230,24.9,2,1,,closed
EDGE-045556,JCT-FDR-0067-001,FUSE-XFMR-022420,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.016,86.3,0.5806,0.4408,0.5345,230,24.9,3,1,,closed
EDGE-045557,FUSE-XFMR-022420,XFMR-022420,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.093,489.2,0.5789,0.472,0.5345,230,24.9,3,1,,closed
EDGE-045558,JCT-FDR-0067-001,FUSE-XFMR-022421,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.022,116.4,1.4379,0.5494,1.007,100,24.9,2,1,,closed
EDGE-045559,FUSE-XFMR-022421,XFMR-022421,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.125,659.7,1.6312,0.4923,1.007,100,24.9,2,1,,closed
EDGE-045560,JCT-FDR-0067-001,FUSE-XFMR-022422,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.027,144.9,1.5841,0.5294,1.007,100,24.9,3,0,,closed
EDGE-045561,FUSE-XFMR-022422,XFMR-022422,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.156,821.3,1.5583,0.5048,1.007,100,24.9,3,0,,closed
EDGE-045562,JCT-FDR-0067-001,FUSE-XFMR-022423,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.034,178.2,1.6308,0.537,1.007,100,24.9,2,1,,closed
EDGE-045563,FUSE-XFMR-022423,XFMR-022423,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.191,1009.8,1.5169,0.4788,1.007,100,24.9,2,1,,closed
EDGE-045564,JCT-FDR-0067-001,FUSE-XFMR-022424,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.039,206.7,1.4447,0.4792,1.007,100,24.9,1,1,,closed
EDGE-045565,FUSE-XFMR-022424,XFMR-022424,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.222,1171.4,1.4264,0.5015,1.007,100,24.9,1,1,,closed
EDGE-045566,JCT-FDR-0067-001,FUSE-XFMR-022425,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AB,0.044,233.6,0.5822,0.5234,0.5345,230,24.9,2,1,,closed
EDGE-045567,FUSE-XFMR-022425,XFMR-022425,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AB,0.251,1324.0,0.5515,0.4843,0.5345,230,24.9,2,1,,closed
EDGE-045568,JCT-FDR-0067-001,FUSE-XFMR-022426,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.05,264.5,0.6139,0.4896,0.5345,230,24.9,3,1,,closed
EDGE-045569,FUSE-XFMR-022426,XFMR-022426,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.284,1499.0,0.6123,0.4344,0.5345,230,24.9,3,1,,closed
EDGE-045570,JCT-FDR-0067-001,FUSE-XFMR-022427,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.056,293.8,1.4297,0.5592,1.007,100,24.9,1,1,,closed
EDGE-045571,FUSE-XFMR-022427,XFMR-022427,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.315,1665.0,1.517,0.5455,1.007,100,24.9,1,1,,closed
EDGE-045572,JCT-FDR-0067-001,FUSE-XFMR-022428,FDR-0067,SUB-015,lateral_underground,4/0 AL,A,0.061,322.3,0.2811,0.4317,0.3655,340,24.9,1,0,,closed
EDGE-045573,FUSE-XFMR-022428,XFMR-022428,FDR-0067,SUB-015,lateral_underground,4/0 AL,A,0.346,1826.6,0.3138,0.4433,0.3655,340,24.9,1,0,,closed
EDGE-045574,JCT-FDR-0067-001,FUSE-XFMR-022429,FDR-0067,SUB-015,lateral_underground,#2 ACSR,ABC,0.067,353.2,0.8513,0.4566,0.6985,150,24.9,3,0,,closed
EDGE-045575,FUSE-XFMR-022429,XFMR-022429,FDR-0067,SUB-015,lateral_underground,#2 ACSR,ABC,0.379,2001.6,0.8178,0.5211,0.6985,150,24.9,3,0,,closed
EDGE-045576,JCT-FDR-0067-001,FUSE-XFMR-022430,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,B,0.073,384.1,0.8258,0.5332,0.6985,150,24.9,1,1,,closed
EDGE-045577,FUSE-XFMR-022430,XFMR-022430,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,B,0.412,2176.7,0.8951,0.5141,0.6985,150,24.9,1,1,,closed
EDGE-045578,JCT-FDR-0067-001,FUSE-XFMR-022431,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.078,412.6,0.2866,0.4161,0.3655,340,24.9,2,0,,closed
EDGE-045579,FUSE-XFMR-022431,XFMR-022431,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.443,2338.2,0.3211,0.4638,0.3655,340,24.9,2,0,,closed
EDGE-045580,JCT-FDR-0067-001,FUSE-XFMR-022432,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AB,0.084,442.7,0.2809,0.4006,0.3655,340,24.9,2,1,,closed
EDGE-045581,FUSE-XFMR-022432,XFMR-022432,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AB,0.475,2508.8,0.2982,0.4286,0.3655,340,24.9,2,1,,closed
EDGE-045582,JCT-FDR-0067-001,FUSE-XFMR-022433,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.089,472.0,0.9688,0.537,0.6985,150,24.9,3,1,,closed
EDGE-045583,FUSE-XFMR-022433,XFMR-022433,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.507,2674.8,0.8406,0.515,0.6985,150,24.9,3,1,,closed
EDGE-045584,JCT-FDR-0067-001,FUSE-XFMR-022434,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.095,499.0,1.5599,0.5484,1.007,100,24.9,2,1,,closed
EDGE-045585,FUSE-XFMR-022434,XFMR-022434,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.535,2827.4,1.6383,0.5454,1.007,100,24.9,2,1,,closed
EDGE-045586,JCT-FDR-0067-001,FUSE-XFMR-022435,FDR-0067,SUB-015,lateral_underground,4/0 AL,BC,0.101,530.6,0.2965,0.4275,0.3655,340,24.9,2,0,,closed
EDGE-045587,FUSE-XFMR-022435,XFMR-022435,FDR-0067,SUB-015,lateral_underground,4/0 AL,BC,0.57,3007.0,0.3108,0.4569,0.3655,340,24.9,2,0,,closed
EDGE-045588,JCT-FDR-0067-001,FUSE-XFMR-022436,FDR-0067,SUB-015,lateral_overhead,#4 CU,A,0.106,559.2,1.3775,0.5039,1.007,100,24.9,1,1,,closed
EDGE-045589,FUSE-XFMR-022436,XFMR-022436,FDR-0067,SUB-015,lateral_overhead,#4 CU,A,0.6,3168.5,1.4864,0.548,1.007,100,24.9,1,1,,closed
EDGE-045590,JCT-FDR-0067-001,JCT-FDR-0067-002,FDR-0067,SUB-015,primary_overhead,1/0 AL,ABC,0.74,3907.2,0.5842,0.4551,0.5099,230,24.9,3,1,,closed
EDGE-045591,JCT-FDR-0067-002,FUSE-XFMR-022437,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.001,4.8,1.5741,0.5038,1.007,100,24.9,2,1,,closed
EDGE-045592,FUSE-XFMR-022437,XFMR-022437,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.005,26.9,1.3605,0.4908,1.007,100,24.9,2,1,,closed
EDGE-045593,JCT-FDR-0067-002,FUSE-XFMR-022438,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.006,30.9,0.305,0.4686,0.3655,340,24.9,1,1,,closed
EDGE-045594,FUSE-XFMR-022438,XFMR-022438,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.033,175.0,0.3166,0.3908,0.3655,340,24.9,1,1,,closed
EDGE-045595,JCT-FDR-0067-002,FUSE-XFMR-022439,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.012,61.0,0.5542,0.437,0.5345,230,24.9,1,1,,closed
EDGE-045596,FUSE-XFMR-022439,XFMR-022439,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.065,345.6,0.6397,0.503,0.5345,230,24.9,1,1,,closed
EDGE-045597,JCT-FDR-0067-002,FUSE-XFMR-022440,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.017,91.1,0.3076,0.4,0.3655,340,24.9,1,1,,closed
EDGE-045598,FUSE-XFMR-022440,XFMR-022440,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.098,516.1,0.3228,0.4177,0.3655,340,24.9,1,1,,closed
EDGE-045599,JCT-FDR-0067-002,FUSE-XFMR-022441,FDR-0067,SUB-015,lateral_underground,#2 ACSR,B,0.023,121.2,0.8126,0.4732,0.6985,150,24.9,1,0,,closed
EDGE-045600,FUSE-XFMR-022441,XFMR-022441,FDR-0067,SUB-015,lateral_underground,#2 ACSR,B,0.13,686.7,0.8693,0.4997,0.6985,150,24.9,1,0,,closed
EDGE-045601,JCT-FDR-0067-002,FUSE-XFMR-022442,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.028,148.1,1.4663,0.5207,1.007,100,24.9,2,1,,closed
EDGE-045602,FUSE-XFMR-022442,XFMR-022442,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.159,839.3,1.6323,0.5475,1.007,100,24.9,2,1,,closed
EDGE-045603,JCT-FDR-0067-002,FUSE-XFMR-022443,FDR-0067,SUB-015,lateral_underground,#2 ACSR,C,0.034,178.2,0.9447,0.4879,0.6985,150,24.9,1,0,,closed
EDGE-045604,FUSE-XFMR-022443,XFMR-022443,FDR-0067,SUB-015,lateral_underground,#2 ACSR,C,0.191,1009.8,0.8144,0.5414,0.6985,150,24.9,1,0,,closed
EDGE-045605,JCT-FDR-0067-002,FUSE-XFMR-022444,FDR-0067,SUB-015,lateral_overhead,4/0 AL,BC,0.04,209.1,0.2828,0.4385,0.3655,340,24.9,2,1,,closed
EDGE-045606,FUSE-XFMR-022444,XFMR-022444,FDR-0067,SUB-015,lateral_overhead,4/0 AL,BC,0.224,1184.8,0.2829,0.4642,0.3655,340,24.9,2,1,,closed
EDGE-045607,JCT-FDR-0067-002,FUSE-XFMR-022445,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.045,238.4,0.6301,0.4448,0.5345,230,24.9,1,1,,closed
EDGE-045608,FUSE-XFMR-022445,XFMR-022445,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.256,1350.9,0.6173,0.4731,0.5345,230,24.9,1,1,,closed
EDGE-045609,JCT-FDR-0067-002,FUSE-XFMR-022446,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.051,268.5,0.9278,0.5137,0.6985,150,24.9,1,1,,closed
EDGE-045610,FUSE-XFMR-022446,XFMR-022446,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.288,1521.4,0.958,0.4869,0.6985,150,24.9,1,1,,closed
EDGE-045611,JCT-FDR-0067-002,FUSE-XFMR-022447,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.056,297.8,0.3218,0.4696,0.3655,340,24.9,3,1,,closed
EDGE-045612,FUSE-XFMR-022447,XFMR-022447,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.32,1687.5,0.2725,0.4735,0.3655,340,24.9,3,1,,closed
EDGE-045613,JCT-FDR-0067-002,FUSE-XFMR-022448,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.062,326.3,0.3088,0.3929,0.3655,340,24.9,1,1,,closed
EDGE-045614,FUSE-XFMR-022448,XFMR-022448,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.35,1849.1,0.3139,0.3974,0.3655,340,24.9,1,1,,closed
EDGE-045615,JCT-FDR-0067-002,FUSE-XFMR-022449,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.067,354.8,1.3914,0.5506,1.007,100,24.9,1,1,,closed
EDGE-045616,FUSE-XFMR-022449,XFMR-022449,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.381,2010.6,1.3804,0.5282,1.007,100,24.9,1,1,,closed
EDGE-045617,JCT-FDR-0067-002,FUSE-XFMR-022450,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.073,388.1,1.5313,0.5289,1.007,100,24.9,1,1,,closed
EDGE-045618,FUSE-XFMR-022450,XFMR-022450,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.416,2199.1,1.4152,0.4661,1.007,100,24.9,1,1,,closed
EDGE-045619,JCT-FDR-0067-002,FUSE-XFMR-022451,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.078,412.6,1.5331,0.4982,1.007,100,24.9,1,1,,closed
EDGE-045620,FUSE-XFMR-022451,XFMR-022451,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.443,2338.2,1.6317,0.5487,1.007,100,24.9,1,1,,closed
EDGE-045621,JCT-FDR-0067-002,FUSE-XFMR-022452,FDR-0067,SUB-015,lateral_underground,#4 CU,A,0.085,446.7,1.5934,0.4725,1.007,100,24.9,1,0,,closed
EDGE-045622,FUSE-XFMR-022452,XFMR-022452,FDR-0067,SUB-015,lateral_underground,#4 CU,A,0.479,2531.2,1.3585,0.5115,1.007,100,24.9,1,0,,closed
EDGE-045623,JCT-FDR-0067-002,FUSE-XFMR-022453,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.09,472.8,0.3088,0.4634,0.3655,340,24.9,2,1,,closed
EDGE-045624,FUSE-XFMR-022453,XFMR-022453,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.507,2679.3,0.2853,0.4596,0.3655,340,24.9,2,1,,closed
EDGE-045625,JCT-FDR-0067-002,FUSE-XFMR-022454,FDR-0067,SUB-015,lateral_underground,4/0 AL,A,0.096,506.1,0.3042,0.4646,0.3655,340,24.9,1,0,,closed
