edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-045626,FUSE-XFMR-022454,XFMR-022454,FDR-0067,SUB-015,lateral_underground,4/0 AL,A,0.543,2867.8,0.318,0.4689,0.3655,340,24.9,1,0,,closed
EDGE-045627,JCT-FDR-0067-002,FUSE-XFMR-022455,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.101,531.4,0.3234,0.4094,0.3655,340,24.9,2,0,,closed
EDGE-045628,FUSE-XFMR-022455,XFMR-022455,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.57,3011.4,0.3083,0.439,0.3655,340,24.9,2,0,,closed
EDGE-045629,JCT-FDR-0067-002,FUSE-XFMR-022456,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.106,560.7,1.4982,0.5048,1.007,100,24.9,1,1,,closed
EDGE-045630,FUSE-XFMR-022456,XFMR-022456,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.602,3177.5,1.6097,0.5175,1.007,100,24.9,1,1,,closed
EDGE-045631,JCT-FDR-0067-002,JCT-FDR-0067-003,FDR-0067,SUB-015,primary_overhead,1/0 AL,ABC,0.75,3960.0,0.6477,0.5125,0.4828,230,24.9,3,1,,closed
EDGE-045632,JCT-FDR-0067-003,FUSE-XFMR-022457,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.002,8.7,0.2837,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-045633,FUSE-XFMR-022457,XFMR-022457,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.009,49.4,0.3207,0.4603,0.3655,340,24.9,2,1,,closed
EDGE-045634,JCT-FDR-0067-003,FUSE-XFMR-022458,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AC,0.006,34.1,0.8067,0.4629,0.6985,150,24.9,2,1,,closed
EDGE-045635,FUSE-XFMR-022458,XFMR-022458,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AC,0.037,193.0,0.8644,0.5396,0.6985,150,24.9,2,1,,closed
EDGE-045636,JCT-FDR-0067-003,FUSE-XFMR-022459,FDR-0067,SUB-015,lateral_overhead,1/0 AL,C,0.012,61.0,0.6168,0.5103,0.5345,230,24.9,1,1,,closed
EDGE-045637,FUSE-XFMR-022459,XFMR-022459,FDR-0067,SUB-015,lateral_overhead,1/0 AL,C,0.065,345.6,0.6415,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-045638,JCT-FDR-0067-003,FUSE-XFMR-022460,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.017,87.9,1.5542,0.4635,1.007,100,24.9,1,1,,closed
EDGE-045639,FUSE-XFMR-022460,XFMR-022460,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.094,498.2,1.6222,0.5183,1.007,100,24.9,1,1,,closed
EDGE-045640,JCT-FDR-0067-003,FUSE-XFMR-022461,FDR-0067,SUB-015,lateral_underground,#2 ACSR,BC,0.023,122.0,0.8941,0.5465,0.6985,150,24.9,2,0,,closed
EDGE-045641,FUSE-XFMR-022461,XFMR-022461,FDR-0067,SUB-015,lateral_underground,#2 ACSR,BC,0.131,691.2,0.9457,0.4664,0.6985,150,24.9,2,0,,closed
EDGE-045642,JCT-FDR-0067-003,FUSE-XFMR-022462,FDR-0067,SUB-015,lateral_underground,#2 ACSR,B,0.028,148.1,0.8285,0.5231,0.6985,150,24.9,1,0,,closed
EDGE-045643,FUSE-XFMR-022462,XFMR-022462,FDR-0067,SUB-015,lateral_underground,#2 ACSR,B,0.159,839.3,0.9271,0.5293,0.6985,150,24.9,1,0,,closed
EDGE-045644,JCT-FDR-0067-003,FUSE-XFMR-022463,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.034,179.8,1.5353,0.5431,1.007,100,24.9,2,1,,closed
EDGE-045645,FUSE-XFMR-022463,XFMR-022463,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.193,1018.8,1.4143,0.516,1.007,100,24.9,2,1,,closed
EDGE-045646,JCT-FDR-0067-003,FUSE-XFMR-022464,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.039,206.7,1.3753,0.5486,1.007,100,24.9,1,1,,closed
EDGE-045647,FUSE-XFMR-022464,XFMR-022464,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.222,1171.4,1.6,0.4599,1.007,100,24.9,1,1,,closed
EDGE-045648,JCT-FDR-0067-003,FUSE-XFMR-022465,FDR-0067,SUB-015,lateral_underground,1/0 AL,AC,0.045,235.2,0.5715,0.4438,0.5345,230,24.9,2,0,,closed
EDGE-045649,FUSE-XFMR-022465,XFMR-022465,FDR-0067,SUB-015,lateral_underground,1/0 AL,AC,0.252,1332.9,0.5328,0.431,0.5345,230,24.9,2,0,,closed
EDGE-045650,JCT-FDR-0067-003,FUSE-XFMR-022466,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AB,0.051,267.7,0.2752,0.4082,0.3655,340,24.9,2,1,,closed
EDGE-045651,FUSE-XFMR-022466,XFMR-022466,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AB,0.287,1516.9,0.299,0.4067,0.3655,340,24.9,2,1,,closed
EDGE-045652,JCT-FDR-0067-003,FUSE-XFMR-022467,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.056,297.0,0.5391,0.4669,0.5345,230,24.9,1,1,,closed
EDGE-045653,FUSE-XFMR-022467,XFMR-022467,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.319,1683.0,0.6457,0.524,0.5345,230,24.9,1,1,,closed
EDGE-045654,JCT-FDR-0067-003,FUSE-XFMR-022468,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.061,324.7,0.9091,0.5102,0.6985,150,24.9,3,1,,closed
EDGE-045655,FUSE-XFMR-022468,XFMR-022468,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.348,1840.1,0.8773,0.5319,0.6985,150,24.9,3,1,,closed
EDGE-045656,JCT-FDR-0067-003,FUSE-XFMR-022469,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.067,354.0,1.52,0.462,1.007,100,24.9,1,1,,closed
EDGE-045657,FUSE-XFMR-022469,XFMR-022469,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.38,2006.1,1.4135,0.5284,1.007,100,24.9,1,1,,closed
EDGE-045658,JCT-FDR-0067-003,FUSE-XFMR-022470,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AC,0.073,386.5,0.849,0.5326,0.6985,150,24.9,2,1,,closed
EDGE-045659,FUSE-XFMR-022470,XFMR-022470,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AC,0.415,2190.1,0.9694,0.5392,0.6985,150,24.9,2,1,,closed
EDGE-045660,JCT-FDR-0067-003,FUSE-XFMR-022471,FDR-0067,SUB-015,lateral_overhead,4/0 AL,BC,0.079,415.0,0.3104,0.4344,0.3655,340,24.9,2,1,,closed
EDGE-045661,FUSE-XFMR-022471,XFMR-022471,FDR-0067,SUB-015,lateral_overhead,4/0 AL,BC,0.445,2351.7,0.3144,0.4301,0.3655,340,24.9,2,1,,closed
EDGE-045662,JCT-FDR-0067-003,FUSE-XFMR-022472,FDR-0067,SUB-015,lateral_underground,#4 CU,AB,0.084,445.9,1.4759,0.5089,1.007,100,24.9,2,0,,closed
EDGE-045663,FUSE-XFMR-022472,XFMR-022472,FDR-0067,SUB-015,lateral_underground,#4 CU,AB,0.479,2526.7,1.5209,0.5457,1.007,100,24.9,2,0,,closed
EDGE-045664,JCT-FDR-0067-003,FUSE-XFMR-022473,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AC,0.09,472.8,0.6505,0.4749,0.5345,230,24.9,2,1,,closed
EDGE-045665,FUSE-XFMR-022473,XFMR-022473,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AC,0.507,2679.3,0.5597,0.513,0.5345,230,24.9,2,1,,closed
EDGE-045666,JCT-FDR-0067-003,FUSE-XFMR-022474,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.095,502.9,1.453,0.4962,1.007,100,24.9,2,1,,closed
EDGE-045667,FUSE-XFMR-022474,XFMR-022474,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.54,2849.9,1.473,0.5301,1.007,100,24.9,2,1,,closed
EDGE-045668,JCT-FDR-0067-003,FUSE-XFMR-022475,FDR-0067,SUB-015,lateral_overhead,1/0 AL,C,0.101,533.8,0.5337,0.5067,0.5345,230,24.9,1,1,,closed
EDGE-045669,FUSE-XFMR-022475,XFMR-022475,FDR-0067,SUB-015,lateral_overhead,1/0 AL,C,0.573,3024.9,0.5768,0.4398,0.5345,230,24.9,1,1,,closed
EDGE-045670,JCT-FDR-0067-003,FUSE-XFMR-022476,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.106,559.9,0.3206,0.4615,0.3655,340,24.9,3,1,,closed
EDGE-045671,FUSE-XFMR-022476,XFMR-022476,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.601,3173.0,0.3024,0.4564,0.3655,340,24.9,3,1,,closed
EDGE-045672,JCT-FDR-0067-003,JCT-FDR-0067-004,FDR-0067,SUB-015,primary_underground,1/0 AL,ABC,0.74,3907.2,0.6094,0.5027,0.529,230,24.9,3,0,,closed
EDGE-045673,JCT-FDR-0067-004,FUSE-XFMR-022477,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.8756,0.4894,0.6985,150,24.9,2,1,,closed
EDGE-045674,FUSE-XFMR-022477,XFMR-022477,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.9009,0.5195,0.6985,150,24.9,2,1,,closed
EDGE-045675,JCT-FDR-0067-004,FUSE-XFMR-022478,FDR-0067,SUB-015,lateral_underground,#4 CU,C,0.006,30.9,1.4082,0.4717,1.007,100,24.9,1,0,,closed
EDGE-045676,FUSE-XFMR-022478,XFMR-022478,FDR-0067,SUB-015,lateral_underground,#4 CU,C,0.033,175.0,1.592,0.546,1.007,100,24.9,1,0,,closed
EDGE-045677,JCT-FDR-0067-004,FUSE-XFMR-022479,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.011,59.4,0.3195,0.4443,0.3655,340,24.9,1,1,,closed
EDGE-045678,FUSE-XFMR-022479,XFMR-022479,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.064,336.6,0.2688,0.4349,0.3655,340,24.9,1,1,,closed
EDGE-045679,JCT-FDR-0067-004,FUSE-XFMR-022480,FDR-0067,SUB-015,lateral_underground,#2 ACSR,BC,0.018,92.7,0.9725,0.5202,0.6985,150,24.9,2,0,,closed
EDGE-045680,FUSE-XFMR-022480,XFMR-022480,FDR-0067,SUB-015,lateral_underground,#2 ACSR,BC,0.099,525.1,0.9782,0.498,0.6985,150,24.9,2,0,,closed
EDGE-045681,JCT-FDR-0067-004,FUSE-XFMR-022481,FDR-0067,SUB-015,lateral_overhead,1/0 AL,BC,0.022,117.2,0.5638,0.4777,0.5345,230,24.9,2,1,,closed
EDGE-045682,FUSE-XFMR-022481,XFMR-022481,FDR-0067,SUB-015,lateral_overhead,1/0 AL,BC,0.126,664.2,0.6111,0.4344,0.5345,230,24.9,2,1,,closed
EDGE-045683,JCT-FDR-0067-004,FUSE-XFMR-022482,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.029,152.1,0.3258,0.4352,0.3655,340,24.9,1,1,,closed
EDGE-045684,FUSE-XFMR-022482,XFMR-022482,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.163,861.7,0.3157,0.4586,0.3655,340,24.9,1,1,,closed
EDGE-045685,JCT-FDR-0067-004,FUSE-XFMR-022483,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.034,181.4,1.4746,0.5111,1.007,100,24.9,1,1,,closed
EDGE-045686,FUSE-XFMR-022483,XFMR-022483,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.195,1027.8,1.5191,0.5251,1.007,100,24.9,1,1,,closed
EDGE-045687,JCT-FDR-0067-004,FUSE-XFMR-022484,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AB,0.04,209.1,0.567,0.4808,0.5345,230,24.9,2,1,,closed
EDGE-045688,FUSE-XFMR-022484,XFMR-022484,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AB,0.224,1184.8,0.6286,0.4316,0.5345,230,24.9,2,1,,closed
EDGE-045689,JCT-FDR-0067-004,FUSE-XFMR-022485,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.045,238.4,0.6294,0.4536,0.5345,230,24.9,3,1,,closed
EDGE-045690,FUSE-XFMR-022485,XFMR-022485,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.256,1350.9,0.6153,0.4888,0.5345,230,24.9,3,1,,closed
EDGE-045691,JCT-FDR-0067-004,FUSE-XFMR-022486,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.05,265.3,1.4062,0.4613,1.007,100,24.9,1,1,,closed
EDGE-045692,FUSE-XFMR-022486,XFMR-022486,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.285,1503.5,1.6369,0.4607,1.007,100,24.9,1,1,,closed
EDGE-045693,JCT-FDR-0067-004,FUSE-XFMR-022487,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.056,297.0,0.9035,0.4821,0.6985,150,24.9,1,1,,closed
EDGE-045694,FUSE-XFMR-022487,XFMR-022487,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.319,1683.0,0.8415,0.4987,0.6985,150,24.9,1,1,,closed
EDGE-045695,JCT-FDR-0067-004,FUSE-XFMR-022488,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.062,327.9,0.8582,0.5182,0.6985,150,24.9,1,1,,closed
EDGE-045696,FUSE-XFMR-022488,XFMR-022488,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.352,1858.0,0.936,0.457,0.6985,150,24.9,1,1,,closed
EDGE-045697,JCT-FDR-0067-004,FUSE-XFMR-022489,FDR-0067,SUB-015,lateral_underground,1/0 AL,BC,0.067,354.0,0.5712,0.4675,0.5345,230,24.9,2,0,,closed
EDGE-045698,FUSE-XFMR-022489,XFMR-022489,FDR-0067,SUB-015,lateral_underground,1/0 AL,BC,0.38,2006.1,0.5979,0.4776,0.5345,230,24.9,2,0,,closed
EDGE-045699,JCT-FDR-0067-004,FUSE-XFMR-022490,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.073,386.5,0.2694,0.4626,0.3655,340,24.9,1,1,,closed
EDGE-045700,FUSE-XFMR-022490,XFMR-022490,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.415,2190.1,0.3101,0.4165,0.3655,340,24.9,1,1,,closed
EDGE-045701,JCT-FDR-0067-004,FUSE-XFMR-022491,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.079,417.4,1.6528,0.5053,1.007,100,24.9,1,1,,closed
EDGE-045702,FUSE-XFMR-022491,XFMR-022491,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.448,2365.2,1.5858,0.5424,1.007,100,24.9,1,1,,closed
EDGE-045703,JCT-FDR-0067-004,FUSE-XFMR-022492,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.084,445.9,1.6408,0.4853,1.007,100,24.9,2,1,,closed
EDGE-045704,FUSE-XFMR-022492,XFMR-022492,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.479,2526.7,1.424,0.4622,1.007,100,24.9,2,1,,closed
EDGE-045705,JCT-FDR-0067-004,FUSE-XFMR-022493,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.089,472.0,0.6195,0.4363,0.5345,230,24.9,3,1,,closed
EDGE-045706,FUSE-XFMR-022493,XFMR-022493,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.507,2674.8,0.5755,0.4413,0.5345,230,24.9,3,1,,closed
EDGE-045707,JCT-FDR-0067-004,FUSE-XFMR-022494,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.096,505.3,0.321,0.4001,0.3655,340,24.9,1,1,,closed
EDGE-045708,FUSE-XFMR-022494,XFMR-022494,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.542,2863.3,0.3008,0.4426,0.3655,340,24.9,1,1,,closed
EDGE-045709,JCT-FDR-0067-004,FUSE-XFMR-022495,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.101,531.4,1.5051,0.5079,1.007,100,24.9,2,1,,closed
EDGE-045710,FUSE-XFMR-022495,XFMR-022495,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.57,3011.4,1.4191,0.5347,1.007,100,24.9,2,1,,closed
EDGE-045711,JCT-FDR-0067-004,FUSE-XFMR-022496,FDR-0067,SUB-015,lateral_overhead,1/0 AL,BC,0.107,563.9,0.5478,0.5125,0.5345,230,24.9,2,1,,closed
EDGE-045712,FUSE-XFMR-022496,XFMR-022496,FDR-0067,SUB-015,lateral_overhead,1/0 AL,BC,0.605,3195.5,0.5805,0.4505,0.5345,230,24.9,2,1,,closed
EDGE-045713,JCT-FDR-0067-004,JCT-FDR-0067-005,FDR-0067,SUB-015,primary_overhead,1/0 AL,ABC,0.75,3960.0,0.5554,0.4303,0.509,230,24.9,3,1,,closed
EDGE-045714,JCT-FDR-0067-005,FUSE-XFMR-022497,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.001,5.5,0.2712,0.4236,0.3655,340,24.9,1,1,,closed
EDGE-045715,FUSE-XFMR-022497,XFMR-022497,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.006,31.4,0.2883,0.3952,0.3655,340,24.9,1,1,,closed
EDGE-045716,JCT-FDR-0067-005,FUSE-XFMR-022498,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.006,31.7,0.8511,0.5116,0.6985,150,24.9,3,1,,closed
EDGE-045717,FUSE-XFMR-022498,XFMR-022498,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.034,179.5,0.97,0.4787,0.6985,150,24.9,3,1,,closed
EDGE-045718,JCT-FDR-0067-005,FUSE-XFMR-022499,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.012,61.8,0.6103,0.4909,0.5345,230,24.9,1,1,,closed
EDGE-045719,FUSE-XFMR-022499,XFMR-022499,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.066,350.1,0.6097,0.4689,0.5345,230,24.9,1,1,,closed
EDGE-045720,JCT-FDR-0067-005,FUSE-XFMR-022500,FDR-0067,SUB-015,lateral_overhead,#4 CU,A,0.017,90.3,1.5714,0.5563,1.007,100,24.9,1,1,,closed
EDGE-045721,FUSE-XFMR-022500,XFMR-022500,FDR-0067,SUB-015,lateral_overhead,#4 CU,A,0.097,511.6,1.496,0.5367,1.007,100,24.9,1,1,,closed
EDGE-045722,JCT-FDR-0067-005,FUSE-XFMR-022501,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.022,118.8,0.5675,0.4385,0.5345,230,24.9,1,1,,closed
EDGE-045723,FUSE-XFMR-022501,XFMR-022501,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.128,673.2,0.6026,0.4558,0.5345,230,24.9,1,1,,closed
EDGE-045724,JCT-FDR-0067-005,FUSE-XFMR-022502,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.028,148.9,1.4585,0.5575,1.007,100,24.9,2,1,,closed
EDGE-045725,FUSE-XFMR-022502,XFMR-022502,FDR-0067,SUB-015,lateral_overhead,#4 CU,AB,0.16,843.7,1.5493,0.5064,1.007,100,24.9,2,1,,closed
EDGE-045726,JCT-FDR-0067-005,FUSE-XFMR-022503,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.034,178.2,0.5472,0.4791,0.5345,230,24.9,3,1,,closed
EDGE-045727,FUSE-XFMR-022503,XFMR-022503,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.191,1009.8,0.568,0.5003,0.5345,230,24.9,3,1,,closed
EDGE-045728,JCT-FDR-0067-005,FUSE-XFMR-022504,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.039,208.3,1.4639,0.4738,1.007,100,24.9,3,0,,closed
EDGE-045729,FUSE-XFMR-022504,XFMR-022504,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.224,1180.3,1.6497,0.5126,1.007,100,24.9,3,0,,closed
EDGE-045730,JCT-FDR-0067-005,FUSE-XFMR-022505,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.045,236.0,1.5365,0.5183,1.007,100,24.9,3,0,,closed
EDGE-045731,FUSE-XFMR-022505,XFMR-022505,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.253,1337.4,1.6282,0.5547,1.007,100,24.9,3,0,,closed
EDGE-045732,JCT-FDR-0067-005,FUSE-XFMR-022506,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.051,267.7,0.3042,0.4013,0.3655,340,24.9,2,1,,closed
EDGE-045733,FUSE-XFMR-022506,XFMR-022506,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.287,1516.9,0.2806,0.4589,0.3655,340,24.9,2,1,,closed
EDGE-045734,JCT-FDR-0067-005,FUSE-XFMR-022507,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.056,294.6,0.3162,0.4756,0.3655,340,24.9,1,1,,closed
EDGE-045735,FUSE-XFMR-022507,XFMR-022507,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.316,1669.5,0.2937,0.4768,0.3655,340,24.9,1,1,,closed
EDGE-045736,JCT-FDR-0067-005,FUSE-XFMR-022508,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.062,326.3,0.2936,0.4422,0.3655,340,24.9,1,1,,closed
EDGE-045737,FUSE-XFMR-022508,XFMR-022508,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.35,1849.1,0.3232,0.4569,0.3655,340,24.9,1,1,,closed
EDGE-045738,JCT-FDR-0067-005,FUSE-XFMR-022509,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.068,358.0,0.6133,0.5064,0.5345,230,24.9,1,1,,closed
EDGE-045739,FUSE-XFMR-022509,XFMR-022509,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.384,2028.6,0.6138,0.5037,0.5345,230,24.9,1,1,,closed
EDGE-045740,JCT-FDR-0067-005,FUSE-XFMR-022510,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.073,385.7,1.4824,0.5248,1.007,100,24.9,1,1,,closed
EDGE-045741,FUSE-XFMR-022510,XFMR-022510,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.414,2185.7,1.492,0.4644,1.007,100,24.9,1,1,,closed
EDGE-045742,JCT-FDR-0067-005,FUSE-XFMR-022511,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.078,412.6,0.956,0.5215,0.6985,150,24.9,1,1,,closed
EDGE-045743,FUSE-XFMR-022511,XFMR-022511,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.443,2338.2,0.8364,0.5297,0.6985,150,24.9,1,1,,closed
EDGE-045744,JCT-FDR-0067-005,FUSE-XFMR-022512,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.084,444.3,0.588,0.4368,0.5345,230,24.9,3,1,,closed
EDGE-045745,FUSE-XFMR-022512,XFMR-022512,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.477,2517.8,0.5498,0.4724,0.5345,230,24.9,3,1,,closed
EDGE-045746,JCT-FDR-0067-005,FUSE-XFMR-022513,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.09,476.0,0.6512,0.5105,0.5345,230,24.9,1,1,,closed
EDGE-045747,FUSE-XFMR-022513,XFMR-022513,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.511,2697.3,0.5985,0.4597,0.5345,230,24.9,1,1,,closed
EDGE-045748,JCT-FDR-0067-005,FUSE-XFMR-022514,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.095,502.1,0.5972,0.4732,0.5345,230,24.9,1,1,,closed
EDGE-045749,FUSE-XFMR-022514,XFMR-022514,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.539,2845.4,0.5346,0.4586,0.5345,230,24.9,1,1,,closed
EDGE-045750,JCT-FDR-0067-005,FUSE-XFMR-022515,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AB,0.1,529.8,0.8277,0.4604,0.6985,150,24.9,2,1,,closed
EDGE-045751,FUSE-XFMR-022515,XFMR-022515,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AB,0.569,3002.5,0.9083,0.4581,0.6985,150,24.9,2,1,,closed
EDGE-045752,JCT-FDR-0067-005,FUSE-XFMR-022516,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.107,563.1,0.2894,0.403,0.3655,340,24.9,1,1,,closed
EDGE-045753,FUSE-XFMR-022516,XFMR-022516,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.604,3191.0,0.2746,0.3948,0.3655,340,24.9,1,1,,closed
EDGE-045754,JCT-FDR-0067-005,JCT-FDR-0067-006,FDR-0067,SUB-015,primary_overhead,1/0 AL,ABC,0.74,3907.2,0.5709,0.4329,0.5431,230,24.9,3,1,,closed
EDGE-045755,JCT-FDR-0067-006,FUSE-XFMR-022517,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.001,5.5,0.3026,0.4751,0.3655,340,24.9,3,1,,closed
EDGE-045756,FUSE-XFMR-022517,XFMR-022517,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.006,31.4,0.3002,0.45,0.3655,340,24.9,3,1,,closed
EDGE-045757,JCT-FDR-0067-006,FUSE-XFMR-022518,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AB,0.007,35.6,0.3036,0.4738,0.3655,340,24.9,2,1,,closed
EDGE-045758,FUSE-XFMR-022518,XFMR-022518,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AB,0.038,202.0,0.3043,0.4126,0.3655,340,24.9,2,1,,closed
EDGE-045759,JCT-FDR-0067-006,FUSE-XFMR-022519,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.012,62.6,0.8081,0.4966,0.6985,150,24.9,1,1,,closed
EDGE-045760,FUSE-XFMR-022519,XFMR-022519,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.067,354.6,0.8422,0.5498,0.6985,150,24.9,1,1,,closed
EDGE-045761,JCT-FDR-0067-006,FUSE-XFMR-022520,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.017,90.3,0.8178,0.5322,0.6985,150,24.9,1,1,,closed
EDGE-045762,FUSE-XFMR-022520,XFMR-022520,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.097,511.6,0.8573,0.5102,0.6985,150,24.9,1,1,,closed
EDGE-045763,JCT-FDR-0067-006,FUSE-XFMR-022521,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.023,122.0,0.6061,0.4803,0.5345,230,24.9,1,1,,closed
EDGE-045764,FUSE-XFMR-022521,XFMR-022521,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.131,691.2,0.5701,0.4514,0.5345,230,24.9,1,1,,closed
EDGE-045765,JCT-FDR-0067-006,FUSE-XFMR-022522,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.028,150.5,1.5525,0.5086,1.007,100,24.9,3,0,,closed
EDGE-045766,FUSE-XFMR-022522,XFMR-022522,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.162,852.7,1.5554,0.5085,1.007,100,24.9,3,0,,closed
EDGE-045767,JCT-FDR-0067-006,FUSE-XFMR-022523,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.034,177.4,0.3179,0.4493,0.3655,340,24.9,2,0,,closed
EDGE-045768,FUSE-XFMR-022523,XFMR-022523,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.19,1005.3,0.3198,0.3944,0.3655,340,24.9,2,0,,closed
EDGE-045769,JCT-FDR-0067-006,FUSE-XFMR-022524,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.04,210.7,0.3131,0.4277,0.3655,340,24.9,3,1,,closed
EDGE-045770,FUSE-XFMR-022524,XFMR-022524,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.226,1193.8,0.3004,0.4016,0.3655,340,24.9,3,1,,closed
EDGE-045771,JCT-FDR-0067-006,FUSE-XFMR-022525,FDR-0067,SUB-015,lateral_underground,1/0 AL,BC,0.045,236.8,0.5643,0.4887,0.5345,230,24.9,2,0,,closed
EDGE-045772,FUSE-XFMR-022525,XFMR-022525,FDR-0067,SUB-015,lateral_underground,1/0 AL,BC,0.254,1341.9,0.6479,0.5124,0.5345,230,24.9,2,0,,closed
EDGE-045773,JCT-FDR-0067-006,FUSE-XFMR-022526,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.051,266.9,0.3169,0.4161,0.3655,340,24.9,1,1,,closed
EDGE-045774,FUSE-XFMR-022526,XFMR-022526,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.286,1512.5,0.3218,0.461,0.3655,340,24.9,1,1,,closed
EDGE-045775,JCT-FDR-0067-006,FUSE-XFMR-022527,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.056,294.6,1.5307,0.5528,1.007,100,24.9,3,0,,closed
EDGE-045776,FUSE-XFMR-022527,XFMR-022527,FDR-0067,SUB-015,lateral_underground,#4 CU,ABC,0.316,1669.5,1.5445,0.4654,1.007,100,24.9,3,0,,closed
EDGE-045777,JCT-FDR-0067-006,FUSE-XFMR-022528,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.061,324.7,0.2761,0.4457,0.3655,340,24.9,2,0,,closed
EDGE-045778,FUSE-XFMR-022528,XFMR-022528,FDR-0067,SUB-015,lateral_underground,4/0 AL,AC,0.348,1840.1,0.3266,0.4649,0.3655,340,24.9,2,0,,closed
EDGE-045779,JCT-FDR-0067-006,FUSE-XFMR-022529,FDR-0067,SUB-015,lateral_underground,1/0 AL,AC,0.067,354.8,0.6161,0.4929,0.5345,230,24.9,2,0,,closed
EDGE-045780,FUSE-XFMR-022529,XFMR-022529,FDR-0067,SUB-015,lateral_underground,1/0 AL,AC,0.381,2010.6,0.6136,0.4751,0.5345,230,24.9,2,0,,closed
EDGE-045781,JCT-FDR-0067-006,FUSE-XFMR-022530,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.073,384.1,0.2996,0.4005,0.3655,340,24.9,1,1,,closed
EDGE-045782,FUSE-XFMR-022530,XFMR-022530,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.412,2176.7,0.3167,0.4337,0.3655,340,24.9,1,1,,closed
EDGE-045783,JCT-FDR-0067-006,FUSE-XFMR-022531,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.079,415.8,0.2786,0.3943,0.3655,340,24.9,2,1,,closed
EDGE-045784,FUSE-XFMR-022531,XFMR-022531,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.446,2356.2,0.3114,0.4641,0.3655,340,24.9,2,1,,closed
EDGE-045785,JCT-FDR-0067-006,FUSE-XFMR-022532,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.085,447.5,0.2753,0.4284,0.3655,340,24.9,1,1,,closed
EDGE-045786,FUSE-XFMR-022532,XFMR-022532,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.48,2535.7,0.3256,0.4251,0.3655,340,24.9,1,1,,closed
EDGE-045787,JCT-FDR-0067-006,FUSE-XFMR-022533,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.09,474.4,0.2736,0.4063,0.3655,340,24.9,1,1,,closed
EDGE-045788,FUSE-XFMR-022533,XFMR-022533,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.509,2688.3,0.2845,0.4724,0.3655,340,24.9,1,1,,closed
EDGE-045789,JCT-FDR-0067-006,FUSE-XFMR-022534,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.095,503.7,0.305,0.4031,0.3655,340,24.9,1,1,,closed
EDGE-045790,FUSE-XFMR-022534,XFMR-022534,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.541,2854.4,0.3006,0.4162,0.3655,340,24.9,1,1,,closed
EDGE-045791,JCT-FDR-0067-006,FUSE-XFMR-022535,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.101,534.6,0.8273,0.4712,0.6985,150,24.9,1,1,,closed
EDGE-045792,FUSE-XFMR-022535,XFMR-022535,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.574,3029.4,0.8948,0.4991,0.6985,150,24.9,1,1,,closed
EDGE-045793,JCT-FDR-0067-006,FUSE-XFMR-022536,FDR-0067,SUB-015,lateral_underground,#4 CU,B,0.106,560.7,1.6454,0.5134,1.007,100,24.9,1,0,,closed
EDGE-045794,FUSE-XFMR-022536,XFMR-022536,FDR-0067,SUB-015,lateral_underground,#4 CU,B,0.602,3177.5,1.49,0.4674,1.007,100,24.9,1,0,,closed
EDGE-045795,JCT-FDR-0067-006,JCT-FDR-0067-007,FDR-0067,SUB-015,primary_overhead,1/0 AL,ABC,0.75,3960.0,0.5506,0.462,0.5084,230,24.9,3,1,,closed
EDGE-045796,JCT-FDR-0067-007,FUSE-XFMR-022537,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.001,4.8,1.4891,0.5603,1.007,100,24.9,2,1,,closed
EDGE-045797,FUSE-XFMR-022537,XFMR-022537,FDR-0067,SUB-015,lateral_overhead,#4 CU,BC,0.005,26.9,1.4214,0.4861,1.007,100,24.9,2,1,,closed
EDGE-045798,JCT-FDR-0067-007,FUSE-XFMR-022538,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.005,28.5,0.5471,0.4518,0.5345,230,24.9,1,1,,closed
EDGE-045799,FUSE-XFMR-022538,XFMR-022538,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.031,161.6,0.5362,0.4937,0.5345,230,24.9,1,1,,closed
EDGE-045800,JCT-FDR-0067-007,FUSE-XFMR-022539,FDR-0067,SUB-015,lateral_overhead,#4 CU,ABC,0.011,59.4,1.6047,0.5606,1.007,100,24.9,3,1,,closed
EDGE-045801,FUSE-XFMR-022539,XFMR-022539,FDR-0067,SUB-015,lateral_overhead,#4 CU,ABC,0.064,336.6,1.6081,0.487,1.007,100,24.9,3,1,,closed
EDGE-045802,JCT-FDR-0067-007,FUSE-XFMR-022540,FDR-0067,SUB-015,lateral_underground,1/0 AL,ABC,0.017,89.5,0.6139,0.465,0.5345,230,24.9,3,0,,closed
EDGE-045803,FUSE-XFMR-022540,XFMR-022540,FDR-0067,SUB-015,lateral_underground,1/0 AL,ABC,0.096,507.1,0.6408,0.5001,0.5345,230,24.9,3,0,,closed
EDGE-045804,JCT-FDR-0067-007,FUSE-XFMR-022541,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.022,115.6,0.6461,0.5115,0.5345,230,24.9,1,1,,closed
EDGE-045805,FUSE-XFMR-022541,XFMR-022541,FDR-0067,SUB-015,lateral_overhead,1/0 AL,B,0.124,655.2,0.6392,0.4465,0.5345,230,24.9,1,1,,closed
EDGE-045806,JCT-FDR-0067-007,FUSE-XFMR-022542,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.027,144.1,1.4158,0.5115,1.007,100,24.9,1,1,,closed
EDGE-045807,FUSE-XFMR-022542,XFMR-022542,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.155,816.8,1.4306,0.5171,1.007,100,24.9,1,1,,closed
EDGE-045808,JCT-FDR-0067-007,FUSE-XFMR-022543,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.033,173.4,0.296,0.4199,0.3655,340,24.9,1,1,,closed
EDGE-045809,FUSE-XFMR-022543,XFMR-022543,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.186,982.9,0.2867,0.4647,0.3655,340,24.9,1,1,,closed
EDGE-045810,JCT-FDR-0067-007,FUSE-XFMR-022544,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.038,202.8,0.2686,0.3997,0.3655,340,24.9,1,1,,closed
EDGE-045811,FUSE-XFMR-022544,XFMR-022544,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.218,1148.9,0.3179,0.3912,0.3655,340,24.9,1,1,,closed
EDGE-045812,JCT-FDR-0067-007,FUSE-XFMR-022545,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.044,232.1,0.3018,0.4625,0.3655,340,24.9,1,1,,closed
EDGE-045813,FUSE-XFMR-022545,XFMR-022545,FDR-0067,SUB-015,lateral_overhead,4/0 AL,C,0.249,1315.0,0.2778,0.462,0.3655,340,24.9,1,1,,closed
EDGE-045814,JCT-FDR-0067-007,FUSE-XFMR-022546,FDR-0067,SUB-015,lateral_underground,1/0 AL,BC,0.05,265.3,0.6132,0.4747,0.5345,230,24.9,2,0,,closed
EDGE-045815,FUSE-XFMR-022546,XFMR-022546,FDR-0067,SUB-015,lateral_underground,1/0 AL,BC,0.285,1503.5,0.533,0.4616,0.5345,230,24.9,2,0,,closed
EDGE-045816,JCT-FDR-0067-007,FUSE-XFMR-022547,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.055,292.2,0.319,0.3988,0.3655,340,24.9,1,1,,closed
EDGE-045817,FUSE-XFMR-022547,XFMR-022547,FDR-0067,SUB-015,lateral_overhead,4/0 AL,A,0.314,1656.1,0.2694,0.4698,0.3655,340,24.9,1,1,,closed
EDGE-045818,JCT-FDR-0067-007,FUSE-XFMR-022548,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.061,323.9,1.3821,0.5397,1.007,100,24.9,1,1,,closed
EDGE-045819,FUSE-XFMR-022548,XFMR-022548,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.348,1835.6,1.5958,0.5564,1.007,100,24.9,1,1,,closed
EDGE-045820,JCT-FDR-0067-007,FUSE-XFMR-022549,FDR-0067,SUB-015,lateral_underground,#2 ACSR,B,0.067,354.8,0.8125,0.4867,0.6985,150,24.9,1,0,,closed
EDGE-045821,FUSE-XFMR-022549,XFMR-022549,FDR-0067,SUB-015,lateral_underground,#2 ACSR,B,0.381,2010.6,0.8402,0.5095,0.6985,150,24.9,1,0,,closed
EDGE-045822,JCT-FDR-0067-007,FUSE-XFMR-022550,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AB,0.073,384.1,0.5452,0.4907,0.5345,230,24.9,2,1,,closed
EDGE-045823,FUSE-XFMR-022550,XFMR-022550,FDR-0067,SUB-015,lateral_overhead,1/0 AL,AB,0.412,2176.7,0.5711,0.4835,0.5345,230,24.9,2,1,,closed
EDGE-045824,JCT-FDR-0067-007,FUSE-XFMR-022551,FDR-0067,SUB-015,lateral_underground,4/0 AL,ABC,0.078,411.0,0.2903,0.3998,0.3655,340,24.9,3,0,,closed
EDGE-045825,FUSE-XFMR-022551,XFMR-022551,FDR-0067,SUB-015,lateral_underground,4/0 AL,ABC,0.441,2329.3,0.3002,0.4358,0.3655,340,24.9,3,0,,closed
EDGE-045826,JCT-FDR-0067-007,FUSE-XFMR-022552,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.083,440.4,0.947,0.5257,0.6985,150,24.9,3,1,,closed
EDGE-045827,FUSE-XFMR-022552,XFMR-022552,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,ABC,0.473,2495.3,0.9482,0.4991,0.6985,150,24.9,3,1,,closed
EDGE-045828,JCT-FDR-0067-007,FUSE-XFMR-022553,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.089,468.9,1.6009,0.4992,1.007,100,24.9,1,1,,closed
EDGE-045829,FUSE-XFMR-022553,XFMR-022553,FDR-0067,SUB-015,lateral_overhead,#4 CU,B,0.503,2656.9,1.418,0.5597,1.007,100,24.9,1,1,,closed
EDGE-045830,JCT-FDR-0067-007,FUSE-XFMR-022554,FDR-0067,SUB-015,lateral_overhead,#4 CU,ABC,0.094,498.2,1.538,0.5546,1.007,100,24.9,3,1,,closed
EDGE-045831,FUSE-XFMR-022554,XFMR-022554,FDR-0067,SUB-015,lateral_overhead,#4 CU,ABC,0.535,2823.0,1.4098,0.5116,1.007,100,24.9,3,1,,closed
EDGE-045832,JCT-FDR-0067-007,FUSE-XFMR-022555,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AB,0.101,531.4,0.9139,0.5129,0.6985,150,24.9,2,1,,closed
EDGE-045833,FUSE-XFMR-022555,XFMR-022555,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,AB,0.57,3011.4,0.8727,0.4853,0.6985,150,24.9,2,1,,closed
EDGE-045834,JCT-FDR-0067-007,FUSE-XFMR-022556,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.105,556.0,0.3015,0.4602,0.3655,340,24.9,1,1,,closed
EDGE-045835,FUSE-XFMR-022556,XFMR-022556,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.597,3150.6,0.2836,0.4546,0.3655,340,24.9,1,1,,closed
EDGE-045836,JCT-FDR-0067-007,JCT-FDR-0067-008,FDR-0067,SUB-015,primary_overhead,1/0 AL,ABC,0.74,3907.2,0.5915,0.5087,0.5161,230,24.9,3,1,,closed
EDGE-045837,JCT-FDR-0067-008,FUSE-XFMR-022557,FDR-0067,SUB-015,lateral_underground,#2 ACSR,AC,0.001,4.8,0.9372,0.5093,0.6985,150,24.9,2,0,,closed
EDGE-045838,FUSE-XFMR-022557,XFMR-022557,FDR-0067,SUB-015,lateral_underground,#2 ACSR,AC,0.005,26.9,0.9348,0.4812,0.6985,150,24.9,2,0,,closed
EDGE-045839,JCT-FDR-0067-008,FUSE-XFMR-022558,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.006,31.7,1.6231,0.497,1.007,100,24.9,2,1,,closed
EDGE-045840,FUSE-XFMR-022558,XFMR-022558,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.034,179.5,1.6213,0.4717,1.007,100,24.9,2,1,,closed
EDGE-045841,JCT-FDR-0067-008,FUSE-XFMR-022559,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,B,0.012,61.0,0.8505,0.5403,0.6985,150,24.9,1,1,,closed
EDGE-045842,FUSE-XFMR-022559,XFMR-022559,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,B,0.065,345.6,0.972,0.4695,0.6985,150,24.9,1,1,,closed
EDGE-045843,JCT-FDR-0067-008,FUSE-XFMR-022560,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.017,90.3,0.3212,0.4092,0.3655,340,24.9,1,1,,closed
EDGE-045844,FUSE-XFMR-022560,XFMR-022560,FDR-0067,SUB-015,lateral_overhead,4/0 AL,B,0.097,511.6,0.3132,0.4289,0.3655,340,24.9,1,1,,closed
EDGE-045845,JCT-FDR-0067-008,FUSE-XFMR-022561,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.022,118.0,0.9694,0.4529,0.6985,150,24.9,1,1,,closed
EDGE-045846,FUSE-XFMR-022561,XFMR-022561,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,C,0.127,668.7,0.8111,0.5397,0.6985,150,24.9,1,1,,closed
EDGE-045847,JCT-FDR-0067-008,FUSE-XFMR-022562,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.029,152.1,0.5971,0.4825,0.5345,230,24.9,1,1,,closed
EDGE-045848,FUSE-XFMR-022562,XFMR-022562,FDR-0067,SUB-015,lateral_overhead,1/0 AL,A,0.163,861.7,0.5454,0.4377,0.5345,230,24.9,1,1,,closed
EDGE-045849,JCT-FDR-0067-008,FUSE-XFMR-022563,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,B,0.034,179.0,0.8528,0.5502,0.6985,150,24.9,1,1,,closed
EDGE-045850,FUSE-XFMR-022563,XFMR-022563,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,B,0.192,1014.3,0.8375,0.4728,0.6985,150,24.9,1,1,,closed
EDGE-045851,JCT-FDR-0067-008,FUSE-XFMR-022564,FDR-0067,SUB-015,lateral_overhead,1/0 AL,BC,0.04,210.7,0.5816,0.4893,0.5345,230,24.9,2,1,,closed
EDGE-045852,FUSE-XFMR-022564,XFMR-022564,FDR-0067,SUB-015,lateral_overhead,1/0 AL,BC,0.226,1193.8,0.5852,0.4469,0.5345,230,24.9,2,1,,closed
EDGE-045853,JCT-FDR-0067-008,FUSE-XFMR-022565,FDR-0067,SUB-015,lateral_underground,#4 CU,A,0.045,236.8,1.399,0.5189,1.007,100,24.9,1,0,,closed
EDGE-045854,FUSE-XFMR-022565,XFMR-022565,FDR-0067,SUB-015,lateral_underground,#4 CU,A,0.254,1341.9,1.6153,0.486,1.007,100,24.9,1,0,,closed
EDGE-045855,JCT-FDR-0067-008,FUSE-XFMR-022566,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.05,265.3,0.3057,0.4155,0.3655,340,24.9,3,1,,closed
EDGE-045856,FUSE-XFMR-022566,XFMR-022566,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.285,1503.5,0.3063,0.4347,0.3655,340,24.9,3,1,,closed
EDGE-045857,JCT-FDR-0067-008,FUSE-XFMR-022567,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.057,298.6,0.2797,0.4492,0.3655,340,24.9,2,1,,closed
EDGE-045858,FUSE-XFMR-022567,XFMR-022567,FDR-0067,SUB-015,lateral_overhead,4/0 AL,AC,0.32,1692.0,0.2975,0.4588,0.3655,340,24.9,2,1,,closed
EDGE-045859,JCT-FDR-0067-008,FUSE-XFMR-022568,FDR-0067,SUB-015,lateral_underground,4/0 AL,A,0.061,324.7,0.2854,0.4563,0.3655,340,24.9,1,0,,closed
EDGE-045860,FUSE-XFMR-022568,XFMR-022568,FDR-0067,SUB-015,lateral_underground,4/0 AL,A,0.348,1840.1,0.3235,0.4023,0.3655,340,24.9,1,0,,closed
EDGE-045861,JCT-FDR-0067-008,FUSE-XFMR-022569,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.067,354.8,0.5358,0.4299,0.5345,230,24.9,3,1,,closed
EDGE-045862,FUSE-XFMR-022569,XFMR-022569,FDR-0067,SUB-015,lateral_overhead,1/0 AL,ABC,0.381,2010.6,0.6413,0.4771,0.5345,230,24.9,3,1,,closed
EDGE-045863,JCT-FDR-0067-008,FUSE-XFMR-022570,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.073,387.3,0.3104,0.4557,0.3655,340,24.9,3,1,,closed
EDGE-045864,FUSE-XFMR-022570,XFMR-022570,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.416,2194.6,0.2726,0.4207,0.3655,340,24.9,3,1,,closed
EDGE-045865,JCT-FDR-0067-008,FUSE-XFMR-022571,FDR-0067,SUB-015,lateral_underground,1/0 AL,B,0.078,414.2,0.5665,0.4496,0.5345,230,24.9,1,0,,closed
EDGE-045866,FUSE-XFMR-022571,XFMR-022571,FDR-0067,SUB-015,lateral_underground,1/0 AL,B,0.445,2347.2,0.5377,0.4357,0.5345,230,24.9,1,0,,closed
EDGE-045867,JCT-FDR-0067-008,FUSE-XFMR-022572,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.084,444.3,0.8238,0.5463,0.6985,150,24.9,1,1,,closed
EDGE-045868,FUSE-XFMR-022572,XFMR-022572,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,A,0.477,2517.8,0.9496,0.5107,0.6985,150,24.9,1,1,,closed
EDGE-045869,JCT-FDR-0067-008,FUSE-XFMR-022573,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,BC,0.09,476.0,0.8951,0.5479,0.6985,150,24.9,2,1,,closed
EDGE-045870,FUSE-XFMR-022573,XFMR-022573,FDR-0067,SUB-015,lateral_overhead,#2 ACSR,BC,0.511,2697.3,0.8803,0.552,0.6985,150,24.9,2,1,,closed
EDGE-045871,JCT-FDR-0067-008,FUSE-XFMR-022574,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.096,504.5,1.563,0.5264,1.007,100,24.9,1,1,,closed
EDGE-045872,FUSE-XFMR-022574,XFMR-022574,FDR-0067,SUB-015,lateral_overhead,#4 CU,C,0.541,2858.9,1.5673,0.466,1.007,100,24.9,1,1,,closed
EDGE-045873,JCT-FDR-0067-008,FUSE-XFMR-022575,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.102,536.2,1.4126,0.5175,1.007,100,24.9,2,1,,closed
EDGE-045874,FUSE-XFMR-022575,XFMR-022575,FDR-0067,SUB-015,lateral_overhead,#4 CU,AC,0.575,3038.4,1.4105,0.5499,1.007,100,24.9,2,1,,closed
EDGE-045875,JCT-FDR-0067-008,FUSE-XFMR-022576,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.106,560.7,0.3202,0.4129,0.3655,340,24.9,3,1,,closed
EDGE-045876,FUSE-XFMR-022576,XFMR-022576,FDR-0067,SUB-015,lateral_overhead,4/0 AL,ABC,0.602,3177.5,0.2938,0.4541,0.3655,340,24.9,3,1,,closed
EDGE-045877,JCT-FDR-0067-008,FDR-0067-TAIL,FDR-0067,SUB-015,primary_underground,1/0 AL,ABC,0.75,3960.0,0.5673,0.4997,0.5345,230,24.9,3,0,,open
EDGE-045878,SUB-015,FDR-0068-HEAD,FDR-0068,SUB-015,bus_tie,4/0 AL,ABC,0.01,52.8,0.2909,0.475,0.3655,340,24.9,3,1,,closed
EDGE-045879,FDR-0068-HEAD,JCT-FDR-0068-001,FDR-0068,SUB-015,primary_underground,4/0 AL,ABC,0.09,475.2,0.3128,0.4287,0.3706,340,24.9,3,0,,closed
EDGE-045880,JCT-FDR-0068-001,FUSE-XFMR-022577,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.001,5.5,1.63,0.5601,1.007,100,24.9,1,1,,closed
EDGE-045881,FUSE-XFMR-022577,XFMR-022577,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.006,31.4,1.4881,0.5421,1.007,100,24.9,1,1,,closed
EDGE-045882,JCT-FDR-0068-001,FUSE-XFMR-022578,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AB,0.012,65.7,0.8498,0.548,0.6985,150,24.9,2,1,,closed
EDGE-045883,FUSE-XFMR-022578,XFMR-022578,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AB,0.071,372.5,0.9688,0.4893,0.6985,150,24.9,2,1,,closed
EDGE-045884,JCT-FDR-0068-001,FUSE-XFMR-022579,FDR-0068,SUB-015,lateral_underground,1/0 AL,BC,0.026,137.0,0.5918,0.4793,0.5345,230,24.9,2,0,,closed
EDGE-045885,FUSE-XFMR-022579,XFMR-022579,FDR-0068,SUB-015,lateral_underground,1/0 AL,BC,0.147,776.4,0.6283,0.4714,0.5345,230,24.9,2,0,,closed
EDGE-045886,JCT-FDR-0068-001,FUSE-XFMR-022580,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.039,208.3,0.5968,0.4385,0.5345,230,24.9,2,1,,closed
EDGE-045887,FUSE-XFMR-022580,XFMR-022580,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.224,1180.3,0.5766,0.524,0.5345,230,24.9,2,1,,closed
EDGE-045888,JCT-FDR-0068-001,FUSE-XFMR-022581,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.053,278.0,1.6486,0.495,1.007,100,24.9,2,1,,closed
EDGE-045889,FUSE-XFMR-022581,XFMR-022581,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.298,1575.3,1.6015,0.4712,1.007,100,24.9,2,1,,closed
EDGE-045890,JCT-FDR-0068-001,FUSE-XFMR-022582,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.066,348.5,1.5698,0.5559,1.007,100,24.9,2,1,,closed
EDGE-045891,FUSE-XFMR-022582,XFMR-022582,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.374,1974.7,1.4964,0.5172,1.007,100,24.9,2,1,,closed
EDGE-045892,JCT-FDR-0068-001,FUSE-XFMR-022583,FDR-0068,SUB-015,lateral_overhead,1/0 AL,C,0.08,420.6,0.5822,0.4342,0.5345,230,24.9,1,1,,closed
EDGE-045893,FUSE-XFMR-022583,XFMR-022583,FDR-0068,SUB-015,lateral_overhead,1/0 AL,C,0.451,2383.1,0.5555,0.4467,0.5345,230,24.9,1,1,,closed
EDGE-045894,JCT-FDR-0068-001,FUSE-XFMR-022584,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.093,488.7,0.8112,0.462,0.6985,150,24.9,2,1,,closed
EDGE-045895,FUSE-XFMR-022584,XFMR-022584,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.524,2769.1,0.8456,0.5029,0.6985,150,24.9,2,1,,closed
EDGE-045896,JCT-FDR-0068-001,FUSE-XFMR-022585,FDR-0068,SUB-015,lateral_overhead,#4 CU,AB,0.106,559.9,1.4729,0.4609,1.007,100,24.9,2,1,,closed
EDGE-045897,FUSE-XFMR-022585,XFMR-022585,FDR-0068,SUB-015,lateral_overhead,#4 CU,AB,0.601,3173.0,1.6468,0.4896,1.007,100,24.9,2,1,,closed
EDGE-045898,JCT-FDR-0068-001,FUSE-XFMR-022586,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.12,631.2,1.3765,0.4824,1.007,100,24.9,1,1,,closed
EDGE-045899,FUSE-XFMR-022586,XFMR-022586,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.677,3576.9,1.4201,0.5455,1.007,100,24.9,1,1,,closed
EDGE-045900,JCT-FDR-0068-001,FUSE-XFMR-022587,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.133,700.9,1.4692,0.5223,1.007,100,24.9,1,1,,closed
EDGE-045901,FUSE-XFMR-022587,XFMR-022587,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.752,3971.9,1.3743,0.5328,1.007,100,24.9,1,1,,closed
EDGE-045902,JCT-FDR-0068-001,JCT-FDR-0068-002,FDR-0068,SUB-015,primary_overhead,4/0 AL,ABC,0.98,5174.4,0.2708,0.4609,0.3881,340,24.9,3,1,,closed
EDGE-045903,JCT-FDR-0068-002,FUSE-XFMR-022588,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.002,7.9,1.5951,0.5453,1.007,100,24.9,2,1,,closed
EDGE-045904,FUSE-XFMR-022588,XFMR-022588,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.009,44.9,1.615,0.542,1.007,100,24.9,2,1,,closed
EDGE-045905,JCT-FDR-0068-002,FUSE-XFMR-022589,FDR-0068,SUB-015,lateral_overhead,4/0 AL,A,0.013,66.5,0.3231,0.4268,0.3655,340,24.9,1,1,,closed
EDGE-045906,FUSE-XFMR-022589,XFMR-022589,FDR-0068,SUB-015,lateral_overhead,4/0 AL,A,0.071,377.0,0.3089,0.4284,0.3655,340,24.9,1,1,,closed
EDGE-045907,JCT-FDR-0068-002,FUSE-XFMR-022590,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.027,141.8,1.516,0.5011,1.007,100,24.9,1,1,,closed
EDGE-045908,FUSE-XFMR-022590,XFMR-022590,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.152,803.4,1.4693,0.5041,1.007,100,24.9,1,1,,closed
EDGE-045909,JCT-FDR-0068-002,FUSE-XFMR-022591,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.04,209.9,0.2732,0.458,0.3655,340,24.9,1,1,,closed
EDGE-045910,FUSE-XFMR-022591,XFMR-022591,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.225,1189.3,0.319,0.4486,0.3655,340,24.9,1,1,,closed
EDGE-045911,JCT-FDR-0068-002,FUSE-XFMR-022592,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.053,282.0,0.318,0.4197,0.3655,340,24.9,1,1,,closed
EDGE-045912,FUSE-XFMR-022592,XFMR-022592,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.303,1597.7,0.3243,0.4009,0.3655,340,24.9,1,1,,closed
EDGE-045913,JCT-FDR-0068-002,FUSE-XFMR-022593,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.066,350.1,0.6112,0.5007,0.5345,230,24.9,2,1,,closed
EDGE-045914,FUSE-XFMR-022593,XFMR-022593,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.376,1983.7,0.6214,0.4397,0.5345,230,24.9,2,1,,closed
EDGE-045915,JCT-FDR-0068-002,FUSE-XFMR-022594,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.079,419.0,0.2803,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-045916,FUSE-XFMR-022594,XFMR-022594,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.45,2374.2,0.3016,0.4765,0.3655,340,24.9,1,1,,closed
EDGE-045917,JCT-FDR-0068-002,FUSE-XFMR-022595,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AB,0.093,493.4,0.8289,0.4695,0.6985,150,24.9,2,1,,closed
EDGE-045918,FUSE-XFMR-022595,XFMR-022595,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AB,0.53,2796.0,0.9478,0.5085,0.6985,150,24.9,2,1,,closed
EDGE-045919,JCT-FDR-0068-002,FUSE-XFMR-022596,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.106,562.3,0.3072,0.4599,0.3655,340,24.9,2,1,,closed
EDGE-045920,FUSE-XFMR-022596,XFMR-022596,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.603,3186.5,0.2876,0.3934,0.3655,340,24.9,2,1,,closed
EDGE-045921,JCT-FDR-0068-002,FUSE-XFMR-022597,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.12,632.8,1.5146,0.5453,1.007,100,24.9,1,1,,closed
EDGE-045922,FUSE-XFMR-022597,XFMR-022597,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.679,3585.9,1.4702,0.5037,1.007,100,24.9,1,1,,closed
EDGE-045923,JCT-FDR-0068-002,FUSE-XFMR-022598,FDR-0068,SUB-015,lateral_underground,1/0 AL,B,0.132,699.3,0.5756,0.5134,0.5345,230,24.9,1,0,,closed
EDGE-045924,FUSE-XFMR-022598,XFMR-022598,FDR-0068,SUB-015,lateral_underground,1/0 AL,B,0.751,3962.9,0.5869,0.4974,0.5345,230,24.9,1,0,,closed
EDGE-045925,JCT-FDR-0068-002,JCT-FDR-0068-003,FDR-0068,SUB-015,primary_underground,4/0 AL,ABC,0.97,5121.6,0.3019,0.4639,0.332,340,24.9,3,0,,closed
EDGE-045926,JCT-FDR-0068-003,FUSE-XFMR-022599,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.001,5.5,0.8569,0.4767,0.6985,150,24.9,1,1,,closed
EDGE-045927,FUSE-XFMR-022599,XFMR-022599,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.006,31.4,0.9771,0.5238,0.6985,150,24.9,1,1,,closed
EDGE-045928,JCT-FDR-0068-003,FUSE-XFMR-022600,FDR-0068,SUB-015,lateral_underground,4/0 AL,ABC,0.013,69.7,0.2815,0.4744,0.3655,340,24.9,3,0,,closed
EDGE-045929,FUSE-XFMR-022600,XFMR-022600,FDR-0068,SUB-015,lateral_underground,4/0 AL,ABC,0.075,394.9,0.2752,0.4232,0.3655,340,24.9,3,0,,closed
EDGE-045930,JCT-FDR-0068-003,FUSE-XFMR-022601,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.027,141.8,0.3174,0.4331,0.3655,340,24.9,2,1,,closed
EDGE-045931,FUSE-XFMR-022601,XFMR-022601,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.152,803.4,0.2713,0.4447,0.3655,340,24.9,2,1,,closed
EDGE-045932,JCT-FDR-0068-003,FUSE-XFMR-022602,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,ABC,0.04,210.7,0.8923,0.5243,0.6985,150,24.9,3,1,,closed
EDGE-045933,FUSE-XFMR-022602,XFMR-022602,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,ABC,0.226,1193.8,0.9808,0.4956,0.6985,150,24.9,3,1,,closed
EDGE-045934,JCT-FDR-0068-003,FUSE-XFMR-022603,FDR-0068,SUB-015,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.3258,0.394,0.3655,340,24.9,3,1,,closed
EDGE-045935,FUSE-XFMR-022603,XFMR-022603,FDR-0068,SUB-015,lateral_overhead,4/0 AL,ABC,0.303,1602.2,0.3223,0.404,0.3655,340,24.9,3,1,,closed
EDGE-045936,JCT-FDR-0068-003,FUSE-XFMR-022604,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.067,352.4,0.6457,0.4623,0.5345,230,24.9,2,1,,closed
EDGE-045937,FUSE-XFMR-022604,XFMR-022604,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.378,1997.2,0.5534,0.4621,0.5345,230,24.9,2,1,,closed
EDGE-045938,JCT-FDR-0068-003,FUSE-XFMR-022605,FDR-0068,SUB-015,lateral_underground,1/0 AL,B,0.08,421.3,0.6129,0.5118,0.5345,230,24.9,1,0,,closed
EDGE-045939,FUSE-XFMR-022605,XFMR-022605,FDR-0068,SUB-015,lateral_underground,1/0 AL,B,0.452,2387.6,0.5478,0.4577,0.5345,230,24.9,1,0,,closed
EDGE-045940,JCT-FDR-0068-003,FUSE-XFMR-022606,FDR-0068,SUB-015,lateral_underground,#2 ACSR,AC,0.093,493.4,0.8312,0.5275,0.6985,150,24.9,2,0,,closed
EDGE-045941,FUSE-XFMR-022606,XFMR-022606,FDR-0068,SUB-015,lateral_underground,#2 ACSR,AC,0.53,2796.0,0.9555,0.4682,0.6985,150,24.9,2,0,,closed
EDGE-045942,JCT-FDR-0068-003,FUSE-XFMR-022607,FDR-0068,SUB-015,lateral_underground,1/0 AL,ABC,0.107,566.3,0.5672,0.5179,0.5345,230,24.9,3,0,,closed
EDGE-045943,FUSE-XFMR-022607,XFMR-022607,FDR-0068,SUB-015,lateral_underground,1/0 AL,ABC,0.608,3208.9,0.5555,0.5129,0.5345,230,24.9,3,0,,closed
EDGE-045944,JCT-FDR-0068-003,FUSE-XFMR-022608,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.12,635.2,0.3231,0.4129,0.3655,340,24.9,1,1,,closed
EDGE-045945,FUSE-XFMR-022608,XFMR-022608,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.682,3599.4,0.3237,0.4255,0.3655,340,24.9,1,1,,closed
EDGE-045946,JCT-FDR-0068-003,FUSE-XFMR-022609,FDR-0068,SUB-015,lateral_overhead,4/0 AL,BC,0.133,702.5,0.2739,0.4052,0.3655,340,24.9,2,1,,closed
EDGE-045947,FUSE-XFMR-022609,XFMR-022609,FDR-0068,SUB-015,lateral_overhead,4/0 AL,BC,0.754,3980.9,0.3172,0.3935,0.3655,340,24.9,2,1,,closed
EDGE-045948,JCT-FDR-0068-003,JCT-FDR-0068-004,FDR-0068,SUB-015,primary_overhead,4/0 AL,ABC,0.98,5174.4,0.2714,0.4218,0.3791,340,24.9,3,1,,closed
EDGE-045949,JCT-FDR-0068-004,FUSE-XFMR-022610,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.001,4.8,0.5964,0.4479,0.5345,230,24.9,3,1,,closed
EDGE-045950,FUSE-XFMR-022610,XFMR-022610,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.005,26.9,0.5543,0.448,0.5345,230,24.9,3,1,,closed
EDGE-045951,JCT-FDR-0068-004,FUSE-XFMR-022611,FDR-0068,SUB-015,lateral_underground,1/0 AL,AB,0.013,67.3,0.5869,0.4974,0.5345,230,24.9,2,0,,closed
EDGE-045952,FUSE-XFMR-022611,XFMR-022611,FDR-0068,SUB-015,lateral_underground,1/0 AL,AB,0.072,381.5,0.571,0.4349,0.5345,230,24.9,2,0,,closed
EDGE-045953,JCT-FDR-0068-004,FUSE-XFMR-022612,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AB,0.026,137.0,0.8499,0.4829,0.6985,150,24.9,2,1,,closed
EDGE-045954,FUSE-XFMR-022612,XFMR-022612,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AB,0.147,776.4,0.8886,0.5035,0.6985,150,24.9,2,1,,closed
EDGE-045955,JCT-FDR-0068-004,FUSE-XFMR-022613,FDR-0068,SUB-015,lateral_overhead,4/0 AL,BC,0.04,209.9,0.3072,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-045956,FUSE-XFMR-022613,XFMR-022613,FDR-0068,SUB-015,lateral_overhead,4/0 AL,BC,0.225,1189.3,0.3253,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-045957,JCT-FDR-0068-004,FUSE-XFMR-022614,FDR-0068,SUB-015,lateral_overhead,4/0 AL,A,0.053,278.0,0.2869,0.4575,0.3655,340,24.9,1,1,,closed
EDGE-045958,FUSE-XFMR-022614,XFMR-022614,FDR-0068,SUB-015,lateral_overhead,4/0 AL,A,0.298,1575.3,0.268,0.4738,0.3655,340,24.9,1,1,,closed
EDGE-045959,JCT-FDR-0068-004,FUSE-XFMR-022615,FDR-0068,SUB-015,lateral_underground,#2 ACSR,ABC,0.067,352.4,0.9201,0.4587,0.6985,150,24.9,3,0,,closed
EDGE-045960,FUSE-XFMR-022615,XFMR-022615,FDR-0068,SUB-015,lateral_underground,#2 ACSR,ABC,0.378,1997.2,0.8239,0.5426,0.6985,150,24.9,3,0,,closed
EDGE-045961,JCT-FDR-0068-004,FUSE-XFMR-022616,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.08,422.1,0.9719,0.5331,0.6985,150,24.9,2,1,,closed
