edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-045962,FUSE-XFMR-022616,XFMR-022616,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.453,2392.1,0.9471,0.5012,0.6985,150,24.9,2,1,,closed
EDGE-045963,JCT-FDR-0068-004,FUSE-XFMR-022617,FDR-0068,SUB-015,lateral_overhead,4/0 AL,ABC,0.093,488.7,0.3034,0.4279,0.3655,340,24.9,3,1,,closed
EDGE-045964,FUSE-XFMR-022617,XFMR-022617,FDR-0068,SUB-015,lateral_overhead,4/0 AL,ABC,0.524,2769.1,0.3151,0.4513,0.3655,340,24.9,3,1,,closed
EDGE-045965,JCT-FDR-0068-004,FUSE-XFMR-022618,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.106,560.7,0.6458,0.4484,0.5345,230,24.9,3,1,,closed
EDGE-045966,FUSE-XFMR-022618,XFMR-022618,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.602,3177.5,0.6313,0.5241,0.5345,230,24.9,3,1,,closed
EDGE-045967,JCT-FDR-0068-004,FUSE-XFMR-022619,FDR-0068,SUB-015,lateral_underground,1/0 AL,AC,0.119,630.4,0.5374,0.5244,0.5345,230,24.9,2,0,,closed
EDGE-045968,FUSE-XFMR-022619,XFMR-022619,FDR-0068,SUB-015,lateral_underground,1/0 AL,AC,0.677,3572.4,0.5495,0.5107,0.5345,230,24.9,2,0,,closed
EDGE-045969,JCT-FDR-0068-004,FUSE-XFMR-022620,FDR-0068,SUB-015,lateral_underground,1/0 AL,A,0.132,698.5,0.6101,0.4698,0.5345,230,24.9,1,0,,closed
EDGE-045970,FUSE-XFMR-022620,XFMR-022620,FDR-0068,SUB-015,lateral_underground,1/0 AL,A,0.75,3958.4,0.5624,0.4557,0.5345,230,24.9,1,0,,closed
EDGE-045971,JCT-FDR-0068-004,JCT-FDR-0068-005,FDR-0068,SUB-015,primary_overhead,4/0 AL,ABC,0.97,5121.6,0.304,0.4313,0.3575,340,24.9,3,1,,closed
EDGE-045972,JCT-FDR-0068-005,FUSE-XFMR-022621,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.001,7.1,0.3006,0.4224,0.3655,340,24.9,1,1,,closed
EDGE-045973,FUSE-XFMR-022621,XFMR-022621,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.008,40.4,0.2783,0.4244,0.3655,340,24.9,1,1,,closed
EDGE-045974,JCT-FDR-0068-005,FUSE-XFMR-022622,FDR-0068,SUB-015,lateral_overhead,4/0 AL,ABC,0.013,69.7,0.3166,0.474,0.3655,340,24.9,3,1,,closed
EDGE-045975,FUSE-XFMR-022622,XFMR-022622,FDR-0068,SUB-015,lateral_overhead,4/0 AL,ABC,0.075,394.9,0.3167,0.4718,0.3655,340,24.9,3,1,,closed
EDGE-045976,JCT-FDR-0068-005,FUSE-XFMR-022623,FDR-0068,SUB-015,lateral_underground,1/0 AL,AB,0.027,140.2,0.5554,0.4306,0.5345,230,24.9,2,0,,closed
EDGE-045977,FUSE-XFMR-022623,XFMR-022623,FDR-0068,SUB-015,lateral_underground,1/0 AL,AB,0.15,794.4,0.567,0.498,0.5345,230,24.9,2,0,,closed
EDGE-045978,JCT-FDR-0068-005,FUSE-XFMR-022624,FDR-0068,SUB-015,lateral_overhead,#4 CU,BC,0.04,212.3,1.5401,0.522,1.007,100,24.9,2,1,,closed
EDGE-045979,FUSE-XFMR-022624,XFMR-022624,FDR-0068,SUB-015,lateral_overhead,#4 CU,BC,0.228,1202.8,1.3674,0.5271,1.007,100,24.9,2,1,,closed
EDGE-045980,JCT-FDR-0068-005,FUSE-XFMR-022625,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,ABC,0.053,282.0,0.8166,0.489,0.6985,150,24.9,3,1,,closed
EDGE-045981,FUSE-XFMR-022625,XFMR-022625,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,ABC,0.303,1597.7,0.9124,0.5004,0.6985,150,24.9,3,1,,closed
EDGE-045982,JCT-FDR-0068-005,FUSE-XFMR-022626,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.067,353.2,0.8842,0.4692,0.6985,150,24.9,1,1,,closed
EDGE-045983,FUSE-XFMR-022626,XFMR-022626,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.379,2001.6,0.8088,0.5186,0.6985,150,24.9,1,1,,closed
EDGE-045984,JCT-FDR-0068-005,FUSE-XFMR-022627,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,BC,0.08,423.7,0.8578,0.5022,0.6985,150,24.9,2,1,,closed
EDGE-045985,FUSE-XFMR-022627,XFMR-022627,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,BC,0.455,2401.1,0.9771,0.5303,0.6985,150,24.9,2,1,,closed
EDGE-045986,JCT-FDR-0068-005,FUSE-XFMR-022628,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.093,491.0,0.2825,0.4402,0.3655,340,24.9,1,1,,closed
EDGE-045987,FUSE-XFMR-022628,XFMR-022628,FDR-0068,SUB-015,lateral_overhead,4/0 AL,C,0.527,2782.6,0.3096,0.4473,0.3655,340,24.9,1,1,,closed
EDGE-045988,JCT-FDR-0068-005,FUSE-XFMR-022629,FDR-0068,SUB-015,lateral_overhead,4/0 AL,BC,0.106,559.2,0.2894,0.4583,0.3655,340,24.9,2,1,,closed
EDGE-045989,FUSE-XFMR-022629,XFMR-022629,FDR-0068,SUB-015,lateral_overhead,4/0 AL,BC,0.6,3168.5,0.2694,0.4591,0.3655,340,24.9,2,1,,closed
EDGE-045990,JCT-FDR-0068-005,FUSE-XFMR-022630,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.119,628.8,0.3164,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-045991,FUSE-XFMR-022630,XFMR-022630,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.675,3563.5,0.294,0.4136,0.3655,340,24.9,2,1,,closed
EDGE-045992,JCT-FDR-0068-005,FUSE-XFMR-022631,FDR-0068,SUB-015,lateral_overhead,4/0 AL,B,0.133,704.1,0.2967,0.4092,0.3655,340,24.9,1,1,,closed
EDGE-045993,FUSE-XFMR-022631,XFMR-022631,FDR-0068,SUB-015,lateral_overhead,4/0 AL,B,0.756,3989.8,0.2892,0.4137,0.3655,340,24.9,1,1,,closed
EDGE-045994,JCT-FDR-0068-005,JCT-FDR-0068-006,FDR-0068,SUB-015,primary_underground,4/0 AL,ABC,0.98,5174.4,0.3002,0.4334,0.3506,340,24.9,3,0,,closed
EDGE-045995,JCT-FDR-0068-006,FUSE-XFMR-022632,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.002,8.7,0.8807,0.4859,0.6985,150,24.9,2,1,,closed
EDGE-045996,FUSE-XFMR-022632,XFMR-022632,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.009,49.4,0.8966,0.4981,0.6985,150,24.9,2,1,,closed
EDGE-045997,JCT-FDR-0068-006,FUSE-XFMR-022633,FDR-0068,SUB-015,lateral_underground,4/0 AL,C,0.013,69.7,0.3103,0.4299,0.3655,340,24.9,1,0,,closed
EDGE-045998,FUSE-XFMR-022633,XFMR-022633,FDR-0068,SUB-015,lateral_underground,4/0 AL,C,0.075,394.9,0.3162,0.468,0.3655,340,24.9,1,0,,closed
EDGE-045999,JCT-FDR-0068-006,FUSE-XFMR-022634,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.027,144.9,0.6502,0.4656,0.5345,230,24.9,3,1,,closed
EDGE-046000,FUSE-XFMR-022634,XFMR-022634,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.156,821.3,0.5414,0.5046,0.5345,230,24.9,3,1,,closed
EDGE-046001,JCT-FDR-0068-006,FUSE-XFMR-022635,FDR-0068,SUB-015,lateral_underground,#4 CU,C,0.04,210.7,1.4513,0.5204,1.007,100,24.9,1,0,,closed
EDGE-046002,FUSE-XFMR-022635,XFMR-022635,FDR-0068,SUB-015,lateral_underground,#4 CU,C,0.226,1193.8,1.358,0.5392,1.007,100,24.9,1,0,,closed
EDGE-046003,JCT-FDR-0068-006,FUSE-XFMR-022636,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.054,285.1,1.6004,0.5156,1.007,100,24.9,1,1,,closed
EDGE-046004,FUSE-XFMR-022636,XFMR-022636,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.306,1615.7,1.6491,0.5344,1.007,100,24.9,1,1,,closed
EDGE-046005,JCT-FDR-0068-006,FUSE-XFMR-022637,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.067,352.4,0.2726,0.4007,0.3655,340,24.9,2,1,,closed
EDGE-046006,FUSE-XFMR-022637,XFMR-022637,FDR-0068,SUB-015,lateral_overhead,4/0 AL,AB,0.378,1997.2,0.2812,0.4278,0.3655,340,24.9,2,1,,closed
EDGE-046007,JCT-FDR-0068-006,FUSE-XFMR-022638,FDR-0068,SUB-015,lateral_overhead,1/0 AL,C,0.08,424.5,0.6433,0.4842,0.5345,230,24.9,1,1,,closed
EDGE-046008,FUSE-XFMR-022638,XFMR-022638,FDR-0068,SUB-015,lateral_overhead,1/0 AL,C,0.456,2405.6,0.6242,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-046009,JCT-FDR-0068-006,FUSE-XFMR-022639,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.093,493.4,0.9078,0.4699,0.6985,150,24.9,2,1,,closed
EDGE-046010,FUSE-XFMR-022639,XFMR-022639,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,AC,0.53,2796.0,0.8248,0.5128,0.6985,150,24.9,2,1,,closed
EDGE-046011,JCT-FDR-0068-006,FUSE-XFMR-022640,FDR-0068,SUB-015,lateral_underground,1/0 AL,AB,0.107,564.7,0.5559,0.4408,0.5345,230,24.9,2,0,,closed
EDGE-046012,FUSE-XFMR-022640,XFMR-022640,FDR-0068,SUB-015,lateral_underground,1/0 AL,AB,0.606,3199.9,0.6091,0.4951,0.5345,230,24.9,2,0,,closed
EDGE-046013,JCT-FDR-0068-006,FUSE-XFMR-022641,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.12,631.2,1.4583,0.4829,1.007,100,24.9,1,1,,closed
EDGE-046014,FUSE-XFMR-022641,XFMR-022641,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.677,3576.9,1.6231,0.5271,1.007,100,24.9,1,1,,closed
EDGE-046015,JCT-FDR-0068-006,FUSE-XFMR-022642,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.133,703.3,0.5459,0.445,0.5345,230,24.9,3,1,,closed
EDGE-046016,FUSE-XFMR-022642,XFMR-022642,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.755,3985.3,0.5996,0.4618,0.5345,230,24.9,3,1,,closed
EDGE-046017,JCT-FDR-0068-006,JCT-FDR-0068-007,FDR-0068,SUB-015,primary_overhead,4/0 AL,ABC,0.98,5174.4,0.2789,0.4611,0.3575,340,24.9,3,1,,closed
EDGE-046018,JCT-FDR-0068-007,FUSE-XFMR-022643,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.001,4.8,0.6321,0.484,0.5345,230,24.9,2,1,,closed
EDGE-046019,FUSE-XFMR-022643,XFMR-022643,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.005,26.9,0.5353,0.4363,0.5345,230,24.9,2,1,,closed
EDGE-046020,JCT-FDR-0068-007,FUSE-XFMR-022644,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.013,69.7,0.8352,0.4825,0.6985,150,24.9,1,1,,closed
EDGE-046021,FUSE-XFMR-022644,XFMR-022644,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.075,394.9,0.8632,0.4882,0.6985,150,24.9,1,1,,closed
EDGE-046022,JCT-FDR-0068-007,FUSE-XFMR-022645,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.026,138.6,1.5395,0.4788,1.007,100,24.9,1,1,,closed
EDGE-046023,FUSE-XFMR-022645,XFMR-022645,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.149,785.4,1.6361,0.4708,1.007,100,24.9,1,1,,closed
EDGE-046024,JCT-FDR-0068-007,FUSE-XFMR-022646,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.04,210.7,0.8935,0.5319,0.6985,150,24.9,1,1,,closed
EDGE-046025,FUSE-XFMR-022646,XFMR-022646,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,A,0.226,1193.8,0.8118,0.5486,0.6985,150,24.9,1,1,,closed
EDGE-046026,JCT-FDR-0068-007,FUSE-XFMR-022647,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,B,0.053,278.0,0.935,0.5277,0.6985,150,24.9,1,1,,closed
EDGE-046027,FUSE-XFMR-022647,XFMR-022647,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,B,0.298,1575.3,0.9186,0.5212,0.6985,150,24.9,1,1,,closed
EDGE-046028,JCT-FDR-0068-007,FUSE-XFMR-022648,FDR-0068,SUB-015,lateral_overhead,#4 CU,ABC,0.066,349.3,1.4318,0.5149,1.007,100,24.9,3,1,,closed
EDGE-046029,FUSE-XFMR-022648,XFMR-022648,FDR-0068,SUB-015,lateral_overhead,#4 CU,ABC,0.375,1979.2,1.653,0.5465,1.007,100,24.9,3,1,,closed
EDGE-046030,JCT-FDR-0068-007,FUSE-XFMR-022649,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.08,422.9,0.5888,0.5015,0.5345,230,24.9,2,1,,closed
EDGE-046031,FUSE-XFMR-022649,XFMR-022649,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.454,2396.6,0.5438,0.4432,0.5345,230,24.9,2,1,,closed
EDGE-046032,JCT-FDR-0068-007,FUSE-XFMR-022650,FDR-0068,SUB-015,lateral_underground,#4 CU,AB,0.093,492.6,1.4497,0.478,1.007,100,24.9,2,0,,closed
EDGE-046033,FUSE-XFMR-022650,XFMR-022650,FDR-0068,SUB-015,lateral_underground,#4 CU,AB,0.529,2791.5,1.5665,0.4798,1.007,100,24.9,2,0,,closed
EDGE-046034,JCT-FDR-0068-007,FUSE-XFMR-022651,FDR-0068,SUB-015,lateral_overhead,#4 CU,AB,0.106,559.9,1.4665,0.4868,1.007,100,24.9,2,1,,closed
EDGE-046035,FUSE-XFMR-022651,XFMR-022651,FDR-0068,SUB-015,lateral_overhead,#4 CU,AB,0.601,3173.0,1.6488,0.5011,1.007,100,24.9,2,1,,closed
EDGE-046036,JCT-FDR-0068-007,FUSE-XFMR-022652,FDR-0068,SUB-015,lateral_underground,#2 ACSR,C,0.12,633.6,0.8829,0.4529,0.6985,150,24.9,1,0,,closed
EDGE-046037,FUSE-XFMR-022652,XFMR-022652,FDR-0068,SUB-015,lateral_underground,#2 ACSR,C,0.68,3590.4,0.9791,0.4559,0.6985,150,24.9,1,0,,closed
EDGE-046038,JCT-FDR-0068-007,FUSE-XFMR-022653,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.133,702.5,0.5686,0.5079,0.5345,230,24.9,2,1,,closed
EDGE-046039,FUSE-XFMR-022653,XFMR-022653,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.754,3980.9,0.5964,0.4816,0.5345,230,24.9,2,1,,closed
EDGE-046040,JCT-FDR-0068-007,JCT-FDR-0068-008,FDR-0068,SUB-015,primary_overhead,4/0 AL,ABC,0.97,5121.6,0.2866,0.4679,0.3985,340,24.9,3,1,,closed
EDGE-046041,JCT-FDR-0068-008,FUSE-XFMR-022654,FDR-0068,SUB-015,lateral_overhead,1/0 AL,B,0.001,4.8,0.5705,0.4829,0.5345,230,24.9,1,1,,closed
EDGE-046042,FUSE-XFMR-022654,XFMR-022654,FDR-0068,SUB-015,lateral_overhead,1/0 AL,B,0.005,26.9,0.6477,0.5172,0.5345,230,24.9,1,1,,closed
EDGE-046043,JCT-FDR-0068-008,FUSE-XFMR-022655,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.013,68.1,1.4685,0.5585,1.007,100,24.9,1,1,,closed
EDGE-046044,FUSE-XFMR-022655,XFMR-022655,FDR-0068,SUB-015,lateral_overhead,#4 CU,B,0.073,386.0,1.5336,0.4728,1.007,100,24.9,1,1,,closed
EDGE-046045,JCT-FDR-0068-008,FUSE-XFMR-022656,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.026,139.4,0.6306,0.4413,0.5345,230,24.9,2,1,,closed
EDGE-046046,FUSE-XFMR-022656,XFMR-022656,FDR-0068,SUB-015,lateral_overhead,1/0 AL,BC,0.15,789.9,0.6411,0.492,0.5345,230,24.9,2,1,,closed
EDGE-046047,JCT-FDR-0068-008,FUSE-XFMR-022657,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.039,208.3,0.6494,0.5143,0.5345,230,24.9,2,1,,closed
EDGE-046048,FUSE-XFMR-022657,XFMR-022657,FDR-0068,SUB-015,lateral_overhead,1/0 AL,AB,0.224,1180.3,0.5853,0.5219,0.5345,230,24.9,2,1,,closed
EDGE-046049,JCT-FDR-0068-008,FUSE-XFMR-022658,FDR-0068,SUB-015,lateral_underground,#2 ACSR,AC,0.053,280.4,0.9808,0.5024,0.6985,150,24.9,2,0,,closed
EDGE-046050,FUSE-XFMR-022658,XFMR-022658,FDR-0068,SUB-015,lateral_underground,#2 ACSR,AC,0.301,1588.8,0.8986,0.5229,0.6985,150,24.9,2,0,,closed
EDGE-046051,JCT-FDR-0068-008,FUSE-XFMR-022659,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.067,351.6,0.5873,0.4353,0.5345,230,24.9,3,1,,closed
EDGE-046052,FUSE-XFMR-022659,XFMR-022659,FDR-0068,SUB-015,lateral_overhead,1/0 AL,ABC,0.377,1992.7,0.6287,0.4379,0.5345,230,24.9,3,1,,closed
EDGE-046053,JCT-FDR-0068-008,FUSE-XFMR-022660,FDR-0068,SUB-015,lateral_underground,4/0 AL,ABC,0.08,419.8,0.3055,0.404,0.3655,340,24.9,3,0,,closed
EDGE-046054,FUSE-XFMR-022660,XFMR-022660,FDR-0068,SUB-015,lateral_underground,4/0 AL,ABC,0.451,2378.6,0.3119,0.4512,0.3655,340,24.9,3,0,,closed
EDGE-046055,JCT-FDR-0068-008,FUSE-XFMR-022661,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,BC,0.093,490.2,0.8873,0.5191,0.6985,150,24.9,2,1,,closed
EDGE-046056,FUSE-XFMR-022661,XFMR-022661,FDR-0068,SUB-015,lateral_overhead,#2 ACSR,BC,0.526,2778.1,0.8252,0.49,0.6985,150,24.9,2,1,,closed
EDGE-046057,JCT-FDR-0068-008,FUSE-XFMR-022662,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.106,559.2,1.5307,0.5565,1.007,100,24.9,2,1,,closed
EDGE-046058,FUSE-XFMR-022662,XFMR-022662,FDR-0068,SUB-015,lateral_overhead,#4 CU,AC,0.6,3168.5,1.5167,0.4603,1.007,100,24.9,2,1,,closed
EDGE-046059,JCT-FDR-0068-008,FUSE-XFMR-022663,FDR-0068,SUB-015,lateral_underground,#4 CU,C,0.12,632.0,1.5518,0.4939,1.007,100,24.9,1,0,,closed
EDGE-046060,FUSE-XFMR-022663,XFMR-022663,FDR-0068,SUB-015,lateral_underground,#4 CU,C,0.678,3581.4,1.6435,0.4802,1.007,100,24.9,1,0,,closed
EDGE-046061,JCT-FDR-0068-008,FUSE-XFMR-022664,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.132,698.5,1.5226,0.5367,1.007,100,24.9,1,1,,closed
EDGE-046062,FUSE-XFMR-022664,XFMR-022664,FDR-0068,SUB-015,lateral_overhead,#4 CU,C,0.75,3958.4,1.4363,0.462,1.007,100,24.9,1,1,,closed
EDGE-046063,JCT-FDR-0068-008,FDR-0068-TAIL,FDR-0068,SUB-015,primary_overhead,4/0 AL,ABC,0.98,5174.4,0.2941,0.4555,0.3655,340,24.9,3,1,,open
EDGE-046064,SUB-015,FDR-0069-HEAD,FDR-0069,SUB-015,bus_tie,1/0 AL,ABC,0.01,52.8,0.5504,0.4989,0.5345,230,24.9,3,1,,closed
EDGE-046065,FDR-0069-HEAD,JCT-FDR-0069-001,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.02,105.6,0.5608,0.4596,0.5348,230,24.9,3,1,,closed
EDGE-046066,JCT-FDR-0069-001,FUSE-XFMR-022665,FDR-0069,SUB-015,lateral_overhead,4/0 AL,B,0.001,4.0,0.3023,0.4108,0.3655,340,24.9,1,1,,closed
EDGE-046067,FUSE-XFMR-022665,XFMR-022665,FDR-0069,SUB-015,lateral_overhead,4/0 AL,B,0.004,22.4,0.3074,0.4148,0.3655,340,24.9,1,1,,closed
EDGE-046068,JCT-FDR-0069-001,FUSE-XFMR-022666,FDR-0069,SUB-015,lateral_overhead,4/0 AL,B,0.004,21.4,0.317,0.4133,0.3655,340,24.9,1,1,,closed
EDGE-046069,FUSE-XFMR-022666,XFMR-022666,FDR-0069,SUB-015,lateral_overhead,4/0 AL,B,0.023,121.2,0.2887,0.4708,0.3655,340,24.9,1,1,,closed
EDGE-046070,JCT-FDR-0069-001,FUSE-XFMR-022667,FDR-0069,SUB-015,lateral_underground,4/0 AL,AB,0.008,44.4,0.3114,0.4362,0.3655,340,24.9,2,0,,closed
EDGE-046071,FUSE-XFMR-022667,XFMR-022667,FDR-0069,SUB-015,lateral_underground,4/0 AL,AB,0.048,251.3,0.2834,0.4595,0.3655,340,24.9,2,0,,closed
EDGE-046072,JCT-FDR-0069-001,FUSE-XFMR-022668,FDR-0069,SUB-015,lateral_underground,#4 CU,BC,0.013,68.9,1.5676,0.5044,1.007,100,24.9,2,0,,closed
EDGE-046073,FUSE-XFMR-022668,XFMR-022668,FDR-0069,SUB-015,lateral_underground,#4 CU,BC,0.074,390.5,1.4624,0.5514,1.007,100,24.9,2,0,,closed
EDGE-046074,JCT-FDR-0069-001,FUSE-XFMR-022669,FDR-0069,SUB-015,lateral_overhead,#4 CU,ABC,0.018,95.0,1.5985,0.4639,1.007,100,24.9,3,1,,closed
EDGE-046075,FUSE-XFMR-022669,XFMR-022669,FDR-0069,SUB-015,lateral_overhead,#4 CU,ABC,0.102,538.6,1.4011,0.5348,1.007,100,24.9,3,1,,closed
EDGE-046076,JCT-FDR-0069-001,FUSE-XFMR-022670,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,C,0.022,115.6,0.8744,0.4899,0.6985,150,24.9,1,1,,closed
EDGE-046077,FUSE-XFMR-022670,XFMR-022670,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,C,0.124,655.2,0.9179,0.459,0.6985,150,24.9,1,1,,closed
EDGE-046078,JCT-FDR-0069-001,FUSE-XFMR-022671,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.026,137.0,0.269,0.4235,0.3655,340,24.9,1,1,,closed
EDGE-046079,FUSE-XFMR-022671,XFMR-022671,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.147,776.4,0.2821,0.4638,0.3655,340,24.9,1,1,,closed
EDGE-046080,JCT-FDR-0069-001,FUSE-XFMR-022672,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,BC,0.03,160.0,0.9001,0.5147,0.6985,150,24.9,2,1,,closed
EDGE-046081,FUSE-XFMR-022672,XFMR-022672,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,BC,0.172,906.6,0.9475,0.4712,0.6985,150,24.9,2,1,,closed
EDGE-046082,JCT-FDR-0069-001,FUSE-XFMR-022673,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.035,186.9,1.3933,0.4754,1.007,100,24.9,2,1,,closed
EDGE-046083,FUSE-XFMR-022673,XFMR-022673,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.201,1059.2,1.4177,0.4669,1.007,100,24.9,2,1,,closed
EDGE-046084,JCT-FDR-0069-001,FUSE-XFMR-022674,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.039,206.7,1.538,0.4929,1.007,100,24.9,2,1,,closed
EDGE-046085,FUSE-XFMR-022674,XFMR-022674,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.222,1171.4,1.3997,0.4633,1.007,100,24.9,2,1,,closed
EDGE-046086,JCT-FDR-0069-001,FUSE-XFMR-022675,FDR-0069,SUB-015,lateral_underground,4/0 AL,C,0.043,229.7,0.3005,0.4319,0.3655,340,24.9,1,0,,closed
EDGE-046087,FUSE-XFMR-022675,XFMR-022675,FDR-0069,SUB-015,lateral_underground,4/0 AL,C,0.246,1301.5,0.3083,0.477,0.3655,340,24.9,1,0,,closed
EDGE-046088,JCT-FDR-0069-001,FUSE-XFMR-022676,FDR-0069,SUB-015,lateral_overhead,1/0 AL,B,0.049,257.4,0.6196,0.451,0.5345,230,24.9,1,1,,closed
EDGE-046089,FUSE-XFMR-022676,XFMR-022676,FDR-0069,SUB-015,lateral_overhead,1/0 AL,B,0.276,1458.6,0.538,0.5202,0.5345,230,24.9,1,1,,closed
EDGE-046090,JCT-FDR-0069-001,JCT-FDR-0069-002,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.3,1584.0,0.567,0.4708,0.5201,230,24.9,3,1,,closed
EDGE-046091,JCT-FDR-0069-002,FUSE-XFMR-022677,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.001,7.1,0.2748,0.4057,0.3655,340,24.9,3,1,,closed
EDGE-046092,FUSE-XFMR-022677,XFMR-022677,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.008,40.4,0.2938,0.3994,0.3655,340,24.9,3,1,,closed
EDGE-046093,JCT-FDR-0069-002,FUSE-XFMR-022678,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.005,24.6,1.3834,0.5576,1.007,100,24.9,2,1,,closed
EDGE-046094,FUSE-XFMR-022678,XFMR-022678,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.026,139.1,1.6225,0.5308,1.007,100,24.9,2,1,,closed
EDGE-046095,JCT-FDR-0069-002,FUSE-XFMR-022679,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.009,45.9,1.4376,0.5126,1.007,100,24.9,1,1,,closed
EDGE-046096,FUSE-XFMR-022679,XFMR-022679,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.049,260.3,1.5524,0.5566,1.007,100,24.9,1,1,,closed
EDGE-046097,JCT-FDR-0069-002,FUSE-XFMR-022680,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.013,69.7,0.9642,0.5152,0.6985,150,24.9,2,1,,closed
EDGE-046098,FUSE-XFMR-022680,XFMR-022680,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.075,394.9,0.8171,0.4837,0.6985,150,24.9,2,1,,closed
EDGE-046099,JCT-FDR-0069-002,FUSE-XFMR-022681,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.018,92.7,1.478,0.5075,1.007,100,24.9,1,1,,closed
EDGE-046100,FUSE-XFMR-022681,XFMR-022681,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.099,525.1,1.3806,0.5347,1.007,100,24.9,1,1,,closed
EDGE-046101,JCT-FDR-0069-002,FUSE-XFMR-022682,FDR-0069,SUB-015,lateral_underground,4/0 AL,B,0.022,117.2,0.3239,0.454,0.3655,340,24.9,1,0,,closed
EDGE-046102,FUSE-XFMR-022682,XFMR-022682,FDR-0069,SUB-015,lateral_underground,4/0 AL,B,0.126,664.2,0.311,0.4186,0.3655,340,24.9,1,0,,closed
EDGE-046103,JCT-FDR-0069-002,FUSE-XFMR-022683,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.026,138.6,0.2685,0.4291,0.3655,340,24.9,3,1,,closed
EDGE-046104,FUSE-XFMR-022683,XFMR-022683,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.149,785.4,0.2953,0.4335,0.3655,340,24.9,3,1,,closed
EDGE-046105,JCT-FDR-0069-002,FUSE-XFMR-022684,FDR-0069,SUB-015,lateral_underground,1/0 AL,BC,0.031,162.4,0.6268,0.4772,0.5345,230,24.9,2,0,,closed
EDGE-046106,FUSE-XFMR-022684,XFMR-022684,FDR-0069,SUB-015,lateral_underground,1/0 AL,BC,0.174,920.0,0.5818,0.4798,0.5345,230,24.9,2,0,,closed
EDGE-046107,JCT-FDR-0069-002,FUSE-XFMR-022685,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.036,187.7,0.2872,0.4233,0.3655,340,24.9,1,1,,closed
EDGE-046108,FUSE-XFMR-022685,XFMR-022685,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.201,1063.7,0.3159,0.4414,0.3655,340,24.9,1,1,,closed
EDGE-046109,JCT-FDR-0069-002,FUSE-XFMR-022686,FDR-0069,SUB-015,lateral_underground,1/0 AL,A,0.04,210.7,0.5812,0.5103,0.5345,230,24.9,1,0,,closed
EDGE-046110,FUSE-XFMR-022686,XFMR-022686,FDR-0069,SUB-015,lateral_underground,1/0 AL,A,0.226,1193.8,0.6323,0.4884,0.5345,230,24.9,1,0,,closed
EDGE-046111,JCT-FDR-0069-002,FUSE-XFMR-022687,FDR-0069,SUB-015,lateral_overhead,1/0 AL,AB,0.044,232.8,0.6137,0.5068,0.5345,230,24.9,2,1,,closed
EDGE-046112,FUSE-XFMR-022687,XFMR-022687,FDR-0069,SUB-015,lateral_overhead,1/0 AL,AB,0.25,1319.5,0.6161,0.5093,0.5345,230,24.9,2,1,,closed
EDGE-046113,JCT-FDR-0069-002,FUSE-XFMR-022688,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.048,255.8,0.9368,0.4829,0.6985,150,24.9,2,1,,closed
EDGE-046114,FUSE-XFMR-022688,XFMR-022688,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.275,1449.6,0.8621,0.5285,0.6985,150,24.9,2,1,,closed
EDGE-046115,JCT-FDR-0069-002,JCT-FDR-0069-003,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.6367,0.5174,0.5499,230,24.9,3,1,,closed
EDGE-046116,JCT-FDR-0069-003,FUSE-XFMR-022689,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.001,4.0,0.5505,0.4613,0.5345,230,24.9,1,1,,closed
EDGE-046117,FUSE-XFMR-022689,XFMR-022689,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.004,22.4,0.615,0.5015,0.5345,230,24.9,1,1,,closed
EDGE-046118,JCT-FDR-0069-003,FUSE-XFMR-022690,FDR-0069,SUB-015,lateral_underground,#4 CU,A,0.004,23.8,1.6009,0.4895,1.007,100,24.9,1,0,,closed
EDGE-046119,FUSE-XFMR-022690,XFMR-022690,FDR-0069,SUB-015,lateral_underground,#4 CU,A,0.025,134.6,1.4348,0.4704,1.007,100,24.9,1,0,,closed
EDGE-046120,JCT-FDR-0069-003,FUSE-XFMR-022691,FDR-0069,SUB-015,lateral_underground,4/0 AL,AC,0.009,48.3,0.2729,0.4328,0.3655,340,24.9,2,0,,closed
EDGE-046121,FUSE-XFMR-022691,XFMR-022691,FDR-0069,SUB-015,lateral_underground,4/0 AL,AC,0.052,273.8,0.3006,0.4345,0.3655,340,24.9,2,0,,closed
EDGE-046122,JCT-FDR-0069-003,FUSE-XFMR-022692,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.013,69.7,0.5652,0.5159,0.5345,230,24.9,1,1,,closed
EDGE-046123,FUSE-XFMR-022692,XFMR-022692,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.075,394.9,0.6393,0.4624,0.5345,230,24.9,1,1,,closed
EDGE-046124,JCT-FDR-0069-003,FUSE-XFMR-022693,FDR-0069,SUB-015,lateral_underground,#4 CU,B,0.018,97.4,1.4014,0.5418,1.007,100,24.9,1,0,,closed
EDGE-046125,FUSE-XFMR-022693,XFMR-022693,FDR-0069,SUB-015,lateral_underground,#4 CU,B,0.105,552.0,1.5622,0.5464,1.007,100,24.9,1,0,,closed
EDGE-046126,JCT-FDR-0069-003,FUSE-XFMR-022694,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.023,119.6,1.4592,0.4657,1.007,100,24.9,2,1,,closed
EDGE-046127,FUSE-XFMR-022694,XFMR-022694,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.128,677.7,1.6421,0.5557,1.007,100,24.9,2,1,,closed
EDGE-046128,JCT-FDR-0069-003,FUSE-XFMR-022695,FDR-0069,SUB-015,lateral_overhead,#4 CU,AB,0.027,144.1,1.5956,0.5432,1.007,100,24.9,2,1,,closed
EDGE-046129,FUSE-XFMR-022695,XFMR-022695,FDR-0069,SUB-015,lateral_overhead,#4 CU,AB,0.155,816.8,1.4169,0.491,1.007,100,24.9,2,1,,closed
EDGE-046130,JCT-FDR-0069-003,FUSE-XFMR-022696,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.031,164.7,0.307,0.4412,0.3655,340,24.9,3,1,,closed
EDGE-046131,FUSE-XFMR-022696,XFMR-022696,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.177,933.5,0.3257,0.4452,0.3655,340,24.9,3,1,,closed
EDGE-046132,JCT-FDR-0069-003,FUSE-XFMR-022697,FDR-0069,SUB-015,lateral_overhead,1/0 AL,A,0.036,188.5,0.5469,0.5196,0.5345,230,24.9,1,1,,closed
EDGE-046133,FUSE-XFMR-022697,XFMR-022697,FDR-0069,SUB-015,lateral_overhead,1/0 AL,A,0.202,1068.1,0.6442,0.5068,0.5345,230,24.9,1,1,,closed
EDGE-046134,JCT-FDR-0069-003,FUSE-XFMR-022698,FDR-0069,SUB-015,lateral_underground,4/0 AL,B,0.041,213.8,0.2981,0.3966,0.3655,340,24.9,1,0,,closed
EDGE-046135,FUSE-XFMR-022698,XFMR-022698,FDR-0069,SUB-015,lateral_underground,4/0 AL,B,0.23,1211.8,0.3117,0.4267,0.3655,340,24.9,1,0,,closed
EDGE-046136,JCT-FDR-0069-003,FUSE-XFMR-022699,FDR-0069,SUB-015,lateral_underground,#2 ACSR,BC,0.044,232.8,0.867,0.4546,0.6985,150,24.9,2,0,,closed
EDGE-046137,FUSE-XFMR-022699,XFMR-022699,FDR-0069,SUB-015,lateral_underground,#2 ACSR,BC,0.25,1319.5,0.9256,0.4894,0.6985,150,24.9,2,0,,closed
EDGE-046138,JCT-FDR-0069-003,FUSE-XFMR-022700,FDR-0069,SUB-015,lateral_underground,4/0 AL,AB,0.048,255.8,0.291,0.4658,0.3655,340,24.9,2,0,,closed
EDGE-046139,FUSE-XFMR-022700,XFMR-022700,FDR-0069,SUB-015,lateral_underground,4/0 AL,AB,0.275,1449.6,0.2803,0.4324,0.3655,340,24.9,2,0,,closed
EDGE-046140,JCT-FDR-0069-003,JCT-FDR-0069-004,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.3,1584.0,0.5674,0.4418,0.5431,230,24.9,3,1,,closed
EDGE-046141,JCT-FDR-0069-004,FUSE-XFMR-022701,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.001,4.0,0.304,0.4249,0.3655,340,24.9,1,1,,closed
EDGE-046142,FUSE-XFMR-022701,XFMR-022701,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.004,22.4,0.2708,0.4506,0.3655,340,24.9,1,1,,closed
EDGE-046143,JCT-FDR-0069-004,FUSE-XFMR-022702,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,C,0.005,24.6,0.8939,0.5026,0.6985,150,24.9,1,1,,closed
EDGE-046144,FUSE-XFMR-022702,XFMR-022702,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,C,0.026,139.1,0.8277,0.4882,0.6985,150,24.9,1,1,,closed
EDGE-046145,JCT-FDR-0069-004,FUSE-XFMR-022703,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.009,45.9,0.2985,0.4771,0.3655,340,24.9,1,1,,closed
EDGE-046146,FUSE-XFMR-022703,XFMR-022703,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.049,260.3,0.2761,0.4433,0.3655,340,24.9,1,1,,closed
EDGE-046147,JCT-FDR-0069-004,FUSE-XFMR-022704,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.014,72.1,0.2882,0.4475,0.3655,340,24.9,1,1,,closed
EDGE-046148,FUSE-XFMR-022704,XFMR-022704,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.077,408.4,0.3258,0.4365,0.3655,340,24.9,1,1,,closed
EDGE-046149,JCT-FDR-0069-004,FUSE-XFMR-022705,FDR-0069,SUB-015,lateral_underground,#2 ACSR,AB,0.018,94.2,0.8378,0.5307,0.6985,150,24.9,2,0,,closed
EDGE-046150,FUSE-XFMR-022705,XFMR-022705,FDR-0069,SUB-015,lateral_underground,#2 ACSR,AB,0.101,534.1,0.9416,0.543,0.6985,150,24.9,2,0,,closed
EDGE-046151,JCT-FDR-0069-004,FUSE-XFMR-022706,FDR-0069,SUB-015,lateral_overhead,#4 CU,ABC,0.022,117.2,1.6375,0.4767,1.007,100,24.9,3,1,,closed
EDGE-046152,FUSE-XFMR-022706,XFMR-022706,FDR-0069,SUB-015,lateral_overhead,#4 CU,ABC,0.126,664.2,1.3787,0.5073,1.007,100,24.9,3,1,,closed
EDGE-046153,JCT-FDR-0069-004,FUSE-XFMR-022707,FDR-0069,SUB-015,lateral_overhead,#4 CU,C,0.027,141.0,1.4062,0.4843,1.007,100,24.9,1,1,,closed
EDGE-046154,FUSE-XFMR-022707,XFMR-022707,FDR-0069,SUB-015,lateral_overhead,#4 CU,C,0.151,798.9,1.5745,0.4773,1.007,100,24.9,1,1,,closed
EDGE-046155,JCT-FDR-0069-004,FUSE-XFMR-022708,FDR-0069,SUB-015,lateral_underground,1/0 AL,A,0.031,161.6,0.6285,0.4526,0.5345,230,24.9,1,0,,closed
EDGE-046156,FUSE-XFMR-022708,XFMR-022708,FDR-0069,SUB-015,lateral_underground,1/0 AL,A,0.173,915.6,0.5789,0.4527,0.5345,230,24.9,1,0,,closed
EDGE-046157,JCT-FDR-0069-004,FUSE-XFMR-022709,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.035,185.3,1.4127,0.4909,1.007,100,24.9,1,1,,closed
EDGE-046158,FUSE-XFMR-022709,XFMR-022709,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.199,1050.2,1.5765,0.554,1.007,100,24.9,1,1,,closed
EDGE-046159,JCT-FDR-0069-004,FUSE-XFMR-022710,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.04,210.7,1.4417,0.5448,1.007,100,24.9,2,1,,closed
EDGE-046160,FUSE-XFMR-022710,XFMR-022710,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.226,1193.8,1.4184,0.4917,1.007,100,24.9,2,1,,closed
EDGE-046161,JCT-FDR-0069-004,FUSE-XFMR-022711,FDR-0069,SUB-015,lateral_overhead,#4 CU,ABC,0.044,232.8,1.581,0.5261,1.007,100,24.9,3,1,,closed
EDGE-046162,FUSE-XFMR-022711,XFMR-022711,FDR-0069,SUB-015,lateral_overhead,#4 CU,ABC,0.25,1319.5,1.4755,0.5554,1.007,100,24.9,3,1,,closed
EDGE-046163,JCT-FDR-0069-004,FUSE-XFMR-022712,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.048,255.8,1.368,0.5382,1.007,100,24.9,2,1,,closed
EDGE-046164,FUSE-XFMR-022712,XFMR-022712,FDR-0069,SUB-015,lateral_overhead,#4 CU,BC,0.275,1449.6,1.5846,0.4818,1.007,100,24.9,2,1,,closed
EDGE-046165,JCT-FDR-0069-004,JCT-FDR-0069-005,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.5492,0.4765,0.5223,230,24.9,3,1,,closed
EDGE-046166,JCT-FDR-0069-005,FUSE-XFMR-022713,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.001,5.5,1.3549,0.483,1.007,100,24.9,1,1,,closed
EDGE-046167,FUSE-XFMR-022713,XFMR-022713,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.006,31.4,1.3719,0.5384,1.007,100,24.9,1,1,,closed
EDGE-046168,JCT-FDR-0069-005,FUSE-XFMR-022714,FDR-0069,SUB-015,lateral_overhead,1/0 AL,A,0.005,26.1,0.6105,0.4549,0.5345,230,24.9,1,1,,closed
EDGE-046169,FUSE-XFMR-022714,XFMR-022714,FDR-0069,SUB-015,lateral_overhead,1/0 AL,A,0.028,148.1,0.6498,0.4957,0.5345,230,24.9,1,1,,closed
EDGE-046170,JCT-FDR-0069-005,FUSE-XFMR-022715,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.009,45.1,1.5072,0.5016,1.007,100,24.9,1,1,,closed
EDGE-046171,FUSE-XFMR-022715,XFMR-022715,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.048,255.8,1.3543,0.4616,1.007,100,24.9,1,1,,closed
EDGE-046172,JCT-FDR-0069-005,FUSE-XFMR-022716,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.014,72.9,1.4225,0.521,1.007,100,24.9,1,1,,closed
EDGE-046173,FUSE-XFMR-022716,XFMR-022716,FDR-0069,SUB-015,lateral_overhead,#4 CU,A,0.078,412.9,1.6384,0.5416,1.007,100,24.9,1,1,,closed
EDGE-046174,JCT-FDR-0069-005,FUSE-XFMR-022717,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AB,0.018,95.8,0.3242,0.4094,0.3655,340,24.9,2,1,,closed
EDGE-046175,FUSE-XFMR-022717,XFMR-022717,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AB,0.103,543.0,0.2977,0.4364,0.3655,340,24.9,2,1,,closed
EDGE-046176,JCT-FDR-0069-005,FUSE-XFMR-022718,FDR-0069,SUB-015,lateral_overhead,1/0 AL,ABC,0.022,114.0,0.5884,0.4788,0.5345,230,24.9,3,1,,closed
EDGE-046177,FUSE-XFMR-022718,XFMR-022718,FDR-0069,SUB-015,lateral_overhead,1/0 AL,ABC,0.122,646.3,0.6319,0.4885,0.5345,230,24.9,3,1,,closed
EDGE-046178,JCT-FDR-0069-005,FUSE-XFMR-022719,FDR-0069,SUB-015,lateral_underground,4/0 AL,A,0.027,140.2,0.2788,0.4075,0.3655,340,24.9,1,0,,closed
EDGE-046179,FUSE-XFMR-022719,XFMR-022719,FDR-0069,SUB-015,lateral_underground,4/0 AL,A,0.15,794.4,0.3219,0.4657,0.3655,340,24.9,1,0,,closed
EDGE-046180,JCT-FDR-0069-005,FUSE-XFMR-022720,FDR-0069,SUB-015,lateral_overhead,1/0 AL,AC,0.03,160.8,0.6294,0.4692,0.5345,230,24.9,2,1,,closed
EDGE-046181,FUSE-XFMR-022720,XFMR-022720,FDR-0069,SUB-015,lateral_overhead,1/0 AL,AC,0.173,911.1,0.6203,0.4679,0.5345,230,24.9,2,1,,closed
EDGE-046182,JCT-FDR-0069-005,FUSE-XFMR-022721,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AC,0.035,184.5,0.325,0.4479,0.3655,340,24.9,2,1,,closed
EDGE-046183,FUSE-XFMR-022721,XFMR-022721,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AC,0.198,1045.7,0.3085,0.4294,0.3655,340,24.9,2,1,,closed
EDGE-046184,JCT-FDR-0069-005,FUSE-XFMR-022722,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.039,207.5,0.3091,0.4317,0.3655,340,24.9,1,1,,closed
EDGE-046185,FUSE-XFMR-022722,XFMR-022722,FDR-0069,SUB-015,lateral_overhead,4/0 AL,A,0.223,1175.9,0.3204,0.4419,0.3655,340,24.9,1,1,,closed
EDGE-046186,JCT-FDR-0069-005,FUSE-XFMR-022723,FDR-0069,SUB-015,lateral_underground,#2 ACSR,C,0.044,231.3,0.9,0.4876,0.6985,150,24.9,1,0,,closed
EDGE-046187,FUSE-XFMR-022723,XFMR-022723,FDR-0069,SUB-015,lateral_underground,#2 ACSR,C,0.248,1310.5,0.9277,0.4726,0.6985,150,24.9,1,0,,closed
EDGE-046188,JCT-FDR-0069-005,FUSE-XFMR-022724,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.049,258.2,0.5786,0.4868,0.5345,230,24.9,1,1,,closed
EDGE-046189,FUSE-XFMR-022724,XFMR-022724,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.277,1463.1,0.6408,0.4479,0.5345,230,24.9,1,1,,closed
EDGE-046190,JCT-FDR-0069-005,JCT-FDR-0069-006,FDR-0069,SUB-015,primary_underground,1/0 AL,ABC,0.3,1584.0,0.5454,0.4389,0.484,230,24.9,3,0,,closed
EDGE-046191,JCT-FDR-0069-006,FUSE-XFMR-022725,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,BC,0.001,7.1,0.8104,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-046192,FUSE-XFMR-022725,XFMR-022725,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,BC,0.008,40.4,0.9172,0.4716,0.6985,150,24.9,2,1,,closed
EDGE-046193,JCT-FDR-0069-006,FUSE-XFMR-022726,FDR-0069,SUB-015,lateral_overhead,1/0 AL,B,0.005,25.3,0.6351,0.4293,0.5345,230,24.9,1,1,,closed
EDGE-046194,FUSE-XFMR-022726,XFMR-022726,FDR-0069,SUB-015,lateral_overhead,1/0 AL,B,0.027,143.6,0.6159,0.4524,0.5345,230,24.9,1,1,,closed
EDGE-046195,JCT-FDR-0069-006,FUSE-XFMR-022727,FDR-0069,SUB-015,lateral_overhead,#4 CU,AB,0.009,49.9,1.6094,0.5292,1.007,100,24.9,2,1,,closed
EDGE-046196,FUSE-XFMR-022727,XFMR-022727,FDR-0069,SUB-015,lateral_overhead,#4 CU,AB,0.054,282.7,1.5919,0.475,1.007,100,24.9,2,1,,closed
EDGE-046197,JCT-FDR-0069-006,FUSE-XFMR-022728,FDR-0069,SUB-015,lateral_underground,#2 ACSR,AC,0.014,72.1,0.8181,0.4845,0.6985,150,24.9,2,0,,closed
EDGE-046198,FUSE-XFMR-022728,XFMR-022728,FDR-0069,SUB-015,lateral_underground,#2 ACSR,AC,0.077,408.4,0.9433,0.4574,0.6985,150,24.9,2,0,,closed
EDGE-046199,JCT-FDR-0069-006,FUSE-XFMR-022729,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,ABC,0.018,96.6,0.9558,0.4703,0.6985,150,24.9,3,1,,closed
EDGE-046200,FUSE-XFMR-022729,XFMR-022729,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,ABC,0.104,547.5,0.8564,0.5066,0.6985,150,24.9,3,1,,closed
EDGE-046201,JCT-FDR-0069-006,FUSE-XFMR-022730,FDR-0069,SUB-015,lateral_underground,#4 CU,BC,0.022,118.8,1.4197,0.5349,1.007,100,24.9,2,0,,closed
EDGE-046202,FUSE-XFMR-022730,XFMR-022730,FDR-0069,SUB-015,lateral_underground,#4 CU,BC,0.128,673.2,1.5822,0.4841,1.007,100,24.9,2,0,,closed
EDGE-046203,JCT-FDR-0069-006,FUSE-XFMR-022731,FDR-0069,SUB-015,lateral_overhead,1/0 AL,BC,0.027,142.6,0.5564,0.4369,0.5345,230,24.9,2,1,,closed
EDGE-046204,FUSE-XFMR-022731,XFMR-022731,FDR-0069,SUB-015,lateral_overhead,1/0 AL,BC,0.153,807.8,0.5791,0.4659,0.5345,230,24.9,2,1,,closed
EDGE-046205,JCT-FDR-0069-006,FUSE-XFMR-022732,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.031,163.9,0.9155,0.4541,0.6985,150,24.9,2,1,,closed
EDGE-046206,FUSE-XFMR-022732,XFMR-022732,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.176,929.0,0.9709,0.539,0.6985,150,24.9,2,1,,closed
EDGE-046207,JCT-FDR-0069-006,FUSE-XFMR-022733,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AB,0.036,190.1,0.31,0.4048,0.3655,340,24.9,2,1,,closed
EDGE-046208,FUSE-XFMR-022733,XFMR-022733,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AB,0.204,1077.1,0.2912,0.432,0.3655,340,24.9,2,1,,closed
EDGE-046209,JCT-FDR-0069-006,FUSE-XFMR-022734,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,A,0.04,212.3,0.9201,0.508,0.6985,150,24.9,1,1,,closed
EDGE-046210,FUSE-XFMR-022734,XFMR-022734,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,A,0.228,1202.8,0.866,0.516,0.6985,150,24.9,1,1,,closed
EDGE-046211,JCT-FDR-0069-006,FUSE-XFMR-022735,FDR-0069,SUB-015,lateral_underground,1/0 AL,C,0.045,235.2,0.617,0.5219,0.5345,230,24.9,1,0,,closed
EDGE-046212,FUSE-XFMR-022735,XFMR-022735,FDR-0069,SUB-015,lateral_underground,1/0 AL,C,0.252,1332.9,0.5394,0.4375,0.5345,230,24.9,1,0,,closed
EDGE-046213,JCT-FDR-0069-006,FUSE-XFMR-022736,FDR-0069,SUB-015,lateral_underground,4/0 AL,AB,0.049,259.0,0.3224,0.4557,0.3655,340,24.9,2,0,,closed
EDGE-046214,FUSE-XFMR-022736,XFMR-022736,FDR-0069,SUB-015,lateral_underground,4/0 AL,AB,0.278,1467.6,0.3025,0.4208,0.3655,340,24.9,2,0,,closed
EDGE-046215,JCT-FDR-0069-006,JCT-FDR-0069-007,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.5933,0.4453,0.5592,230,24.9,3,1,,closed
EDGE-046216,JCT-FDR-0069-007,FUSE-XFMR-022737,FDR-0069,SUB-015,lateral_underground,#2 ACSR,BC,0.001,4.0,0.9063,0.4917,0.6985,150,24.9,2,0,,closed
EDGE-046217,FUSE-XFMR-022737,XFMR-022737,FDR-0069,SUB-015,lateral_underground,#2 ACSR,BC,0.004,22.4,0.8887,0.5456,0.6985,150,24.9,2,0,,closed
EDGE-046218,JCT-FDR-0069-007,FUSE-XFMR-022738,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.005,25.3,0.6279,0.4708,0.5345,230,24.9,1,1,,closed
EDGE-046219,FUSE-XFMR-022738,XFMR-022738,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.027,143.6,0.6141,0.454,0.5345,230,24.9,1,1,,closed
EDGE-046220,JCT-FDR-0069-007,FUSE-XFMR-022739,FDR-0069,SUB-015,lateral_underground,1/0 AL,ABC,0.008,42.8,0.6353,0.4594,0.5345,230,24.9,3,0,,closed
EDGE-046221,FUSE-XFMR-022739,XFMR-022739,FDR-0069,SUB-015,lateral_underground,1/0 AL,ABC,0.046,242.4,0.5864,0.4564,0.5345,230,24.9,3,0,,closed
EDGE-046222,JCT-FDR-0069-007,FUSE-XFMR-022740,FDR-0069,SUB-015,lateral_overhead,#4 CU,B,0.013,68.9,1.4478,0.4746,1.007,100,24.9,1,1,,closed
EDGE-046223,FUSE-XFMR-022740,XFMR-022740,FDR-0069,SUB-015,lateral_overhead,#4 CU,B,0.074,390.5,1.5893,0.4615,1.007,100,24.9,1,1,,closed
EDGE-046224,JCT-FDR-0069-007,FUSE-XFMR-022741,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AC,0.017,90.3,0.3103,0.4198,0.3655,340,24.9,2,1,,closed
EDGE-046225,FUSE-XFMR-022741,XFMR-022741,FDR-0069,SUB-015,lateral_overhead,4/0 AL,AC,0.097,511.6,0.3121,0.4456,0.3655,340,24.9,2,1,,closed
EDGE-046226,JCT-FDR-0069-007,FUSE-XFMR-022742,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.021,112.5,0.317,0.4231,0.3655,340,24.9,1,1,,closed
EDGE-046227,FUSE-XFMR-022742,XFMR-022742,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.121,637.3,0.3025,0.4636,0.3655,340,24.9,1,1,,closed
EDGE-046228,JCT-FDR-0069-007,FUSE-XFMR-022743,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,B,0.026,137.8,0.8566,0.459,0.6985,150,24.9,1,1,,closed
EDGE-046229,FUSE-XFMR-022743,XFMR-022743,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,B,0.148,780.9,0.853,0.5406,0.6985,150,24.9,1,1,,closed
EDGE-046230,JCT-FDR-0069-007,FUSE-XFMR-022744,FDR-0069,SUB-015,lateral_overhead,#4 CU,C,0.03,160.8,1.5777,0.5219,1.007,100,24.9,1,1,,closed
EDGE-046231,FUSE-XFMR-022744,XFMR-022744,FDR-0069,SUB-015,lateral_overhead,#4 CU,C,0.173,911.1,1.6174,0.4724,1.007,100,24.9,1,1,,closed
EDGE-046232,JCT-FDR-0069-007,FUSE-XFMR-022745,FDR-0069,SUB-015,lateral_underground,4/0 AL,BC,0.035,183.7,0.2971,0.4673,0.3655,340,24.9,2,0,,closed
EDGE-046233,FUSE-XFMR-022745,XFMR-022745,FDR-0069,SUB-015,lateral_underground,4/0 AL,BC,0.197,1041.2,0.3178,0.4283,0.3655,340,24.9,2,0,,closed
EDGE-046234,JCT-FDR-0069-007,FUSE-XFMR-022746,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,BC,0.039,205.9,0.842,0.5314,0.6985,150,24.9,2,1,,closed
EDGE-046235,FUSE-XFMR-022746,XFMR-022746,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,BC,0.221,1166.9,0.8264,0.4639,0.6985,150,24.9,2,1,,closed
EDGE-046236,JCT-FDR-0069-007,FUSE-XFMR-022747,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,A,0.044,232.8,0.9192,0.4835,0.6985,150,24.9,1,1,,closed
EDGE-046237,FUSE-XFMR-022747,XFMR-022747,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,A,0.25,1319.5,0.9342,0.5103,0.6985,150,24.9,1,1,,closed
EDGE-046238,JCT-FDR-0069-007,FUSE-XFMR-022748,FDR-0069,SUB-015,lateral_overhead,#4 CU,C,0.048,254.2,1.4657,0.5143,1.007,100,24.9,1,1,,closed
EDGE-046239,FUSE-XFMR-022748,XFMR-022748,FDR-0069,SUB-015,lateral_overhead,#4 CU,C,0.273,1440.6,1.5492,0.5399,1.007,100,24.9,1,1,,closed
EDGE-046240,JCT-FDR-0069-007,JCT-FDR-0069-008,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.5528,0.4459,0.5008,230,24.9,3,1,,closed
EDGE-046241,JCT-FDR-0069-008,FUSE-XFMR-022749,FDR-0069,SUB-015,lateral_overhead,1/0 AL,B,0.001,4.8,0.6222,0.4838,0.5345,230,24.9,1,1,,closed
EDGE-046242,FUSE-XFMR-022749,XFMR-022749,FDR-0069,SUB-015,lateral_overhead,1/0 AL,B,0.005,26.9,0.5921,0.446,0.5345,230,24.9,1,1,,closed
EDGE-046243,JCT-FDR-0069-008,FUSE-XFMR-022750,FDR-0069,SUB-015,lateral_underground,#2 ACSR,BC,0.004,21.4,0.9058,0.5007,0.6985,150,24.9,2,0,,closed
EDGE-046244,FUSE-XFMR-022750,XFMR-022750,FDR-0069,SUB-015,lateral_underground,#2 ACSR,BC,0.023,121.2,0.8473,0.4858,0.6985,150,24.9,2,0,,closed
EDGE-046245,JCT-FDR-0069-008,FUSE-XFMR-022751,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,A,0.009,45.1,0.8385,0.5349,0.6985,150,24.9,1,1,,closed
EDGE-046246,FUSE-XFMR-022751,XFMR-022751,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,A,0.048,255.8,0.9303,0.4951,0.6985,150,24.9,1,1,,closed
EDGE-046247,JCT-FDR-0069-008,FUSE-XFMR-022752,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.013,68.1,0.2915,0.4428,0.3655,340,24.9,1,1,,closed
EDGE-046248,FUSE-XFMR-022752,XFMR-022752,FDR-0069,SUB-015,lateral_overhead,4/0 AL,C,0.073,386.0,0.3172,0.426,0.3655,340,24.9,1,1,,closed
EDGE-046249,JCT-FDR-0069-008,FUSE-XFMR-022753,FDR-0069,SUB-015,lateral_underground,4/0 AL,AC,0.017,91.9,0.297,0.4315,0.3655,340,24.9,2,0,,closed
EDGE-046250,FUSE-XFMR-022753,XFMR-022753,FDR-0069,SUB-015,lateral_underground,4/0 AL,AC,0.099,520.6,0.3185,0.4134,0.3655,340,24.9,2,0,,closed
EDGE-046251,JCT-FDR-0069-008,FUSE-XFMR-022754,FDR-0069,SUB-015,lateral_underground,#4 CU,AC,0.022,115.6,1.5964,0.5104,1.007,100,24.9,2,0,,closed
EDGE-046252,FUSE-XFMR-022754,XFMR-022754,FDR-0069,SUB-015,lateral_underground,#4 CU,AC,0.124,655.2,1.4955,0.5488,1.007,100,24.9,2,0,,closed
EDGE-046253,JCT-FDR-0069-008,FUSE-XFMR-022755,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AB,0.026,138.6,0.8739,0.4647,0.6985,150,24.9,2,1,,closed
EDGE-046254,FUSE-XFMR-022755,XFMR-022755,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AB,0.149,785.4,0.9048,0.5165,0.6985,150,24.9,2,1,,closed
EDGE-046255,JCT-FDR-0069-008,FUSE-XFMR-022756,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,ABC,0.03,160.0,0.9546,0.4789,0.6985,150,24.9,3,1,,closed
EDGE-046256,FUSE-XFMR-022756,XFMR-022756,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,ABC,0.172,906.6,0.8946,0.4871,0.6985,150,24.9,3,1,,closed
EDGE-046257,JCT-FDR-0069-008,FUSE-XFMR-022757,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.035,182.2,0.5989,0.4772,0.5345,230,24.9,1,1,,closed
EDGE-046258,FUSE-XFMR-022757,XFMR-022757,FDR-0069,SUB-015,lateral_overhead,1/0 AL,C,0.196,1032.2,0.5391,0.5109,0.5345,230,24.9,1,1,,closed
EDGE-046259,JCT-FDR-0069-008,FUSE-XFMR-022758,FDR-0069,SUB-015,lateral_underground,4/0 AL,AC,0.039,206.7,0.2844,0.4294,0.3655,340,24.9,2,0,,closed
EDGE-046260,FUSE-XFMR-022758,XFMR-022758,FDR-0069,SUB-015,lateral_underground,4/0 AL,AC,0.222,1171.4,0.3073,0.4256,0.3655,340,24.9,2,0,,closed
EDGE-046261,JCT-FDR-0069-008,FUSE-XFMR-022759,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.043,228.1,0.2792,0.4394,0.3655,340,24.9,3,1,,closed
EDGE-046262,FUSE-XFMR-022759,XFMR-022759,FDR-0069,SUB-015,lateral_overhead,4/0 AL,ABC,0.245,1292.5,0.32,0.4336,0.3655,340,24.9,3,1,,closed
EDGE-046263,JCT-FDR-0069-008,FUSE-XFMR-022760,FDR-0069,SUB-015,lateral_underground,#4 CU,C,0.048,253.4,1.6118,0.53,1.007,100,24.9,1,0,,closed
EDGE-046264,FUSE-XFMR-022760,XFMR-022760,FDR-0069,SUB-015,lateral_underground,#4 CU,C,0.272,1436.2,1.5904,0.5159,1.007,100,24.9,1,0,,closed
EDGE-046265,JCT-FDR-0069-008,JCT-FDR-0069-009,FDR-0069,SUB-015,primary_underground,1/0 AL,ABC,0.3,1584.0,0.6199,0.4872,0.5363,230,24.9,3,0,,closed
EDGE-046266,JCT-FDR-0069-009,FUSE-XFMR-022761,FDR-0069,SUB-015,lateral_overhead,1/0 AL,AB,0.001,5.5,0.5659,0.4415,0.5345,230,24.9,2,1,,closed
EDGE-046267,FUSE-XFMR-022761,XFMR-022761,FDR-0069,SUB-015,lateral_overhead,1/0 AL,AB,0.006,31.4,0.5521,0.4312,0.5345,230,24.9,2,1,,closed
EDGE-046268,JCT-FDR-0069-009,FUSE-XFMR-022762,FDR-0069,SUB-015,lateral_overhead,4/0 AL,B,0.005,26.1,0.2695,0.4723,0.3655,340,24.9,1,1,,closed
EDGE-046269,FUSE-XFMR-022762,XFMR-022762,FDR-0069,SUB-015,lateral_overhead,4/0 AL,B,0.028,148.1,0.31,0.4615,0.3655,340,24.9,1,1,,closed
EDGE-046270,JCT-FDR-0069-009,FUSE-XFMR-022763,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,C,0.01,50.7,0.8716,0.4749,0.6985,150,24.9,1,1,,closed
EDGE-046271,FUSE-XFMR-022763,XFMR-022763,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,C,0.054,287.2,0.9325,0.4645,0.6985,150,24.9,1,1,,closed
EDGE-046272,JCT-FDR-0069-009,FUSE-XFMR-022764,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.014,72.1,0.9545,0.509,0.6985,150,24.9,2,1,,closed
EDGE-046273,FUSE-XFMR-022764,XFMR-022764,FDR-0069,SUB-015,lateral_overhead,#2 ACSR,AC,0.077,408.4,0.9493,0.4525,0.6985,150,24.9,2,1,,closed
EDGE-046274,JCT-FDR-0069-009,FUSE-XFMR-022765,FDR-0069,SUB-015,lateral_overhead,#4 CU,AC,0.018,95.0,1.4729,0.5212,1.007,100,24.9,2,1,,closed
EDGE-046275,FUSE-XFMR-022765,XFMR-022765,FDR-0069,SUB-015,lateral_overhead,#4 CU,AC,0.102,538.6,1.4025,0.47,1.007,100,24.9,2,1,,closed
EDGE-046276,JCT-FDR-0069-009,FDR-0069-TAIL,FDR-0069,SUB-015,primary_overhead,1/0 AL,ABC,0.12,633.6,0.6468,0.4541,0.5345,230,24.9,3,1,,open
EDGE-046277,SUB-015,FDR-0070-HEAD,FDR-0070,SUB-015,bus_tie,795 ACSR,ABC,0.01,52.8,0.1183,0.4213,0.26,700,24.9,3,1,,closed
EDGE-046278,FDR-0070-HEAD,JCT-FDR-0070-001,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.01,52.8,0.139,0.3978,0.2758,700,24.9,3,1,,closed
EDGE-046279,JCT-FDR-0070-001,FUSE-XFMR-022766,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.001,3.2,0.8742,0.4931,0.6985,150,24.9,2,1,,closed
EDGE-046280,FUSE-XFMR-022766,XFMR-022766,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.003,18.0,0.8693,0.5344,0.6985,150,24.9,2,1,,closed
EDGE-046281,JCT-FDR-0070-001,FUSE-XFMR-022767,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.001,4.0,0.2845,0.4414,0.3655,340,24.9,3,0,,closed
EDGE-046282,FUSE-XFMR-022767,XFMR-022767,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.004,22.4,0.3068,0.4162,0.3655,340,24.9,3,0,,closed
EDGE-046283,JCT-FDR-0070-001,FUSE-XFMR-022768,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.003,15.0,0.3249,0.3962,0.3655,340,24.9,1,0,,closed
EDGE-046284,FUSE-XFMR-022768,XFMR-022768,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.016,85.3,0.2803,0.4361,0.3655,340,24.9,1,0,,closed
EDGE-046285,JCT-FDR-0070-001,FUSE-XFMR-022769,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.003,17.4,0.8204,0.5451,0.6985,150,24.9,3,0,,closed
EDGE-046286,FUSE-XFMR-022769,XFMR-022769,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.019,98.7,0.9839,0.5104,0.6985,150,24.9,3,0,,closed
EDGE-046287,JCT-FDR-0070-001,FUSE-XFMR-022770,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.004,23.8,0.3174,0.4274,0.3655,340,24.9,2,1,,closed
EDGE-046288,FUSE-XFMR-022770,XFMR-022770,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.025,134.6,0.2904,0.4431,0.3655,340,24.9,2,1,,closed
EDGE-046289,JCT-FDR-0070-001,FUSE-XFMR-022771,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.006,29.3,0.9287,0.5424,0.6985,150,24.9,1,1,,closed
EDGE-046290,FUSE-XFMR-022771,XFMR-022771,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.031,166.1,0.8222,0.4694,0.6985,150,24.9,1,1,,closed
EDGE-046291,JCT-FDR-0070-001,FUSE-XFMR-022772,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.007,37.2,0.8522,0.5126,0.6985,150,24.9,1,0,,closed
EDGE-046292,FUSE-XFMR-022772,XFMR-022772,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.04,210.9,0.9607,0.5123,0.6985,150,24.9,1,0,,closed
EDGE-046293,JCT-FDR-0070-001,FUSE-XFMR-022773,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.008,40.4,0.8226,0.5353,0.6985,150,24.9,1,1,,closed
EDGE-046294,FUSE-XFMR-022773,XFMR-022773,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.043,228.9,0.8206,0.4941,0.6985,150,24.9,1,1,,closed
EDGE-046295,JCT-FDR-0070-001,FUSE-XFMR-022774,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.009,45.1,0.86,0.5194,0.6985,150,24.9,2,1,,closed
EDGE-046296,FUSE-XFMR-022774,XFMR-022774,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.048,255.8,0.8843,0.5127,0.6985,150,24.9,2,1,,closed
EDGE-046297,JCT-FDR-0070-001,FUSE-XFMR-022775,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.009,49.9,0.2775,0.4699,0.3655,340,24.9,2,0,,closed
EDGE-046298,FUSE-XFMR-022775,XFMR-022775,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.054,282.7,0.2898,0.4176,0.3655,340,24.9,2,0,,closed
