edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-046299,JCT-FDR-0070-001,FUSE-XFMR-022776,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.011,60.2,1.5069,0.5533,1.007,100,24.9,2,1,,closed
EDGE-046300,FUSE-XFMR-022776,XFMR-022776,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.065,341.1,1.4956,0.4744,1.007,100,24.9,2,1,,closed
EDGE-046301,JCT-FDR-0070-001,FUSE-XFMR-022777,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.012,62.6,0.6043,0.4621,0.5345,230,24.9,1,1,,closed
EDGE-046302,FUSE-XFMR-022777,XFMR-022777,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.067,354.6,0.5916,0.4967,0.5345,230,24.9,1,1,,closed
EDGE-046303,JCT-FDR-0070-001,FUSE-XFMR-022778,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.013,69.7,0.3249,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-046304,FUSE-XFMR-022778,XFMR-022778,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.075,394.9,0.2835,0.4093,0.3655,340,24.9,1,1,,closed
EDGE-046305,JCT-FDR-0070-001,FUSE-XFMR-022779,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.014,73.7,0.8501,0.5047,0.6985,150,24.9,2,1,,closed
EDGE-046306,FUSE-XFMR-022779,XFMR-022779,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.079,417.4,0.8116,0.5473,0.6985,150,24.9,2,1,,closed
EDGE-046307,JCT-FDR-0070-001,FUSE-XFMR-022780,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.016,83.2,1.5584,0.5425,1.007,100,24.9,2,1,,closed
EDGE-046308,FUSE-XFMR-022780,XFMR-022780,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.089,471.2,1.6488,0.5037,1.007,100,24.9,2,1,,closed
EDGE-046309,JCT-FDR-0070-001,FUSE-XFMR-022781,FDR-0070,SUB-015,lateral_underground,#2 ACSR,BC,0.017,87.9,0.8267,0.4871,0.6985,150,24.9,2,0,,closed
EDGE-046310,FUSE-XFMR-022781,XFMR-022781,FDR-0070,SUB-015,lateral_underground,#2 ACSR,BC,0.094,498.2,0.9189,0.5231,0.6985,150,24.9,2,0,,closed
EDGE-046311,JCT-FDR-0070-001,FUSE-XFMR-022782,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.017,91.1,0.6044,0.4715,0.5345,230,24.9,2,1,,closed
EDGE-046312,FUSE-XFMR-022782,XFMR-022782,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.098,516.1,0.5483,0.5085,0.5345,230,24.9,2,1,,closed
EDGE-046313,JCT-FDR-0070-001,FUSE-XFMR-022783,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.018,97.4,0.6089,0.5043,0.5345,230,24.9,1,0,,closed
EDGE-046314,FUSE-XFMR-022783,XFMR-022783,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.105,552.0,0.5699,0.4463,0.5345,230,24.9,1,0,,closed
EDGE-046315,JCT-FDR-0070-001,FUSE-XFMR-022784,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.02,104.5,0.924,0.4999,0.6985,150,24.9,1,0,,closed
EDGE-046316,FUSE-XFMR-022784,XFMR-022784,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.112,592.4,0.9066,0.5127,0.6985,150,24.9,1,0,,closed
EDGE-046317,JCT-FDR-0070-001,FUSE-XFMR-022785,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.021,110.1,0.2699,0.4016,0.3655,340,24.9,1,1,,closed
EDGE-046318,FUSE-XFMR-022785,XFMR-022785,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.118,623.8,0.3013,0.4109,0.3655,340,24.9,1,1,,closed
EDGE-046319,JCT-FDR-0070-001,FUSE-XFMR-022786,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.022,114.8,0.2948,0.4532,0.3655,340,24.9,2,0,,closed
EDGE-046320,FUSE-XFMR-022786,XFMR-022786,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.123,650.8,0.2841,0.4249,0.3655,340,24.9,2,0,,closed
EDGE-046321,JCT-FDR-0070-001,FUSE-XFMR-022787,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.023,120.4,0.3236,0.4366,0.3655,340,24.9,1,1,,closed
EDGE-046322,FUSE-XFMR-022787,XFMR-022787,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.129,682.2,0.2838,0.4485,0.3655,340,24.9,1,1,,closed
EDGE-046323,JCT-FDR-0070-001,FUSE-XFMR-022788,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.025,130.7,0.316,0.4075,0.3655,340,24.9,2,0,,closed
EDGE-046324,FUSE-XFMR-022788,XFMR-022788,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.14,740.5,0.3111,0.4097,0.3655,340,24.9,2,0,,closed
EDGE-046325,JCT-FDR-0070-001,FUSE-XFMR-022789,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.026,137.0,0.5556,0.436,0.5345,230,24.9,1,0,,closed
EDGE-046326,FUSE-XFMR-022789,XFMR-022789,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.147,776.4,0.6387,0.4526,0.5345,230,24.9,1,0,,closed
EDGE-046327,JCT-FDR-0070-001,FUSE-XFMR-022790,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.026,138.6,0.8995,0.4576,0.6985,150,24.9,2,1,,closed
EDGE-046328,FUSE-XFMR-022790,XFMR-022790,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.149,785.4,0.9458,0.4857,0.6985,150,24.9,2,1,,closed
EDGE-046329,JCT-FDR-0070-001,FUSE-XFMR-022791,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.027,143.4,0.5622,0.4432,0.5345,230,24.9,3,1,,closed
EDGE-046330,FUSE-XFMR-022791,XFMR-022791,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.154,812.3,0.5802,0.4708,0.5345,230,24.9,3,1,,closed
EDGE-046331,JCT-FDR-0070-001,FUSE-XFMR-022792,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.029,154.4,0.5773,0.4994,0.5345,230,24.9,2,0,,closed
EDGE-046332,FUSE-XFMR-022792,XFMR-022792,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.166,875.2,0.6454,0.4509,0.5345,230,24.9,2,0,,closed
EDGE-046333,JCT-FDR-0070-001,FUSE-XFMR-022793,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.03,160.0,0.6414,0.5024,0.5345,230,24.9,3,1,,closed
EDGE-046334,FUSE-XFMR-022793,XFMR-022793,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.172,906.6,0.6152,0.5134,0.5345,230,24.9,3,1,,closed
EDGE-046335,JCT-FDR-0070-001,FUSE-XFMR-022794,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.031,163.2,0.5373,0.4861,0.5345,230,24.9,1,0,,closed
EDGE-046336,FUSE-XFMR-022794,XFMR-022794,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.175,924.5,0.5482,0.4891,0.5345,230,24.9,1,0,,closed
EDGE-046337,JCT-FDR-0070-001,FUSE-XFMR-022795,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.032,167.9,1.5645,0.5439,1.007,100,24.9,1,1,,closed
EDGE-046338,FUSE-XFMR-022795,XFMR-022795,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.18,951.5,1.4049,0.4797,1.007,100,24.9,1,1,,closed
EDGE-046339,JCT-FDR-0070-001,FUSE-XFMR-022796,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.033,174.2,0.9236,0.542,0.6985,150,24.9,2,1,,closed
EDGE-046340,FUSE-XFMR-022796,XFMR-022796,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.187,987.4,0.835,0.5231,0.6985,150,24.9,2,1,,closed
EDGE-046341,JCT-FDR-0070-001,FUSE-XFMR-022797,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.034,179.8,0.2896,0.4207,0.3655,340,24.9,1,1,,closed
EDGE-046342,FUSE-XFMR-022797,XFMR-022797,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.193,1018.8,0.2751,0.4586,0.3655,340,24.9,1,1,,closed
EDGE-046343,JCT-FDR-0070-001,FUSE-XFMR-022798,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.035,186.1,1.4192,0.535,1.007,100,24.9,1,1,,closed
EDGE-046344,FUSE-XFMR-022798,XFMR-022798,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.2,1054.7,1.3997,0.4892,1.007,100,24.9,1,1,,closed
EDGE-046345,JCT-FDR-0070-001,FUSE-XFMR-022799,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.037,194.8,1.4873,0.468,1.007,100,24.9,2,1,,closed
EDGE-046346,FUSE-XFMR-022799,XFMR-022799,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.209,1104.0,1.3687,0.4987,1.007,100,24.9,2,1,,closed
EDGE-046347,JCT-FDR-0070-001,FUSE-XFMR-022800,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.038,199.6,0.9721,0.4743,0.6985,150,24.9,2,1,,closed
EDGE-046348,FUSE-XFMR-022800,XFMR-022800,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.214,1131.0,0.8231,0.4527,0.6985,150,24.9,2,1,,closed
EDGE-046349,JCT-FDR-0070-001,FUSE-XFMR-022801,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.039,205.1,0.3122,0.397,0.3655,340,24.9,1,0,,closed
EDGE-046350,FUSE-XFMR-022801,XFMR-022801,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.22,1162.4,0.2879,0.435,0.3655,340,24.9,1,0,,closed
EDGE-046351,JCT-FDR-0070-001,FUSE-XFMR-022802,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.039,208.3,1.456,0.4776,1.007,100,24.9,2,0,,closed
EDGE-046352,FUSE-XFMR-022802,XFMR-022802,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.224,1180.3,1.6019,0.4682,1.007,100,24.9,2,0,,closed
EDGE-046353,JCT-FDR-0070-001,FUSE-XFMR-022803,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.041,217.8,1.4099,0.5531,1.007,100,24.9,2,1,,closed
EDGE-046354,FUSE-XFMR-022803,XFMR-022803,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.234,1234.2,1.6041,0.5182,1.007,100,24.9,2,1,,closed
EDGE-046355,JCT-FDR-0070-001,FUSE-XFMR-022804,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.042,221.8,0.3186,0.417,0.3655,340,24.9,1,0,,closed
EDGE-046356,FUSE-XFMR-022804,XFMR-022804,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.238,1256.6,0.3136,0.4646,0.3655,340,24.9,1,0,,closed
EDGE-046357,JCT-FDR-0070-001,FUSE-XFMR-022805,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.043,229.7,0.2969,0.4177,0.3655,340,24.9,1,1,,closed
EDGE-046358,FUSE-XFMR-022805,XFMR-022805,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.246,1301.5,0.3244,0.4181,0.3655,340,24.9,1,1,,closed
EDGE-046359,JCT-FDR-0070-001,FUSE-XFMR-022806,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.044,233.6,0.5941,0.4443,0.5345,230,24.9,3,1,,closed
EDGE-046360,FUSE-XFMR-022806,XFMR-022806,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.251,1324.0,0.6388,0.4684,0.5345,230,24.9,3,1,,closed
EDGE-046361,JCT-FDR-0070-001,FUSE-XFMR-022807,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.045,239.2,0.3244,0.4185,0.3655,340,24.9,3,1,,closed
EDGE-046362,FUSE-XFMR-022807,XFMR-022807,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.257,1355.4,0.2973,0.4096,0.3655,340,24.9,3,1,,closed
EDGE-046363,JCT-FDR-0070-001,FUSE-XFMR-022808,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.046,244.7,0.6409,0.5099,0.5345,230,24.9,1,1,,closed
EDGE-046364,FUSE-XFMR-022808,XFMR-022808,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.263,1386.8,0.5702,0.4487,0.5345,230,24.9,1,1,,closed
EDGE-046365,JCT-FDR-0070-001,FUSE-XFMR-022809,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.048,251.9,0.8337,0.4591,0.6985,150,24.9,3,0,,closed
EDGE-046366,FUSE-XFMR-022809,XFMR-022809,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.27,1427.2,0.8774,0.4696,0.6985,150,24.9,3,0,,closed
EDGE-046367,JCT-FDR-0070-001,FUSE-XFMR-022810,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.049,258.2,0.2703,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-046368,FUSE-XFMR-022810,XFMR-022810,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.277,1463.1,0.3064,0.4042,0.3655,340,24.9,2,1,,closed
EDGE-046369,JCT-FDR-0070-001,FUSE-XFMR-022811,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.05,262.9,1.3738,0.5548,1.007,100,24.9,1,1,,closed
EDGE-046370,FUSE-XFMR-022811,XFMR-022811,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.282,1490.0,1.4152,0.5033,1.007,100,24.9,1,1,,closed
EDGE-046371,JCT-FDR-0070-001,FUSE-XFMR-022812,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.051,268.5,1.4508,0.4945,1.007,100,24.9,1,0,,closed
EDGE-046372,FUSE-XFMR-022812,XFMR-022812,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.288,1521.4,1.5532,0.484,1.007,100,24.9,1,0,,closed
EDGE-046373,JCT-FDR-0070-001,FUSE-XFMR-022813,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.052,276.4,0.2777,0.472,0.3655,340,24.9,1,1,,closed
EDGE-046374,FUSE-XFMR-022813,XFMR-022813,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.297,1566.3,0.2922,0.4294,0.3655,340,24.9,1,1,,closed
EDGE-046375,JCT-FDR-0070-001,FUSE-XFMR-022814,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.053,279.6,0.5717,0.5007,0.5345,230,24.9,1,1,,closed
EDGE-046376,FUSE-XFMR-022814,XFMR-022814,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.3,1584.3,0.5946,0.446,0.5345,230,24.9,1,1,,closed
EDGE-046377,JCT-FDR-0070-001,FUSE-XFMR-022815,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.054,285.1,1.4731,0.5284,1.007,100,24.9,1,1,,closed
EDGE-046378,FUSE-XFMR-022815,XFMR-022815,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.306,1615.7,1.4922,0.5617,1.007,100,24.9,1,1,,closed
EDGE-046379,JCT-FDR-0070-001,FUSE-XFMR-022816,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.056,293.8,0.8609,0.4663,0.6985,150,24.9,2,1,,closed
EDGE-046380,FUSE-XFMR-022816,XFMR-022816,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.315,1665.0,0.9424,0.5036,0.6985,150,24.9,2,1,,closed
EDGE-046381,JCT-FDR-0070-001,FUSE-XFMR-022817,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.056,295.4,0.8589,0.4753,0.6985,150,24.9,2,1,,closed
EDGE-046382,FUSE-XFMR-022817,XFMR-022817,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.317,1674.0,0.8752,0.4913,0.6985,150,24.9,2,1,,closed
EDGE-046383,JCT-FDR-0070-001,FUSE-XFMR-022818,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.057,301.0,1.6498,0.513,1.007,100,24.9,2,1,,closed
EDGE-046384,FUSE-XFMR-022818,XFMR-022818,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.323,1705.4,1.5391,0.5592,1.007,100,24.9,2,1,,closed
EDGE-046385,JCT-FDR-0070-001,FUSE-XFMR-022819,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.059,309.7,1.5535,0.524,1.007,100,24.9,1,1,,closed
EDGE-046386,FUSE-XFMR-022819,XFMR-022819,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.332,1754.8,1.5072,0.4821,1.007,100,24.9,1,1,,closed
EDGE-046387,JCT-FDR-0070-001,FUSE-XFMR-022820,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.059,313.6,1.4014,0.5399,1.007,100,24.9,3,1,,closed
EDGE-046388,FUSE-XFMR-022820,XFMR-022820,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.337,1777.2,1.3927,0.5496,1.007,100,24.9,3,1,,closed
EDGE-046389,JCT-FDR-0070-001,FUSE-XFMR-022821,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.061,321.6,1.3545,0.5091,1.007,100,24.9,1,1,,closed
EDGE-046390,FUSE-XFMR-022821,XFMR-022821,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.345,1822.1,1.6382,0.5062,1.007,100,24.9,1,1,,closed
EDGE-046391,JCT-FDR-0070-001,FUSE-XFMR-022822,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.062,327.9,0.912,0.4961,0.6985,150,24.9,1,1,,closed
EDGE-046392,FUSE-XFMR-022822,XFMR-022822,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.352,1858.0,0.9421,0.4568,0.6985,150,24.9,1,1,,closed
EDGE-046393,JCT-FDR-0070-001,FUSE-XFMR-022823,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.063,331.8,0.6279,0.5013,0.5345,230,24.9,1,0,,closed
EDGE-046394,FUSE-XFMR-022823,XFMR-022823,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.356,1880.5,0.6127,0.4805,0.5345,230,24.9,1,0,,closed
EDGE-046395,JCT-FDR-0070-001,FUSE-XFMR-022824,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.064,338.2,1.6283,0.5549,1.007,100,24.9,3,0,,closed
EDGE-046396,FUSE-XFMR-022824,XFMR-022824,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.363,1916.4,1.6124,0.4727,1.007,100,24.9,3,0,,closed
EDGE-046397,JCT-FDR-0070-001,FUSE-XFMR-022825,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.066,346.1,0.622,0.4661,0.5345,230,24.9,2,1,,closed
EDGE-046398,FUSE-XFMR-022825,XFMR-022825,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.371,1961.3,0.5883,0.5023,0.5345,230,24.9,2,1,,closed
EDGE-046399,JCT-FDR-0070-001,FUSE-XFMR-022826,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.066,350.9,0.2692,0.3922,0.3655,340,24.9,1,1,,closed
EDGE-046400,FUSE-XFMR-022826,XFMR-022826,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.377,1988.2,0.2715,0.4192,0.3655,340,24.9,1,1,,closed
EDGE-046401,JCT-FDR-0070-001,FUSE-XFMR-022827,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.068,356.4,0.5508,0.4429,0.5345,230,24.9,3,0,,closed
EDGE-046402,FUSE-XFMR-022827,XFMR-022827,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.383,2019.6,0.546,0.452,0.5345,230,24.9,3,0,,closed
EDGE-046403,JCT-FDR-0070-001,FUSE-XFMR-022828,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.068,361.2,0.8411,0.5514,0.6985,150,24.9,1,1,,closed
EDGE-046404,FUSE-XFMR-022828,XFMR-022828,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.388,2046.5,0.8739,0.4713,0.6985,150,24.9,1,1,,closed
EDGE-046405,JCT-FDR-0070-001,FUSE-XFMR-022829,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.07,368.3,0.8294,0.4879,0.6985,150,24.9,3,1,,closed
EDGE-046406,FUSE-XFMR-022829,XFMR-022829,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.395,2086.9,0.8587,0.483,0.6985,150,24.9,3,1,,closed
EDGE-046407,JCT-FDR-0070-001,FUSE-XFMR-022830,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.07,372.2,0.8995,0.456,0.6985,150,24.9,1,1,,closed
EDGE-046408,FUSE-XFMR-022830,XFMR-022830,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.399,2109.4,0.9228,0.4559,0.6985,150,24.9,1,1,,closed
EDGE-046409,JCT-FDR-0070-001,FUSE-XFMR-022831,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.072,377.8,0.9023,0.542,0.6985,150,24.9,1,0,,closed
EDGE-046410,FUSE-XFMR-022831,XFMR-022831,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.405,2140.8,0.8852,0.5366,0.6985,150,24.9,1,0,,closed
EDGE-046411,JCT-FDR-0070-001,FUSE-XFMR-022832,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.073,384.9,0.6003,0.5141,0.5345,230,24.9,2,1,,closed
EDGE-046412,FUSE-XFMR-022832,XFMR-022832,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.413,2181.2,0.5528,0.44,0.5345,230,24.9,2,1,,closed
EDGE-046413,JCT-FDR-0070-001,FUSE-XFMR-022833,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.074,389.7,1.5399,0.4828,1.007,100,24.9,1,0,,closed
EDGE-046414,FUSE-XFMR-022833,XFMR-022833,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.418,2208.1,1.4881,0.4634,1.007,100,24.9,1,0,,closed
EDGE-046415,JCT-FDR-0070-001,FUSE-XFMR-022834,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.075,396.0,0.3026,0.3934,0.3655,340,24.9,2,1,,closed
EDGE-046416,FUSE-XFMR-022834,XFMR-022834,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.425,2244.0,0.2808,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-046417,JCT-FDR-0070-001,FUSE-XFMR-022835,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.077,404.7,0.2846,0.4017,0.3655,340,24.9,1,1,,closed
EDGE-046418,FUSE-XFMR-022835,XFMR-022835,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.434,2293.4,0.3106,0.4639,0.3655,340,24.9,1,1,,closed
EDGE-046419,JCT-FDR-0070-001,FUSE-XFMR-022836,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.077,406.3,0.5708,0.464,0.5345,230,24.9,1,0,,closed
EDGE-046420,FUSE-XFMR-022836,XFMR-022836,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.436,2302.3,0.6191,0.4941,0.5345,230,24.9,1,0,,closed
EDGE-046421,JCT-FDR-0070-001,FUSE-XFMR-022837,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.078,414.2,0.9063,0.5238,0.6985,150,24.9,1,1,,closed
EDGE-046422,FUSE-XFMR-022837,XFMR-022837,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.445,2347.2,0.8458,0.5154,0.6985,150,24.9,1,1,,closed
EDGE-046423,JCT-FDR-0070-001,FUSE-XFMR-022838,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.079,419.0,0.303,0.3992,0.3655,340,24.9,2,1,,closed
EDGE-046424,FUSE-XFMR-022838,XFMR-022838,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.45,2374.2,0.3133,0.4351,0.3655,340,24.9,2,1,,closed
EDGE-046425,JCT-FDR-0070-001,JCT-FDR-0070-002,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.45,2376.0,0.1248,0.3595,0.2375,700,24.9,3,1,,closed
EDGE-046426,JCT-FDR-0070-002,FUSE-XFMR-022839,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.001,4.0,0.9527,0.5131,0.6985,150,24.9,1,1,,closed
EDGE-046427,FUSE-XFMR-022839,XFMR-022839,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.004,22.4,0.8622,0.4623,0.6985,150,24.9,1,1,,closed
EDGE-046428,JCT-FDR-0070-002,FUSE-XFMR-022840,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.0,1.6,0.8651,0.5216,0.6985,150,24.9,1,1,,closed
EDGE-046429,FUSE-XFMR-022840,XFMR-022840,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.002,9.0,0.9237,0.4698,0.6985,150,24.9,1,1,,closed
EDGE-046430,JCT-FDR-0070-002,FUSE-XFMR-022841,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.002,11.9,0.2828,0.399,0.3655,340,24.9,2,1,,closed
EDGE-046431,FUSE-XFMR-022841,XFMR-022841,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.013,67.3,0.2932,0.4162,0.3655,340,24.9,2,1,,closed
EDGE-046432,JCT-FDR-0070-002,FUSE-XFMR-022842,FDR-0070,SUB-015,lateral_underground,4/0 AL,AB,0.003,15.8,0.3198,0.455,0.3655,340,24.9,2,0,,closed
EDGE-046433,FUSE-XFMR-022842,XFMR-022842,FDR-0070,SUB-015,lateral_underground,4/0 AL,AB,0.017,89.8,0.3022,0.3963,0.3655,340,24.9,2,0,,closed
EDGE-046434,JCT-FDR-0070-002,FUSE-XFMR-022843,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.004,21.4,0.9268,0.4679,0.6985,150,24.9,3,0,,closed
EDGE-046435,FUSE-XFMR-022843,XFMR-022843,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.023,121.2,0.9782,0.4604,0.6985,150,24.9,3,0,,closed
EDGE-046436,JCT-FDR-0070-002,FUSE-XFMR-022844,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.005,27.7,0.3155,0.4536,0.3655,340,24.9,1,0,,closed
EDGE-046437,FUSE-XFMR-022844,XFMR-022844,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.03,157.1,0.2947,0.4163,0.3655,340,24.9,1,0,,closed
EDGE-046438,JCT-FDR-0070-002,FUSE-XFMR-022845,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.006,30.1,1.3785,0.5062,1.007,100,24.9,1,0,,closed
EDGE-046439,FUSE-XFMR-022845,XFMR-022845,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.032,170.5,1.3826,0.4933,1.007,100,24.9,1,0,,closed
EDGE-046440,JCT-FDR-0070-002,FUSE-XFMR-022846,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.008,41.2,1.4898,0.4777,1.007,100,24.9,2,1,,closed
EDGE-046441,FUSE-XFMR-022846,XFMR-022846,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.044,233.4,1.5678,0.4878,1.007,100,24.9,2,1,,closed
EDGE-046442,JCT-FDR-0070-002,FUSE-XFMR-022847,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.009,46.7,0.9192,0.4962,0.6985,150,24.9,2,1,,closed
EDGE-046443,FUSE-XFMR-022847,XFMR-022847,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.05,264.8,0.8423,0.544,0.6985,150,24.9,2,1,,closed
EDGE-046444,JCT-FDR-0070-002,FUSE-XFMR-022848,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.01,52.3,1.3844,0.4835,1.007,100,24.9,3,1,,closed
EDGE-046445,FUSE-XFMR-022848,XFMR-022848,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.056,296.2,1.3967,0.5107,1.007,100,24.9,3,1,,closed
EDGE-046446,JCT-FDR-0070-002,FUSE-XFMR-022849,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.011,57.0,0.9428,0.4721,0.6985,150,24.9,2,1,,closed
EDGE-046447,FUSE-XFMR-022849,XFMR-022849,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.061,323.1,0.8372,0.4905,0.6985,150,24.9,2,1,,closed
EDGE-046448,JCT-FDR-0070-002,FUSE-XFMR-022850,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.012,61.0,0.8441,0.5237,0.6985,150,24.9,2,0,,closed
EDGE-046449,FUSE-XFMR-022850,XFMR-022850,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.065,345.6,0.9101,0.4937,0.6985,150,24.9,2,0,,closed
EDGE-046450,JCT-FDR-0070-002,FUSE-XFMR-022851,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.012,64.9,1.5148,0.5174,1.007,100,24.9,3,0,,closed
EDGE-046451,FUSE-XFMR-022851,XFMR-022851,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.07,368.0,1.6427,0.5488,1.007,100,24.9,3,0,,closed
EDGE-046452,JCT-FDR-0070-002,FUSE-XFMR-022852,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.014,73.7,1.6007,0.469,1.007,100,24.9,2,1,,closed
EDGE-046453,FUSE-XFMR-022852,XFMR-022852,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.079,417.4,1.3865,0.4928,1.007,100,24.9,2,1,,closed
EDGE-046454,JCT-FDR-0070-002,FUSE-XFMR-022853,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.015,80.8,0.2849,0.4351,0.3655,340,24.9,2,1,,closed
EDGE-046455,FUSE-XFMR-022853,XFMR-022853,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.087,457.8,0.2854,0.4013,0.3655,340,24.9,2,1,,closed
EDGE-046456,JCT-FDR-0070-002,FUSE-XFMR-022854,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.016,84.7,1.4519,0.5557,1.007,100,24.9,1,1,,closed
EDGE-046457,FUSE-XFMR-022854,XFMR-022854,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.091,480.2,1.3742,0.5533,1.007,100,24.9,1,1,,closed
EDGE-046458,JCT-FDR-0070-002,FUSE-XFMR-022855,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.017,90.3,0.2964,0.4042,0.3655,340,24.9,2,1,,closed
EDGE-046459,FUSE-XFMR-022855,XFMR-022855,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.097,511.6,0.3061,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-046460,JCT-FDR-0070-002,FUSE-XFMR-022856,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.018,97.4,1.5431,0.5548,1.007,100,24.9,3,0,,closed
EDGE-046461,FUSE-XFMR-022856,XFMR-022856,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.105,552.0,1.4362,0.5181,1.007,100,24.9,3,0,,closed
EDGE-046462,JCT-FDR-0070-002,FUSE-XFMR-022857,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.019,100.6,1.4354,0.4619,1.007,100,24.9,1,1,,closed
EDGE-046463,FUSE-XFMR-022857,XFMR-022857,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.108,570.0,1.4997,0.4903,1.007,100,24.9,1,1,,closed
EDGE-046464,JCT-FDR-0070-002,FUSE-XFMR-022858,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.021,110.9,0.3111,0.4212,0.3655,340,24.9,1,1,,closed
EDGE-046465,FUSE-XFMR-022858,XFMR-022858,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.119,628.3,0.3224,0.3999,0.3655,340,24.9,1,1,,closed
EDGE-046466,JCT-FDR-0070-002,FUSE-XFMR-022859,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.022,114.0,0.3089,0.4239,0.3655,340,24.9,3,1,,closed
EDGE-046467,FUSE-XFMR-022859,XFMR-022859,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.122,646.3,0.3249,0.4246,0.3655,340,24.9,3,1,,closed
EDGE-046468,JCT-FDR-0070-002,FUSE-XFMR-022860,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.023,119.6,0.616,0.4567,0.5345,230,24.9,2,1,,closed
EDGE-046469,FUSE-XFMR-022860,XFMR-022860,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.128,677.7,0.6433,0.4998,0.5345,230,24.9,2,1,,closed
EDGE-046470,JCT-FDR-0070-002,FUSE-XFMR-022861,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.024,126.7,0.2691,0.4155,0.3655,340,24.9,2,1,,closed
EDGE-046471,FUSE-XFMR-022861,XFMR-022861,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.136,718.1,0.2973,0.4697,0.3655,340,24.9,2,1,,closed
EDGE-046472,JCT-FDR-0070-002,FUSE-XFMR-022862,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.025,130.7,0.2859,0.4522,0.3655,340,24.9,3,1,,closed
EDGE-046473,FUSE-XFMR-022862,XFMR-022862,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.14,740.5,0.2878,0.4291,0.3655,340,24.9,3,1,,closed
EDGE-046474,JCT-FDR-0070-002,FUSE-XFMR-022863,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.026,137.0,0.2945,0.4041,0.3655,340,24.9,2,1,,closed
EDGE-046475,FUSE-XFMR-022863,XFMR-022863,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.147,776.4,0.2908,0.4234,0.3655,340,24.9,2,1,,closed
EDGE-046476,JCT-FDR-0070-002,FUSE-XFMR-022864,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.027,144.1,0.8685,0.5318,0.6985,150,24.9,1,1,,closed
EDGE-046477,FUSE-XFMR-022864,XFMR-022864,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.155,816.8,0.9474,0.5118,0.6985,150,24.9,1,1,,closed
EDGE-046478,JCT-FDR-0070-002,FUSE-XFMR-022865,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.028,147.3,0.5722,0.4744,0.5345,230,24.9,3,1,,closed
EDGE-046479,FUSE-XFMR-022865,XFMR-022865,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.158,834.8,0.5763,0.4795,0.5345,230,24.9,3,1,,closed
EDGE-046480,JCT-FDR-0070-002,FUSE-XFMR-022866,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.029,153.6,0.6195,0.4836,0.5345,230,24.9,2,1,,closed
EDGE-046481,FUSE-XFMR-022866,XFMR-022866,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.165,870.7,0.6143,0.4857,0.5345,230,24.9,2,1,,closed
EDGE-046482,JCT-FDR-0070-002,FUSE-XFMR-022867,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.03,160.0,1.5776,0.5161,1.007,100,24.9,2,1,,closed
EDGE-046483,FUSE-XFMR-022867,XFMR-022867,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.172,906.6,1.6108,0.5165,1.007,100,24.9,2,1,,closed
EDGE-046484,JCT-FDR-0070-002,FUSE-XFMR-022868,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.032,169.5,0.2808,0.4709,0.3655,340,24.9,1,1,,closed
EDGE-046485,FUSE-XFMR-022868,XFMR-022868,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.182,960.4,0.3196,0.4499,0.3655,340,24.9,1,1,,closed
EDGE-046486,JCT-FDR-0070-002,FUSE-XFMR-022869,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.033,173.4,0.5346,0.4936,0.5345,230,24.9,3,1,,closed
EDGE-046487,FUSE-XFMR-022869,XFMR-022869,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.186,982.9,0.6372,0.4968,0.5345,230,24.9,3,1,,closed
EDGE-046488,JCT-FDR-0070-002,FUSE-XFMR-022870,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.033,176.6,1.3744,0.5341,1.007,100,24.9,1,1,,closed
EDGE-046489,FUSE-XFMR-022870,XFMR-022870,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.19,1000.8,1.5121,0.5245,1.007,100,24.9,1,1,,closed
EDGE-046490,JCT-FDR-0070-002,FUSE-XFMR-022871,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.035,183.7,0.8209,0.4897,0.6985,150,24.9,1,0,,closed
EDGE-046491,FUSE-XFMR-022871,XFMR-022871,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.197,1041.2,0.8634,0.4695,0.6985,150,24.9,1,0,,closed
EDGE-046492,JCT-FDR-0070-002,FUSE-XFMR-022872,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.036,191.7,1.3531,0.5211,1.007,100,24.9,2,1,,closed
EDGE-046493,FUSE-XFMR-022872,XFMR-022872,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.206,1086.1,1.4516,0.5456,1.007,100,24.9,2,1,,closed
EDGE-046494,JCT-FDR-0070-002,FUSE-XFMR-022873,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.037,194.0,0.3103,0.4443,0.3655,340,24.9,1,1,,closed
EDGE-046495,FUSE-XFMR-022873,XFMR-022873,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.208,1099.6,0.2808,0.4347,0.3655,340,24.9,1,1,,closed
EDGE-046496,JCT-FDR-0070-002,FUSE-XFMR-022874,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.038,202.0,0.5573,0.5241,0.5345,230,24.9,1,1,,closed
EDGE-046497,FUSE-XFMR-022874,XFMR-022874,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.217,1144.4,0.5877,0.4472,0.5345,230,24.9,1,1,,closed
EDGE-046498,JCT-FDR-0070-002,FUSE-XFMR-022875,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.039,208.3,0.6456,0.4361,0.5345,230,24.9,3,1,,closed
EDGE-046499,FUSE-XFMR-022875,XFMR-022875,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.224,1180.3,0.5999,0.4921,0.5345,230,24.9,3,1,,closed
EDGE-046500,JCT-FDR-0070-002,FUSE-XFMR-022876,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.041,216.2,0.9813,0.4845,0.6985,150,24.9,2,1,,closed
EDGE-046501,FUSE-XFMR-022876,XFMR-022876,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.232,1225.2,0.8613,0.5414,0.6985,150,24.9,2,1,,closed
EDGE-046502,JCT-FDR-0070-002,FUSE-XFMR-022877,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.042,221.8,0.2902,0.3991,0.3655,340,24.9,3,1,,closed
EDGE-046503,FUSE-XFMR-022877,XFMR-022877,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.238,1256.6,0.2691,0.4067,0.3655,340,24.9,3,1,,closed
EDGE-046504,JCT-FDR-0070-002,FUSE-XFMR-022878,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.043,225.7,0.9211,0.5242,0.6985,150,24.9,1,1,,closed
EDGE-046505,FUSE-XFMR-022878,XFMR-022878,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.242,1279.1,0.8841,0.5191,0.6985,150,24.9,1,1,,closed
EDGE-046506,JCT-FDR-0070-002,FUSE-XFMR-022879,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AC,0.043,229.7,0.8086,0.4526,0.6985,150,24.9,2,0,,closed
EDGE-046507,FUSE-XFMR-022879,XFMR-022879,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AC,0.246,1301.5,0.8663,0.5413,0.6985,150,24.9,2,0,,closed
EDGE-046508,JCT-FDR-0070-002,FUSE-XFMR-022880,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.045,239.2,1.6399,0.5463,1.007,100,24.9,2,1,,closed
EDGE-046509,FUSE-XFMR-022880,XFMR-022880,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.257,1355.4,1.6206,0.5431,1.007,100,24.9,2,1,,closed
EDGE-046510,JCT-FDR-0070-002,FUSE-XFMR-022881,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.046,245.5,0.6233,0.4375,0.5345,230,24.9,3,0,,closed
EDGE-046511,FUSE-XFMR-022881,XFMR-022881,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.264,1391.3,0.5599,0.4476,0.5345,230,24.9,3,0,,closed
EDGE-046512,JCT-FDR-0070-002,FUSE-XFMR-022882,FDR-0070,SUB-015,lateral_underground,1/0 AL,AC,0.047,250.3,0.5657,0.4841,0.5345,230,24.9,2,0,,closed
EDGE-046513,FUSE-XFMR-022882,XFMR-022882,FDR-0070,SUB-015,lateral_underground,1/0 AL,AC,0.269,1418.2,0.5431,0.4575,0.5345,230,24.9,2,0,,closed
EDGE-046514,JCT-FDR-0070-002,FUSE-XFMR-022883,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.048,252.6,0.888,0.5389,0.6985,150,24.9,1,0,,closed
EDGE-046515,FUSE-XFMR-022883,XFMR-022883,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.271,1431.7,0.9136,0.5452,0.6985,150,24.9,1,0,,closed
EDGE-046516,JCT-FDR-0070-002,FUSE-XFMR-022884,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.049,260.6,0.9475,0.4833,0.6985,150,24.9,1,0,,closed
EDGE-046517,FUSE-XFMR-022884,XFMR-022884,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.28,1476.6,0.8842,0.4675,0.6985,150,24.9,1,0,,closed
EDGE-046518,JCT-FDR-0070-002,FUSE-XFMR-022885,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.051,266.9,0.5357,0.5013,0.5345,230,24.9,1,1,,closed
EDGE-046519,FUSE-XFMR-022885,XFMR-022885,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.286,1512.5,0.5526,0.4679,0.5345,230,24.9,1,1,,closed
EDGE-046520,JCT-FDR-0070-002,FUSE-XFMR-022886,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.052,274.0,0.3156,0.4251,0.3655,340,24.9,1,1,,closed
EDGE-046521,FUSE-XFMR-022886,XFMR-022886,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.294,1552.8,0.3172,0.4753,0.3655,340,24.9,1,1,,closed
EDGE-046522,JCT-FDR-0070-002,FUSE-XFMR-022887,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.052,275.6,0.6038,0.5181,0.5345,230,24.9,2,1,,closed
EDGE-046523,FUSE-XFMR-022887,XFMR-022887,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.296,1561.8,0.5714,0.463,0.5345,230,24.9,2,1,,closed
EDGE-046524,JCT-FDR-0070-002,FUSE-XFMR-022888,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.054,282.7,1.5366,0.5304,1.007,100,24.9,2,1,,closed
EDGE-046525,FUSE-XFMR-022888,XFMR-022888,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.303,1602.2,1.5774,0.5004,1.007,100,24.9,2,1,,closed
EDGE-046526,JCT-FDR-0070-002,FUSE-XFMR-022889,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.055,289.1,0.284,0.4754,0.3655,340,24.9,3,1,,closed
EDGE-046527,FUSE-XFMR-022889,XFMR-022889,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.31,1638.1,0.319,0.4528,0.3655,340,24.9,3,1,,closed
EDGE-046528,JCT-FDR-0070-002,FUSE-XFMR-022890,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.056,297.8,0.577,0.4795,0.5345,230,24.9,1,1,,closed
EDGE-046529,FUSE-XFMR-022890,XFMR-022890,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.32,1687.5,0.6026,0.5094,0.5345,230,24.9,1,1,,closed
EDGE-046530,JCT-FDR-0070-002,FUSE-XFMR-022891,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.057,302.5,0.3084,0.4121,0.3655,340,24.9,2,1,,closed
EDGE-046531,FUSE-XFMR-022891,XFMR-022891,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.325,1714.4,0.3121,0.4733,0.3655,340,24.9,2,1,,closed
EDGE-046532,JCT-FDR-0070-002,FUSE-XFMR-022892,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.058,305.7,0.2978,0.4115,0.3655,340,24.9,2,1,,closed
EDGE-046533,FUSE-XFMR-022892,XFMR-022892,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.328,1732.4,0.3267,0.4474,0.3655,340,24.9,2,1,,closed
EDGE-046534,JCT-FDR-0070-002,FUSE-XFMR-022893,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.059,310.5,1.5483,0.4959,1.007,100,24.9,3,1,,closed
EDGE-046535,FUSE-XFMR-022893,XFMR-022893,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.333,1759.3,1.4021,0.5564,1.007,100,24.9,3,1,,closed
EDGE-046536,JCT-FDR-0070-002,FUSE-XFMR-022894,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.06,317.6,0.3059,0.422,0.3655,340,24.9,1,0,,closed
EDGE-046537,FUSE-XFMR-022894,XFMR-022894,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.341,1799.7,0.2745,0.4087,0.3655,340,24.9,1,0,,closed
EDGE-046538,JCT-FDR-0070-002,FUSE-XFMR-022895,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.061,322.3,1.4895,0.5216,1.007,100,24.9,3,0,,closed
EDGE-046539,FUSE-XFMR-022895,XFMR-022895,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.346,1826.6,1.5166,0.5306,1.007,100,24.9,3,0,,closed
EDGE-046540,JCT-FDR-0070-002,FUSE-XFMR-022896,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.063,331.8,1.5067,0.4912,1.007,100,24.9,1,1,,closed
EDGE-046541,FUSE-XFMR-022896,XFMR-022896,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.356,1880.5,1.5702,0.5234,1.007,100,24.9,1,1,,closed
EDGE-046542,JCT-FDR-0070-002,FUSE-XFMR-022897,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.064,339.0,0.5761,0.4359,0.5345,230,24.9,2,1,,closed
EDGE-046543,FUSE-XFMR-022897,XFMR-022897,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.364,1920.9,0.5397,0.4507,0.5345,230,24.9,2,1,,closed
EDGE-046544,JCT-FDR-0070-002,FUSE-XFMR-022898,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.065,344.5,0.2934,0.4589,0.3655,340,24.9,1,1,,closed
EDGE-046545,FUSE-XFMR-022898,XFMR-022898,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.37,1952.3,0.2848,0.451,0.3655,340,24.9,1,1,,closed
EDGE-046546,JCT-FDR-0070-002,FUSE-XFMR-022899,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.066,347.7,1.436,0.5133,1.007,100,24.9,2,0,,closed
EDGE-046547,FUSE-XFMR-022899,XFMR-022899,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.373,1970.2,1.3885,0.534,1.007,100,24.9,2,0,,closed
EDGE-046548,JCT-FDR-0070-002,FUSE-XFMR-022900,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.067,351.6,0.2733,0.4509,0.3655,340,24.9,3,0,,closed
EDGE-046549,FUSE-XFMR-022900,XFMR-022900,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.377,1992.7,0.2831,0.3948,0.3655,340,24.9,3,0,,closed
EDGE-046550,JCT-FDR-0070-002,FUSE-XFMR-022901,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.068,358.8,0.906,0.5084,0.6985,150,24.9,2,1,,closed
EDGE-046551,FUSE-XFMR-022901,XFMR-022901,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.385,2033.1,0.9367,0.4762,0.6985,150,24.9,2,1,,closed
EDGE-046552,JCT-FDR-0070-002,FUSE-XFMR-022902,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.069,366.7,1.6003,0.4799,1.007,100,24.9,3,0,,closed
EDGE-046553,FUSE-XFMR-022902,XFMR-022902,FDR-0070,SUB-015,lateral_underground,#4 CU,ABC,0.394,2077.9,1.3708,0.4949,1.007,100,24.9,3,0,,closed
EDGE-046554,JCT-FDR-0070-002,FUSE-XFMR-022903,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.07,369.1,0.8329,0.5045,0.6985,150,24.9,3,1,,closed
EDGE-046555,FUSE-XFMR-022903,XFMR-022903,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.396,2091.4,0.8611,0.5038,0.6985,150,24.9,3,1,,closed
EDGE-046556,JCT-FDR-0070-002,FUSE-XFMR-022904,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.071,376.2,0.3084,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-046557,FUSE-XFMR-022904,XFMR-022904,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.404,2131.8,0.2965,0.3963,0.3655,340,24.9,1,1,,closed
EDGE-046558,JCT-FDR-0070-002,FUSE-XFMR-022905,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.073,385.7,0.3048,0.4319,0.3655,340,24.9,2,1,,closed
EDGE-046559,FUSE-XFMR-022905,XFMR-022905,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.414,2185.7,0.2893,0.4281,0.3655,340,24.9,2,1,,closed
EDGE-046560,JCT-FDR-0070-002,FUSE-XFMR-022906,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.074,391.2,0.2683,0.4147,0.3655,340,24.9,2,0,,closed
EDGE-046561,FUSE-XFMR-022906,XFMR-022906,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.42,2217.1,0.2766,0.4132,0.3655,340,24.9,2,0,,closed
EDGE-046562,JCT-FDR-0070-002,FUSE-XFMR-022907,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.075,395.2,0.5427,0.4372,0.5345,230,24.9,1,0,,closed
EDGE-046563,FUSE-XFMR-022907,XFMR-022907,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.424,2239.5,0.6395,0.5079,0.5345,230,24.9,1,0,,closed
EDGE-046564,JCT-FDR-0070-002,FUSE-XFMR-022908,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.076,400.8,1.4784,0.5264,1.007,100,24.9,1,0,,closed
EDGE-046565,FUSE-XFMR-022908,XFMR-022908,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.43,2270.9,1.5647,0.5566,1.007,100,24.9,1,0,,closed
EDGE-046566,JCT-FDR-0070-002,FUSE-XFMR-022909,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.077,404.7,0.944,0.5213,0.6985,150,24.9,3,0,,closed
EDGE-046567,FUSE-XFMR-022909,XFMR-022909,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.434,2293.4,0.9404,0.5067,0.6985,150,24.9,3,0,,closed
EDGE-046568,JCT-FDR-0070-002,FUSE-XFMR-022910,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.078,411.0,0.8158,0.492,0.6985,150,24.9,1,1,,closed
EDGE-046569,FUSE-XFMR-022910,XFMR-022910,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.441,2329.3,0.9483,0.4906,0.6985,150,24.9,1,1,,closed
EDGE-046570,JCT-FDR-0070-002,FUSE-XFMR-022911,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.08,419.8,0.6013,0.488,0.5345,230,24.9,1,1,,closed
EDGE-046571,FUSE-XFMR-022911,XFMR-022911,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.451,2378.6,0.6252,0.5209,0.5345,230,24.9,1,1,,closed
EDGE-046572,JCT-FDR-0070-002,JCT-FDR-0070-003,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.44,2323.2,0.1205,0.4288,0.2576,700,24.9,3,1,,closed
EDGE-046573,JCT-FDR-0070-003,FUSE-XFMR-022912,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.001,6.3,0.5999,0.512,0.5345,230,24.9,2,1,,closed
EDGE-046574,FUSE-XFMR-022912,XFMR-022912,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.007,35.9,0.6131,0.4341,0.5345,230,24.9,2,1,,closed
EDGE-046575,JCT-FDR-0070-003,FUSE-XFMR-022913,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.001,3.2,0.2989,0.4149,0.3655,340,24.9,1,1,,closed
EDGE-046576,FUSE-XFMR-022913,XFMR-022913,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.003,18.0,0.3169,0.465,0.3655,340,24.9,1,1,,closed
EDGE-046577,JCT-FDR-0070-003,FUSE-XFMR-022914,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.002,10.3,0.6266,0.5011,0.5345,230,24.9,2,1,,closed
EDGE-046578,FUSE-XFMR-022914,XFMR-022914,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.011,58.3,0.5517,0.4327,0.5345,230,24.9,2,1,,closed
EDGE-046579,JCT-FDR-0070-003,FUSE-XFMR-022915,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.003,17.4,1.4125,0.5221,1.007,100,24.9,2,1,,closed
EDGE-046580,FUSE-XFMR-022915,XFMR-022915,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.019,98.7,1.5148,0.5481,1.007,100,24.9,2,1,,closed
EDGE-046581,JCT-FDR-0070-003,FUSE-XFMR-022916,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.004,22.2,1.4457,0.5133,1.007,100,24.9,2,1,,closed
EDGE-046582,FUSE-XFMR-022916,XFMR-022916,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.024,125.7,1.5583,0.541,1.007,100,24.9,2,1,,closed
EDGE-046583,JCT-FDR-0070-003,FUSE-XFMR-022917,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.006,29.3,0.3159,0.3949,0.3655,340,24.9,1,1,,closed
EDGE-046584,FUSE-XFMR-022917,XFMR-022917,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.031,166.1,0.3263,0.4543,0.3655,340,24.9,1,1,,closed
EDGE-046585,JCT-FDR-0070-003,FUSE-XFMR-022918,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.006,34.1,1.4424,0.5139,1.007,100,24.9,1,1,,closed
EDGE-046586,FUSE-XFMR-022918,XFMR-022918,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.037,193.0,1.6015,0.4623,1.007,100,24.9,1,1,,closed
EDGE-046587,JCT-FDR-0070-003,FUSE-XFMR-022919,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.007,37.2,0.8544,0.5449,0.6985,150,24.9,2,1,,closed
EDGE-046588,FUSE-XFMR-022919,XFMR-022919,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.04,210.9,0.8668,0.5249,0.6985,150,24.9,2,1,,closed
EDGE-046589,JCT-FDR-0070-003,FUSE-XFMR-022920,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.009,45.9,0.5544,0.5081,0.5345,230,24.9,2,1,,closed
EDGE-046590,FUSE-XFMR-022920,XFMR-022920,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.049,260.3,0.5981,0.4665,0.5345,230,24.9,2,1,,closed
EDGE-046591,JCT-FDR-0070-003,FUSE-XFMR-022921,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.01,53.9,0.2844,0.4286,0.3655,340,24.9,3,0,,closed
EDGE-046592,FUSE-XFMR-022921,XFMR-022921,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.058,305.2,0.2795,0.4067,0.3655,340,24.9,3,0,,closed
EDGE-046593,JCT-FDR-0070-003,FUSE-XFMR-022922,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.011,57.8,0.8845,0.5046,0.6985,150,24.9,1,1,,closed
EDGE-046594,FUSE-XFMR-022922,XFMR-022922,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.062,327.6,0.8836,0.5278,0.6985,150,24.9,1,1,,closed
EDGE-046595,JCT-FDR-0070-003,FUSE-XFMR-022923,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.012,63.4,0.8854,0.4729,0.6985,150,24.9,2,0,,closed
EDGE-046596,FUSE-XFMR-022923,XFMR-022923,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.068,359.0,0.9708,0.5423,0.6985,150,24.9,2,0,,closed
EDGE-046597,JCT-FDR-0070-003,FUSE-XFMR-022924,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.013,68.1,0.6307,0.483,0.5345,230,24.9,1,1,,closed
EDGE-046598,FUSE-XFMR-022924,XFMR-022924,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.073,386.0,0.5517,0.4453,0.5345,230,24.9,1,1,,closed
EDGE-046599,JCT-FDR-0070-003,FUSE-XFMR-022925,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.014,75.2,1.3669,0.5534,1.007,100,24.9,1,0,,closed
EDGE-046600,FUSE-XFMR-022925,XFMR-022925,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.081,426.4,1.4668,0.4899,1.007,100,24.9,1,0,,closed
EDGE-046601,JCT-FDR-0070-003,FUSE-XFMR-022926,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.015,79.2,0.2876,0.4445,0.3655,340,24.9,1,1,,closed
EDGE-046602,FUSE-XFMR-022926,XFMR-022926,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.085,448.8,0.2682,0.4432,0.3655,340,24.9,1,1,,closed
EDGE-046603,JCT-FDR-0070-003,FUSE-XFMR-022927,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.016,85.5,1.6256,0.546,1.007,100,24.9,2,0,,closed
EDGE-046604,FUSE-XFMR-022927,XFMR-022927,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.092,484.7,1.3528,0.4689,1.007,100,24.9,2,0,,closed
EDGE-046605,JCT-FDR-0070-003,FUSE-XFMR-022928,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.018,93.5,1.6508,0.5036,1.007,100,24.9,1,1,,closed
EDGE-046606,FUSE-XFMR-022928,XFMR-022928,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.1,529.6,1.6374,0.4799,1.007,100,24.9,1,1,,closed
EDGE-046607,JCT-FDR-0070-003,FUSE-XFMR-022929,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.019,99.8,1.3711,0.5483,1.007,100,24.9,1,1,,closed
EDGE-046608,FUSE-XFMR-022929,XFMR-022929,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.107,565.5,1.4211,0.4686,1.007,100,24.9,1,1,,closed
EDGE-046609,JCT-FDR-0070-003,FUSE-XFMR-022930,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.02,103.8,1.6507,0.469,1.007,100,24.9,1,0,,closed
EDGE-046610,FUSE-XFMR-022930,XFMR-022930,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.111,587.9,1.4003,0.4863,1.007,100,24.9,1,0,,closed
EDGE-046611,JCT-FDR-0070-003,FUSE-XFMR-022931,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.021,110.9,0.5491,0.4558,0.5345,230,24.9,1,0,,closed
EDGE-046612,FUSE-XFMR-022931,XFMR-022931,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.119,628.3,0.589,0.4428,0.5345,230,24.9,1,0,,closed
EDGE-046613,JCT-FDR-0070-003,FUSE-XFMR-022932,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.022,118.0,0.535,0.5027,0.5345,230,24.9,3,1,,closed
EDGE-046614,FUSE-XFMR-022932,XFMR-022932,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.127,668.7,0.5764,0.463,0.5345,230,24.9,3,1,,closed
EDGE-046615,JCT-FDR-0070-003,FUSE-XFMR-022933,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.023,120.4,0.8247,0.5471,0.6985,150,24.9,1,1,,closed
EDGE-046616,FUSE-XFMR-022933,XFMR-022933,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.129,682.2,0.8518,0.5029,0.6985,150,24.9,1,1,,closed
EDGE-046617,JCT-FDR-0070-003,FUSE-XFMR-022934,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.024,125.9,0.5667,0.4876,0.5345,230,24.9,3,0,,closed
EDGE-046618,FUSE-XFMR-022934,XFMR-022934,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.135,713.6,0.6369,0.4935,0.5345,230,24.9,3,0,,closed
EDGE-046619,JCT-FDR-0070-003,FUSE-XFMR-022935,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.025,133.1,0.6508,0.4787,0.5345,230,24.9,2,1,,closed
EDGE-046620,FUSE-XFMR-022935,XFMR-022935,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.143,754.0,0.56,0.4303,0.5345,230,24.9,2,1,,closed
EDGE-046621,JCT-FDR-0070-003,FUSE-XFMR-022936,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.027,141.0,0.2857,0.474,0.3655,340,24.9,1,1,,closed
EDGE-046622,FUSE-XFMR-022936,XFMR-022936,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.151,798.9,0.3162,0.4406,0.3655,340,24.9,1,1,,closed
EDGE-046623,JCT-FDR-0070-003,FUSE-XFMR-022937,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.028,147.3,0.2852,0.4697,0.3655,340,24.9,2,1,,closed
EDGE-046624,FUSE-XFMR-022937,XFMR-022937,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.158,834.8,0.3056,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-046625,JCT-FDR-0070-003,FUSE-XFMR-022938,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.029,152.1,0.3226,0.4224,0.3655,340,24.9,1,0,,closed
EDGE-046626,FUSE-XFMR-022938,XFMR-022938,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.163,861.7,0.2846,0.4283,0.3655,340,24.9,1,0,,closed
EDGE-046627,JCT-FDR-0070-003,FUSE-XFMR-022939,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.03,158.4,0.5427,0.4582,0.5345,230,24.9,2,1,,closed
EDGE-046628,FUSE-XFMR-022939,XFMR-022939,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.17,897.6,0.5483,0.4906,0.5345,230,24.9,2,1,,closed
EDGE-046629,JCT-FDR-0070-003,FUSE-XFMR-022940,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.031,163.9,0.8449,0.4638,0.6985,150,24.9,2,1,,closed
EDGE-046630,FUSE-XFMR-022940,XFMR-022940,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.176,929.0,0.9,0.4695,0.6985,150,24.9,2,1,,closed
EDGE-046631,JCT-FDR-0070-003,FUSE-XFMR-022941,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.031,165.5,1.43,0.5199,1.007,100,24.9,2,1,,closed
EDGE-046632,FUSE-XFMR-022941,XFMR-022941,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.178,938.0,1.4101,0.5344,1.007,100,24.9,2,1,,closed
EDGE-046633,JCT-FDR-0070-003,FUSE-XFMR-022942,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.033,175.8,0.6078,0.5021,0.5345,230,24.9,3,0,,closed
EDGE-046634,FUSE-XFMR-022942,XFMR-022942,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.189,996.3,0.5863,0.5209,0.5345,230,24.9,3,0,,closed
