edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-046635,JCT-FDR-0070-003,FUSE-XFMR-022943,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.034,179.0,0.9839,0.455,0.6985,150,24.9,1,0,,closed
EDGE-046636,FUSE-XFMR-022943,XFMR-022943,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.192,1014.3,0.8954,0.5358,0.6985,150,24.9,1,0,,closed
EDGE-046637,JCT-FDR-0070-003,FUSE-XFMR-022944,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.035,185.3,0.9388,0.4534,0.6985,150,24.9,1,1,,closed
EDGE-046638,FUSE-XFMR-022944,XFMR-022944,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.199,1050.2,0.8322,0.5085,0.6985,150,24.9,1,1,,closed
EDGE-046639,JCT-FDR-0070-003,FUSE-XFMR-022945,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.036,190.9,0.593,0.4388,0.5345,230,24.9,1,1,,closed
EDGE-046640,FUSE-XFMR-022945,XFMR-022945,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.205,1081.6,0.5991,0.5192,0.5345,230,24.9,1,1,,closed
EDGE-046641,JCT-FDR-0070-003,FUSE-XFMR-022946,FDR-0070,SUB-015,lateral_underground,#2 ACSR,BC,0.037,198.0,0.9092,0.5049,0.6985,150,24.9,2,0,,closed
EDGE-046642,FUSE-XFMR-022946,XFMR-022946,FDR-0070,SUB-015,lateral_underground,#2 ACSR,BC,0.212,1122.0,0.9386,0.4639,0.6985,150,24.9,2,0,,closed
EDGE-046643,JCT-FDR-0070-003,FUSE-XFMR-022947,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.038,202.0,0.5443,0.456,0.5345,230,24.9,2,1,,closed
EDGE-046644,FUSE-XFMR-022947,XFMR-022947,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.217,1144.4,0.5869,0.5,0.5345,230,24.9,2,1,,closed
EDGE-046645,JCT-FDR-0070-003,FUSE-XFMR-022948,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.039,208.3,0.8222,0.5375,0.6985,150,24.9,3,1,,closed
EDGE-046646,FUSE-XFMR-022948,XFMR-022948,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.224,1180.3,0.8514,0.5045,0.6985,150,24.9,3,1,,closed
EDGE-046647,JCT-FDR-0070-003,FUSE-XFMR-022949,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.041,215.4,0.6038,0.4443,0.5345,230,24.9,3,1,,closed
EDGE-046648,FUSE-XFMR-022949,XFMR-022949,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.231,1220.7,0.6053,0.4774,0.5345,230,24.9,3,1,,closed
EDGE-046649,JCT-FDR-0070-003,FUSE-XFMR-022950,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.042,221.8,1.6389,0.5136,1.007,100,24.9,2,1,,closed
EDGE-046650,FUSE-XFMR-022950,XFMR-022950,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.238,1256.6,1.5601,0.4779,1.007,100,24.9,2,1,,closed
EDGE-046651,JCT-FDR-0070-003,FUSE-XFMR-022951,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.043,225.7,1.6195,0.5233,1.007,100,24.9,2,1,,closed
EDGE-046652,FUSE-XFMR-022951,XFMR-022951,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.242,1279.1,1.4517,0.5568,1.007,100,24.9,2,1,,closed
EDGE-046653,JCT-FDR-0070-003,FUSE-XFMR-022952,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.044,233.6,0.3245,0.4637,0.3655,340,24.9,2,1,,closed
EDGE-046654,FUSE-XFMR-022952,XFMR-022952,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.251,1324.0,0.31,0.4325,0.3655,340,24.9,2,1,,closed
EDGE-046655,JCT-FDR-0070-003,FUSE-XFMR-022953,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.046,240.8,0.2712,0.4494,0.3655,340,24.9,1,1,,closed
EDGE-046656,FUSE-XFMR-022953,XFMR-022953,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.258,1364.4,0.2808,0.414,0.3655,340,24.9,1,1,,closed
EDGE-046657,JCT-FDR-0070-003,FUSE-XFMR-022954,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.046,244.7,0.534,0.4928,0.5345,230,24.9,2,1,,closed
EDGE-046658,FUSE-XFMR-022954,XFMR-022954,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.263,1386.8,0.6482,0.4781,0.5345,230,24.9,2,1,,closed
EDGE-046659,JCT-FDR-0070-003,FUSE-XFMR-022955,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.047,250.3,0.9109,0.4936,0.6985,150,24.9,1,1,,closed
EDGE-046660,FUSE-XFMR-022955,XFMR-022955,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.269,1418.2,0.8332,0.4888,0.6985,150,24.9,1,1,,closed
EDGE-046661,JCT-FDR-0070-003,FUSE-XFMR-022956,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.049,256.6,0.8882,0.4938,0.6985,150,24.9,2,1,,closed
EDGE-046662,FUSE-XFMR-022956,XFMR-022956,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.275,1454.1,0.8651,0.5273,0.6985,150,24.9,2,1,,closed
EDGE-046663,JCT-FDR-0070-003,FUSE-XFMR-022957,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.049,259.8,0.2802,0.3955,0.3655,340,24.9,2,1,,closed
EDGE-046664,FUSE-XFMR-022957,XFMR-022957,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.279,1472.1,0.2974,0.4732,0.3655,340,24.9,2,1,,closed
EDGE-046665,JCT-FDR-0070-003,FUSE-XFMR-022958,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.051,268.5,0.2873,0.4338,0.3655,340,24.9,2,0,,closed
EDGE-046666,FUSE-XFMR-022958,XFMR-022958,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.288,1521.4,0.2723,0.4687,0.3655,340,24.9,2,0,,closed
EDGE-046667,JCT-FDR-0070-003,FUSE-XFMR-022959,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.052,275.6,0.9092,0.4665,0.6985,150,24.9,2,1,,closed
EDGE-046668,FUSE-XFMR-022959,XFMR-022959,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.296,1561.8,0.8952,0.4831,0.6985,150,24.9,2,1,,closed
EDGE-046669,JCT-FDR-0070-003,FUSE-XFMR-022960,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.053,278.8,1.5961,0.495,1.007,100,24.9,1,1,,closed
EDGE-046670,FUSE-XFMR-022960,XFMR-022960,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.299,1579.8,1.4683,0.5177,1.007,100,24.9,1,1,,closed
EDGE-046671,JCT-FDR-0070-003,FUSE-XFMR-022961,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.054,283.5,0.2819,0.4613,0.3655,340,24.9,1,1,,closed
EDGE-046672,FUSE-XFMR-022961,XFMR-022961,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.304,1606.7,0.2972,0.4539,0.3655,340,24.9,1,1,,closed
EDGE-046673,JCT-FDR-0070-003,FUSE-XFMR-022962,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.055,291.5,0.9124,0.5263,0.6985,150,24.9,1,1,,closed
EDGE-046674,FUSE-XFMR-022962,XFMR-022962,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.313,1651.6,0.896,0.5154,0.6985,150,24.9,1,1,,closed
EDGE-046675,JCT-FDR-0070-003,FUSE-XFMR-022963,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.056,296.2,0.2772,0.4195,0.3655,340,24.9,1,0,,closed
EDGE-046676,FUSE-XFMR-022963,XFMR-022963,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.318,1678.5,0.2689,0.443,0.3655,340,24.9,1,0,,closed
EDGE-046677,JCT-FDR-0070-003,FUSE-XFMR-022964,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.057,301.0,0.3157,0.4621,0.3655,340,24.9,2,1,,closed
EDGE-046678,FUSE-XFMR-022964,XFMR-022964,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.323,1705.4,0.2698,0.4047,0.3655,340,24.9,2,1,,closed
EDGE-046679,JCT-FDR-0070-003,FUSE-XFMR-022965,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.058,308.1,0.8373,0.4863,0.6985,150,24.9,1,1,,closed
EDGE-046680,FUSE-XFMR-022965,XFMR-022965,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.331,1745.8,0.8944,0.5453,0.6985,150,24.9,1,1,,closed
EDGE-046681,JCT-FDR-0070-003,FUSE-XFMR-022966,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.059,312.0,1.4889,0.4917,1.007,100,24.9,2,1,,closed
EDGE-046682,FUSE-XFMR-022966,XFMR-022966,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.335,1768.3,1.5925,0.4709,1.007,100,24.9,2,1,,closed
EDGE-046683,JCT-FDR-0070-003,FUSE-XFMR-022967,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.06,319.2,0.5924,0.504,0.5345,230,24.9,2,1,,closed
EDGE-046684,FUSE-XFMR-022967,XFMR-022967,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.343,1808.7,0.5877,0.506,0.5345,230,24.9,2,1,,closed
EDGE-046685,JCT-FDR-0070-003,FUSE-XFMR-022968,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.062,325.5,1.4445,0.4622,1.007,100,24.9,1,1,,closed
EDGE-046686,FUSE-XFMR-022968,XFMR-022968,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.349,1844.6,1.4225,0.5003,1.007,100,24.9,1,1,,closed
EDGE-046687,JCT-FDR-0070-003,FUSE-XFMR-022969,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.063,332.6,1.4808,0.5582,1.007,100,24.9,2,0,,closed
EDGE-046688,FUSE-XFMR-022969,XFMR-022969,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.357,1885.0,1.3815,0.513,1.007,100,24.9,2,0,,closed
EDGE-046689,JCT-FDR-0070-003,FUSE-XFMR-022970,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.064,338.2,1.5445,0.4953,1.007,100,24.9,1,0,,closed
EDGE-046690,FUSE-XFMR-022970,XFMR-022970,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.363,1916.4,1.5854,0.5593,1.007,100,24.9,1,0,,closed
EDGE-046691,JCT-FDR-0070-003,FUSE-XFMR-022971,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.065,342.9,0.5687,0.4629,0.5345,230,24.9,3,1,,closed
EDGE-046692,FUSE-XFMR-022971,XFMR-022971,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.368,1943.3,0.5949,0.4471,0.5345,230,24.9,3,1,,closed
EDGE-046693,JCT-FDR-0070-003,FUSE-XFMR-022972,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.067,352.4,0.2876,0.3961,0.3655,340,24.9,3,1,,closed
EDGE-046694,FUSE-XFMR-022972,XFMR-022972,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.378,1997.2,0.3232,0.4732,0.3655,340,24.9,3,1,,closed
EDGE-046695,JCT-FDR-0070-003,FUSE-XFMR-022973,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.067,354.8,1.6473,0.5098,1.007,100,24.9,1,1,,closed
EDGE-046696,FUSE-XFMR-022973,XFMR-022973,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.381,2010.6,1.5424,0.4746,1.007,100,24.9,1,1,,closed
EDGE-046697,JCT-FDR-0070-003,FUSE-XFMR-022974,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.068,361.2,0.3184,0.3935,0.3655,340,24.9,1,1,,closed
EDGE-046698,FUSE-XFMR-022974,XFMR-022974,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.388,2046.5,0.3201,0.4321,0.3655,340,24.9,1,1,,closed
EDGE-046699,JCT-FDR-0070-003,FUSE-XFMR-022975,FDR-0070,SUB-015,lateral_underground,1/0 AL,BC,0.07,368.3,0.6294,0.5082,0.5345,230,24.9,2,0,,closed
EDGE-046700,FUSE-XFMR-022975,XFMR-022975,FDR-0070,SUB-015,lateral_underground,1/0 AL,BC,0.395,2086.9,0.6417,0.5063,0.5345,230,24.9,2,0,,closed
EDGE-046701,JCT-FDR-0070-003,FUSE-XFMR-022976,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.07,370.7,0.5739,0.5161,0.5345,230,24.9,2,1,,closed
EDGE-046702,FUSE-XFMR-022976,XFMR-022976,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.398,2100.4,0.5991,0.5113,0.5345,230,24.9,2,1,,closed
EDGE-046703,JCT-FDR-0070-003,FUSE-XFMR-022977,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.072,381.0,0.3164,0.4731,0.3655,340,24.9,1,1,,closed
EDGE-046704,FUSE-XFMR-022977,XFMR-022977,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.409,2158.7,0.2869,0.4702,0.3655,340,24.9,1,1,,closed
EDGE-046705,JCT-FDR-0070-003,FUSE-XFMR-022978,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.072,382.5,1.5863,0.4964,1.007,100,24.9,1,0,,closed
EDGE-046706,FUSE-XFMR-022978,XFMR-022978,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.411,2167.7,1.652,0.5298,1.007,100,24.9,1,0,,closed
EDGE-046707,JCT-FDR-0070-003,FUSE-XFMR-022979,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.074,388.9,0.8749,0.5242,0.6985,150,24.9,3,0,,closed
EDGE-046708,FUSE-XFMR-022979,XFMR-022979,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.417,2203.6,0.9368,0.5268,0.6985,150,24.9,3,0,,closed
EDGE-046709,JCT-FDR-0070-003,FUSE-XFMR-022980,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.075,397.6,0.2993,0.3969,0.3655,340,24.9,1,1,,closed
EDGE-046710,FUSE-XFMR-022980,XFMR-022980,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.427,2253.0,0.2707,0.4614,0.3655,340,24.9,1,1,,closed
EDGE-046711,JCT-FDR-0070-003,FUSE-XFMR-022981,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.076,400.0,1.3539,0.5144,1.007,100,24.9,2,0,,closed
EDGE-046712,FUSE-XFMR-022981,XFMR-022981,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.429,2266.4,1.642,0.5382,1.007,100,24.9,2,0,,closed
EDGE-046713,JCT-FDR-0070-003,FUSE-XFMR-022982,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.077,405.5,0.5475,0.4621,0.5345,230,24.9,1,1,,closed
EDGE-046714,FUSE-XFMR-022982,XFMR-022982,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.435,2297.9,0.5985,0.4544,0.5345,230,24.9,1,1,,closed
EDGE-046715,JCT-FDR-0070-003,FUSE-XFMR-022983,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.078,414.2,0.3042,0.391,0.3655,340,24.9,1,1,,closed
EDGE-046716,FUSE-XFMR-022983,XFMR-022983,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.445,2347.2,0.3089,0.4442,0.3655,340,24.9,1,1,,closed
EDGE-046717,JCT-FDR-0070-003,FUSE-XFMR-022984,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.08,420.6,0.2837,0.4496,0.3655,340,24.9,1,1,,closed
EDGE-046718,FUSE-XFMR-022984,XFMR-022984,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.451,2383.1,0.3257,0.4161,0.3655,340,24.9,1,1,,closed
EDGE-046719,JCT-FDR-0070-003,JCT-FDR-0070-004,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.45,2376.0,0.1293,0.381,0.2815,700,24.9,3,1,,closed
EDGE-046720,JCT-FDR-0070-004,FUSE-XFMR-022985,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.002,8.7,1.3882,0.5444,1.007,100,24.9,2,1,,closed
EDGE-046721,FUSE-XFMR-022985,XFMR-022985,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.009,49.4,1.5001,0.5329,1.007,100,24.9,2,1,,closed
EDGE-046722,JCT-FDR-0070-004,FUSE-XFMR-022986,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.0,0.8,1.5167,0.5411,1.007,100,24.9,3,1,,closed
EDGE-046723,FUSE-XFMR-022986,XFMR-022986,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.001,4.5,1.5797,0.5405,1.007,100,24.9,3,1,,closed
EDGE-046724,JCT-FDR-0070-004,FUSE-XFMR-022987,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.002,8.7,0.9758,0.5302,0.6985,150,24.9,1,1,,closed
EDGE-046725,FUSE-XFMR-022987,XFMR-022987,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.009,49.4,0.9793,0.4532,0.6985,150,24.9,1,1,,closed
EDGE-046726,JCT-FDR-0070-004,FUSE-XFMR-022988,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.003,15.8,1.4345,0.5087,1.007,100,24.9,3,1,,closed
EDGE-046727,FUSE-XFMR-022988,XFMR-022988,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.017,89.8,1.4543,0.5492,1.007,100,24.9,3,1,,closed
EDGE-046728,JCT-FDR-0070-004,FUSE-XFMR-022989,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.004,19.0,0.2689,0.4117,0.3655,340,24.9,1,1,,closed
EDGE-046729,FUSE-XFMR-022989,XFMR-022989,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.02,107.7,0.2948,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-046730,JCT-FDR-0070-004,FUSE-XFMR-022990,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.006,29.3,0.6388,0.451,0.5345,230,24.9,3,0,,closed
EDGE-046731,FUSE-XFMR-022990,XFMR-022990,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.031,166.1,0.6354,0.4526,0.5345,230,24.9,3,0,,closed
EDGE-046732,JCT-FDR-0070-004,FUSE-XFMR-022991,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.006,33.3,0.5642,0.4812,0.5345,230,24.9,3,1,,closed
EDGE-046733,FUSE-XFMR-022991,XFMR-022991,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.036,188.5,0.6165,0.4923,0.5345,230,24.9,3,1,,closed
EDGE-046734,JCT-FDR-0070-004,FUSE-XFMR-022992,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.007,38.8,1.3552,0.4842,1.007,100,24.9,1,1,,closed
EDGE-046735,FUSE-XFMR-022992,XFMR-022992,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.042,219.9,1.607,0.5147,1.007,100,24.9,1,1,,closed
EDGE-046736,JCT-FDR-0070-004,FUSE-XFMR-022993,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.008,43.6,0.8065,0.479,0.6985,150,24.9,3,1,,closed
EDGE-046737,FUSE-XFMR-022993,XFMR-022993,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.047,246.8,0.9019,0.4824,0.6985,150,24.9,3,1,,closed
EDGE-046738,JCT-FDR-0070-004,FUSE-XFMR-022994,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.01,53.1,0.6243,0.5173,0.5345,230,24.9,1,1,,closed
EDGE-046739,FUSE-XFMR-022994,XFMR-022994,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.057,300.7,0.5692,0.4316,0.5345,230,24.9,1,1,,closed
EDGE-046740,JCT-FDR-0070-004,FUSE-XFMR-022995,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.011,56.2,0.2761,0.4314,0.3655,340,24.9,2,0,,closed
EDGE-046741,FUSE-XFMR-022995,XFMR-022995,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.06,318.6,0.2701,0.4744,0.3655,340,24.9,2,0,,closed
EDGE-046742,JCT-FDR-0070-004,FUSE-XFMR-022996,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.012,64.2,0.8885,0.4839,0.6985,150,24.9,3,1,,closed
EDGE-046743,FUSE-XFMR-022996,XFMR-022996,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.069,363.5,0.9434,0.4564,0.6985,150,24.9,3,1,,closed
EDGE-046744,JCT-FDR-0070-004,FUSE-XFMR-022997,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.013,70.5,1.4757,0.509,1.007,100,24.9,1,0,,closed
EDGE-046745,FUSE-XFMR-022997,XFMR-022997,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.076,399.4,1.6348,0.5107,1.007,100,24.9,1,0,,closed
EDGE-046746,JCT-FDR-0070-004,FUSE-XFMR-022998,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.014,73.7,1.6082,0.471,1.007,100,24.9,1,1,,closed
EDGE-046747,FUSE-XFMR-022998,XFMR-022998,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.079,417.4,1.4154,0.5331,1.007,100,24.9,1,1,,closed
EDGE-046748,JCT-FDR-0070-004,FUSE-XFMR-022999,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.015,79.2,0.3047,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-046749,FUSE-XFMR-022999,XFMR-022999,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.085,448.8,0.3041,0.3944,0.3655,340,24.9,2,1,,closed
EDGE-046750,JCT-FDR-0070-004,FUSE-XFMR-023000,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.017,87.1,0.5443,0.5214,0.5345,230,24.9,2,1,,closed
EDGE-046751,FUSE-XFMR-023000,XFMR-023000,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.093,493.7,0.5754,0.4889,0.5345,230,24.9,2,1,,closed
EDGE-046752,JCT-FDR-0070-004,FUSE-XFMR-023001,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.018,92.7,0.8259,0.5357,0.6985,150,24.9,1,1,,closed
EDGE-046753,FUSE-XFMR-023001,XFMR-023001,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.099,525.1,0.9636,0.544,0.6985,150,24.9,1,1,,closed
EDGE-046754,JCT-FDR-0070-004,FUSE-XFMR-023002,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.018,95.8,1.6439,0.4671,1.007,100,24.9,2,1,,closed
EDGE-046755,FUSE-XFMR-023002,XFMR-023002,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.103,543.0,1.5712,0.4931,1.007,100,24.9,2,1,,closed
EDGE-046756,JCT-FDR-0070-004,FUSE-XFMR-023003,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.02,104.5,0.6383,0.4856,0.5345,230,24.9,1,1,,closed
EDGE-046757,FUSE-XFMR-023003,XFMR-023003,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.112,592.4,0.6166,0.4904,0.5345,230,24.9,1,1,,closed
EDGE-046758,JCT-FDR-0070-004,FUSE-XFMR-023004,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.021,110.1,0.9622,0.5022,0.6985,150,24.9,2,1,,closed
EDGE-046759,FUSE-XFMR-023004,XFMR-023004,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.118,623.8,0.929,0.4922,0.6985,150,24.9,2,1,,closed
EDGE-046760,JCT-FDR-0070-004,FUSE-XFMR-023005,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.022,114.8,0.6416,0.45,0.5345,230,24.9,1,0,,closed
EDGE-046761,FUSE-XFMR-023005,XFMR-023005,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.123,650.8,0.6347,0.4544,0.5345,230,24.9,1,0,,closed
EDGE-046762,JCT-FDR-0070-004,FUSE-XFMR-023006,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.023,122.8,1.6173,0.5118,1.007,100,24.9,2,1,,closed
EDGE-046763,FUSE-XFMR-023006,XFMR-023006,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.132,695.6,1.5552,0.5032,1.007,100,24.9,2,1,,closed
EDGE-046764,JCT-FDR-0070-004,FUSE-XFMR-023007,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.024,125.1,0.5937,0.466,0.5345,230,24.9,2,0,,closed
EDGE-046765,FUSE-XFMR-023007,XFMR-023007,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.134,709.1,0.603,0.5204,0.5345,230,24.9,2,0,,closed
EDGE-046766,JCT-FDR-0070-004,FUSE-XFMR-023008,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.026,134.6,0.5732,0.4839,0.5345,230,24.9,1,1,,closed
EDGE-046767,FUSE-XFMR-023008,XFMR-023008,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.145,763.0,0.5878,0.4898,0.5345,230,24.9,1,1,,closed
EDGE-046768,JCT-FDR-0070-004,FUSE-XFMR-023009,FDR-0070,SUB-015,lateral_underground,#2 ACSR,C,0.026,137.0,0.9337,0.5491,0.6985,150,24.9,1,0,,closed
EDGE-046769,FUSE-XFMR-023009,XFMR-023009,FDR-0070,SUB-015,lateral_underground,#2 ACSR,C,0.147,776.4,0.9239,0.5376,0.6985,150,24.9,1,0,,closed
EDGE-046770,JCT-FDR-0070-004,FUSE-XFMR-023010,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.028,145.7,0.8859,0.5512,0.6985,150,24.9,1,1,,closed
EDGE-046771,FUSE-XFMR-023010,XFMR-023010,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.156,825.8,0.9513,0.509,0.6985,150,24.9,1,1,,closed
EDGE-046772,JCT-FDR-0070-004,FUSE-XFMR-023011,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.029,151.3,0.6451,0.4616,0.5345,230,24.9,2,1,,closed
EDGE-046773,FUSE-XFMR-023011,XFMR-023011,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.162,857.2,0.6434,0.4826,0.5345,230,24.9,2,1,,closed
EDGE-046774,JCT-FDR-0070-004,FUSE-XFMR-023012,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.03,156.8,0.5697,0.4614,0.5345,230,24.9,1,1,,closed
EDGE-046775,FUSE-XFMR-023012,XFMR-023012,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.168,888.6,0.6504,0.4845,0.5345,230,24.9,1,1,,closed
EDGE-046776,JCT-FDR-0070-004,FUSE-XFMR-023013,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.03,160.8,1.4533,0.4643,1.007,100,24.9,2,1,,closed
EDGE-046777,FUSE-XFMR-023013,XFMR-023013,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.173,911.1,1.4621,0.4938,1.007,100,24.9,2,1,,closed
EDGE-046778,JCT-FDR-0070-004,FUSE-XFMR-023014,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.032,167.9,0.6181,0.4613,0.5345,230,24.9,1,1,,closed
EDGE-046779,FUSE-XFMR-023014,XFMR-023014,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.18,951.5,0.5927,0.4321,0.5345,230,24.9,1,1,,closed
EDGE-046780,JCT-FDR-0070-004,FUSE-XFMR-023015,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.032,170.3,0.8189,0.5425,0.6985,150,24.9,1,1,,closed
EDGE-046781,FUSE-XFMR-023015,XFMR-023015,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.183,964.9,0.9169,0.5292,0.6985,150,24.9,1,1,,closed
EDGE-046782,JCT-FDR-0070-004,FUSE-XFMR-023016,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.034,178.2,1.556,0.5462,1.007,100,24.9,1,1,,closed
EDGE-046783,FUSE-XFMR-023016,XFMR-023016,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.191,1009.8,1.5397,0.4725,1.007,100,24.9,1,1,,closed
EDGE-046784,JCT-FDR-0070-004,FUSE-XFMR-023017,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.035,183.0,0.2895,0.4132,0.3655,340,24.9,3,1,,closed
EDGE-046785,FUSE-XFMR-023017,XFMR-023017,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.196,1036.7,0.3162,0.4699,0.3655,340,24.9,3,1,,closed
EDGE-046786,JCT-FDR-0070-004,FUSE-XFMR-023018,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.036,192.5,1.6109,0.5327,1.007,100,24.9,2,0,,closed
EDGE-046787,FUSE-XFMR-023018,XFMR-023018,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.207,1090.6,1.6227,0.4651,1.007,100,24.9,2,0,,closed
EDGE-046788,JCT-FDR-0070-004,FUSE-XFMR-023019,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.037,194.0,0.5819,0.523,0.5345,230,24.9,2,1,,closed
EDGE-046789,FUSE-XFMR-023019,XFMR-023019,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.208,1099.6,0.651,0.4739,0.5345,230,24.9,2,1,,closed
EDGE-046790,JCT-FDR-0070-004,FUSE-XFMR-023020,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.038,202.0,0.6371,0.4353,0.5345,230,24.9,2,1,,closed
EDGE-046791,FUSE-XFMR-023020,XFMR-023020,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.217,1144.4,0.5566,0.4937,0.5345,230,24.9,2,1,,closed
EDGE-046792,JCT-FDR-0070-004,FUSE-XFMR-023021,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.039,206.7,0.6044,0.493,0.5345,230,24.9,1,1,,closed
EDGE-046793,FUSE-XFMR-023021,XFMR-023021,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.222,1171.4,0.5798,0.5242,0.5345,230,24.9,1,1,,closed
EDGE-046794,JCT-FDR-0070-004,FUSE-XFMR-023022,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.04,212.3,0.2954,0.416,0.3655,340,24.9,3,1,,closed
EDGE-046795,FUSE-XFMR-023022,XFMR-023022,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.228,1202.8,0.2889,0.4049,0.3655,340,24.9,3,1,,closed
EDGE-046796,JCT-FDR-0070-004,FUSE-XFMR-023023,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.041,217.0,0.278,0.4001,0.3655,340,24.9,2,1,,closed
EDGE-046797,FUSE-XFMR-023023,XFMR-023023,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.233,1229.7,0.2718,0.4326,0.3655,340,24.9,2,1,,closed
EDGE-046798,JCT-FDR-0070-004,FUSE-XFMR-023024,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.042,223.3,0.2829,0.4459,0.3655,340,24.9,3,0,,closed
EDGE-046799,FUSE-XFMR-023024,XFMR-023024,FDR-0070,SUB-015,lateral_underground,4/0 AL,ABC,0.24,1265.6,0.2975,0.4147,0.3655,340,24.9,3,0,,closed
EDGE-046800,JCT-FDR-0070-004,FUSE-XFMR-023025,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.043,229.7,0.2872,0.4146,0.3655,340,24.9,1,1,,closed
EDGE-046801,FUSE-XFMR-023025,XFMR-023025,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.246,1301.5,0.2826,0.4639,0.3655,340,24.9,1,1,,closed
EDGE-046802,JCT-FDR-0070-004,FUSE-XFMR-023026,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.045,238.4,0.317,0.3966,0.3655,340,24.9,1,1,,closed
EDGE-046803,FUSE-XFMR-023026,XFMR-023026,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.256,1350.9,0.3034,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-046804,JCT-FDR-0070-004,FUSE-XFMR-023027,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.046,242.4,0.5568,0.4495,0.5345,230,24.9,1,1,,closed
EDGE-046805,FUSE-XFMR-023027,XFMR-023027,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.26,1373.3,0.555,0.511,0.5345,230,24.9,1,1,,closed
EDGE-046806,JCT-FDR-0070-004,FUSE-XFMR-023028,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.047,247.1,0.9004,0.4738,0.6985,150,24.9,3,1,,closed
EDGE-046807,FUSE-XFMR-023028,XFMR-023028,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.265,1400.3,0.9369,0.5451,0.6985,150,24.9,3,1,,closed
EDGE-046808,JCT-FDR-0070-004,FUSE-XFMR-023029,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.048,253.4,0.9642,0.5157,0.6985,150,24.9,2,1,,closed
EDGE-046809,FUSE-XFMR-023029,XFMR-023029,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.272,1436.2,0.8539,0.5118,0.6985,150,24.9,2,1,,closed
EDGE-046810,JCT-FDR-0070-004,FUSE-XFMR-023030,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.05,262.2,0.9095,0.4759,0.6985,150,24.9,1,1,,closed
EDGE-046811,FUSE-XFMR-023030,XFMR-023030,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.281,1485.5,0.831,0.4784,0.6985,150,24.9,1,1,,closed
EDGE-046812,JCT-FDR-0070-004,FUSE-XFMR-023031,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.05,263.7,0.5373,0.5148,0.5345,230,24.9,1,1,,closed
EDGE-046813,FUSE-XFMR-023031,XFMR-023031,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.283,1494.5,0.5712,0.4828,0.5345,230,24.9,1,1,,closed
EDGE-046814,JCT-FDR-0070-004,FUSE-XFMR-023032,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.051,271.7,0.931,0.4538,0.6985,150,24.9,2,0,,closed
EDGE-046815,FUSE-XFMR-023032,XFMR-023032,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.292,1539.4,0.9385,0.4957,0.6985,150,24.9,2,0,,closed
EDGE-046816,JCT-FDR-0070-004,FUSE-XFMR-023033,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.053,278.8,0.9449,0.4885,0.6985,150,24.9,2,1,,closed
EDGE-046817,FUSE-XFMR-023033,XFMR-023033,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.299,1579.8,0.9605,0.5182,0.6985,150,24.9,2,1,,closed
EDGE-046818,JCT-FDR-0070-004,FUSE-XFMR-023034,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.054,284.3,0.9794,0.5426,0.6985,150,24.9,2,1,,closed
EDGE-046819,FUSE-XFMR-023034,XFMR-023034,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.305,1611.2,0.9046,0.5504,0.6985,150,24.9,2,1,,closed
EDGE-046820,JCT-FDR-0070-004,FUSE-XFMR-023035,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.055,289.1,0.5438,0.4558,0.5345,230,24.9,3,1,,closed
EDGE-046821,FUSE-XFMR-023035,XFMR-023035,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.31,1638.1,0.5552,0.4673,0.5345,230,24.9,3,1,,closed
EDGE-046822,JCT-FDR-0070-004,FUSE-XFMR-023036,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.056,293.8,1.5544,0.5316,1.007,100,24.9,1,1,,closed
EDGE-046823,FUSE-XFMR-023036,XFMR-023036,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.315,1665.0,1.5112,0.4611,1.007,100,24.9,1,1,,closed
EDGE-046824,JCT-FDR-0070-004,FUSE-XFMR-023037,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.058,304.1,0.2675,0.43,0.3655,340,24.9,1,1,,closed
EDGE-046825,FUSE-XFMR-023037,XFMR-023037,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.326,1723.4,0.2857,0.451,0.3655,340,24.9,1,1,,closed
EDGE-046826,JCT-FDR-0070-004,FUSE-XFMR-023038,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.058,305.7,1.4605,0.4887,1.007,100,24.9,2,0,,closed
EDGE-046827,FUSE-XFMR-023038,XFMR-023038,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.328,1732.4,1.433,0.5495,1.007,100,24.9,2,0,,closed
EDGE-046828,JCT-FDR-0070-004,FUSE-XFMR-023039,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.059,311.3,0.5933,0.4488,0.5345,230,24.9,2,1,,closed
EDGE-046829,FUSE-XFMR-023039,XFMR-023039,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.334,1763.8,0.6057,0.4739,0.5345,230,24.9,2,1,,closed
EDGE-046830,JCT-FDR-0070-004,FUSE-XFMR-023040,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.06,317.6,0.8501,0.5424,0.6985,150,24.9,2,1,,closed
EDGE-046831,FUSE-XFMR-023040,XFMR-023040,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.341,1799.7,0.982,0.5114,0.6985,150,24.9,2,1,,closed
EDGE-046832,JCT-FDR-0070-004,FUSE-XFMR-023041,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.061,323.9,0.3026,0.4311,0.3655,340,24.9,2,1,,closed
EDGE-046833,FUSE-XFMR-023041,XFMR-023041,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.348,1835.6,0.2976,0.4773,0.3655,340,24.9,2,1,,closed
EDGE-046834,JCT-FDR-0070-004,FUSE-XFMR-023042,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.063,330.3,0.2717,0.4142,0.3655,340,24.9,1,1,,closed
EDGE-046835,FUSE-XFMR-023042,XFMR-023042,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.354,1871.5,0.3036,0.3954,0.3655,340,24.9,1,1,,closed
EDGE-046836,JCT-FDR-0070-004,FUSE-XFMR-023043,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.064,336.6,0.2991,0.4523,0.3655,340,24.9,1,1,,closed
EDGE-046837,FUSE-XFMR-023043,XFMR-023043,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.361,1907.4,0.3109,0.3932,0.3655,340,24.9,1,1,,closed
EDGE-046838,JCT-FDR-0070-004,FUSE-XFMR-023044,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.065,342.9,0.2839,0.4383,0.3655,340,24.9,1,1,,closed
EDGE-046839,FUSE-XFMR-023044,XFMR-023044,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.368,1943.3,0.2847,0.4525,0.3655,340,24.9,1,1,,closed
EDGE-046840,JCT-FDR-0070-004,FUSE-XFMR-023045,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.066,347.7,0.9119,0.4706,0.6985,150,24.9,3,1,,closed
EDGE-046841,FUSE-XFMR-023045,XFMR-023045,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.373,1970.2,0.9584,0.5331,0.6985,150,24.9,3,1,,closed
EDGE-046842,JCT-FDR-0070-004,FUSE-XFMR-023046,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.067,355.6,0.8108,0.5064,0.6985,150,24.9,3,1,,closed
EDGE-046843,FUSE-XFMR-023046,XFMR-023046,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.382,2015.1,0.9265,0.5254,0.6985,150,24.9,3,1,,closed
EDGE-046844,JCT-FDR-0070-004,FUSE-XFMR-023047,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.068,361.2,0.9815,0.5438,0.6985,150,24.9,2,1,,closed
EDGE-046845,FUSE-XFMR-023047,XFMR-023047,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.388,2046.5,0.8336,0.4519,0.6985,150,24.9,2,1,,closed
EDGE-046846,JCT-FDR-0070-004,FUSE-XFMR-023048,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.07,367.5,0.6113,0.435,0.5345,230,24.9,1,0,,closed
EDGE-046847,FUSE-XFMR-023048,XFMR-023048,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.394,2082.4,0.6143,0.4363,0.5345,230,24.9,1,0,,closed
EDGE-046848,JCT-FDR-0070-004,FUSE-XFMR-023049,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.07,370.7,0.6321,0.4413,0.5345,230,24.9,2,1,,closed
EDGE-046849,FUSE-XFMR-023049,XFMR-023049,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.398,2100.4,0.5814,0.5179,0.5345,230,24.9,2,1,,closed
EDGE-046850,JCT-FDR-0070-004,FUSE-XFMR-023050,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.071,375.4,0.8939,0.5236,0.6985,150,24.9,1,1,,closed
EDGE-046851,FUSE-XFMR-023050,XFMR-023050,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.403,2127.3,0.9572,0.5369,0.6985,150,24.9,1,1,,closed
EDGE-046852,JCT-FDR-0070-004,FUSE-XFMR-023051,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.072,381.7,1.6059,0.5574,1.007,100,24.9,1,0,,closed
EDGE-046853,FUSE-XFMR-023051,XFMR-023051,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.41,2163.2,1.52,0.477,1.007,100,24.9,1,0,,closed
EDGE-046854,JCT-FDR-0070-004,FUSE-XFMR-023052,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.073,386.5,1.4855,0.5,1.007,100,24.9,2,1,,closed
EDGE-046855,FUSE-XFMR-023052,XFMR-023052,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.415,2190.1,1.3878,0.5123,1.007,100,24.9,2,1,,closed
EDGE-046856,JCT-FDR-0070-004,FUSE-XFMR-023053,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.074,392.0,0.8716,0.5444,0.6985,150,24.9,3,1,,closed
EDGE-046857,FUSE-XFMR-023053,XFMR-023053,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.421,2221.6,0.8076,0.5204,0.6985,150,24.9,3,1,,closed
EDGE-046858,JCT-FDR-0070-004,FUSE-XFMR-023054,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.076,401.5,1.5807,0.553,1.007,100,24.9,2,1,,closed
EDGE-046859,FUSE-XFMR-023054,XFMR-023054,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.431,2275.4,1.3875,0.5045,1.007,100,24.9,2,1,,closed
EDGE-046860,JCT-FDR-0070-004,FUSE-XFMR-023055,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.077,408.7,0.5437,0.472,0.5345,230,24.9,1,1,,closed
EDGE-046861,FUSE-XFMR-023055,XFMR-023055,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.439,2315.8,0.5825,0.489,0.5345,230,24.9,1,1,,closed
EDGE-046862,JCT-FDR-0070-004,FUSE-XFMR-023056,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.078,412.6,0.5988,0.4711,0.5345,230,24.9,2,1,,closed
EDGE-046863,FUSE-XFMR-023056,XFMR-023056,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.443,2338.2,0.5708,0.4365,0.5345,230,24.9,2,1,,closed
EDGE-046864,JCT-FDR-0070-004,FUSE-XFMR-023057,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.079,419.0,0.6377,0.5001,0.5345,230,24.9,1,1,,closed
EDGE-046865,FUSE-XFMR-023057,XFMR-023057,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.45,2374.2,0.557,0.467,0.5345,230,24.9,1,1,,closed
EDGE-046866,JCT-FDR-0070-004,JCT-FDR-0070-005,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.45,2376.0,0.129,0.4139,0.2833,700,24.9,3,1,,closed
EDGE-046867,JCT-FDR-0070-005,FUSE-XFMR-023058,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.001,3.2,0.8257,0.4751,0.6985,150,24.9,2,1,,closed
EDGE-046868,FUSE-XFMR-023058,XFMR-023058,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.003,18.0,0.8401,0.5228,0.6985,150,24.9,2,1,,closed
EDGE-046869,JCT-FDR-0070-005,FUSE-XFMR-023059,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.002,8.7,1.4536,0.5018,1.007,100,24.9,2,0,,closed
EDGE-046870,FUSE-XFMR-023059,XFMR-023059,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.009,49.4,1.4011,0.5053,1.007,100,24.9,2,0,,closed
EDGE-046871,JCT-FDR-0070-005,FUSE-XFMR-023060,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.003,14.3,0.5776,0.4644,0.5345,230,24.9,1,1,,closed
EDGE-046872,FUSE-XFMR-023060,XFMR-023060,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.015,80.8,0.5814,0.461,0.5345,230,24.9,1,1,,closed
EDGE-046873,JCT-FDR-0070-005,FUSE-XFMR-023061,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.004,19.0,0.6221,0.5036,0.5345,230,24.9,1,1,,closed
EDGE-046874,FUSE-XFMR-023061,XFMR-023061,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.02,107.7,0.5766,0.5125,0.5345,230,24.9,1,1,,closed
EDGE-046875,JCT-FDR-0070-005,FUSE-XFMR-023062,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.004,23.0,1.5588,0.4681,1.007,100,24.9,3,1,,closed
EDGE-046876,FUSE-XFMR-023062,XFMR-023062,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.025,130.2,1.5389,0.4862,1.007,100,24.9,3,1,,closed
EDGE-046877,JCT-FDR-0070-005,FUSE-XFMR-023063,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.006,29.3,0.5445,0.4403,0.5345,230,24.9,1,1,,closed
EDGE-046878,FUSE-XFMR-023063,XFMR-023063,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.031,166.1,0.5493,0.463,0.5345,230,24.9,1,1,,closed
EDGE-046879,JCT-FDR-0070-005,FUSE-XFMR-023064,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.007,38.0,0.2784,0.4143,0.3655,340,24.9,1,1,,closed
EDGE-046880,FUSE-XFMR-023064,XFMR-023064,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.041,215.4,0.3202,0.4141,0.3655,340,24.9,1,1,,closed
EDGE-046881,JCT-FDR-0070-005,FUSE-XFMR-023065,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.008,42.0,1.4135,0.5315,1.007,100,24.9,3,1,,closed
EDGE-046882,FUSE-XFMR-023065,XFMR-023065,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.045,237.9,1.6052,0.5348,1.007,100,24.9,3,1,,closed
EDGE-046883,JCT-FDR-0070-005,FUSE-XFMR-023066,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.009,47.5,0.324,0.4469,0.3655,340,24.9,1,1,,closed
EDGE-046884,FUSE-XFMR-023066,XFMR-023066,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.051,269.3,0.3005,0.4494,0.3655,340,24.9,1,1,,closed
EDGE-046885,JCT-FDR-0070-005,FUSE-XFMR-023067,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.011,56.2,0.8269,0.452,0.6985,150,24.9,3,1,,closed
EDGE-046886,FUSE-XFMR-023067,XFMR-023067,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.06,318.6,0.9078,0.5008,0.6985,150,24.9,3,1,,closed
EDGE-046887,JCT-FDR-0070-005,FUSE-XFMR-023068,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.011,58.6,1.4006,0.4805,1.007,100,24.9,1,1,,closed
EDGE-046888,FUSE-XFMR-023068,XFMR-023068,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.063,332.1,1.5679,0.5571,1.007,100,24.9,1,1,,closed
EDGE-046889,JCT-FDR-0070-005,FUSE-XFMR-023069,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.012,64.2,0.8279,0.5186,0.6985,150,24.9,1,1,,closed
EDGE-046890,FUSE-XFMR-023069,XFMR-023069,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.069,363.5,0.8836,0.5082,0.6985,150,24.9,1,1,,closed
EDGE-046891,JCT-FDR-0070-005,FUSE-XFMR-023070,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.013,69.7,1.4775,0.5425,1.007,100,24.9,1,1,,closed
EDGE-046892,FUSE-XFMR-023070,XFMR-023070,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.075,394.9,1.4436,0.5015,1.007,100,24.9,1,1,,closed
EDGE-046893,JCT-FDR-0070-005,FUSE-XFMR-023071,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.014,75.2,0.899,0.5119,0.6985,150,24.9,1,1,,closed
EDGE-046894,FUSE-XFMR-023071,XFMR-023071,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.081,426.4,0.8243,0.5316,0.6985,150,24.9,1,1,,closed
EDGE-046895,JCT-FDR-0070-005,FUSE-XFMR-023072,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.016,83.2,0.6285,0.4336,0.5345,230,24.9,1,1,,closed
EDGE-046896,FUSE-XFMR-023072,XFMR-023072,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.089,471.2,0.558,0.4358,0.5345,230,24.9,1,1,,closed
EDGE-046897,JCT-FDR-0070-005,FUSE-XFMR-023073,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.017,91.1,1.4618,0.5156,1.007,100,24.9,1,0,,closed
EDGE-046898,FUSE-XFMR-023073,XFMR-023073,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.098,516.1,1.5279,0.5078,1.007,100,24.9,1,0,,closed
EDGE-046899,JCT-FDR-0070-005,FUSE-XFMR-023074,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.018,95.8,0.317,0.4342,0.3655,340,24.9,3,1,,closed
EDGE-046900,FUSE-XFMR-023074,XFMR-023074,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.103,543.0,0.3036,0.4691,0.3655,340,24.9,3,1,,closed
EDGE-046901,JCT-FDR-0070-005,FUSE-XFMR-023075,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.019,99.8,1.4127,0.4612,1.007,100,24.9,1,0,,closed
EDGE-046902,FUSE-XFMR-023075,XFMR-023075,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.107,565.5,1.6177,0.5595,1.007,100,24.9,1,0,,closed
EDGE-046903,JCT-FDR-0070-005,FUSE-XFMR-023076,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.02,106.9,0.2921,0.4632,0.3655,340,24.9,1,0,,closed
EDGE-046904,FUSE-XFMR-023076,XFMR-023076,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.115,605.9,0.2686,0.4041,0.3655,340,24.9,1,0,,closed
EDGE-046905,JCT-FDR-0070-005,FUSE-XFMR-023077,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.021,109.3,0.2985,0.4261,0.3655,340,24.9,2,1,,closed
EDGE-046906,FUSE-XFMR-023077,XFMR-023077,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.117,619.3,0.2782,0.3935,0.3655,340,24.9,2,1,,closed
EDGE-046907,JCT-FDR-0070-005,FUSE-XFMR-023078,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.022,118.8,0.3176,0.4281,0.3655,340,24.9,1,1,,closed
EDGE-046908,FUSE-XFMR-023078,XFMR-023078,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.128,673.2,0.2929,0.4665,0.3655,340,24.9,1,1,,closed
EDGE-046909,JCT-FDR-0070-005,FUSE-XFMR-023079,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.023,121.2,1.6221,0.5119,1.007,100,24.9,3,1,,closed
EDGE-046910,FUSE-XFMR-023079,XFMR-023079,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.13,686.7,1.6444,0.5497,1.007,100,24.9,3,1,,closed
EDGE-046911,JCT-FDR-0070-005,FUSE-XFMR-023080,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.024,128.3,0.5989,0.4907,0.5345,230,24.9,1,0,,closed
EDGE-046912,FUSE-XFMR-023080,XFMR-023080,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.138,727.1,0.6445,0.4943,0.5345,230,24.9,1,0,,closed
EDGE-046913,JCT-FDR-0070-005,FUSE-XFMR-023081,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.026,137.0,0.5644,0.5038,0.5345,230,24.9,3,1,,closed
EDGE-046914,FUSE-XFMR-023081,XFMR-023081,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.147,776.4,0.5942,0.4845,0.5345,230,24.9,3,1,,closed
EDGE-046915,JCT-FDR-0070-005,FUSE-XFMR-023082,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.027,143.4,0.8924,0.4786,0.6985,150,24.9,1,0,,closed
EDGE-046916,FUSE-XFMR-023082,XFMR-023082,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.154,812.3,0.9239,0.4866,0.6985,150,24.9,1,0,,closed
EDGE-046917,JCT-FDR-0070-005,FUSE-XFMR-023083,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.028,146.5,0.562,0.4815,0.5345,230,24.9,2,1,,closed
EDGE-046918,FUSE-XFMR-023083,XFMR-023083,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.157,830.3,0.5831,0.5208,0.5345,230,24.9,2,1,,closed
EDGE-046919,JCT-FDR-0070-005,FUSE-XFMR-023084,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.029,152.9,0.8592,0.5077,0.6985,150,24.9,2,1,,closed
EDGE-046920,FUSE-XFMR-023084,XFMR-023084,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.164,866.2,0.9445,0.4702,0.6985,150,24.9,2,1,,closed
EDGE-046921,JCT-FDR-0070-005,FUSE-XFMR-023085,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.03,158.4,1.5456,0.484,1.007,100,24.9,1,1,,closed
EDGE-046922,FUSE-XFMR-023085,XFMR-023085,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.17,897.6,1.4227,0.5076,1.007,100,24.9,1,1,,closed
EDGE-046923,JCT-FDR-0070-005,FUSE-XFMR-023086,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.031,164.7,0.3,0.401,0.3655,340,24.9,2,0,,closed
EDGE-046924,FUSE-XFMR-023086,XFMR-023086,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.177,933.5,0.3056,0.4251,0.3655,340,24.9,2,0,,closed
EDGE-046925,JCT-FDR-0070-005,FUSE-XFMR-023087,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AC,0.033,172.7,0.9044,0.4742,0.6985,150,24.9,2,0,,closed
EDGE-046926,FUSE-XFMR-023087,XFMR-023087,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AC,0.185,978.4,0.8932,0.4828,0.6985,150,24.9,2,0,,closed
EDGE-046927,JCT-FDR-0070-005,FUSE-XFMR-023088,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.033,174.2,0.5411,0.4347,0.5345,230,24.9,1,0,,closed
EDGE-046928,FUSE-XFMR-023088,XFMR-023088,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.187,987.4,0.6447,0.4662,0.5345,230,24.9,1,0,,closed
EDGE-046929,JCT-FDR-0070-005,FUSE-XFMR-023089,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.035,184.5,0.3123,0.4271,0.3655,340,24.9,2,0,,closed
EDGE-046930,FUSE-XFMR-023089,XFMR-023089,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.198,1045.7,0.2884,0.4364,0.3655,340,24.9,2,0,,closed
EDGE-046931,JCT-FDR-0070-005,FUSE-XFMR-023090,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.036,189.3,0.322,0.448,0.3655,340,24.9,1,1,,closed
EDGE-046932,FUSE-XFMR-023090,XFMR-023090,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.203,1072.6,0.3236,0.4217,0.3655,340,24.9,1,1,,closed
EDGE-046933,JCT-FDR-0070-005,FUSE-XFMR-023091,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.037,193.2,0.3188,0.432,0.3655,340,24.9,3,1,,closed
EDGE-046934,FUSE-XFMR-023091,XFMR-023091,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.207,1095.1,0.3054,0.4439,0.3655,340,24.9,3,1,,closed
EDGE-046935,JCT-FDR-0070-005,FUSE-XFMR-023092,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.037,198.0,0.9547,0.4616,0.6985,150,24.9,1,1,,closed
EDGE-046936,FUSE-XFMR-023092,XFMR-023092,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.212,1122.0,0.9389,0.4725,0.6985,150,24.9,1,1,,closed
EDGE-046937,JCT-FDR-0070-005,FUSE-XFMR-023093,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.039,206.7,0.9106,0.5317,0.6985,150,24.9,1,1,,closed
EDGE-046938,FUSE-XFMR-023093,XFMR-023093,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.222,1171.4,0.9078,0.48,0.6985,150,24.9,1,1,,closed
EDGE-046939,JCT-FDR-0070-005,FUSE-XFMR-023094,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.041,213.8,0.5409,0.4646,0.5345,230,24.9,2,1,,closed
EDGE-046940,FUSE-XFMR-023094,XFMR-023094,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.23,1211.8,0.6393,0.4968,0.5345,230,24.9,2,1,,closed
EDGE-046941,JCT-FDR-0070-005,FUSE-XFMR-023095,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.041,214.6,1.3873,0.4995,1.007,100,24.9,2,1,,closed
EDGE-046942,FUSE-XFMR-023095,XFMR-023095,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.23,1216.2,1.5764,0.5269,1.007,100,24.9,2,1,,closed
EDGE-046943,JCT-FDR-0070-005,FUSE-XFMR-023096,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.042,221.8,0.2687,0.4718,0.3655,340,24.9,1,0,,closed
EDGE-046944,FUSE-XFMR-023096,XFMR-023096,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.238,1256.6,0.2812,0.4122,0.3655,340,24.9,1,0,,closed
EDGE-046945,JCT-FDR-0070-005,FUSE-XFMR-023097,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.043,227.3,1.4636,0.5165,1.007,100,24.9,2,1,,closed
EDGE-046946,FUSE-XFMR-023097,XFMR-023097,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.244,1288.1,1.3794,0.4805,1.007,100,24.9,2,1,,closed
EDGE-046947,JCT-FDR-0070-005,FUSE-XFMR-023098,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.045,235.2,0.3265,0.4023,0.3655,340,24.9,3,1,,closed
EDGE-046948,FUSE-XFMR-023098,XFMR-023098,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.252,1332.9,0.3248,0.4568,0.3655,340,24.9,3,1,,closed
EDGE-046949,JCT-FDR-0070-005,FUSE-XFMR-023099,FDR-0070,SUB-015,lateral_underground,#2 ACSR,C,0.045,240.0,0.9702,0.4888,0.6985,150,24.9,1,0,,closed
EDGE-046950,FUSE-XFMR-023099,XFMR-023099,FDR-0070,SUB-015,lateral_underground,#2 ACSR,C,0.258,1359.9,0.8467,0.5304,0.6985,150,24.9,1,0,,closed
EDGE-046951,JCT-FDR-0070-005,FUSE-XFMR-023100,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.046,244.7,0.3242,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-046952,FUSE-XFMR-023100,XFMR-023100,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.263,1386.8,0.2976,0.4487,0.3655,340,24.9,1,1,,closed
EDGE-046953,JCT-FDR-0070-005,FUSE-XFMR-023101,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.048,253.4,1.4947,0.5518,1.007,100,24.9,1,1,,closed
EDGE-046954,FUSE-XFMR-023101,XFMR-023101,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.272,1436.2,1.4337,0.5486,1.007,100,24.9,1,1,,closed
EDGE-046955,JCT-FDR-0070-005,FUSE-XFMR-023102,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.049,259.8,0.2782,0.4007,0.3655,340,24.9,2,1,,closed
EDGE-046956,FUSE-XFMR-023102,XFMR-023102,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.279,1472.1,0.3175,0.4267,0.3655,340,24.9,2,1,,closed
EDGE-046957,JCT-FDR-0070-005,FUSE-XFMR-023103,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.05,264.5,0.5414,0.5138,0.5345,230,24.9,2,1,,closed
EDGE-046958,FUSE-XFMR-023103,XFMR-023103,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.284,1499.0,0.6064,0.4679,0.5345,230,24.9,2,1,,closed
EDGE-046959,JCT-FDR-0070-005,FUSE-XFMR-023104,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.051,270.9,1.5199,0.504,1.007,100,24.9,1,1,,closed
EDGE-046960,FUSE-XFMR-023104,XFMR-023104,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.291,1534.9,1.4564,0.5085,1.007,100,24.9,1,1,,closed
EDGE-046961,JCT-FDR-0070-005,FUSE-XFMR-023105,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.053,278.0,1.4604,0.5564,1.007,100,24.9,2,0,,closed
EDGE-046962,FUSE-XFMR-023105,XFMR-023105,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.298,1575.3,1.4387,0.5406,1.007,100,24.9,2,0,,closed
EDGE-046963,JCT-FDR-0070-005,FUSE-XFMR-023106,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.053,281.2,0.286,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-046964,FUSE-XFMR-023106,XFMR-023106,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.302,1593.2,0.3009,0.47,0.3655,340,24.9,1,1,,closed
EDGE-046965,JCT-FDR-0070-005,FUSE-XFMR-023107,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.055,288.3,0.8951,0.5141,0.6985,150,24.9,2,1,,closed
EDGE-046966,FUSE-XFMR-023107,XFMR-023107,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.309,1633.6,0.904,0.5042,0.6985,150,24.9,2,1,,closed
EDGE-046967,JCT-FDR-0070-005,FUSE-XFMR-023108,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.056,293.0,0.6455,0.5164,0.5345,230,24.9,1,1,,closed
EDGE-046968,FUSE-XFMR-023108,XFMR-023108,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.315,1660.6,0.5863,0.4799,0.5345,230,24.9,1,1,,closed
EDGE-046969,JCT-FDR-0070-005,FUSE-XFMR-023109,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.056,297.8,1.5048,0.5264,1.007,100,24.9,1,1,,closed
EDGE-046970,FUSE-XFMR-023109,XFMR-023109,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.32,1687.5,1.519,0.5296,1.007,100,24.9,1,1,,closed
EDGE-046971,JCT-FDR-0070-005,FUSE-XFMR-023110,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.057,303.3,1.5598,0.4984,1.007,100,24.9,3,1,,closed
