edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-046972,FUSE-XFMR-023110,XFMR-023110,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.326,1718.9,1.5264,0.4794,1.007,100,24.9,3,1,,closed
EDGE-046973,JCT-FDR-0070-005,FUSE-XFMR-023111,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.059,310.5,0.5684,0.4424,0.5345,230,24.9,1,0,,closed
EDGE-046974,FUSE-XFMR-023111,XFMR-023111,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.333,1759.3,0.5844,0.4532,0.5345,230,24.9,1,0,,closed
EDGE-046975,JCT-FDR-0070-005,FUSE-XFMR-023112,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.06,315.2,0.6029,0.476,0.5345,230,24.9,1,0,,closed
EDGE-046976,FUSE-XFMR-023112,XFMR-023112,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.338,1786.2,0.6294,0.4624,0.5345,230,24.9,1,0,,closed
EDGE-046977,JCT-FDR-0070-005,FUSE-XFMR-023113,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.061,323.9,0.5377,0.5097,0.5345,230,24.9,1,0,,closed
EDGE-046978,FUSE-XFMR-023113,XFMR-023113,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.348,1835.6,0.6082,0.4776,0.5345,230,24.9,1,0,,closed
EDGE-046979,JCT-FDR-0070-005,FUSE-XFMR-023114,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.062,328.7,0.893,0.515,0.6985,150,24.9,2,1,,closed
EDGE-046980,FUSE-XFMR-023114,XFMR-023114,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.353,1862.5,0.9248,0.4729,0.6985,150,24.9,2,1,,closed
EDGE-046981,JCT-FDR-0070-005,FUSE-XFMR-023115,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.063,332.6,0.5645,0.4534,0.5345,230,24.9,3,1,,closed
EDGE-046982,FUSE-XFMR-023115,XFMR-023115,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.357,1885.0,0.6413,0.4476,0.5345,230,24.9,3,1,,closed
EDGE-046983,JCT-FDR-0070-005,FUSE-XFMR-023116,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.065,342.1,0.9015,0.4905,0.6985,150,24.9,2,1,,closed
EDGE-046984,FUSE-XFMR-023116,XFMR-023116,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.367,1938.8,0.8554,0.4844,0.6985,150,24.9,2,1,,closed
EDGE-046985,JCT-FDR-0070-005,FUSE-XFMR-023117,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.065,345.3,0.5967,0.4937,0.5345,230,24.9,3,1,,closed
EDGE-046986,FUSE-XFMR-023117,XFMR-023117,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.371,1956.8,0.6057,0.4397,0.5345,230,24.9,3,1,,closed
EDGE-046987,JCT-FDR-0070-005,FUSE-XFMR-023118,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.067,351.6,0.3189,0.4409,0.3655,340,24.9,1,1,,closed
EDGE-046988,FUSE-XFMR-023118,XFMR-023118,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.377,1992.7,0.3231,0.4729,0.3655,340,24.9,1,1,,closed
EDGE-046989,JCT-FDR-0070-005,FUSE-XFMR-023119,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.068,358.0,0.5398,0.4752,0.5345,230,24.9,3,0,,closed
EDGE-046990,FUSE-XFMR-023119,XFMR-023119,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.384,2028.6,0.5332,0.5055,0.5345,230,24.9,3,0,,closed
EDGE-046991,JCT-FDR-0070-005,FUSE-XFMR-023120,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.069,361.9,1.5226,0.4653,1.007,100,24.9,2,0,,closed
EDGE-046992,FUSE-XFMR-023120,XFMR-023120,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.388,2051.0,1.3761,0.4745,1.007,100,24.9,2,0,,closed
EDGE-046993,JCT-FDR-0070-005,FUSE-XFMR-023121,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.07,367.5,0.597,0.5014,0.5345,230,24.9,2,0,,closed
EDGE-046994,FUSE-XFMR-023121,XFMR-023121,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.394,2082.4,0.616,0.5044,0.5345,230,24.9,2,0,,closed
EDGE-046995,JCT-FDR-0070-005,FUSE-XFMR-023122,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.071,376.2,0.2732,0.4164,0.3655,340,24.9,1,0,,closed
EDGE-046996,FUSE-XFMR-023122,XFMR-023122,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.404,2131.8,0.288,0.4736,0.3655,340,24.9,1,0,,closed
EDGE-046997,JCT-FDR-0070-005,FUSE-XFMR-023123,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.072,382.5,0.3147,0.4688,0.3655,340,24.9,1,1,,closed
EDGE-046998,FUSE-XFMR-023123,XFMR-023123,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.411,2167.7,0.2782,0.4761,0.3655,340,24.9,1,1,,closed
EDGE-046999,JCT-FDR-0070-005,FUSE-XFMR-023124,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.073,387.3,0.9176,0.5516,0.6985,150,24.9,2,1,,closed
EDGE-047000,FUSE-XFMR-023124,XFMR-023124,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.416,2194.6,0.975,0.5191,0.6985,150,24.9,2,1,,closed
EDGE-047001,JCT-FDR-0070-005,FUSE-XFMR-023125,FDR-0070,SUB-015,lateral_underground,#2 ACSR,C,0.075,394.4,0.9788,0.53,0.6985,150,24.9,1,0,,closed
EDGE-047002,FUSE-XFMR-023125,XFMR-023125,FDR-0070,SUB-015,lateral_underground,#2 ACSR,C,0.423,2235.0,0.9332,0.4661,0.6985,150,24.9,1,0,,closed
EDGE-047003,JCT-FDR-0070-005,FUSE-XFMR-023126,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.075,396.8,0.2987,0.4076,0.3655,340,24.9,1,1,,closed
EDGE-047004,FUSE-XFMR-023126,XFMR-023126,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.426,2248.5,0.2867,0.3945,0.3655,340,24.9,1,1,,closed
EDGE-047005,JCT-FDR-0070-005,FUSE-XFMR-023127,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.076,401.5,1.406,0.4619,1.007,100,24.9,1,1,,closed
EDGE-047006,FUSE-XFMR-023127,XFMR-023127,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.431,2275.4,1.6209,0.505,1.007,100,24.9,1,1,,closed
EDGE-047007,JCT-FDR-0070-005,FUSE-XFMR-023128,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.078,409.5,1.4192,0.5321,1.007,100,24.9,2,1,,closed
EDGE-047008,FUSE-XFMR-023128,XFMR-023128,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.439,2320.3,1.4048,0.5158,1.007,100,24.9,2,1,,closed
EDGE-047009,JCT-FDR-0070-005,FUSE-XFMR-023129,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.079,417.4,1.4741,0.5053,1.007,100,24.9,1,1,,closed
EDGE-047010,FUSE-XFMR-023129,XFMR-023129,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.448,2365.2,1.522,0.5475,1.007,100,24.9,1,1,,closed
EDGE-047011,JCT-FDR-0070-005,FUSE-XFMR-023130,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.08,419.8,0.5486,0.4866,0.5345,230,24.9,3,0,,closed
EDGE-047012,FUSE-XFMR-023130,XFMR-023130,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.451,2378.6,0.5915,0.4801,0.5345,230,24.9,3,0,,closed
EDGE-047013,JCT-FDR-0070-005,JCT-FDR-0070-006,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.45,2376.0,0.1209,0.4075,0.2473,700,24.9,3,1,,closed
EDGE-047014,JCT-FDR-0070-006,FUSE-XFMR-023131,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.001,5.5,1.4244,0.5015,1.007,100,24.9,2,1,,closed
EDGE-047015,FUSE-XFMR-023131,XFMR-023131,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.006,31.4,1.4134,0.4661,1.007,100,24.9,2,1,,closed
EDGE-047016,JCT-FDR-0070-006,FUSE-XFMR-023132,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.002,7.9,0.575,0.4542,0.5345,230,24.9,1,1,,closed
EDGE-047017,FUSE-XFMR-023132,XFMR-023132,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.009,44.9,0.6024,0.5138,0.5345,230,24.9,1,1,,closed
EDGE-047018,JCT-FDR-0070-006,FUSE-XFMR-023133,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.003,15.8,0.6309,0.5181,0.5345,230,24.9,1,1,,closed
EDGE-047019,FUSE-XFMR-023133,XFMR-023133,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.017,89.8,0.6055,0.4482,0.5345,230,24.9,1,1,,closed
EDGE-047020,JCT-FDR-0070-006,FUSE-XFMR-023134,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.003,15.8,1.6227,0.4735,1.007,100,24.9,2,0,,closed
EDGE-047021,FUSE-XFMR-023134,XFMR-023134,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.017,89.8,1.4368,0.5405,1.007,100,24.9,2,0,,closed
EDGE-047022,JCT-FDR-0070-006,FUSE-XFMR-023135,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.004,23.8,1.5269,0.4739,1.007,100,24.9,2,1,,closed
EDGE-047023,FUSE-XFMR-023135,XFMR-023135,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.025,134.6,1.5857,0.4624,1.007,100,24.9,2,1,,closed
EDGE-047024,JCT-FDR-0070-006,FUSE-XFMR-023136,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.006,29.3,0.5571,0.5208,0.5345,230,24.9,1,0,,closed
EDGE-047025,FUSE-XFMR-023136,XFMR-023136,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.031,166.1,0.5611,0.479,0.5345,230,24.9,1,0,,closed
EDGE-047026,JCT-FDR-0070-006,FUSE-XFMR-023137,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.007,34.8,0.2997,0.4169,0.3655,340,24.9,1,1,,closed
EDGE-047027,FUSE-XFMR-023137,XFMR-023137,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.037,197.5,0.2869,0.4284,0.3655,340,24.9,1,1,,closed
EDGE-047028,JCT-FDR-0070-006,FUSE-XFMR-023138,FDR-0070,SUB-015,lateral_underground,1/0 AL,BC,0.008,44.4,0.5941,0.4552,0.5345,230,24.9,2,0,,closed
EDGE-047029,FUSE-XFMR-023138,XFMR-023138,FDR-0070,SUB-015,lateral_underground,1/0 AL,BC,0.048,251.3,0.5354,0.458,0.5345,230,24.9,2,0,,closed
EDGE-047030,JCT-FDR-0070-006,FUSE-XFMR-023139,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.009,49.1,1.5017,0.473,1.007,100,24.9,1,1,,closed
EDGE-047031,FUSE-XFMR-023139,XFMR-023139,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.053,278.3,1.5862,0.4946,1.007,100,24.9,1,1,,closed
EDGE-047032,JCT-FDR-0070-006,FUSE-XFMR-023140,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.011,55.4,0.3078,0.4577,0.3655,340,24.9,3,1,,closed
EDGE-047033,FUSE-XFMR-023140,XFMR-023140,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.06,314.2,0.2685,0.4297,0.3655,340,24.9,3,1,,closed
EDGE-047034,JCT-FDR-0070-006,FUSE-XFMR-023141,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.011,57.0,0.6166,0.4401,0.5345,230,24.9,2,1,,closed
EDGE-047035,FUSE-XFMR-023141,XFMR-023141,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.061,323.1,0.5884,0.4915,0.5345,230,24.9,2,1,,closed
EDGE-047036,JCT-FDR-0070-006,FUSE-XFMR-023142,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.012,63.4,0.9141,0.495,0.6985,150,24.9,1,0,,closed
EDGE-047037,FUSE-XFMR-023142,XFMR-023142,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.068,359.0,0.8936,0.5391,0.6985,150,24.9,1,0,,closed
EDGE-047038,JCT-FDR-0070-006,FUSE-XFMR-023143,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.013,68.1,0.29,0.4574,0.3655,340,24.9,1,1,,closed
EDGE-047039,FUSE-XFMR-023143,XFMR-023143,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.073,386.0,0.3222,0.448,0.3655,340,24.9,1,1,,closed
EDGE-047040,JCT-FDR-0070-006,FUSE-XFMR-023144,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.015,79.2,1.4189,0.5481,1.007,100,24.9,1,1,,closed
EDGE-047041,FUSE-XFMR-023144,XFMR-023144,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.085,448.8,1.4606,0.4667,1.007,100,24.9,1,1,,closed
EDGE-047042,JCT-FDR-0070-006,FUSE-XFMR-023145,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.016,83.2,0.5502,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-047043,FUSE-XFMR-023145,XFMR-023145,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.089,471.2,0.6254,0.4778,0.5345,230,24.9,1,1,,closed
EDGE-047044,JCT-FDR-0070-006,FUSE-XFMR-023146,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.016,86.3,0.9312,0.5346,0.6985,150,24.9,1,1,,closed
EDGE-047045,FUSE-XFMR-023146,XFMR-023146,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.093,489.2,0.916,0.5342,0.6985,150,24.9,1,1,,closed
EDGE-047046,JCT-FDR-0070-006,FUSE-XFMR-023147,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.018,92.7,0.8742,0.4605,0.6985,150,24.9,2,0,,closed
EDGE-047047,FUSE-XFMR-023147,XFMR-023147,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.099,525.1,0.9713,0.5245,0.6985,150,24.9,2,0,,closed
EDGE-047048,JCT-FDR-0070-006,FUSE-XFMR-023148,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.019,101.4,1.4905,0.5482,1.007,100,24.9,1,1,,closed
EDGE-047049,FUSE-XFMR-023148,XFMR-023148,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.109,574.5,1.364,0.4852,1.007,100,24.9,1,1,,closed
EDGE-047050,JCT-FDR-0070-006,FUSE-XFMR-023149,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.02,107.7,0.8849,0.5123,0.6985,150,24.9,2,1,,closed
EDGE-047051,FUSE-XFMR-023149,XFMR-023149,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.116,610.4,0.9207,0.4828,0.6985,150,24.9,2,1,,closed
EDGE-047052,JCT-FDR-0070-006,FUSE-XFMR-023150,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.022,114.0,0.5903,0.4519,0.5345,230,24.9,2,1,,closed
EDGE-047053,FUSE-XFMR-023150,XFMR-023150,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.122,646.3,0.6297,0.4399,0.5345,230,24.9,2,1,,closed
EDGE-047054,JCT-FDR-0070-006,FUSE-XFMR-023151,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.023,120.4,0.3182,0.4277,0.3655,340,24.9,1,1,,closed
EDGE-047055,FUSE-XFMR-023151,XFMR-023151,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.129,682.2,0.2697,0.4272,0.3655,340,24.9,1,1,,closed
EDGE-047056,JCT-FDR-0070-006,FUSE-XFMR-023152,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.024,124.3,0.9802,0.5341,0.6985,150,24.9,3,1,,closed
EDGE-047057,FUSE-XFMR-023152,XFMR-023152,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.133,704.6,0.9832,0.4986,0.6985,150,24.9,3,1,,closed
EDGE-047058,JCT-FDR-0070-006,FUSE-XFMR-023153,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.025,130.7,0.9761,0.5096,0.6985,150,24.9,1,1,,closed
EDGE-047059,FUSE-XFMR-023153,XFMR-023153,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.14,740.5,0.8179,0.5495,0.6985,150,24.9,1,1,,closed
EDGE-047060,JCT-FDR-0070-006,FUSE-XFMR-023154,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.026,134.6,0.5473,0.4405,0.5345,230,24.9,1,0,,closed
EDGE-047061,FUSE-XFMR-023154,XFMR-023154,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.145,763.0,0.6426,0.4802,0.5345,230,24.9,1,0,,closed
EDGE-047062,JCT-FDR-0070-006,FUSE-XFMR-023155,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.027,143.4,0.6202,0.4499,0.5345,230,24.9,1,1,,closed
EDGE-047063,FUSE-XFMR-023155,XFMR-023155,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.154,812.3,0.5592,0.4855,0.5345,230,24.9,1,1,,closed
EDGE-047064,JCT-FDR-0070-006,FUSE-XFMR-023156,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.028,148.1,1.6403,0.5,1.007,100,24.9,3,1,,closed
EDGE-047065,FUSE-XFMR-023156,XFMR-023156,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.159,839.3,1.4782,0.4838,1.007,100,24.9,3,1,,closed
EDGE-047066,JCT-FDR-0070-006,FUSE-XFMR-023157,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.029,151.3,0.628,0.5204,0.5345,230,24.9,2,1,,closed
EDGE-047067,FUSE-XFMR-023157,XFMR-023157,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.162,857.2,0.5967,0.4767,0.5345,230,24.9,2,1,,closed
EDGE-047068,JCT-FDR-0070-006,FUSE-XFMR-023158,FDR-0070,SUB-015,lateral_underground,#2 ACSR,BC,0.03,159.2,0.9079,0.4865,0.6985,150,24.9,2,0,,closed
EDGE-047069,FUSE-XFMR-023158,XFMR-023158,FDR-0070,SUB-015,lateral_underground,#2 ACSR,BC,0.171,902.1,0.9506,0.5253,0.6985,150,24.9,2,0,,closed
EDGE-047070,JCT-FDR-0070-006,FUSE-XFMR-023159,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.031,163.2,1.4799,0.4929,1.007,100,24.9,1,0,,closed
EDGE-047071,FUSE-XFMR-023159,XFMR-023159,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.175,924.5,1.6277,0.5444,1.007,100,24.9,1,0,,closed
EDGE-047072,JCT-FDR-0070-006,FUSE-XFMR-023160,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.032,168.7,1.5503,0.5006,1.007,100,24.9,2,1,,closed
EDGE-047073,FUSE-XFMR-023160,XFMR-023160,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.181,955.9,1.3872,0.5591,1.007,100,24.9,2,1,,closed
EDGE-047074,JCT-FDR-0070-006,FUSE-XFMR-023161,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.033,174.2,0.5657,0.5089,0.5345,230,24.9,2,1,,closed
EDGE-047075,FUSE-XFMR-023161,XFMR-023161,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.187,987.4,0.6148,0.4461,0.5345,230,24.9,2,1,,closed
EDGE-047076,JCT-FDR-0070-006,FUSE-XFMR-023162,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.035,182.2,0.6415,0.4347,0.5345,230,24.9,2,1,,closed
EDGE-047077,FUSE-XFMR-023162,XFMR-023162,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.196,1032.2,0.5603,0.5016,0.5345,230,24.9,2,1,,closed
EDGE-047078,JCT-FDR-0070-006,FUSE-XFMR-023163,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.036,188.5,0.2786,0.4761,0.3655,340,24.9,3,1,,closed
EDGE-047079,FUSE-XFMR-023163,XFMR-023163,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.202,1068.1,0.2696,0.405,0.3655,340,24.9,3,1,,closed
EDGE-047080,JCT-FDR-0070-006,FUSE-XFMR-023164,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.037,194.0,1.5557,0.5573,1.007,100,24.9,1,0,,closed
EDGE-047081,FUSE-XFMR-023164,XFMR-023164,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.208,1099.6,1.6136,0.5105,1.007,100,24.9,1,0,,closed
EDGE-047082,JCT-FDR-0070-006,FUSE-XFMR-023165,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.038,200.4,0.5523,0.4791,0.5345,230,24.9,3,1,,closed
EDGE-047083,FUSE-XFMR-023165,XFMR-023165,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.215,1135.5,0.6339,0.4792,0.5345,230,24.9,3,1,,closed
EDGE-047084,JCT-FDR-0070-006,FUSE-XFMR-023166,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.039,204.3,0.8458,0.4906,0.6985,150,24.9,2,1,,closed
EDGE-047085,FUSE-XFMR-023166,XFMR-023166,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.219,1157.9,0.8799,0.5231,0.6985,150,24.9,2,1,,closed
EDGE-047086,JCT-FDR-0070-006,FUSE-XFMR-023167,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.04,209.9,0.3262,0.4621,0.3655,340,24.9,2,0,,closed
EDGE-047087,FUSE-XFMR-023167,XFMR-023167,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.225,1189.3,0.2858,0.4386,0.3655,340,24.9,2,0,,closed
EDGE-047088,JCT-FDR-0070-006,FUSE-XFMR-023168,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.041,216.2,1.4265,0.4889,1.007,100,24.9,2,1,,closed
EDGE-047089,FUSE-XFMR-023168,XFMR-023168,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.232,1225.2,1.4775,0.5522,1.007,100,24.9,2,1,,closed
EDGE-047090,JCT-FDR-0070-006,FUSE-XFMR-023169,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.042,221.0,0.2943,0.4197,0.3655,340,24.9,1,1,,closed
EDGE-047091,FUSE-XFMR-023169,XFMR-023169,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.237,1252.2,0.3173,0.401,0.3655,340,24.9,1,1,,closed
EDGE-047092,JCT-FDR-0070-006,FUSE-XFMR-023170,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.043,226.5,1.4492,0.5385,1.007,100,24.9,3,1,,closed
EDGE-047093,FUSE-XFMR-023170,XFMR-023170,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.243,1283.6,1.5453,0.4849,1.007,100,24.9,3,1,,closed
EDGE-047094,JCT-FDR-0070-006,FUSE-XFMR-023171,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.044,231.3,1.4045,0.5348,1.007,100,24.9,2,1,,closed
EDGE-047095,FUSE-XFMR-023171,XFMR-023171,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.248,1310.5,1.4232,0.4613,1.007,100,24.9,2,1,,closed
EDGE-047096,JCT-FDR-0070-006,FUSE-XFMR-023172,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.045,238.4,1.3741,0.496,1.007,100,24.9,3,1,,closed
EDGE-047097,FUSE-XFMR-023172,XFMR-023172,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.256,1350.9,1.5179,0.473,1.007,100,24.9,3,1,,closed
EDGE-047098,JCT-FDR-0070-006,FUSE-XFMR-023173,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.047,246.3,1.3813,0.5266,1.007,100,24.9,1,1,,closed
EDGE-047099,FUSE-XFMR-023173,XFMR-023173,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.264,1395.8,1.5341,0.5549,1.007,100,24.9,1,1,,closed
EDGE-047100,JCT-FDR-0070-006,FUSE-XFMR-023174,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.048,254.2,0.8203,0.5353,0.6985,150,24.9,1,0,,closed
EDGE-047101,FUSE-XFMR-023174,XFMR-023174,FDR-0070,SUB-015,lateral_underground,#2 ACSR,A,0.273,1440.6,0.8577,0.5201,0.6985,150,24.9,1,0,,closed
EDGE-047102,JCT-FDR-0070-006,FUSE-XFMR-023175,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.049,258.2,0.5467,0.4561,0.5345,230,24.9,1,1,,closed
EDGE-047103,FUSE-XFMR-023175,XFMR-023175,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.277,1463.1,0.6446,0.4709,0.5345,230,24.9,1,1,,closed
EDGE-047104,JCT-FDR-0070-006,FUSE-XFMR-023176,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.05,262.9,0.9701,0.4985,0.6985,150,24.9,2,1,,closed
EDGE-047105,FUSE-XFMR-023176,XFMR-023176,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.282,1490.0,0.8397,0.5193,0.6985,150,24.9,2,1,,closed
EDGE-047106,JCT-FDR-0070-006,FUSE-XFMR-023177,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.051,269.3,0.8208,0.4612,0.6985,150,24.9,2,1,,closed
EDGE-047107,FUSE-XFMR-023177,XFMR-023177,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.289,1525.9,0.815,0.5139,0.6985,150,24.9,2,1,,closed
EDGE-047108,JCT-FDR-0070-006,FUSE-XFMR-023178,FDR-0070,SUB-015,lateral_underground,1/0 AL,AC,0.052,273.2,0.534,0.5007,0.5345,230,24.9,2,0,,closed
EDGE-047109,FUSE-XFMR-023178,XFMR-023178,FDR-0070,SUB-015,lateral_underground,1/0 AL,AC,0.293,1548.4,0.6164,0.4513,0.5345,230,24.9,2,0,,closed
EDGE-047110,JCT-FDR-0070-006,FUSE-XFMR-023179,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.054,282.7,0.9701,0.4782,0.6985,150,24.9,1,1,,closed
EDGE-047111,FUSE-XFMR-023179,XFMR-023179,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.303,1602.2,0.8835,0.5067,0.6985,150,24.9,1,1,,closed
EDGE-047112,JCT-FDR-0070-006,FUSE-XFMR-023180,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.054,285.1,0.8293,0.4694,0.6985,150,24.9,1,1,,closed
EDGE-047113,FUSE-XFMR-023180,XFMR-023180,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.306,1615.7,0.8453,0.4733,0.6985,150,24.9,1,1,,closed
EDGE-047114,JCT-FDR-0070-006,FUSE-XFMR-023181,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.055,291.5,0.8881,0.5276,0.6985,150,24.9,3,0,,closed
EDGE-047115,FUSE-XFMR-023181,XFMR-023181,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.313,1651.6,0.9559,0.461,0.6985,150,24.9,3,0,,closed
EDGE-047116,JCT-FDR-0070-006,FUSE-XFMR-023182,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.056,296.2,0.6066,0.4921,0.5345,230,24.9,2,1,,closed
EDGE-047117,FUSE-XFMR-023182,XFMR-023182,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.318,1678.5,0.5635,0.4876,0.5345,230,24.9,2,1,,closed
EDGE-047118,JCT-FDR-0070-006,FUSE-XFMR-023183,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.057,303.3,0.8852,0.4574,0.6985,150,24.9,1,1,,closed
EDGE-047119,FUSE-XFMR-023183,XFMR-023183,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.326,1718.9,0.9786,0.4999,0.6985,150,24.9,1,1,,closed
EDGE-047120,JCT-FDR-0070-006,FUSE-XFMR-023184,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.059,310.5,0.6341,0.507,0.5345,230,24.9,1,1,,closed
EDGE-047121,FUSE-XFMR-023184,XFMR-023184,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.333,1759.3,0.5648,0.4742,0.5345,230,24.9,1,1,,closed
EDGE-047122,JCT-FDR-0070-006,FUSE-XFMR-023185,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.06,316.0,0.816,0.5037,0.6985,150,24.9,3,0,,closed
EDGE-047123,FUSE-XFMR-023185,XFMR-023185,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.339,1790.7,0.8398,0.4599,0.6985,150,24.9,3,0,,closed
EDGE-047124,JCT-FDR-0070-006,FUSE-XFMR-023186,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.061,323.9,0.8597,0.4954,0.6985,150,24.9,2,0,,closed
EDGE-047125,FUSE-XFMR-023186,XFMR-023186,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.348,1835.6,0.8427,0.5226,0.6985,150,24.9,2,0,,closed
EDGE-047126,JCT-FDR-0070-006,FUSE-XFMR-023187,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.062,326.3,0.2941,0.4288,0.3655,340,24.9,1,0,,closed
EDGE-047127,FUSE-XFMR-023187,XFMR-023187,FDR-0070,SUB-015,lateral_underground,4/0 AL,C,0.35,1849.1,0.2759,0.4387,0.3655,340,24.9,1,0,,closed
EDGE-047128,JCT-FDR-0070-006,FUSE-XFMR-023188,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.063,334.2,0.6347,0.5032,0.5345,230,24.9,1,0,,closed
EDGE-047129,FUSE-XFMR-023188,XFMR-023188,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.359,1893.9,0.5917,0.4705,0.5345,230,24.9,1,0,,closed
EDGE-047130,JCT-FDR-0070-006,FUSE-XFMR-023189,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.064,338.2,1.419,0.5198,1.007,100,24.9,2,1,,closed
EDGE-047131,FUSE-XFMR-023189,XFMR-023189,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.363,1916.4,1.4882,0.5006,1.007,100,24.9,2,1,,closed
EDGE-047132,JCT-FDR-0070-006,FUSE-XFMR-023190,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.065,344.5,0.616,0.5001,0.5345,230,24.9,2,1,,closed
EDGE-047133,FUSE-XFMR-023190,XFMR-023190,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.37,1952.3,0.5932,0.5079,0.5345,230,24.9,2,1,,closed
EDGE-047134,JCT-FDR-0070-006,FUSE-XFMR-023191,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.066,348.5,0.5807,0.4433,0.5345,230,24.9,1,1,,closed
EDGE-047135,FUSE-XFMR-023191,XFMR-023191,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.374,1974.7,0.6282,0.4495,0.5345,230,24.9,1,1,,closed
EDGE-047136,JCT-FDR-0070-006,FUSE-XFMR-023192,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.068,356.4,0.2698,0.4033,0.3655,340,24.9,1,0,,closed
EDGE-047137,FUSE-XFMR-023192,XFMR-023192,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.383,2019.6,0.2819,0.4499,0.3655,340,24.9,1,0,,closed
EDGE-047138,JCT-FDR-0070-006,FUSE-XFMR-023193,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.069,361.9,0.8648,0.4794,0.6985,150,24.9,2,1,,closed
EDGE-047139,FUSE-XFMR-023193,XFMR-023193,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.388,2051.0,0.8138,0.5041,0.6985,150,24.9,2,1,,closed
EDGE-047140,JCT-FDR-0070-006,FUSE-XFMR-023194,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.07,367.5,1.6478,0.5396,1.007,100,24.9,2,0,,closed
EDGE-047141,FUSE-XFMR-023194,XFMR-023194,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.394,2082.4,1.4124,0.5017,1.007,100,24.9,2,0,,closed
EDGE-047142,JCT-FDR-0070-006,FUSE-XFMR-023195,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.071,377.0,0.2835,0.4679,0.3655,340,24.9,1,1,,closed
EDGE-047143,FUSE-XFMR-023195,XFMR-023195,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.405,2136.3,0.2701,0.4663,0.3655,340,24.9,1,1,,closed
EDGE-047144,JCT-FDR-0070-006,FUSE-XFMR-023196,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.072,381.0,0.9126,0.5438,0.6985,150,24.9,2,1,,closed
EDGE-047145,FUSE-XFMR-023196,XFMR-023196,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.409,2158.7,0.903,0.4567,0.6985,150,24.9,2,1,,closed
EDGE-047146,JCT-FDR-0070-006,FUSE-XFMR-023197,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.073,385.7,0.3028,0.4313,0.3655,340,24.9,2,1,,closed
EDGE-047147,FUSE-XFMR-023197,XFMR-023197,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.414,2185.7,0.2836,0.4083,0.3655,340,24.9,2,1,,closed
EDGE-047148,JCT-FDR-0070-006,FUSE-XFMR-023198,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.074,391.2,0.274,0.4543,0.3655,340,24.9,2,1,,closed
EDGE-047149,FUSE-XFMR-023198,XFMR-023198,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.42,2217.1,0.3074,0.4432,0.3655,340,24.9,2,1,,closed
EDGE-047150,JCT-FDR-0070-006,FUSE-XFMR-023199,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.075,398.4,0.9795,0.5179,0.6985,150,24.9,3,0,,closed
EDGE-047151,FUSE-XFMR-023199,XFMR-023199,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.428,2257.5,0.8365,0.549,0.6985,150,24.9,3,0,,closed
EDGE-047152,JCT-FDR-0070-006,FUSE-XFMR-023200,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.076,402.3,1.5932,0.5552,1.007,100,24.9,2,0,,closed
EDGE-047153,FUSE-XFMR-023200,XFMR-023200,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.432,2279.9,1.4298,0.478,1.007,100,24.9,2,0,,closed
EDGE-047154,JCT-FDR-0070-006,FUSE-XFMR-023201,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.077,408.7,0.583,0.5129,0.5345,230,24.9,1,1,,closed
EDGE-047155,FUSE-XFMR-023201,XFMR-023201,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.439,2315.8,0.6289,0.491,0.5345,230,24.9,1,1,,closed
EDGE-047156,JCT-FDR-0070-006,FUSE-XFMR-023202,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.078,414.2,0.8176,0.4645,0.6985,150,24.9,1,1,,closed
EDGE-047157,FUSE-XFMR-023202,XFMR-023202,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.445,2347.2,0.8134,0.5433,0.6985,150,24.9,1,1,,closed
EDGE-047158,JCT-FDR-0070-006,FUSE-XFMR-023203,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.08,419.8,1.3993,0.5268,1.007,100,24.9,2,0,,closed
EDGE-047159,FUSE-XFMR-023203,XFMR-023203,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.451,2378.6,1.453,0.489,1.007,100,24.9,2,0,,closed
EDGE-047160,JCT-FDR-0070-006,JCT-FDR-0070-007,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.45,2376.0,0.1347,0.4124,0.2691,700,24.9,3,1,,closed
EDGE-047161,JCT-FDR-0070-007,FUSE-XFMR-023204,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.002,7.9,0.2978,0.4604,0.3655,340,24.9,2,1,,closed
EDGE-047162,FUSE-XFMR-023204,XFMR-023204,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.009,44.9,0.2677,0.3939,0.3655,340,24.9,2,1,,closed
EDGE-047163,JCT-FDR-0070-007,FUSE-XFMR-023205,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.0,1.6,0.8584,0.4935,0.6985,150,24.9,1,1,,closed
EDGE-047164,FUSE-XFMR-023205,XFMR-023205,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.002,9.0,0.9559,0.5387,0.6985,150,24.9,1,1,,closed
EDGE-047165,JCT-FDR-0070-007,FUSE-XFMR-023206,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.002,11.9,1.3625,0.5443,1.007,100,24.9,3,1,,closed
EDGE-047166,FUSE-XFMR-023206,XFMR-023206,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.013,67.3,1.4253,0.512,1.007,100,24.9,3,1,,closed
EDGE-047167,JCT-FDR-0070-007,FUSE-XFMR-023207,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.002,12.7,1.5267,0.4845,1.007,100,24.9,1,1,,closed
EDGE-047168,FUSE-XFMR-023207,XFMR-023207,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.014,71.8,1.4347,0.509,1.007,100,24.9,1,1,,closed
EDGE-047169,JCT-FDR-0070-007,FUSE-XFMR-023208,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.004,20.6,0.5943,0.476,0.5345,230,24.9,3,0,,closed
EDGE-047170,FUSE-XFMR-023208,XFMR-023208,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.022,116.7,0.6194,0.4549,0.5345,230,24.9,3,0,,closed
EDGE-047171,JCT-FDR-0070-007,FUSE-XFMR-023209,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.005,28.5,0.5886,0.4297,0.5345,230,24.9,1,1,,closed
EDGE-047172,FUSE-XFMR-023209,XFMR-023209,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.031,161.6,0.5363,0.4343,0.5345,230,24.9,1,1,,closed
EDGE-047173,JCT-FDR-0070-007,FUSE-XFMR-023210,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.007,34.8,0.886,0.5028,0.6985,150,24.9,2,0,,closed
EDGE-047174,FUSE-XFMR-023210,XFMR-023210,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.037,197.5,0.8465,0.5415,0.6985,150,24.9,2,0,,closed
EDGE-047175,JCT-FDR-0070-007,FUSE-XFMR-023211,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.007,38.0,0.9476,0.4731,0.6985,150,24.9,3,1,,closed
EDGE-047176,FUSE-XFMR-023211,XFMR-023211,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.041,215.4,0.9609,0.5341,0.6985,150,24.9,3,1,,closed
EDGE-047177,JCT-FDR-0070-007,FUSE-XFMR-023212,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.009,45.1,0.6449,0.5136,0.5345,230,24.9,2,1,,closed
EDGE-047178,FUSE-XFMR-023212,XFMR-023212,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.048,255.8,0.5533,0.4475,0.5345,230,24.9,2,1,,closed
EDGE-047179,JCT-FDR-0070-007,FUSE-XFMR-023213,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.009,49.9,1.4921,0.5461,1.007,100,24.9,2,1,,closed
EDGE-047180,FUSE-XFMR-023213,XFMR-023213,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.054,282.7,1.3644,0.5427,1.007,100,24.9,2,1,,closed
EDGE-047181,JCT-FDR-0070-007,FUSE-XFMR-023214,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.011,55.4,0.6217,0.4439,0.5345,230,24.9,1,0,,closed
EDGE-047182,FUSE-XFMR-023214,XFMR-023214,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.06,314.2,0.6147,0.4689,0.5345,230,24.9,1,0,,closed
EDGE-047183,JCT-FDR-0070-007,FUSE-XFMR-023215,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.012,61.8,0.8475,0.4771,0.6985,150,24.9,1,1,,closed
EDGE-047184,FUSE-XFMR-023215,XFMR-023215,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.066,350.1,0.8437,0.5263,0.6985,150,24.9,1,1,,closed
EDGE-047185,JCT-FDR-0070-007,FUSE-XFMR-023216,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.013,68.1,0.9631,0.5341,0.6985,150,24.9,1,1,,closed
EDGE-047186,FUSE-XFMR-023216,XFMR-023216,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.073,386.0,0.8181,0.4757,0.6985,150,24.9,1,1,,closed
EDGE-047187,JCT-FDR-0070-007,FUSE-XFMR-023217,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.014,72.9,0.2924,0.4616,0.3655,340,24.9,1,1,,closed
EDGE-047188,FUSE-XFMR-023217,XFMR-023217,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.078,412.9,0.2823,0.4503,0.3655,340,24.9,1,1,,closed
EDGE-047189,JCT-FDR-0070-007,FUSE-XFMR-023218,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.015,80.0,0.2828,0.4252,0.3655,340,24.9,2,0,,closed
EDGE-047190,FUSE-XFMR-023218,XFMR-023218,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.086,453.3,0.2999,0.45,0.3655,340,24.9,2,0,,closed
EDGE-047191,JCT-FDR-0070-007,FUSE-XFMR-023219,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.016,84.7,0.5839,0.4389,0.5345,230,24.9,2,1,,closed
EDGE-047192,FUSE-XFMR-023219,XFMR-023219,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.091,480.2,0.6391,0.4884,0.5345,230,24.9,2,1,,closed
EDGE-047193,JCT-FDR-0070-007,FUSE-XFMR-023220,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.017,91.1,0.8705,0.54,0.6985,150,24.9,3,1,,closed
EDGE-047194,FUSE-XFMR-023220,XFMR-023220,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.098,516.1,0.9061,0.5256,0.6985,150,24.9,3,1,,closed
EDGE-047195,JCT-FDR-0070-007,FUSE-XFMR-023221,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.018,96.6,1.5171,0.4618,1.007,100,24.9,2,1,,closed
EDGE-047196,FUSE-XFMR-023221,XFMR-023221,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.104,547.5,1.3742,0.512,1.007,100,24.9,2,1,,closed
EDGE-047197,JCT-FDR-0070-007,FUSE-XFMR-023222,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.02,103.8,1.5983,0.4804,1.007,100,24.9,3,1,,closed
EDGE-047198,FUSE-XFMR-023222,XFMR-023222,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.111,587.9,1.4364,0.5065,1.007,100,24.9,3,1,,closed
EDGE-047199,JCT-FDR-0070-007,FUSE-XFMR-023223,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.021,109.3,0.9307,0.5089,0.6985,150,24.9,2,1,,closed
EDGE-047200,FUSE-XFMR-023223,XFMR-023223,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.117,619.3,0.8872,0.4821,0.6985,150,24.9,2,1,,closed
EDGE-047201,JCT-FDR-0070-007,FUSE-XFMR-023224,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.021,112.5,0.5929,0.4436,0.5345,230,24.9,1,1,,closed
EDGE-047202,FUSE-XFMR-023224,XFMR-023224,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.121,637.3,0.5713,0.4721,0.5345,230,24.9,1,1,,closed
EDGE-047203,JCT-FDR-0070-007,FUSE-XFMR-023225,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.023,121.2,0.618,0.4316,0.5345,230,24.9,3,1,,closed
EDGE-047204,FUSE-XFMR-023225,XFMR-023225,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.13,686.7,0.5867,0.4902,0.5345,230,24.9,3,1,,closed
EDGE-047205,JCT-FDR-0070-007,FUSE-XFMR-023226,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.023,123.6,0.3166,0.4311,0.3655,340,24.9,2,1,,closed
EDGE-047206,FUSE-XFMR-023226,XFMR-023226,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.133,700.1,0.2728,0.4761,0.3655,340,24.9,2,1,,closed
EDGE-047207,JCT-FDR-0070-007,FUSE-XFMR-023227,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.025,133.8,0.8674,0.5354,0.6985,150,24.9,1,1,,closed
EDGE-047208,FUSE-XFMR-023227,XFMR-023227,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.144,758.5,0.9739,0.5206,0.6985,150,24.9,1,1,,closed
EDGE-047209,JCT-FDR-0070-007,FUSE-XFMR-023228,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.026,137.0,0.6499,0.4317,0.5345,230,24.9,3,1,,closed
EDGE-047210,FUSE-XFMR-023228,XFMR-023228,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.147,776.4,0.6455,0.452,0.5345,230,24.9,3,1,,closed
EDGE-047211,JCT-FDR-0070-007,FUSE-XFMR-023229,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.027,142.6,0.6511,0.434,0.5345,230,24.9,2,1,,closed
EDGE-047212,FUSE-XFMR-023229,XFMR-023229,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.153,807.8,0.5577,0.5137,0.5345,230,24.9,2,1,,closed
EDGE-047213,JCT-FDR-0070-007,FUSE-XFMR-023230,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.028,148.1,1.4873,0.486,1.007,100,24.9,1,0,,closed
EDGE-047214,FUSE-XFMR-023230,XFMR-023230,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.159,839.3,1.429,0.5324,1.007,100,24.9,1,0,,closed
EDGE-047215,JCT-FDR-0070-007,FUSE-XFMR-023231,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.03,156.8,0.9783,0.5435,0.6985,150,24.9,1,1,,closed
EDGE-047216,FUSE-XFMR-023231,XFMR-023231,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.168,888.6,0.8464,0.4872,0.6985,150,24.9,1,1,,closed
EDGE-047217,JCT-FDR-0070-007,FUSE-XFMR-023232,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.03,160.8,0.2729,0.4244,0.3655,340,24.9,2,0,,closed
EDGE-047218,FUSE-XFMR-023232,XFMR-023232,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.173,911.1,0.2844,0.4304,0.3655,340,24.9,2,0,,closed
EDGE-047219,JCT-FDR-0070-007,FUSE-XFMR-023233,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.032,167.9,0.6334,0.453,0.5345,230,24.9,1,1,,closed
EDGE-047220,FUSE-XFMR-023233,XFMR-023233,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.18,951.5,0.6411,0.4781,0.5345,230,24.9,1,1,,closed
EDGE-047221,JCT-FDR-0070-007,FUSE-XFMR-023234,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.032,170.3,0.9661,0.4811,0.6985,150,24.9,2,0,,closed
EDGE-047222,FUSE-XFMR-023234,XFMR-023234,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.183,964.9,0.8677,0.5048,0.6985,150,24.9,2,0,,closed
EDGE-047223,JCT-FDR-0070-007,FUSE-XFMR-023235,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.033,176.6,0.6225,0.4911,0.5345,230,24.9,2,1,,closed
EDGE-047224,FUSE-XFMR-023235,XFMR-023235,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.19,1000.8,0.6182,0.5171,0.5345,230,24.9,2,1,,closed
EDGE-047225,JCT-FDR-0070-007,FUSE-XFMR-023236,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.035,183.7,0.5405,0.5067,0.5345,230,24.9,3,1,,closed
EDGE-047226,FUSE-XFMR-023236,XFMR-023236,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.197,1041.2,0.616,0.4304,0.5345,230,24.9,3,1,,closed
EDGE-047227,JCT-FDR-0070-007,FUSE-XFMR-023237,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.036,188.5,1.4743,0.5585,1.007,100,24.9,2,1,,closed
EDGE-047228,FUSE-XFMR-023237,XFMR-023237,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.202,1068.1,1.5846,0.5215,1.007,100,24.9,2,1,,closed
EDGE-047229,JCT-FDR-0070-007,FUSE-XFMR-023238,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.037,195.6,0.6277,0.5071,0.5345,230,24.9,1,0,,closed
EDGE-047230,FUSE-XFMR-023238,XFMR-023238,FDR-0070,SUB-015,lateral_underground,1/0 AL,C,0.21,1108.5,0.6335,0.4377,0.5345,230,24.9,1,0,,closed
EDGE-047231,JCT-FDR-0070-007,FUSE-XFMR-023239,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.038,199.6,0.6316,0.4951,0.5345,230,24.9,2,1,,closed
EDGE-047232,FUSE-XFMR-023239,XFMR-023239,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.214,1131.0,0.6066,0.464,0.5345,230,24.9,2,1,,closed
EDGE-047233,JCT-FDR-0070-007,FUSE-XFMR-023240,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.039,206.7,0.5807,0.4389,0.5345,230,24.9,2,1,,closed
EDGE-047234,FUSE-XFMR-023240,XFMR-023240,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.222,1171.4,0.5937,0.4543,0.5345,230,24.9,2,1,,closed
EDGE-047235,JCT-FDR-0070-007,FUSE-XFMR-023241,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.041,213.8,0.9274,0.5192,0.6985,150,24.9,1,1,,closed
EDGE-047236,FUSE-XFMR-023241,XFMR-023241,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.23,1211.8,0.8493,0.5104,0.6985,150,24.9,1,1,,closed
EDGE-047237,JCT-FDR-0070-007,FUSE-XFMR-023242,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.042,220.2,0.6095,0.4801,0.5345,230,24.9,1,1,,closed
EDGE-047238,FUSE-XFMR-023242,XFMR-023242,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.236,1247.7,0.5559,0.5034,0.5345,230,24.9,1,1,,closed
EDGE-047239,JCT-FDR-0070-007,FUSE-XFMR-023243,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.043,227.3,1.58,0.5541,1.007,100,24.9,2,0,,closed
EDGE-047240,FUSE-XFMR-023243,XFMR-023243,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.244,1288.1,1.4119,0.5373,1.007,100,24.9,2,0,,closed
EDGE-047241,JCT-FDR-0070-007,FUSE-XFMR-023244,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.044,230.5,1.5999,0.5084,1.007,100,24.9,1,0,,closed
EDGE-047242,FUSE-XFMR-023244,XFMR-023244,FDR-0070,SUB-015,lateral_underground,#4 CU,C,0.247,1306.0,1.5447,0.5456,1.007,100,24.9,1,0,,closed
EDGE-047243,JCT-FDR-0070-007,FUSE-XFMR-023245,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.045,236.8,0.8586,0.5067,0.6985,150,24.9,1,1,,closed
EDGE-047244,FUSE-XFMR-023245,XFMR-023245,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.254,1341.9,0.9775,0.5329,0.6985,150,24.9,1,1,,closed
EDGE-047245,JCT-FDR-0070-007,FUSE-XFMR-023246,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.046,240.8,0.9662,0.526,0.6985,150,24.9,1,1,,closed
EDGE-047246,FUSE-XFMR-023246,XFMR-023246,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.258,1364.4,0.9203,0.4827,0.6985,150,24.9,1,1,,closed
EDGE-047247,JCT-FDR-0070-007,FUSE-XFMR-023247,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.047,249.5,0.9631,0.4956,0.6985,150,24.9,1,1,,closed
EDGE-047248,FUSE-XFMR-023247,XFMR-023247,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.268,1413.7,0.8292,0.5488,0.6985,150,24.9,1,1,,closed
EDGE-047249,JCT-FDR-0070-007,FUSE-XFMR-023248,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.048,255.0,0.6309,0.455,0.5345,230,24.9,1,1,,closed
EDGE-047250,FUSE-XFMR-023248,XFMR-023248,FDR-0070,SUB-015,lateral_overhead,1/0 AL,A,0.274,1445.1,0.5736,0.4851,0.5345,230,24.9,1,1,,closed
EDGE-047251,JCT-FDR-0070-007,FUSE-XFMR-023249,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.049,258.2,0.2788,0.4147,0.3655,340,24.9,2,1,,closed
EDGE-047252,FUSE-XFMR-023249,XFMR-023249,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.277,1463.1,0.304,0.4674,0.3655,340,24.9,2,1,,closed
EDGE-047253,JCT-FDR-0070-007,FUSE-XFMR-023250,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.05,263.7,0.5924,0.5056,0.5345,230,24.9,2,0,,closed
EDGE-047254,FUSE-XFMR-023250,XFMR-023250,FDR-0070,SUB-015,lateral_underground,1/0 AL,AB,0.283,1494.5,0.6247,0.465,0.5345,230,24.9,2,0,,closed
EDGE-047255,JCT-FDR-0070-007,FUSE-XFMR-023251,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.052,273.2,1.5619,0.5135,1.007,100,24.9,1,1,,closed
EDGE-047256,FUSE-XFMR-023251,XFMR-023251,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.293,1548.4,1.4306,0.4844,1.007,100,24.9,1,1,,closed
EDGE-047257,JCT-FDR-0070-007,FUSE-XFMR-023252,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.053,279.6,0.9668,0.4672,0.6985,150,24.9,1,0,,closed
EDGE-047258,FUSE-XFMR-023252,XFMR-023252,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.3,1584.3,0.828,0.4603,0.6985,150,24.9,1,0,,closed
EDGE-047259,JCT-FDR-0070-007,FUSE-XFMR-023253,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.054,285.9,0.9292,0.4843,0.6985,150,24.9,2,1,,closed
EDGE-047260,FUSE-XFMR-023253,XFMR-023253,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.307,1620.2,0.9738,0.4759,0.6985,150,24.9,2,1,,closed
EDGE-047261,JCT-FDR-0070-007,FUSE-XFMR-023254,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.055,289.9,0.8961,0.5353,0.6985,150,24.9,2,1,,closed
EDGE-047262,FUSE-XFMR-023254,XFMR-023254,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.311,1642.6,0.8845,0.4786,0.6985,150,24.9,2,1,,closed
EDGE-047263,JCT-FDR-0070-007,FUSE-XFMR-023255,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.056,294.6,0.2824,0.4573,0.3655,340,24.9,2,1,,closed
EDGE-047264,FUSE-XFMR-023255,XFMR-023255,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.316,1669.5,0.3013,0.4388,0.3655,340,24.9,2,1,,closed
EDGE-047265,JCT-FDR-0070-007,FUSE-XFMR-023256,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.057,300.2,0.9196,0.5346,0.6985,150,24.9,2,1,,closed
EDGE-047266,FUSE-XFMR-023256,XFMR-023256,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.322,1701.0,0.8639,0.5335,0.6985,150,24.9,2,1,,closed
EDGE-047267,JCT-FDR-0070-007,FUSE-XFMR-023257,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.058,304.9,0.8775,0.5042,0.6985,150,24.9,1,0,,closed
EDGE-047268,FUSE-XFMR-023257,XFMR-023257,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.327,1727.9,0.9508,0.4541,0.6985,150,24.9,1,0,,closed
EDGE-047269,JCT-FDR-0070-007,FUSE-XFMR-023258,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.059,310.5,0.6015,0.5108,0.5345,230,24.9,1,1,,closed
EDGE-047270,FUSE-XFMR-023258,XFMR-023258,FDR-0070,SUB-015,lateral_overhead,1/0 AL,C,0.333,1759.3,0.6374,0.4419,0.5345,230,24.9,1,1,,closed
EDGE-047271,JCT-FDR-0070-007,FUSE-XFMR-023259,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.06,317.6,1.494,0.5611,1.007,100,24.9,2,0,,closed
EDGE-047272,FUSE-XFMR-023259,XFMR-023259,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.341,1799.7,1.5171,0.5359,1.007,100,24.9,2,0,,closed
EDGE-047273,JCT-FDR-0070-007,FUSE-XFMR-023260,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.061,323.9,1.4931,0.5484,1.007,100,24.9,1,0,,closed
EDGE-047274,FUSE-XFMR-023260,XFMR-023260,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.348,1835.6,1.4375,0.5364,1.007,100,24.9,1,0,,closed
EDGE-047275,JCT-FDR-0070-007,FUSE-XFMR-023261,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.063,331.1,0.3068,0.4687,0.3655,340,24.9,2,1,,closed
EDGE-047276,FUSE-XFMR-023261,XFMR-023261,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.355,1876.0,0.2949,0.452,0.3655,340,24.9,2,1,,closed
EDGE-047277,JCT-FDR-0070-007,FUSE-XFMR-023262,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.064,336.6,0.5352,0.4347,0.5345,230,24.9,2,1,,closed
EDGE-047278,FUSE-XFMR-023262,XFMR-023262,FDR-0070,SUB-015,lateral_overhead,1/0 AL,BC,0.361,1907.4,0.6074,0.4347,0.5345,230,24.9,2,1,,closed
EDGE-047279,JCT-FDR-0070-007,FUSE-XFMR-023263,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.065,342.1,1.5545,0.4989,1.007,100,24.9,2,1,,closed
EDGE-047280,FUSE-XFMR-023263,XFMR-023263,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.367,1938.8,1.3974,0.5037,1.007,100,24.9,2,1,,closed
EDGE-047281,JCT-FDR-0070-007,FUSE-XFMR-023264,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.066,350.1,0.5782,0.4658,0.5345,230,24.9,1,1,,closed
EDGE-047282,FUSE-XFMR-023264,XFMR-023264,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.376,1983.7,0.5994,0.4517,0.5345,230,24.9,1,1,,closed
EDGE-047283,JCT-FDR-0070-007,FUSE-XFMR-023265,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.067,354.0,0.9417,0.503,0.6985,150,24.9,2,0,,closed
EDGE-047284,FUSE-XFMR-023265,XFMR-023265,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.38,2006.1,0.8238,0.4767,0.6985,150,24.9,2,0,,closed
EDGE-047285,JCT-FDR-0070-007,FUSE-XFMR-023266,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.068,358.8,1.5014,0.5478,1.007,100,24.9,1,0,,closed
EDGE-047286,FUSE-XFMR-023266,XFMR-023266,FDR-0070,SUB-015,lateral_underground,#4 CU,B,0.385,2033.1,1.4567,0.4981,1.007,100,24.9,1,0,,closed
EDGE-047287,JCT-FDR-0070-007,FUSE-XFMR-023267,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.069,365.1,1.4904,0.5221,1.007,100,24.9,2,0,,closed
EDGE-047288,FUSE-XFMR-023267,XFMR-023267,FDR-0070,SUB-015,lateral_underground,#4 CU,AB,0.392,2069.0,1.5369,0.5138,1.007,100,24.9,2,0,,closed
EDGE-047289,JCT-FDR-0070-007,FUSE-XFMR-023268,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.07,369.1,0.5521,0.4953,0.5345,230,24.9,1,1,,closed
EDGE-047290,FUSE-XFMR-023268,XFMR-023268,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.396,2091.4,0.6374,0.5043,0.5345,230,24.9,1,1,,closed
EDGE-047291,JCT-FDR-0070-007,FUSE-XFMR-023269,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.072,377.8,0.9045,0.479,0.6985,150,24.9,1,1,,closed
EDGE-047292,FUSE-XFMR-023269,XFMR-023269,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.405,2140.8,0.923,0.5429,0.6985,150,24.9,1,1,,closed
EDGE-047293,JCT-FDR-0070-007,FUSE-XFMR-023270,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.073,384.1,0.8532,0.5132,0.6985,150,24.9,1,1,,closed
EDGE-047294,FUSE-XFMR-023270,XFMR-023270,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.412,2176.7,0.9654,0.4652,0.6985,150,24.9,1,1,,closed
EDGE-047295,JCT-FDR-0070-007,FUSE-XFMR-023271,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.074,389.7,0.6364,0.5012,0.5345,230,24.9,2,1,,closed
EDGE-047296,FUSE-XFMR-023271,XFMR-023271,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.418,2208.1,0.6444,0.5232,0.5345,230,24.9,2,1,,closed
EDGE-047297,JCT-FDR-0070-007,FUSE-XFMR-023272,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.074,392.8,0.8506,0.5237,0.6985,150,24.9,1,1,,closed
EDGE-047298,FUSE-XFMR-023272,XFMR-023272,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.422,2226.0,0.8924,0.4926,0.6985,150,24.9,1,1,,closed
EDGE-047299,JCT-FDR-0070-007,FUSE-XFMR-023273,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.076,401.5,1.4928,0.4601,1.007,100,24.9,1,1,,closed
EDGE-047300,FUSE-XFMR-023273,XFMR-023273,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.431,2275.4,1.5409,0.5117,1.007,100,24.9,1,1,,closed
EDGE-047301,JCT-FDR-0070-007,FUSE-XFMR-023274,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.076,403.9,0.9758,0.4844,0.6985,150,24.9,2,1,,closed
EDGE-047302,FUSE-XFMR-023274,XFMR-023274,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.433,2288.9,0.8997,0.4949,0.6985,150,24.9,2,1,,closed
EDGE-047303,JCT-FDR-0070-007,FUSE-XFMR-023275,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.078,411.8,1.4452,0.4642,1.007,100,24.9,1,1,,closed
EDGE-047304,FUSE-XFMR-023275,XFMR-023275,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.442,2333.8,1.543,0.5205,1.007,100,24.9,1,1,,closed
EDGE-047305,JCT-FDR-0070-007,FUSE-XFMR-023276,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.08,419.8,1.6209,0.5244,1.007,100,24.9,3,1,,closed
EDGE-047306,FUSE-XFMR-023276,XFMR-023276,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.451,2378.6,1.4232,0.537,1.007,100,24.9,3,1,,closed
EDGE-047307,JCT-FDR-0070-007,JCT-FDR-0070-008,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.45,2376.0,0.1274,0.3555,0.2664,700,24.9,3,1,,closed
