edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-047308,JCT-FDR-0070-008,FUSE-XFMR-023277,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.001,7.1,1.3722,0.5183,1.007,100,24.9,1,0,,closed
EDGE-047309,FUSE-XFMR-023277,XFMR-023277,FDR-0070,SUB-015,lateral_underground,#4 CU,A,0.008,40.4,1.521,0.5136,1.007,100,24.9,1,0,,closed
EDGE-047310,JCT-FDR-0070-008,FUSE-XFMR-023278,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.002,10.3,1.5238,0.5439,1.007,100,24.9,2,0,,closed
EDGE-047311,FUSE-XFMR-023278,XFMR-023278,FDR-0070,SUB-015,lateral_underground,#4 CU,BC,0.011,58.3,1.4006,0.4652,1.007,100,24.9,2,0,,closed
EDGE-047312,JCT-FDR-0070-008,FUSE-XFMR-023279,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.003,15.8,0.2959,0.4343,0.3655,340,24.9,2,1,,closed
EDGE-047313,FUSE-XFMR-023279,XFMR-023279,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.017,89.8,0.3261,0.4629,0.3655,340,24.9,2,1,,closed
EDGE-047314,JCT-FDR-0070-008,FUSE-XFMR-023280,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.004,19.8,0.627,0.5028,0.5345,230,24.9,1,1,,closed
EDGE-047315,FUSE-XFMR-023280,XFMR-023280,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.021,112.2,0.5665,0.433,0.5345,230,24.9,1,1,,closed
EDGE-047316,JCT-FDR-0070-008,FUSE-XFMR-023281,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.005,26.9,1.4704,0.5618,1.007,100,24.9,3,1,,closed
EDGE-047317,FUSE-XFMR-023281,XFMR-023281,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.029,152.6,1.405,0.558,1.007,100,24.9,3,1,,closed
EDGE-047318,JCT-FDR-0070-008,FUSE-XFMR-023282,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.006,30.9,0.3204,0.4102,0.3655,340,24.9,3,1,,closed
EDGE-047319,FUSE-XFMR-023282,XFMR-023282,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.033,175.0,0.2916,0.3983,0.3655,340,24.9,3,1,,closed
EDGE-047320,JCT-FDR-0070-008,FUSE-XFMR-023283,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.008,41.2,0.5689,0.4789,0.5345,230,24.9,1,1,,closed
EDGE-047321,FUSE-XFMR-023283,XFMR-023283,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.044,233.4,0.6458,0.4948,0.5345,230,24.9,1,1,,closed
EDGE-047322,JCT-FDR-0070-008,FUSE-XFMR-023284,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.009,45.1,0.2768,0.3947,0.3655,340,24.9,3,1,,closed
EDGE-047323,FUSE-XFMR-023284,XFMR-023284,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.048,255.8,0.2981,0.4747,0.3655,340,24.9,3,1,,closed
EDGE-047324,JCT-FDR-0070-008,FUSE-XFMR-023285,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.009,49.9,0.8081,0.4519,0.6985,150,24.9,1,1,,closed
EDGE-047325,FUSE-XFMR-023285,XFMR-023285,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.054,282.7,0.8457,0.5194,0.6985,150,24.9,1,1,,closed
EDGE-047326,JCT-FDR-0070-008,FUSE-XFMR-023286,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.011,56.2,0.2884,0.3917,0.3655,340,24.9,2,1,,closed
EDGE-047327,FUSE-XFMR-023286,XFMR-023286,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.06,318.6,0.2796,0.4741,0.3655,340,24.9,2,1,,closed
EDGE-047328,JCT-FDR-0070-008,FUSE-XFMR-023287,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.011,58.6,0.3259,0.4177,0.3655,340,24.9,2,1,,closed
EDGE-047329,FUSE-XFMR-023287,XFMR-023287,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.063,332.1,0.2704,0.4347,0.3655,340,24.9,2,1,,closed
EDGE-047330,JCT-FDR-0070-008,FUSE-XFMR-023288,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.013,67.3,0.9153,0.5495,0.6985,150,24.9,2,1,,closed
EDGE-047331,FUSE-XFMR-023288,XFMR-023288,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.072,381.5,0.8171,0.5203,0.6985,150,24.9,2,1,,closed
EDGE-047332,JCT-FDR-0070-008,FUSE-XFMR-023289,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.013,71.3,0.3177,0.4157,0.3655,340,24.9,1,1,,closed
EDGE-047333,FUSE-XFMR-023289,XFMR-023289,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.076,403.9,0.2806,0.4086,0.3655,340,24.9,1,1,,closed
EDGE-047334,JCT-FDR-0070-008,FUSE-XFMR-023290,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.015,79.2,0.5337,0.4971,0.5345,230,24.9,3,1,,closed
EDGE-047335,FUSE-XFMR-023290,XFMR-023290,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.085,448.8,0.6105,0.5001,0.5345,230,24.9,3,1,,closed
EDGE-047336,JCT-FDR-0070-008,FUSE-XFMR-023291,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.016,86.3,0.2727,0.4328,0.3655,340,24.9,1,0,,closed
EDGE-047337,FUSE-XFMR-023291,XFMR-023291,FDR-0070,SUB-015,lateral_underground,4/0 AL,A,0.093,489.2,0.3,0.4081,0.3655,340,24.9,1,0,,closed
EDGE-047338,JCT-FDR-0070-008,FUSE-XFMR-023292,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.017,87.1,0.3183,0.3965,0.3655,340,24.9,3,1,,closed
EDGE-047339,FUSE-XFMR-023292,XFMR-023292,FDR-0070,SUB-015,lateral_overhead,4/0 AL,ABC,0.093,493.7,0.3098,0.395,0.3655,340,24.9,3,1,,closed
EDGE-047340,JCT-FDR-0070-008,FUSE-XFMR-023293,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.018,97.4,0.56,0.5215,0.5345,230,24.9,1,0,,closed
EDGE-047341,FUSE-XFMR-023293,XFMR-023293,FDR-0070,SUB-015,lateral_underground,1/0 AL,B,0.105,552.0,0.576,0.4913,0.5345,230,24.9,1,0,,closed
EDGE-047342,JCT-FDR-0070-008,FUSE-XFMR-023294,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.019,99.0,0.8886,0.5268,0.6985,150,24.9,1,1,,closed
EDGE-047343,FUSE-XFMR-023294,XFMR-023294,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,B,0.106,561.0,0.9135,0.5326,0.6985,150,24.9,1,1,,closed
EDGE-047344,JCT-FDR-0070-008,FUSE-XFMR-023295,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.02,107.7,0.9169,0.4841,0.6985,150,24.9,3,1,,closed
EDGE-047345,FUSE-XFMR-023295,XFMR-023295,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.116,610.4,0.9589,0.494,0.6985,150,24.9,3,1,,closed
EDGE-047346,JCT-FDR-0070-008,FUSE-XFMR-023296,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.022,114.8,0.5404,0.4518,0.5345,230,24.9,1,1,,closed
EDGE-047347,FUSE-XFMR-023296,XFMR-023296,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.123,650.8,0.5896,0.5104,0.5345,230,24.9,1,1,,closed
EDGE-047348,JCT-FDR-0070-008,FUSE-XFMR-023297,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.023,120.4,1.5033,0.5479,1.007,100,24.9,1,1,,closed
EDGE-047349,FUSE-XFMR-023297,XFMR-023297,FDR-0070,SUB-015,lateral_overhead,#4 CU,B,0.129,682.2,1.5065,0.5514,1.007,100,24.9,1,1,,closed
EDGE-047350,JCT-FDR-0070-008,FUSE-XFMR-023298,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.023,122.8,1.3988,0.4722,1.007,100,24.9,2,1,,closed
EDGE-047351,FUSE-XFMR-023298,XFMR-023298,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.132,695.6,1.6198,0.5588,1.007,100,24.9,2,1,,closed
EDGE-047352,JCT-FDR-0070-008,FUSE-XFMR-023299,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.025,132.3,0.3038,0.4056,0.3655,340,24.9,1,1,,closed
EDGE-047353,FUSE-XFMR-023299,XFMR-023299,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.142,749.5,0.2692,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-047354,JCT-FDR-0070-008,FUSE-XFMR-023300,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.026,136.2,1.6395,0.5616,1.007,100,24.9,1,1,,closed
EDGE-047355,FUSE-XFMR-023300,XFMR-023300,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.146,771.9,1.4323,0.5037,1.007,100,24.9,1,1,,closed
EDGE-047356,JCT-FDR-0070-008,FUSE-XFMR-023301,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.027,143.4,0.9497,0.4627,0.6985,150,24.9,2,1,,closed
EDGE-047357,FUSE-XFMR-023301,XFMR-023301,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.154,812.3,0.856,0.4683,0.6985,150,24.9,2,1,,closed
EDGE-047358,JCT-FDR-0070-008,FUSE-XFMR-023302,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.028,147.3,0.8984,0.5418,0.6985,150,24.9,1,0,,closed
EDGE-047359,FUSE-XFMR-023302,XFMR-023302,FDR-0070,SUB-015,lateral_underground,#2 ACSR,B,0.158,834.8,0.8368,0.4862,0.6985,150,24.9,1,0,,closed
EDGE-047360,JCT-FDR-0070-008,FUSE-XFMR-023303,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.03,156.0,0.2683,0.4255,0.3655,340,24.9,2,0,,closed
EDGE-047361,FUSE-XFMR-023303,XFMR-023303,FDR-0070,SUB-015,lateral_underground,4/0 AL,BC,0.167,884.1,0.3023,0.4561,0.3655,340,24.9,2,0,,closed
EDGE-047362,JCT-FDR-0070-008,FUSE-XFMR-023304,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.03,160.0,1.5635,0.5403,1.007,100,24.9,1,1,,closed
EDGE-047363,FUSE-XFMR-023304,XFMR-023304,FDR-0070,SUB-015,lateral_overhead,#4 CU,A,0.172,906.6,1.5517,0.5516,1.007,100,24.9,1,1,,closed
EDGE-047364,JCT-FDR-0070-008,FUSE-XFMR-023305,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.032,167.9,0.9187,0.5159,0.6985,150,24.9,3,1,,closed
EDGE-047365,FUSE-XFMR-023305,XFMR-023305,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.18,951.5,0.8991,0.5139,0.6985,150,24.9,3,1,,closed
EDGE-047366,JCT-FDR-0070-008,FUSE-XFMR-023306,FDR-0070,SUB-015,lateral_underground,1/0 AL,AC,0.033,172.7,0.5573,0.4884,0.5345,230,24.9,2,0,,closed
EDGE-047367,FUSE-XFMR-023306,XFMR-023306,FDR-0070,SUB-015,lateral_underground,1/0 AL,AC,0.185,978.4,0.6405,0.4304,0.5345,230,24.9,2,0,,closed
EDGE-047368,JCT-FDR-0070-008,FUSE-XFMR-023307,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.034,179.8,1.6271,0.5284,1.007,100,24.9,2,1,,closed
EDGE-047369,FUSE-XFMR-023307,XFMR-023307,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.193,1018.8,1.5371,0.5495,1.007,100,24.9,2,1,,closed
EDGE-047370,JCT-FDR-0070-008,FUSE-XFMR-023308,FDR-0070,SUB-015,lateral_underground,1/0 AL,BC,0.035,183.7,0.5756,0.486,0.5345,230,24.9,2,0,,closed
EDGE-047371,FUSE-XFMR-023308,XFMR-023308,FDR-0070,SUB-015,lateral_underground,1/0 AL,BC,0.197,1041.2,0.559,0.5126,0.5345,230,24.9,2,0,,closed
EDGE-047372,JCT-FDR-0070-008,FUSE-XFMR-023309,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.035,186.9,0.2954,0.472,0.3655,340,24.9,2,0,,closed
EDGE-047373,FUSE-XFMR-023309,XFMR-023309,FDR-0070,SUB-015,lateral_underground,4/0 AL,AC,0.201,1059.2,0.2809,0.4772,0.3655,340,24.9,2,0,,closed
EDGE-047374,JCT-FDR-0070-008,FUSE-XFMR-023310,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.037,196.4,0.311,0.4535,0.3655,340,24.9,1,0,,closed
EDGE-047375,FUSE-XFMR-023310,XFMR-023310,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.211,1113.0,0.304,0.4252,0.3655,340,24.9,1,0,,closed
EDGE-047376,JCT-FDR-0070-008,FUSE-XFMR-023311,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.038,198.8,0.3071,0.4376,0.3655,340,24.9,1,1,,closed
EDGE-047377,FUSE-XFMR-023311,XFMR-023311,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.213,1126.5,0.2956,0.4202,0.3655,340,24.9,1,1,,closed
EDGE-047378,JCT-FDR-0070-008,FUSE-XFMR-023312,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.04,209.1,0.8967,0.4789,0.6985,150,24.9,3,0,,closed
EDGE-047379,FUSE-XFMR-023312,XFMR-023312,FDR-0070,SUB-015,lateral_underground,#2 ACSR,ABC,0.224,1184.8,0.8768,0.477,0.6985,150,24.9,3,0,,closed
EDGE-047380,JCT-FDR-0070-008,FUSE-XFMR-023313,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.04,213.0,0.5416,0.4825,0.5345,230,24.9,3,1,,closed
EDGE-047381,FUSE-XFMR-023313,XFMR-023313,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.229,1207.3,0.5587,0.5142,0.5345,230,24.9,3,1,,closed
EDGE-047382,JCT-FDR-0070-008,FUSE-XFMR-023314,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.041,216.2,0.5579,0.4371,0.5345,230,24.9,2,1,,closed
EDGE-047383,FUSE-XFMR-023314,XFMR-023314,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AC,0.232,1225.2,0.5778,0.4415,0.5345,230,24.9,2,1,,closed
EDGE-047384,JCT-FDR-0070-008,FUSE-XFMR-023315,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.043,226.5,0.9571,0.4556,0.6985,150,24.9,2,1,,closed
EDGE-047385,FUSE-XFMR-023315,XFMR-023315,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AC,0.243,1283.6,0.9505,0.4889,0.6985,150,24.9,2,1,,closed
EDGE-047386,JCT-FDR-0070-008,FUSE-XFMR-023316,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.044,232.8,0.2899,0.4113,0.3655,340,24.9,1,1,,closed
EDGE-047387,FUSE-XFMR-023316,XFMR-023316,FDR-0070,SUB-015,lateral_overhead,4/0 AL,C,0.25,1319.5,0.2869,0.4611,0.3655,340,24.9,1,1,,closed
EDGE-047388,JCT-FDR-0070-008,FUSE-XFMR-023317,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.045,237.6,1.4384,0.5552,1.007,100,24.9,3,1,,closed
EDGE-047389,FUSE-XFMR-023317,XFMR-023317,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.255,1346.4,1.6469,0.5343,1.007,100,24.9,3,1,,closed
EDGE-047390,JCT-FDR-0070-008,FUSE-XFMR-023318,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.046,241.6,1.4081,0.4965,1.007,100,24.9,2,0,,closed
EDGE-047391,FUSE-XFMR-023318,XFMR-023318,FDR-0070,SUB-015,lateral_underground,#4 CU,AC,0.259,1368.8,1.6062,0.5426,1.007,100,24.9,2,0,,closed
EDGE-047392,JCT-FDR-0070-008,FUSE-XFMR-023319,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.047,250.3,0.2759,0.4429,0.3655,340,24.9,2,1,,closed
EDGE-047393,FUSE-XFMR-023319,XFMR-023319,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AC,0.269,1418.2,0.3086,0.4134,0.3655,340,24.9,2,1,,closed
EDGE-047394,JCT-FDR-0070-008,FUSE-XFMR-023320,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.048,252.6,0.2684,0.4591,0.3655,340,24.9,1,0,,closed
EDGE-047395,FUSE-XFMR-023320,XFMR-023320,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.271,1431.7,0.304,0.4432,0.3655,340,24.9,1,0,,closed
EDGE-047396,JCT-FDR-0070-008,FUSE-XFMR-023321,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.049,257.4,1.6328,0.4708,1.007,100,24.9,1,1,,closed
EDGE-047397,FUSE-XFMR-023321,XFMR-023321,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.276,1458.6,1.5158,0.5523,1.007,100,24.9,1,1,,closed
EDGE-047398,JCT-FDR-0070-008,FUSE-XFMR-023322,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.051,266.9,0.312,0.4233,0.3655,340,24.9,1,1,,closed
EDGE-047399,FUSE-XFMR-023322,XFMR-023322,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.286,1512.5,0.2944,0.4316,0.3655,340,24.9,1,1,,closed
EDGE-047400,JCT-FDR-0070-008,FUSE-XFMR-023323,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.051,270.1,0.8145,0.4841,0.6985,150,24.9,1,1,,closed
EDGE-047401,FUSE-XFMR-023323,XFMR-023323,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.29,1530.4,0.8727,0.4991,0.6985,150,24.9,1,1,,closed
EDGE-047402,JCT-FDR-0070-008,FUSE-XFMR-023324,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.052,276.4,0.2686,0.4047,0.3655,340,24.9,1,0,,closed
EDGE-047403,FUSE-XFMR-023324,XFMR-023324,FDR-0070,SUB-015,lateral_underground,4/0 AL,B,0.297,1566.3,0.272,0.4009,0.3655,340,24.9,1,0,,closed
EDGE-047404,JCT-FDR-0070-008,FUSE-XFMR-023325,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.054,284.3,1.5811,0.4881,1.007,100,24.9,2,1,,closed
EDGE-047405,FUSE-XFMR-023325,XFMR-023325,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.305,1611.2,1.482,0.5255,1.007,100,24.9,2,1,,closed
EDGE-047406,JCT-FDR-0070-008,FUSE-XFMR-023326,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.055,288.3,0.5842,0.5129,0.5345,230,24.9,2,1,,closed
EDGE-047407,FUSE-XFMR-023326,XFMR-023326,FDR-0070,SUB-015,lateral_overhead,1/0 AL,AB,0.309,1633.6,0.5803,0.5145,0.5345,230,24.9,2,1,,closed
EDGE-047408,JCT-FDR-0070-008,FUSE-XFMR-023327,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.056,295.4,0.9634,0.4921,0.6985,150,24.9,1,1,,closed
EDGE-047409,FUSE-XFMR-023327,XFMR-023327,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,A,0.317,1674.0,0.9148,0.4929,0.6985,150,24.9,1,1,,closed
EDGE-047410,JCT-FDR-0070-008,FUSE-XFMR-023328,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.057,300.2,0.8126,0.475,0.6985,150,24.9,1,1,,closed
EDGE-047411,FUSE-XFMR-023328,XFMR-023328,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.322,1701.0,0.8981,0.524,0.6985,150,24.9,1,1,,closed
EDGE-047412,JCT-FDR-0070-008,FUSE-XFMR-023329,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.058,304.9,0.3168,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-047413,FUSE-XFMR-023329,XFMR-023329,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.327,1727.9,0.2843,0.4325,0.3655,340,24.9,2,1,,closed
EDGE-047414,JCT-FDR-0070-008,FUSE-XFMR-023330,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.059,311.3,0.8618,0.4577,0.6985,150,24.9,2,1,,closed
EDGE-047415,FUSE-XFMR-023330,XFMR-023330,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.334,1763.8,0.8671,0.5273,0.6985,150,24.9,2,1,,closed
EDGE-047416,JCT-FDR-0070-008,FUSE-XFMR-023331,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.06,316.0,1.4126,0.5433,1.007,100,24.9,3,1,,closed
EDGE-047417,FUSE-XFMR-023331,XFMR-023331,FDR-0070,SUB-015,lateral_overhead,#4 CU,ABC,0.339,1790.7,1.4478,0.5311,1.007,100,24.9,3,1,,closed
EDGE-047418,JCT-FDR-0070-008,FUSE-XFMR-023332,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.061,323.9,0.9715,0.489,0.6985,150,24.9,3,1,,closed
EDGE-047419,FUSE-XFMR-023332,XFMR-023332,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,ABC,0.348,1835.6,0.8687,0.5286,0.6985,150,24.9,3,1,,closed
EDGE-047420,JCT-FDR-0070-008,FUSE-XFMR-023333,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.063,331.8,1.582,0.5144,1.007,100,24.9,1,1,,closed
EDGE-047421,FUSE-XFMR-023333,XFMR-023333,FDR-0070,SUB-015,lateral_overhead,#4 CU,C,0.356,1880.5,1.6309,0.4635,1.007,100,24.9,1,1,,closed
EDGE-047422,JCT-FDR-0070-008,FUSE-XFMR-023334,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.064,337.4,0.3011,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-047423,FUSE-XFMR-023334,XFMR-023334,FDR-0070,SUB-015,lateral_overhead,4/0 AL,A,0.362,1911.9,0.2976,0.4062,0.3655,340,24.9,1,1,,closed
EDGE-047424,JCT-FDR-0070-008,FUSE-XFMR-023335,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.064,339.0,1.4187,0.5216,1.007,100,24.9,2,1,,closed
EDGE-047425,FUSE-XFMR-023335,XFMR-023335,FDR-0070,SUB-015,lateral_overhead,#4 CU,BC,0.364,1920.9,1.606,0.49,1.007,100,24.9,2,1,,closed
EDGE-047426,JCT-FDR-0070-008,FUSE-XFMR-023336,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.066,346.9,0.271,0.4119,0.3655,340,24.9,2,1,,closed
EDGE-047427,FUSE-XFMR-023336,XFMR-023336,FDR-0070,SUB-015,lateral_overhead,4/0 AL,AB,0.372,1965.7,0.3155,0.4652,0.3655,340,24.9,2,1,,closed
EDGE-047428,JCT-FDR-0070-008,FUSE-XFMR-023337,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.067,354.0,0.9336,0.4824,0.6985,150,24.9,1,1,,closed
EDGE-047429,FUSE-XFMR-023337,XFMR-023337,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,C,0.38,2006.1,0.8617,0.4625,0.6985,150,24.9,1,1,,closed
EDGE-047430,JCT-FDR-0070-008,FUSE-XFMR-023338,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.068,357.2,0.5596,0.4583,0.5345,230,24.9,1,1,,closed
EDGE-047431,FUSE-XFMR-023338,XFMR-023338,FDR-0070,SUB-015,lateral_overhead,1/0 AL,B,0.383,2024.1,0.5645,0.4553,0.5345,230,24.9,1,1,,closed
EDGE-047432,JCT-FDR-0070-008,FUSE-XFMR-023339,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.069,364.3,0.3085,0.4459,0.3655,340,24.9,1,1,,closed
EDGE-047433,FUSE-XFMR-023339,XFMR-023339,FDR-0070,SUB-015,lateral_overhead,4/0 AL,B,0.391,2064.5,0.3141,0.4,0.3655,340,24.9,1,1,,closed
EDGE-047434,JCT-FDR-0070-008,FUSE-XFMR-023340,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.07,371.4,0.5809,0.4561,0.5345,230,24.9,3,0,,closed
EDGE-047435,FUSE-XFMR-023340,XFMR-023340,FDR-0070,SUB-015,lateral_underground,1/0 AL,ABC,0.399,2104.9,0.6025,0.5195,0.5345,230,24.9,3,0,,closed
EDGE-047436,JCT-FDR-0070-008,FUSE-XFMR-023341,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.071,373.8,0.8789,0.516,0.6985,150,24.9,2,1,,closed
EDGE-047437,FUSE-XFMR-023341,XFMR-023341,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,AB,0.401,2118.3,0.8573,0.5269,0.6985,150,24.9,2,1,,closed
EDGE-047438,JCT-FDR-0070-008,FUSE-XFMR-023342,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.072,381.7,1.6027,0.508,1.007,100,24.9,2,1,,closed
EDGE-047439,FUSE-XFMR-023342,XFMR-023342,FDR-0070,SUB-015,lateral_overhead,#4 CU,AC,0.41,2163.2,1.593,0.4944,1.007,100,24.9,2,1,,closed
EDGE-047440,JCT-FDR-0070-008,FUSE-XFMR-023343,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.074,389.7,0.9009,0.4531,0.6985,150,24.9,2,0,,closed
EDGE-047441,FUSE-XFMR-023343,XFMR-023343,FDR-0070,SUB-015,lateral_underground,#2 ACSR,AB,0.418,2208.1,0.8604,0.4646,0.6985,150,24.9,2,0,,closed
EDGE-047442,JCT-FDR-0070-008,FUSE-XFMR-023344,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.075,396.0,0.6258,0.4735,0.5345,230,24.9,3,1,,closed
EDGE-047443,FUSE-XFMR-023344,XFMR-023344,FDR-0070,SUB-015,lateral_overhead,1/0 AL,ABC,0.425,2244.0,0.5447,0.4811,0.5345,230,24.9,3,1,,closed
EDGE-047444,JCT-FDR-0070-008,FUSE-XFMR-023345,FDR-0070,SUB-015,lateral_underground,4/0 AL,AB,0.076,400.0,0.2796,0.4279,0.3655,340,24.9,2,0,,closed
EDGE-047445,FUSE-XFMR-023345,XFMR-023345,FDR-0070,SUB-015,lateral_underground,4/0 AL,AB,0.429,2266.4,0.2912,0.4444,0.3655,340,24.9,2,0,,closed
EDGE-047446,JCT-FDR-0070-008,FUSE-XFMR-023346,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.077,407.9,1.4355,0.5383,1.007,100,24.9,2,1,,closed
EDGE-047447,FUSE-XFMR-023346,XFMR-023346,FDR-0070,SUB-015,lateral_overhead,#4 CU,AB,0.438,2311.3,1.4148,0.5166,1.007,100,24.9,2,1,,closed
EDGE-047448,JCT-FDR-0070-008,FUSE-XFMR-023347,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.078,411.0,0.2973,0.4517,0.3655,340,24.9,2,1,,closed
EDGE-047449,FUSE-XFMR-023347,XFMR-023347,FDR-0070,SUB-015,lateral_overhead,4/0 AL,BC,0.441,2329.3,0.3162,0.4639,0.3655,340,24.9,2,1,,closed
EDGE-047450,JCT-FDR-0070-008,FUSE-XFMR-023348,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.079,419.0,0.8443,0.5409,0.6985,150,24.9,2,1,,closed
EDGE-047451,FUSE-XFMR-023348,XFMR-023348,FDR-0070,SUB-015,lateral_overhead,#2 ACSR,BC,0.45,2374.2,0.9381,0.5176,0.6985,150,24.9,2,1,,closed
EDGE-047452,JCT-FDR-0070-008,FUSE-XFMR-023349,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.08,424.5,0.634,0.4828,0.5345,230,24.9,1,0,,closed
EDGE-047453,FUSE-XFMR-023349,XFMR-023349,FDR-0070,SUB-015,lateral_underground,1/0 AL,A,0.456,2405.6,0.5681,0.4699,0.5345,230,24.9,1,0,,closed
EDGE-047454,JCT-FDR-0070-008,FDR-0070-TAIL,FDR-0070,SUB-015,primary_overhead,795 ACSR,ABC,0.45,2376.0,0.1248,0.3744,0.26,700,24.9,3,1,,open
EDGE-047455,SUB-016,FDR-0071-HEAD,FDR-0071,SUB-016,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2261,0.4308,0.335,480,13.8,3,1,,closed
EDGE-047456,FDR-0071-HEAD,JCT-FDR-0071-001,FDR-0071,SUB-016,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2289,0.4725,0.32,480,13.8,3,1,,closed
EDGE-047457,JCT-FDR-0071-001,FUSE-XFMR-023350,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.001,3.2,0.322,0.3937,0.3655,340,13.8,3,1,,closed
EDGE-047458,FUSE-XFMR-023350,XFMR-023350,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.003,18.0,0.2749,0.4319,0.3655,340,13.8,3,1,,closed
EDGE-047459,JCT-FDR-0071-001,FUSE-XFMR-023351,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.001,7.1,0.2786,0.4165,0.3655,340,13.8,2,1,,closed
EDGE-047460,FUSE-XFMR-023351,XFMR-023351,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.008,40.4,0.2866,0.4706,0.3655,340,13.8,2,1,,closed
EDGE-047461,JCT-FDR-0071-001,FUSE-XFMR-023352,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.003,18.2,0.6111,0.5026,0.5345,230,13.8,2,1,,closed
EDGE-047462,FUSE-XFMR-023352,XFMR-023352,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.02,103.2,0.537,0.4745,0.5345,230,13.8,2,1,,closed
EDGE-047463,JCT-FDR-0071-001,FUSE-XFMR-023353,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.004,23.8,0.5718,0.5063,0.5345,230,13.8,2,1,,closed
EDGE-047464,FUSE-XFMR-023353,XFMR-023353,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.025,134.6,0.5354,0.4661,0.5345,230,13.8,2,1,,closed
EDGE-047465,JCT-FDR-0071-001,FUSE-XFMR-023354,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.007,34.8,0.6138,0.4538,0.5345,230,13.8,2,1,,closed
EDGE-047466,FUSE-XFMR-023354,XFMR-023354,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.037,197.5,0.5744,0.4519,0.5345,230,13.8,2,1,,closed
EDGE-047467,JCT-FDR-0071-001,FUSE-XFMR-023355,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.008,43.6,0.623,0.4422,0.5345,230,13.8,2,1,,closed
EDGE-047468,FUSE-XFMR-023355,XFMR-023355,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.047,246.8,0.6008,0.4746,0.5345,230,13.8,2,1,,closed
EDGE-047469,JCT-FDR-0071-001,FUSE-XFMR-023356,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.009,49.1,0.8209,0.54,0.6985,150,13.8,3,0,,closed
EDGE-047470,FUSE-XFMR-023356,XFMR-023356,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.053,278.3,0.844,0.468,0.6985,150,13.8,3,0,,closed
EDGE-047471,JCT-FDR-0071-001,FUSE-XFMR-023357,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.011,56.2,0.5747,0.4548,0.5345,230,13.8,3,1,,closed
EDGE-047472,FUSE-XFMR-023357,XFMR-023357,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.06,318.6,0.5374,0.4321,0.5345,230,13.8,3,1,,closed
EDGE-047473,JCT-FDR-0071-001,FUSE-XFMR-023358,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.013,69.7,1.4485,0.463,1.007,100,13.8,2,1,,closed
EDGE-047474,FUSE-XFMR-023358,XFMR-023358,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.075,394.9,1.437,0.5429,1.007,100,13.8,2,1,,closed
EDGE-047475,JCT-FDR-0071-001,FUSE-XFMR-023359,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.014,74.4,0.9831,0.4925,0.6985,150,13.8,2,1,,closed
EDGE-047476,FUSE-XFMR-023359,XFMR-023359,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.08,421.9,0.9048,0.5152,0.6985,150,13.8,2,1,,closed
EDGE-047477,JCT-FDR-0071-001,FUSE-XFMR-023360,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.017,87.1,0.8396,0.4731,0.6985,150,13.8,2,0,,closed
EDGE-047478,FUSE-XFMR-023360,XFMR-023360,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.093,493.7,0.9204,0.5272,0.6985,150,13.8,2,0,,closed
EDGE-047479,JCT-FDR-0071-001,FUSE-XFMR-023361,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.018,94.2,0.3256,0.403,0.3655,340,13.8,3,0,,closed
EDGE-047480,FUSE-XFMR-023361,XFMR-023361,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.101,534.1,0.2712,0.3926,0.3655,340,13.8,3,0,,closed
EDGE-047481,JCT-FDR-0071-001,FUSE-XFMR-023362,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.019,101.4,0.2872,0.4098,0.3655,340,13.8,3,0,,closed
EDGE-047482,FUSE-XFMR-023362,XFMR-023362,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.109,574.5,0.3235,0.3955,0.3655,340,13.8,3,0,,closed
EDGE-047483,JCT-FDR-0071-001,FUSE-XFMR-023363,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.021,110.9,1.4675,0.5173,1.007,100,13.8,1,1,,closed
EDGE-047484,FUSE-XFMR-023363,XFMR-023363,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.119,628.3,1.5224,0.5288,1.007,100,13.8,1,1,,closed
EDGE-047485,JCT-FDR-0071-001,FUSE-XFMR-023364,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.022,118.0,0.3216,0.4722,0.3655,340,13.8,2,1,,closed
EDGE-047486,FUSE-XFMR-023364,XFMR-023364,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.127,668.7,0.2901,0.4515,0.3655,340,13.8,2,1,,closed
EDGE-047487,JCT-FDR-0071-001,FUSE-XFMR-023365,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.024,128.3,0.9787,0.4575,0.6985,150,13.8,2,1,,closed
EDGE-047488,FUSE-XFMR-023365,XFMR-023365,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.138,727.1,0.9193,0.4841,0.6985,150,13.8,2,1,,closed
EDGE-047489,JCT-FDR-0071-001,FUSE-XFMR-023366,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.025,132.3,1.6034,0.4699,1.007,100,13.8,3,1,,closed
EDGE-047490,FUSE-XFMR-023366,XFMR-023366,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.142,749.5,1.528,0.5549,1.007,100,13.8,3,1,,closed
EDGE-047491,JCT-FDR-0071-001,FUSE-XFMR-023367,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.027,141.0,0.2885,0.4267,0.3655,340,13.8,2,1,,closed
EDGE-047492,FUSE-XFMR-023367,XFMR-023367,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.151,798.9,0.2714,0.4155,0.3655,340,13.8,2,1,,closed
EDGE-047493,JCT-FDR-0071-001,FUSE-XFMR-023368,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.028,148.9,0.643,0.5086,0.5345,230,13.8,2,1,,closed
EDGE-047494,FUSE-XFMR-023368,XFMR-023368,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.16,843.7,0.5433,0.4895,0.5345,230,13.8,2,1,,closed
EDGE-047495,JCT-FDR-0071-001,FUSE-XFMR-023369,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.03,157.6,0.2879,0.4723,0.3655,340,13.8,1,1,,closed
EDGE-047496,FUSE-XFMR-023369,XFMR-023369,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.169,893.1,0.2893,0.4724,0.3655,340,13.8,1,1,,closed
EDGE-047497,JCT-FDR-0071-001,FUSE-XFMR-023370,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.031,165.5,0.279,0.4151,0.3655,340,13.8,1,0,,closed
EDGE-047498,FUSE-XFMR-023370,XFMR-023370,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.178,938.0,0.2689,0.4428,0.3655,340,13.8,1,0,,closed
EDGE-047499,JCT-FDR-0071-001,FUSE-XFMR-023371,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.033,174.2,1.6496,0.4877,1.007,100,13.8,2,1,,closed
EDGE-047500,FUSE-XFMR-023371,XFMR-023371,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.187,987.4,1.5586,0.49,1.007,100,13.8,2,1,,closed
EDGE-047501,JCT-FDR-0071-001,FUSE-XFMR-023372,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.035,182.2,0.2971,0.4189,0.3655,340,13.8,3,0,,closed
EDGE-047502,FUSE-XFMR-023372,XFMR-023372,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.196,1032.2,0.3132,0.447,0.3655,340,13.8,3,0,,closed
EDGE-047503,JCT-FDR-0071-001,FUSE-XFMR-023373,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.037,193.2,0.8699,0.4834,0.6985,150,13.8,2,1,,closed
EDGE-047504,FUSE-XFMR-023373,XFMR-023373,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.207,1095.1,0.9461,0.524,0.6985,150,13.8,2,1,,closed
EDGE-047505,JCT-FDR-0071-001,FUSE-XFMR-023374,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.038,200.4,1.4052,0.5067,1.007,100,13.8,2,1,,closed
EDGE-047506,FUSE-XFMR-023374,XFMR-023374,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.215,1135.5,1.5615,0.5278,1.007,100,13.8,2,1,,closed
EDGE-047507,JCT-FDR-0071-001,FUSE-XFMR-023375,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.04,209.9,0.6473,0.4598,0.5345,230,13.8,2,1,,closed
EDGE-047508,FUSE-XFMR-023375,XFMR-023375,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.225,1189.3,0.5411,0.4828,0.5345,230,13.8,2,1,,closed
EDGE-047509,JCT-FDR-0071-001,FUSE-XFMR-023376,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.042,220.2,0.2856,0.4042,0.3655,340,13.8,1,1,,closed
EDGE-047510,FUSE-XFMR-023376,XFMR-023376,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.236,1247.7,0.2831,0.3917,0.3655,340,13.8,1,1,,closed
EDGE-047511,JCT-FDR-0071-001,FUSE-XFMR-023377,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.042,223.3,0.9533,0.532,0.6985,150,13.8,3,1,,closed
EDGE-047512,FUSE-XFMR-023377,XFMR-023377,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.24,1265.6,0.8679,0.4531,0.6985,150,13.8,3,1,,closed
EDGE-047513,JCT-FDR-0071-001,FUSE-XFMR-023378,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.044,233.6,1.4648,0.5429,1.007,100,13.8,2,1,,closed
EDGE-047514,FUSE-XFMR-023378,XFMR-023378,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.251,1324.0,1.427,0.4743,1.007,100,13.8,2,1,,closed
EDGE-047515,JCT-FDR-0071-001,FUSE-XFMR-023379,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.046,243.1,0.598,0.481,0.5345,230,13.8,2,1,,closed
EDGE-047516,FUSE-XFMR-023379,XFMR-023379,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.261,1377.8,0.6184,0.4382,0.5345,230,13.8,2,1,,closed
EDGE-047517,JCT-FDR-0071-001,FUSE-XFMR-023380,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.047,250.3,0.3223,0.4006,0.3655,340,13.8,2,1,,closed
EDGE-047518,FUSE-XFMR-023380,XFMR-023380,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.269,1418.2,0.2744,0.4129,0.3655,340,13.8,2,1,,closed
EDGE-047519,JCT-FDR-0071-001,FUSE-XFMR-023381,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.049,259.8,0.3058,0.4164,0.3655,340,13.8,1,1,,closed
EDGE-047520,FUSE-XFMR-023381,XFMR-023381,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.279,1472.1,0.2804,0.4479,0.3655,340,13.8,1,1,,closed
EDGE-047521,JCT-FDR-0071-001,FUSE-XFMR-023382,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.051,268.5,0.5389,0.4607,0.5345,230,13.8,2,1,,closed
EDGE-047522,FUSE-XFMR-023382,XFMR-023382,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.288,1521.4,0.6207,0.4733,0.5345,230,13.8,2,1,,closed
EDGE-047523,JCT-FDR-0071-001,FUSE-XFMR-023383,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.052,277.2,0.279,0.468,0.3655,340,13.8,2,1,,closed
EDGE-047524,FUSE-XFMR-023383,XFMR-023383,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.297,1570.8,0.3208,0.4057,0.3655,340,13.8,2,1,,closed
EDGE-047525,JCT-FDR-0071-001,FUSE-XFMR-023384,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.054,284.3,0.5948,0.4598,0.5345,230,13.8,2,1,,closed
EDGE-047526,FUSE-XFMR-023384,XFMR-023384,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.305,1611.2,0.561,0.5181,0.5345,230,13.8,2,1,,closed
EDGE-047527,JCT-FDR-0071-001,FUSE-XFMR-023385,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.056,294.6,1.461,0.5014,1.007,100,13.8,1,1,,closed
EDGE-047528,FUSE-XFMR-023385,XFMR-023385,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.316,1669.5,1.4174,0.5495,1.007,100,13.8,1,1,,closed
EDGE-047529,JCT-FDR-0071-001,FUSE-XFMR-023386,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.057,303.3,0.3085,0.393,0.3655,340,13.8,2,0,,closed
EDGE-047530,FUSE-XFMR-023386,XFMR-023386,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.326,1718.9,0.2924,0.4526,0.3655,340,13.8,2,0,,closed
EDGE-047531,JCT-FDR-0071-001,FUSE-XFMR-023387,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.058,308.9,0.5454,0.4815,0.5345,230,13.8,2,1,,closed
EDGE-047532,FUSE-XFMR-023387,XFMR-023387,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.332,1750.3,0.6468,0.4903,0.5345,230,13.8,2,1,,closed
EDGE-047533,JCT-FDR-0071-001,FUSE-XFMR-023388,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.061,320.0,0.6111,0.5227,0.5345,230,13.8,1,1,,closed
EDGE-047534,FUSE-XFMR-023388,XFMR-023388,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.343,1813.2,0.612,0.5214,0.5345,230,13.8,1,1,,closed
EDGE-047535,JCT-FDR-0071-001,FUSE-XFMR-023389,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.062,327.1,0.3027,0.4408,0.3655,340,13.8,1,1,,closed
EDGE-047536,FUSE-XFMR-023389,XFMR-023389,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.351,1853.5,0.2792,0.4587,0.3655,340,13.8,1,1,,closed
EDGE-047537,JCT-FDR-0071-001,FUSE-XFMR-023390,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.063,333.4,0.8682,0.5286,0.6985,150,13.8,2,1,,closed
EDGE-047538,FUSE-XFMR-023390,XFMR-023390,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.358,1889.4,0.8366,0.467,0.6985,150,13.8,2,1,,closed
EDGE-047539,JCT-FDR-0071-001,FUSE-XFMR-023391,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.065,344.5,0.8734,0.4954,0.6985,150,13.8,3,1,,closed
EDGE-047540,FUSE-XFMR-023391,XFMR-023391,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.37,1952.3,0.874,0.5344,0.6985,150,13.8,3,1,,closed
EDGE-047541,JCT-FDR-0071-001,FUSE-XFMR-023392,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.067,353.2,0.3125,0.4557,0.3655,340,13.8,3,1,,closed
EDGE-047542,FUSE-XFMR-023392,XFMR-023392,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.379,2001.6,0.3115,0.4628,0.3655,340,13.8,3,1,,closed
EDGE-047543,JCT-FDR-0071-001,FUSE-XFMR-023393,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.068,361.2,1.3865,0.5344,1.007,100,13.8,1,1,,closed
EDGE-047544,FUSE-XFMR-023393,XFMR-023393,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.388,2046.5,1.3783,0.4825,1.007,100,13.8,1,1,,closed
EDGE-047545,JCT-FDR-0071-001,FUSE-XFMR-023394,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.07,370.7,0.8369,0.4703,0.6985,150,13.8,2,1,,closed
EDGE-047546,FUSE-XFMR-023394,XFMR-023394,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.398,2100.4,0.8483,0.4657,0.6985,150,13.8,2,1,,closed
EDGE-047547,JCT-FDR-0071-001,FUSE-XFMR-023395,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.071,377.0,0.6202,0.4514,0.5345,230,13.8,1,0,,closed
EDGE-047548,FUSE-XFMR-023395,XFMR-023395,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.405,2136.3,0.5474,0.4773,0.5345,230,13.8,1,0,,closed
EDGE-047549,JCT-FDR-0071-001,FUSE-XFMR-023396,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.073,387.3,0.8107,0.4654,0.6985,150,13.8,3,1,,closed
EDGE-047550,FUSE-XFMR-023396,XFMR-023396,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.416,2194.6,0.9482,0.4798,0.6985,150,13.8,3,1,,closed
EDGE-047551,JCT-FDR-0071-001,FUSE-XFMR-023397,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.075,396.0,1.6295,0.4942,1.007,100,13.8,1,0,,closed
EDGE-047552,FUSE-XFMR-023397,XFMR-023397,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.425,2244.0,1.4549,0.484,1.007,100,13.8,1,0,,closed
EDGE-047553,JCT-FDR-0071-001,FUSE-XFMR-023398,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.076,403.1,0.3145,0.4004,0.3655,340,13.8,1,1,,closed
EDGE-047554,FUSE-XFMR-023398,XFMR-023398,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.433,2284.4,0.3055,0.403,0.3655,340,13.8,1,1,,closed
EDGE-047555,JCT-FDR-0071-001,FUSE-XFMR-023399,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.078,409.5,0.6509,0.4405,0.5345,230,13.8,2,1,,closed
EDGE-047556,FUSE-XFMR-023399,XFMR-023399,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.439,2320.3,0.5649,0.5023,0.5345,230,13.8,2,1,,closed
EDGE-047557,JCT-FDR-0071-001,FUSE-XFMR-023400,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.08,419.8,0.6183,0.4401,0.5345,230,13.8,2,1,,closed
EDGE-047558,FUSE-XFMR-023400,XFMR-023400,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.451,2378.6,0.6444,0.4553,0.5345,230,13.8,2,1,,closed
EDGE-047559,JCT-FDR-0071-001,FUSE-XFMR-023401,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.081,426.9,0.3145,0.4514,0.3655,340,13.8,1,1,,closed
EDGE-047560,FUSE-XFMR-023401,XFMR-023401,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.458,2419.0,0.3108,0.3963,0.3655,340,13.8,1,1,,closed
EDGE-047561,JCT-FDR-0071-001,FUSE-XFMR-023402,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.083,435.6,1.3665,0.4835,1.007,100,13.8,2,1,,closed
EDGE-047562,FUSE-XFMR-023402,XFMR-023402,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.468,2468.4,1.6364,0.5173,1.007,100,13.8,2,1,,closed
EDGE-047563,JCT-FDR-0071-001,FUSE-XFMR-023403,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.084,444.3,1.5031,0.5438,1.007,100,13.8,1,0,,closed
EDGE-047564,FUSE-XFMR-023403,XFMR-023403,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.477,2517.8,1.6344,0.4801,1.007,100,13.8,1,0,,closed
EDGE-047565,JCT-FDR-0071-001,FUSE-XFMR-023404,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.085,449.9,1.4962,0.5202,1.007,100,13.8,2,1,,closed
EDGE-047566,FUSE-XFMR-023404,XFMR-023404,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.483,2549.2,1.5387,0.5291,1.007,100,13.8,2,1,,closed
EDGE-047567,JCT-FDR-0071-001,FUSE-XFMR-023405,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.087,459.4,0.2799,0.4762,0.3655,340,13.8,2,1,,closed
EDGE-047568,FUSE-XFMR-023405,XFMR-023405,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.493,2603.0,0.2761,0.4259,0.3655,340,13.8,2,1,,closed
EDGE-047569,JCT-FDR-0071-001,FUSE-XFMR-023406,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.089,470.4,0.3201,0.446,0.3655,340,13.8,2,1,,closed
EDGE-047570,FUSE-XFMR-023406,XFMR-023406,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.505,2665.9,0.2713,0.4716,0.3655,340,13.8,2,1,,closed
EDGE-047571,JCT-FDR-0071-001,FUSE-XFMR-023407,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.09,475.2,0.3231,0.452,0.3655,340,13.8,2,1,,closed
EDGE-047572,FUSE-XFMR-023407,XFMR-023407,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.51,2692.8,0.2835,0.4159,0.3655,340,13.8,2,1,,closed
EDGE-047573,JCT-FDR-0071-001,FUSE-XFMR-023408,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.092,486.3,0.9742,0.467,0.6985,150,13.8,1,0,,closed
EDGE-047574,FUSE-XFMR-023408,XFMR-023408,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.522,2755.6,0.8813,0.4862,0.6985,150,13.8,1,0,,closed
EDGE-047575,JCT-FDR-0071-001,FUSE-XFMR-023409,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.094,494.2,1.6279,0.4884,1.007,100,13.8,1,0,,closed
EDGE-047576,FUSE-XFMR-023409,XFMR-023409,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.53,2800.5,1.3793,0.5144,1.007,100,13.8,1,0,,closed
EDGE-047577,JCT-FDR-0071-001,FUSE-XFMR-023410,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.095,502.9,1.4628,0.5574,1.007,100,13.8,1,1,,closed
EDGE-047578,FUSE-XFMR-023410,XFMR-023410,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.54,2849.9,1.4852,0.5081,1.007,100,13.8,1,1,,closed
EDGE-047579,JCT-FDR-0071-001,FUSE-XFMR-023411,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.097,511.6,0.2954,0.4486,0.3655,340,13.8,2,0,,closed
EDGE-047580,FUSE-XFMR-023411,XFMR-023411,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.549,2899.2,0.3123,0.4105,0.3655,340,13.8,2,0,,closed
EDGE-047581,JCT-FDR-0071-001,FUSE-XFMR-023412,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.098,517.2,0.5668,0.4718,0.5345,230,13.8,3,0,,closed
EDGE-047582,FUSE-XFMR-023412,XFMR-023412,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.555,2930.7,0.5422,0.4354,0.5345,230,13.8,3,0,,closed
EDGE-047583,JCT-FDR-0071-001,FUSE-XFMR-023413,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.1,529.1,0.8671,0.5158,0.6985,150,13.8,1,1,,closed
EDGE-047584,FUSE-XFMR-023413,XFMR-023413,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.568,2998.0,0.8267,0.5007,0.6985,150,13.8,1,1,,closed
EDGE-047585,JCT-FDR-0071-001,FUSE-XFMR-023414,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.101,533.0,0.3134,0.4491,0.3655,340,13.8,3,1,,closed
EDGE-047586,FUSE-XFMR-023414,XFMR-023414,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.572,3020.4,0.2855,0.4418,0.3655,340,13.8,3,1,,closed
EDGE-047587,JCT-FDR-0071-001,FUSE-XFMR-023415,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.103,544.9,0.6237,0.4309,0.5345,230,13.8,1,1,,closed
EDGE-047588,FUSE-XFMR-023415,XFMR-023415,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.585,3087.7,0.5748,0.4757,0.5345,230,13.8,1,1,,closed
EDGE-047589,JCT-FDR-0071-001,FUSE-XFMR-023416,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.105,552.0,0.8891,0.5271,0.6985,150,13.8,3,0,,closed
EDGE-047590,FUSE-XFMR-023416,XFMR-023416,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.592,3128.1,0.8577,0.4956,0.6985,150,13.8,3,0,,closed
EDGE-047591,JCT-FDR-0071-001,FUSE-XFMR-023417,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.106,559.9,0.325,0.429,0.3655,340,13.8,2,1,,closed
EDGE-047592,FUSE-XFMR-023417,XFMR-023417,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.601,3173.0,0.2874,0.3981,0.3655,340,13.8,2,1,,closed
EDGE-047593,JCT-FDR-0071-001,JCT-FDR-0071-002,FDR-0071,SUB-016,primary_overhead,397.5 AAC,ABC,0.6,3168.0,0.2472,0.3968,0.3597,480,13.8,3,1,,closed
EDGE-047594,JCT-FDR-0071-002,FUSE-XFMR-023418,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.001,4.8,0.8058,0.4653,0.6985,150,13.8,1,1,,closed
EDGE-047595,FUSE-XFMR-023418,XFMR-023418,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.005,26.9,0.8694,0.4933,0.6985,150,13.8,1,1,,closed
EDGE-047596,JCT-FDR-0071-002,FUSE-XFMR-023419,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.002,10.3,1.5308,0.4634,1.007,100,13.8,2,1,,closed
EDGE-047597,FUSE-XFMR-023419,XFMR-023419,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.011,58.3,1.4432,0.5551,1.007,100,13.8,2,1,,closed
EDGE-047598,JCT-FDR-0071-002,FUSE-XFMR-023420,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.003,18.2,0.5393,0.436,0.5345,230,13.8,3,0,,closed
EDGE-047599,FUSE-XFMR-023420,XFMR-023420,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.02,103.2,0.6315,0.5178,0.5345,230,13.8,3,0,,closed
EDGE-047600,JCT-FDR-0071-002,FUSE-XFMR-023421,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.005,28.5,0.9483,0.5383,0.6985,150,13.8,1,0,,closed
EDGE-047601,FUSE-XFMR-023421,XFMR-023421,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.031,161.6,0.8155,0.5518,0.6985,150,13.8,1,0,,closed
EDGE-047602,JCT-FDR-0071-002,FUSE-XFMR-023422,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.007,36.4,0.6457,0.4899,0.5345,230,13.8,1,1,,closed
EDGE-047603,FUSE-XFMR-023422,XFMR-023422,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.039,206.4,0.5573,0.4483,0.5345,230,13.8,1,1,,closed
EDGE-047604,JCT-FDR-0071-002,FUSE-XFMR-023423,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.009,46.7,0.2857,0.4648,0.3655,340,13.8,2,1,,closed
EDGE-047605,FUSE-XFMR-023423,XFMR-023423,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.05,264.8,0.3038,0.3981,0.3655,340,13.8,2,1,,closed
EDGE-047606,JCT-FDR-0071-002,FUSE-XFMR-023424,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.01,53.1,0.6346,0.4364,0.5345,230,13.8,2,1,,closed
EDGE-047607,FUSE-XFMR-023424,XFMR-023424,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.057,300.7,0.5616,0.4583,0.5345,230,13.8,2,1,,closed
EDGE-047608,JCT-FDR-0071-002,FUSE-XFMR-023425,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.012,62.6,0.5986,0.4577,0.5345,230,13.8,2,1,,closed
EDGE-047609,FUSE-XFMR-023425,XFMR-023425,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.067,354.6,0.5765,0.4815,0.5345,230,13.8,2,1,,closed
EDGE-047610,JCT-FDR-0071-002,FUSE-XFMR-023426,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.014,72.1,0.599,0.4936,0.5345,230,13.8,1,1,,closed
EDGE-047611,FUSE-XFMR-023426,XFMR-023426,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.077,408.4,0.6169,0.4886,0.5345,230,13.8,1,1,,closed
EDGE-047612,JCT-FDR-0071-002,FUSE-XFMR-023427,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.015,79.2,0.3003,0.4127,0.3655,340,13.8,3,1,,closed
EDGE-047613,FUSE-XFMR-023427,XFMR-023427,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.085,448.8,0.3266,0.4584,0.3655,340,13.8,3,1,,closed
EDGE-047614,JCT-FDR-0071-002,FUSE-XFMR-023428,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.016,86.3,0.9474,0.4805,0.6985,150,13.8,3,1,,closed
EDGE-047615,FUSE-XFMR-023428,XFMR-023428,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.093,489.2,0.8236,0.481,0.6985,150,13.8,3,1,,closed
EDGE-047616,JCT-FDR-0071-002,FUSE-XFMR-023429,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.018,94.2,0.8086,0.4633,0.6985,150,13.8,3,1,,closed
EDGE-047617,FUSE-XFMR-023429,XFMR-023429,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.101,534.1,0.9417,0.5369,0.6985,150,13.8,3,1,,closed
EDGE-047618,JCT-FDR-0071-002,FUSE-XFMR-023430,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.02,105.3,0.319,0.4531,0.3655,340,13.8,1,1,,closed
EDGE-047619,FUSE-XFMR-023430,XFMR-023430,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.113,596.9,0.2836,0.4161,0.3655,340,13.8,1,1,,closed
EDGE-047620,JCT-FDR-0071-002,FUSE-XFMR-023431,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.021,110.1,0.9368,0.5033,0.6985,150,13.8,1,0,,closed
EDGE-047621,FUSE-XFMR-023431,XFMR-023431,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.118,623.8,0.9714,0.469,0.6985,150,13.8,1,0,,closed
EDGE-047622,JCT-FDR-0071-002,FUSE-XFMR-023432,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.022,118.8,0.9638,0.47,0.6985,150,13.8,2,1,,closed
EDGE-047623,FUSE-XFMR-023432,XFMR-023432,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.128,673.2,0.8724,0.5079,0.6985,150,13.8,2,1,,closed
EDGE-047624,JCT-FDR-0071-002,FUSE-XFMR-023433,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.024,126.7,0.5929,0.5088,0.5345,230,13.8,1,1,,closed
EDGE-047625,FUSE-XFMR-023433,XFMR-023433,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.136,718.1,0.5532,0.4586,0.5345,230,13.8,1,1,,closed
EDGE-047626,JCT-FDR-0071-002,FUSE-XFMR-023434,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.026,137.0,0.5814,0.4789,0.5345,230,13.8,3,1,,closed
EDGE-047627,FUSE-XFMR-023434,XFMR-023434,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.147,776.4,0.5337,0.4923,0.5345,230,13.8,3,1,,closed
EDGE-047628,JCT-FDR-0071-002,FUSE-XFMR-023435,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.027,142.6,0.8592,0.4523,0.6985,150,13.8,3,1,,closed
EDGE-047629,FUSE-XFMR-023435,XFMR-023435,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.153,807.8,0.8591,0.4966,0.6985,150,13.8,3,1,,closed
EDGE-047630,JCT-FDR-0071-002,FUSE-XFMR-023436,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.029,155.2,0.8678,0.5151,0.6985,150,13.8,1,1,,closed
EDGE-047631,FUSE-XFMR-023436,XFMR-023436,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.167,879.6,0.8645,0.5157,0.6985,150,13.8,1,1,,closed
EDGE-047632,JCT-FDR-0071-002,FUSE-XFMR-023437,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.031,161.6,0.9832,0.4815,0.6985,150,13.8,1,1,,closed
EDGE-047633,FUSE-XFMR-023437,XFMR-023437,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.173,915.6,0.9621,0.5296,0.6985,150,13.8,1,1,,closed
EDGE-047634,JCT-FDR-0071-002,FUSE-XFMR-023438,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.032,170.3,0.315,0.4697,0.3655,340,13.8,3,1,,closed
EDGE-047635,FUSE-XFMR-023438,XFMR-023438,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.183,964.9,0.3184,0.4224,0.3655,340,13.8,3,1,,closed
EDGE-047636,JCT-FDR-0071-002,FUSE-XFMR-023439,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.034,179.8,0.6488,0.5179,0.5345,230,13.8,1,1,,closed
EDGE-047637,FUSE-XFMR-023439,XFMR-023439,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.193,1018.8,0.6185,0.5011,0.5345,230,13.8,1,1,,closed
EDGE-047638,JCT-FDR-0071-002,FUSE-XFMR-023440,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.035,184.5,1.5328,0.5294,1.007,100,13.8,1,1,,closed
EDGE-047639,FUSE-XFMR-023440,XFMR-023440,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.198,1045.7,1.5167,0.5412,1.007,100,13.8,1,1,,closed
EDGE-047640,JCT-FDR-0071-002,FUSE-XFMR-023441,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.037,197.2,0.5738,0.5133,0.5345,230,13.8,2,1,,closed
EDGE-047641,FUSE-XFMR-023441,XFMR-023441,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.212,1117.5,0.605,0.5111,0.5345,230,13.8,2,1,,closed
EDGE-047642,JCT-FDR-0071-002,FUSE-XFMR-023442,FDR-0071,SUB-016,lateral_underground,#2 ACSR,BC,0.039,205.1,0.9839,0.4801,0.6985,150,13.8,2,0,,closed
EDGE-047643,FUSE-XFMR-023442,XFMR-023442,FDR-0071,SUB-016,lateral_underground,#2 ACSR,BC,0.22,1162.4,0.9558,0.4584,0.6985,150,13.8,2,0,,closed
