edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-047644,JCT-FDR-0071-002,FUSE-XFMR-023443,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.04,213.0,0.6423,0.4403,0.5345,230,13.8,2,1,,closed
EDGE-047645,FUSE-XFMR-023443,XFMR-023443,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.229,1207.3,0.6206,0.5235,0.5345,230,13.8,2,1,,closed
EDGE-047646,JCT-FDR-0071-002,FUSE-XFMR-023444,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.042,221.0,0.9654,0.455,0.6985,150,13.8,1,1,,closed
EDGE-047647,FUSE-XFMR-023444,XFMR-023444,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.237,1252.2,0.9397,0.4899,0.6985,150,13.8,1,1,,closed
EDGE-047648,JCT-FDR-0071-002,FUSE-XFMR-023445,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.043,229.7,0.6392,0.4497,0.5345,230,13.8,1,1,,closed
EDGE-047649,FUSE-XFMR-023445,XFMR-023445,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.246,1301.5,0.6073,0.4787,0.5345,230,13.8,1,1,,closed
EDGE-047650,JCT-FDR-0071-002,FUSE-XFMR-023446,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.045,235.2,0.2924,0.4201,0.3655,340,13.8,2,1,,closed
EDGE-047651,FUSE-XFMR-023446,XFMR-023446,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.252,1332.9,0.2719,0.4549,0.3655,340,13.8,2,1,,closed
EDGE-047652,JCT-FDR-0071-002,FUSE-XFMR-023447,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.046,245.5,0.9596,0.4595,0.6985,150,13.8,3,1,,closed
EDGE-047653,FUSE-XFMR-023447,XFMR-023447,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.264,1391.3,0.9407,0.452,0.6985,150,13.8,3,1,,closed
EDGE-047654,JCT-FDR-0071-002,FUSE-XFMR-023448,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.048,251.1,1.644,0.4923,1.007,100,13.8,1,0,,closed
EDGE-047655,FUSE-XFMR-023448,XFMR-023448,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.269,1422.7,1.5371,0.5449,1.007,100,13.8,1,0,,closed
EDGE-047656,JCT-FDR-0071-002,FUSE-XFMR-023449,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.05,262.2,0.3218,0.4498,0.3655,340,13.8,1,1,,closed
EDGE-047657,FUSE-XFMR-023449,XFMR-023449,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.281,1485.5,0.3098,0.4444,0.3655,340,13.8,1,1,,closed
EDGE-047658,JCT-FDR-0071-002,FUSE-XFMR-023450,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.051,269.3,0.5377,0.4787,0.5345,230,13.8,2,0,,closed
EDGE-047659,FUSE-XFMR-023450,XFMR-023450,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.289,1525.9,0.5747,0.5232,0.5345,230,13.8,2,0,,closed
EDGE-047660,JCT-FDR-0071-002,FUSE-XFMR-023451,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.052,277.2,1.3856,0.5483,1.007,100,13.8,1,0,,closed
EDGE-047661,FUSE-XFMR-023451,XFMR-023451,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.297,1570.8,1.5451,0.4991,1.007,100,13.8,1,0,,closed
EDGE-047662,JCT-FDR-0071-002,FUSE-XFMR-023452,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.054,285.1,0.9463,0.4753,0.6985,150,13.8,2,1,,closed
EDGE-047663,FUSE-XFMR-023452,XFMR-023452,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.306,1615.7,0.8609,0.5443,0.6985,150,13.8,2,1,,closed
EDGE-047664,JCT-FDR-0071-002,FUSE-XFMR-023453,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.056,293.0,0.8974,0.5498,0.6985,150,13.8,3,1,,closed
EDGE-047665,FUSE-XFMR-023453,XFMR-023453,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.315,1660.6,0.8243,0.4849,0.6985,150,13.8,3,1,,closed
EDGE-047666,JCT-FDR-0071-002,FUSE-XFMR-023454,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.058,305.7,0.634,0.4367,0.5345,230,13.8,1,1,,closed
EDGE-047667,FUSE-XFMR-023454,XFMR-023454,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.328,1732.4,0.5684,0.4385,0.5345,230,13.8,1,1,,closed
EDGE-047668,JCT-FDR-0071-002,FUSE-XFMR-023455,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.059,310.5,0.2734,0.4451,0.3655,340,13.8,1,1,,closed
EDGE-047669,FUSE-XFMR-023455,XFMR-023455,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.333,1759.3,0.2737,0.4352,0.3655,340,13.8,1,1,,closed
EDGE-047670,JCT-FDR-0071-002,FUSE-XFMR-023456,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.061,320.8,0.643,0.4644,0.5345,230,13.8,3,0,,closed
EDGE-047671,FUSE-XFMR-023456,XFMR-023456,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.344,1817.6,0.5749,0.4729,0.5345,230,13.8,3,0,,closed
EDGE-047672,JCT-FDR-0071-002,FUSE-XFMR-023457,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.062,329.5,0.281,0.476,0.3655,340,13.8,2,1,,closed
EDGE-047673,FUSE-XFMR-023457,XFMR-023457,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.354,1867.0,0.2956,0.4772,0.3655,340,13.8,2,1,,closed
EDGE-047674,JCT-FDR-0071-002,FUSE-XFMR-023458,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.063,335.0,0.5918,0.514,0.5345,230,13.8,1,0,,closed
EDGE-047675,FUSE-XFMR-023458,XFMR-023458,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.36,1898.4,0.6224,0.4693,0.5345,230,13.8,1,0,,closed
EDGE-047676,JCT-FDR-0071-002,FUSE-XFMR-023459,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.066,346.1,0.9768,0.4555,0.6985,150,13.8,2,0,,closed
EDGE-047677,FUSE-XFMR-023459,XFMR-023459,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.371,1961.3,0.8614,0.4957,0.6985,150,13.8,2,0,,closed
EDGE-047678,JCT-FDR-0071-002,FUSE-XFMR-023460,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.067,355.6,0.617,0.5058,0.5345,230,13.8,3,1,,closed
EDGE-047679,FUSE-XFMR-023460,XFMR-023460,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.382,2015.1,0.5932,0.4621,0.5345,230,13.8,3,1,,closed
EDGE-047680,JCT-FDR-0071-002,FUSE-XFMR-023461,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.069,362.7,1.4533,0.5228,1.007,100,13.8,1,0,,closed
EDGE-047681,FUSE-XFMR-023461,XFMR-023461,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.389,2055.5,1.4563,0.5436,1.007,100,13.8,1,0,,closed
EDGE-047682,JCT-FDR-0071-002,FUSE-XFMR-023462,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.07,369.9,0.9646,0.4709,0.6985,150,13.8,3,1,,closed
EDGE-047683,FUSE-XFMR-023462,XFMR-023462,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.397,2095.9,0.9539,0.508,0.6985,150,13.8,3,1,,closed
EDGE-047684,JCT-FDR-0071-002,FUSE-XFMR-023463,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.072,377.8,0.5472,0.4927,0.5345,230,13.8,2,1,,closed
EDGE-047685,FUSE-XFMR-023463,XFMR-023463,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.405,2140.8,0.6008,0.4716,0.5345,230,13.8,2,1,,closed
EDGE-047686,JCT-FDR-0071-002,FUSE-XFMR-023464,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.073,384.9,0.3177,0.3923,0.3655,340,13.8,1,0,,closed
EDGE-047687,FUSE-XFMR-023464,XFMR-023464,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.413,2181.2,0.3261,0.4545,0.3655,340,13.8,1,0,,closed
EDGE-047688,JCT-FDR-0071-002,FUSE-XFMR-023465,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.075,397.6,0.8801,0.5051,0.6985,150,13.8,1,1,,closed
EDGE-047689,FUSE-XFMR-023465,XFMR-023465,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.427,2253.0,0.9488,0.5077,0.6985,150,13.8,1,1,,closed
EDGE-047690,JCT-FDR-0071-002,FUSE-XFMR-023466,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.077,405.5,1.633,0.5497,1.007,100,13.8,1,1,,closed
EDGE-047691,FUSE-XFMR-023466,XFMR-023466,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.435,2297.9,1.4071,0.5219,1.007,100,13.8,1,1,,closed
EDGE-047692,JCT-FDR-0071-002,FUSE-XFMR-023467,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.078,414.2,0.5736,0.5184,0.5345,230,13.8,3,1,,closed
EDGE-047693,FUSE-XFMR-023467,XFMR-023467,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.445,2347.2,0.6295,0.4442,0.5345,230,13.8,3,1,,closed
EDGE-047694,JCT-FDR-0071-002,FUSE-XFMR-023468,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.08,421.3,0.5728,0.4849,0.5345,230,13.8,2,1,,closed
EDGE-047695,FUSE-XFMR-023468,XFMR-023468,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.452,2387.6,0.5742,0.4344,0.5345,230,13.8,2,1,,closed
EDGE-047696,JCT-FDR-0071-002,FUSE-XFMR-023469,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.081,430.1,1.578,0.5576,1.007,100,13.8,2,1,,closed
EDGE-047697,FUSE-XFMR-023469,XFMR-023469,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.462,2437.0,1.4223,0.5342,1.007,100,13.8,2,1,,closed
EDGE-047698,JCT-FDR-0071-002,FUSE-XFMR-023470,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.083,436.4,0.6388,0.4413,0.5345,230,13.8,2,1,,closed
EDGE-047699,FUSE-XFMR-023470,XFMR-023470,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.468,2472.9,0.5712,0.5058,0.5345,230,13.8,2,1,,closed
EDGE-047700,JCT-FDR-0071-002,FUSE-XFMR-023471,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.084,444.3,0.9224,0.5153,0.6985,150,13.8,2,1,,closed
EDGE-047701,FUSE-XFMR-023471,XFMR-023471,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.477,2517.8,0.9137,0.5516,0.6985,150,13.8,2,1,,closed
EDGE-047702,JCT-FDR-0071-002,FUSE-XFMR-023472,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.085,451.4,0.584,0.4748,0.5345,230,13.8,2,1,,closed
EDGE-047703,FUSE-XFMR-023472,XFMR-023472,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.484,2558.2,0.5469,0.4822,0.5345,230,13.8,2,1,,closed
EDGE-047704,JCT-FDR-0071-002,FUSE-XFMR-023473,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.088,462.5,1.5313,0.5326,1.007,100,13.8,1,1,,closed
EDGE-047705,FUSE-XFMR-023473,XFMR-023473,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.496,2621.0,1.4179,0.4772,1.007,100,13.8,1,1,,closed
EDGE-047706,JCT-FDR-0071-002,FUSE-XFMR-023474,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.089,472.0,0.6222,0.4454,0.5345,230,13.8,1,1,,closed
EDGE-047707,FUSE-XFMR-023474,XFMR-023474,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.507,2674.8,0.6408,0.4568,0.5345,230,13.8,1,1,,closed
EDGE-047708,JCT-FDR-0071-002,FUSE-XFMR-023475,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.091,478.4,0.5961,0.4941,0.5345,230,13.8,3,1,,closed
EDGE-047709,FUSE-XFMR-023475,XFMR-023475,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.513,2710.8,0.6027,0.4916,0.5345,230,13.8,3,1,,closed
EDGE-047710,JCT-FDR-0071-002,FUSE-XFMR-023476,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.092,487.1,0.5553,0.4773,0.5345,230,13.8,1,1,,closed
EDGE-047711,FUSE-XFMR-023476,XFMR-023476,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.523,2760.1,0.611,0.5022,0.5345,230,13.8,1,1,,closed
EDGE-047712,JCT-FDR-0071-002,FUSE-XFMR-023477,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.094,498.2,0.9384,0.5485,0.6985,150,13.8,2,1,,closed
EDGE-047713,FUSE-XFMR-023477,XFMR-023477,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.535,2823.0,0.819,0.4961,0.6985,150,13.8,2,1,,closed
EDGE-047714,JCT-FDR-0071-002,FUSE-XFMR-023478,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.095,502.9,0.9596,0.5416,0.6985,150,13.8,1,1,,closed
EDGE-047715,FUSE-XFMR-023478,XFMR-023478,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.54,2849.9,0.8484,0.4572,0.6985,150,13.8,1,1,,closed
EDGE-047716,JCT-FDR-0071-002,FUSE-XFMR-023479,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.098,515.6,1.642,0.5412,1.007,100,13.8,1,1,,closed
EDGE-047717,FUSE-XFMR-023479,XFMR-023479,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.553,2921.7,1.4762,0.5224,1.007,100,13.8,1,1,,closed
EDGE-047718,JCT-FDR-0071-002,FUSE-XFMR-023480,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.098,518.8,1.3921,0.504,1.007,100,13.8,1,1,,closed
EDGE-047719,FUSE-XFMR-023480,XFMR-023480,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.557,2939.6,1.359,0.5245,1.007,100,13.8,1,1,,closed
EDGE-047720,JCT-FDR-0071-002,FUSE-XFMR-023481,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.1,528.3,0.3233,0.4712,0.3655,340,13.8,1,1,,closed
EDGE-047721,FUSE-XFMR-023481,XFMR-023481,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.567,2993.5,0.3213,0.396,0.3655,340,13.8,1,1,,closed
EDGE-047722,JCT-FDR-0071-002,FUSE-XFMR-023482,FDR-0071,SUB-016,lateral_underground,4/0 AL,BC,0.102,537.0,0.2918,0.4388,0.3655,340,13.8,2,0,,closed
EDGE-047723,FUSE-XFMR-023482,XFMR-023482,FDR-0071,SUB-016,lateral_underground,4/0 AL,BC,0.576,3042.9,0.2828,0.4152,0.3655,340,13.8,2,0,,closed
EDGE-047724,JCT-FDR-0071-002,FUSE-XFMR-023483,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.104,548.1,0.9648,0.4542,0.6985,150,13.8,3,1,,closed
EDGE-047725,FUSE-XFMR-023483,XFMR-023483,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.588,3105.7,0.8282,0.4532,0.6985,150,13.8,3,1,,closed
EDGE-047726,JCT-FDR-0071-002,FUSE-XFMR-023484,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.105,552.0,0.5338,0.496,0.5345,230,13.8,1,1,,closed
EDGE-047727,FUSE-XFMR-023484,XFMR-023484,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.592,3128.1,0.5948,0.4384,0.5345,230,13.8,1,1,,closed
EDGE-047728,JCT-FDR-0071-002,FUSE-XFMR-023485,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.107,564.7,0.8402,0.5345,0.6985,150,13.8,3,1,,closed
EDGE-047729,FUSE-XFMR-023485,XFMR-023485,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.606,3199.9,0.9707,0.4532,0.6985,150,13.8,3,1,,closed
EDGE-047730,JCT-FDR-0071-002,JCT-FDR-0071-003,FDR-0071,SUB-016,primary_underground,397.5 AAC,ABC,0.6,3168.0,0.2306,0.4647,0.3253,480,13.8,3,0,,closed
EDGE-047731,JCT-FDR-0071-003,FUSE-XFMR-023486,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.001,7.1,1.6329,0.5556,1.007,100,13.8,3,1,,closed
EDGE-047732,FUSE-XFMR-023486,XFMR-023486,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.008,40.4,1.3714,0.5189,1.007,100,13.8,3,1,,closed
EDGE-047733,JCT-FDR-0071-003,FUSE-XFMR-023487,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.002,10.3,0.9765,0.5104,0.6985,150,13.8,2,0,,closed
EDGE-047734,FUSE-XFMR-023487,XFMR-023487,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.011,58.3,0.821,0.5277,0.6985,150,13.8,2,0,,closed
EDGE-047735,JCT-FDR-0071-003,FUSE-XFMR-023488,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.003,18.2,0.8888,0.459,0.6985,150,13.8,2,1,,closed
EDGE-047736,FUSE-XFMR-023488,XFMR-023488,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.02,103.2,0.8275,0.5034,0.6985,150,13.8,2,1,,closed
EDGE-047737,JCT-FDR-0071-003,FUSE-XFMR-023489,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.005,27.7,0.2763,0.4656,0.3655,340,13.8,2,1,,closed
EDGE-047738,FUSE-XFMR-023489,XFMR-023489,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.03,157.1,0.2842,0.4061,0.3655,340,13.8,2,1,,closed
EDGE-047739,JCT-FDR-0071-003,FUSE-XFMR-023490,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.006,33.3,0.3258,0.3986,0.3655,340,13.8,3,1,,closed
EDGE-047740,FUSE-XFMR-023490,XFMR-023490,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.036,188.5,0.3058,0.4217,0.3655,340,13.8,3,1,,closed
EDGE-047741,JCT-FDR-0071-003,FUSE-XFMR-023491,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.008,44.4,0.9073,0.5124,0.6985,150,13.8,2,1,,closed
EDGE-047742,FUSE-XFMR-023491,XFMR-023491,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.048,251.3,0.8675,0.4621,0.6985,150,13.8,2,1,,closed
EDGE-047743,JCT-FDR-0071-003,FUSE-XFMR-023492,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.009,49.9,0.9621,0.5395,0.6985,150,13.8,1,1,,closed
EDGE-047744,FUSE-XFMR-023492,XFMR-023492,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.054,282.7,0.9171,0.476,0.6985,150,13.8,1,1,,closed
EDGE-047745,JCT-FDR-0071-003,FUSE-XFMR-023493,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.011,57.8,0.2858,0.474,0.3655,340,13.8,1,1,,closed
EDGE-047746,FUSE-XFMR-023493,XFMR-023493,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.062,327.6,0.2684,0.4589,0.3655,340,13.8,1,1,,closed
EDGE-047747,JCT-FDR-0071-003,FUSE-XFMR-023494,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.012,65.7,1.512,0.5401,1.007,100,13.8,1,1,,closed
EDGE-047748,FUSE-XFMR-023494,XFMR-023494,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.071,372.5,1.3757,0.4785,1.007,100,13.8,1,1,,closed
EDGE-047749,JCT-FDR-0071-003,FUSE-XFMR-023495,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.014,74.4,0.3108,0.4763,0.3655,340,13.8,2,1,,closed
EDGE-047750,FUSE-XFMR-023495,XFMR-023495,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.08,421.9,0.3002,0.4455,0.3655,340,13.8,2,1,,closed
EDGE-047751,JCT-FDR-0071-003,FUSE-XFMR-023496,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.016,84.0,0.6476,0.4897,0.5345,230,13.8,1,0,,closed
EDGE-047752,FUSE-XFMR-023496,XFMR-023496,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.09,475.7,0.5738,0.4307,0.5345,230,13.8,1,0,,closed
EDGE-047753,JCT-FDR-0071-003,FUSE-XFMR-023497,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.018,95.8,0.3073,0.4384,0.3655,340,13.8,2,1,,closed
EDGE-047754,FUSE-XFMR-023497,XFMR-023497,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.103,543.0,0.3172,0.4,0.3655,340,13.8,2,1,,closed
EDGE-047755,JCT-FDR-0071-003,FUSE-XFMR-023498,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.019,102.2,1.381,0.4741,1.007,100,13.8,2,1,,closed
EDGE-047756,FUSE-XFMR-023498,XFMR-023498,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.11,579.0,1.4165,0.4944,1.007,100,13.8,2,1,,closed
EDGE-047757,JCT-FDR-0071-003,FUSE-XFMR-023499,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.021,110.1,0.6497,0.4513,0.5345,230,13.8,1,1,,closed
EDGE-047758,FUSE-XFMR-023499,XFMR-023499,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.118,623.8,0.5476,0.4358,0.5345,230,13.8,1,1,,closed
EDGE-047759,JCT-FDR-0071-003,FUSE-XFMR-023500,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.022,117.2,0.9371,0.4835,0.6985,150,13.8,1,1,,closed
EDGE-047760,FUSE-XFMR-023500,XFMR-023500,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.126,664.2,0.8921,0.5057,0.6985,150,13.8,1,1,,closed
EDGE-047761,JCT-FDR-0071-003,FUSE-XFMR-023501,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.024,129.1,0.8876,0.5282,0.6985,150,13.8,3,1,,closed
EDGE-047762,FUSE-XFMR-023501,XFMR-023501,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.139,731.5,0.8332,0.5478,0.6985,150,13.8,3,1,,closed
EDGE-047763,JCT-FDR-0071-003,FUSE-XFMR-023502,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.025,133.1,0.3131,0.414,0.3655,340,13.8,1,1,,closed
EDGE-047764,FUSE-XFMR-023502,XFMR-023502,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.143,754.0,0.2748,0.4646,0.3655,340,13.8,1,1,,closed
EDGE-047765,JCT-FDR-0071-003,FUSE-XFMR-023503,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.027,144.1,0.5767,0.5048,0.5345,230,13.8,2,1,,closed
EDGE-047766,FUSE-XFMR-023503,XFMR-023503,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.155,816.8,0.5672,0.5117,0.5345,230,13.8,2,1,,closed
EDGE-047767,JCT-FDR-0071-003,FUSE-XFMR-023504,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.029,154.4,0.9732,0.4983,0.6985,150,13.8,2,0,,closed
EDGE-047768,FUSE-XFMR-023504,XFMR-023504,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.166,875.2,0.857,0.4531,0.6985,150,13.8,2,0,,closed
EDGE-047769,JCT-FDR-0071-003,FUSE-XFMR-023505,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.03,160.8,0.5837,0.4403,0.5345,230,13.8,2,0,,closed
EDGE-047770,FUSE-XFMR-023505,XFMR-023505,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.173,911.1,0.5558,0.4482,0.5345,230,13.8,2,0,,closed
EDGE-047771,JCT-FDR-0071-003,FUSE-XFMR-023506,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.032,166.3,0.8443,0.5239,0.6985,150,13.8,3,1,,closed
EDGE-047772,FUSE-XFMR-023506,XFMR-023506,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.178,942.5,0.8067,0.528,0.6985,150,13.8,3,1,,closed
EDGE-047773,JCT-FDR-0071-003,FUSE-XFMR-023507,FDR-0071,SUB-016,lateral_underground,#4 CU,ABC,0.033,175.8,1.5665,0.4647,1.007,100,13.8,3,0,,closed
EDGE-047774,FUSE-XFMR-023507,XFMR-023507,FDR-0071,SUB-016,lateral_underground,#4 CU,ABC,0.189,996.3,1.5951,0.4697,1.007,100,13.8,3,0,,closed
EDGE-047775,JCT-FDR-0071-003,FUSE-XFMR-023508,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.036,187.7,1.6178,0.5494,1.007,100,13.8,1,1,,closed
EDGE-047776,FUSE-XFMR-023508,XFMR-023508,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.201,1063.7,1.5872,0.4773,1.007,100,13.8,1,1,,closed
EDGE-047777,JCT-FDR-0071-003,FUSE-XFMR-023509,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.037,193.2,0.3177,0.4696,0.3655,340,13.8,2,1,,closed
EDGE-047778,FUSE-XFMR-023509,XFMR-023509,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.207,1095.1,0.2926,0.4445,0.3655,340,13.8,2,1,,closed
EDGE-047779,JCT-FDR-0071-003,FUSE-XFMR-023510,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.038,202.0,0.5516,0.4655,0.5345,230,13.8,2,1,,closed
EDGE-047780,FUSE-XFMR-023510,XFMR-023510,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.217,1144.4,0.5661,0.4805,0.5345,230,13.8,2,1,,closed
EDGE-047781,JCT-FDR-0071-003,FUSE-XFMR-023511,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.04,212.3,0.5406,0.5205,0.5345,230,13.8,3,1,,closed
EDGE-047782,FUSE-XFMR-023511,XFMR-023511,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.228,1202.8,0.6128,0.4822,0.5345,230,13.8,3,1,,closed
EDGE-047783,JCT-FDR-0071-003,FUSE-XFMR-023512,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.041,217.0,0.2944,0.4724,0.3655,340,13.8,1,1,,closed
EDGE-047784,FUSE-XFMR-023512,XFMR-023512,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.233,1229.7,0.305,0.4037,0.3655,340,13.8,1,1,,closed
EDGE-047785,JCT-FDR-0071-003,FUSE-XFMR-023513,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.043,224.9,0.8282,0.5047,0.6985,150,13.8,1,0,,closed
EDGE-047786,FUSE-XFMR-023513,XFMR-023513,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.241,1274.6,0.9834,0.526,0.6985,150,13.8,1,0,,closed
EDGE-047787,JCT-FDR-0071-003,FUSE-XFMR-023514,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.044,232.8,0.6106,0.5199,0.5345,230,13.8,1,1,,closed
EDGE-047788,FUSE-XFMR-023514,XFMR-023514,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.25,1319.5,0.5815,0.4494,0.5345,230,13.8,1,1,,closed
EDGE-047789,JCT-FDR-0071-003,FUSE-XFMR-023515,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.047,246.3,0.6269,0.4584,0.5345,230,13.8,2,1,,closed
EDGE-047790,FUSE-XFMR-023515,XFMR-023515,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.264,1395.8,0.6194,0.4799,0.5345,230,13.8,2,1,,closed
EDGE-047791,JCT-FDR-0071-003,FUSE-XFMR-023516,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.047,250.3,0.866,0.4799,0.6985,150,13.8,1,1,,closed
EDGE-047792,FUSE-XFMR-023516,XFMR-023516,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.269,1418.2,0.9307,0.4962,0.6985,150,13.8,1,1,,closed
EDGE-047793,JCT-FDR-0071-003,FUSE-XFMR-023517,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.049,259.0,0.5585,0.4354,0.5345,230,13.8,1,1,,closed
EDGE-047794,FUSE-XFMR-023517,XFMR-023517,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.278,1467.6,0.5887,0.5146,0.5345,230,13.8,1,1,,closed
EDGE-047795,JCT-FDR-0071-003,FUSE-XFMR-023518,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.05,266.1,0.3197,0.4227,0.3655,340,13.8,1,1,,closed
EDGE-047796,FUSE-XFMR-023518,XFMR-023518,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.286,1508.0,0.3164,0.4701,0.3655,340,13.8,1,1,,closed
EDGE-047797,JCT-FDR-0071-003,FUSE-XFMR-023519,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.053,278.0,0.9036,0.5186,0.6985,150,13.8,1,1,,closed
EDGE-047798,FUSE-XFMR-023519,XFMR-023519,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.298,1575.3,0.8834,0.467,0.6985,150,13.8,1,1,,closed
EDGE-047799,JCT-FDR-0071-003,FUSE-XFMR-023520,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.054,283.5,0.2743,0.449,0.3655,340,13.8,3,1,,closed
EDGE-047800,FUSE-XFMR-023520,XFMR-023520,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.304,1606.7,0.3088,0.4424,0.3655,340,13.8,3,1,,closed
EDGE-047801,JCT-FDR-0071-003,FUSE-XFMR-023521,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.056,293.0,0.6282,0.4759,0.5345,230,13.8,1,1,,closed
EDGE-047802,FUSE-XFMR-023521,XFMR-023521,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.315,1660.6,0.5468,0.5098,0.5345,230,13.8,1,1,,closed
EDGE-047803,JCT-FDR-0071-003,FUSE-XFMR-023522,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.057,301.8,1.5409,0.4856,1.007,100,13.8,3,1,,closed
EDGE-047804,FUSE-XFMR-023522,XFMR-023522,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.324,1709.9,1.5256,0.4741,1.007,100,13.8,3,1,,closed
EDGE-047805,JCT-FDR-0071-003,FUSE-XFMR-023523,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.058,308.9,0.8873,0.5219,0.6985,150,13.8,2,1,,closed
EDGE-047806,FUSE-XFMR-023523,XFMR-023523,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.332,1750.3,0.8789,0.4714,0.6985,150,13.8,2,1,,closed
EDGE-047807,JCT-FDR-0071-003,FUSE-XFMR-023524,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.06,317.6,0.5547,0.4517,0.5345,230,13.8,3,1,,closed
EDGE-047808,FUSE-XFMR-023524,XFMR-023524,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.341,1799.7,0.5787,0.5152,0.5345,230,13.8,3,1,,closed
EDGE-047809,JCT-FDR-0071-003,FUSE-XFMR-023525,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.062,328.7,0.5476,0.4714,0.5345,230,13.8,1,1,,closed
EDGE-047810,FUSE-XFMR-023525,XFMR-023525,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.353,1862.5,0.5345,0.475,0.5345,230,13.8,1,1,,closed
EDGE-047811,JCT-FDR-0071-003,FUSE-XFMR-023526,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.064,335.8,0.8781,0.5076,0.6985,150,13.8,2,1,,closed
EDGE-047812,FUSE-XFMR-023526,XFMR-023526,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.36,1902.9,0.8715,0.4837,0.6985,150,13.8,2,1,,closed
EDGE-047813,JCT-FDR-0071-003,FUSE-XFMR-023527,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.065,343.7,0.2833,0.4405,0.3655,340,13.8,2,1,,closed
EDGE-047814,FUSE-XFMR-023527,XFMR-023527,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.369,1947.8,0.2922,0.4371,0.3655,340,13.8,2,1,,closed
EDGE-047815,JCT-FDR-0071-003,FUSE-XFMR-023528,FDR-0071,SUB-016,lateral_underground,4/0 AL,BC,0.066,350.1,0.3101,0.4173,0.3655,340,13.8,2,0,,closed
EDGE-047816,FUSE-XFMR-023528,XFMR-023528,FDR-0071,SUB-016,lateral_underground,4/0 AL,BC,0.376,1983.7,0.3266,0.4449,0.3655,340,13.8,2,0,,closed
EDGE-047817,JCT-FDR-0071-003,FUSE-XFMR-023529,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.069,363.5,0.8438,0.5429,0.6985,150,13.8,1,1,,closed
EDGE-047818,FUSE-XFMR-023529,XFMR-023529,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.39,2060.0,0.903,0.4738,0.6985,150,13.8,1,1,,closed
EDGE-047819,JCT-FDR-0071-003,FUSE-XFMR-023530,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.069,366.7,1.5902,0.5546,1.007,100,13.8,2,1,,closed
EDGE-047820,FUSE-XFMR-023530,XFMR-023530,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.394,2077.9,1.4585,0.5354,1.007,100,13.8,2,1,,closed
EDGE-047821,JCT-FDR-0071-003,FUSE-XFMR-023531,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.072,377.8,1.6305,0.4802,1.007,100,13.8,1,1,,closed
EDGE-047822,FUSE-XFMR-023531,XFMR-023531,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.405,2140.8,1.6088,0.5527,1.007,100,13.8,1,1,,closed
EDGE-047823,JCT-FDR-0071-003,FUSE-XFMR-023532,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.073,384.9,1.5378,0.5028,1.007,100,13.8,2,1,,closed
EDGE-047824,FUSE-XFMR-023532,XFMR-023532,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.413,2181.2,1.6354,0.5579,1.007,100,13.8,2,1,,closed
EDGE-047825,JCT-FDR-0071-003,FUSE-XFMR-023533,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.075,396.8,0.3052,0.4566,0.3655,340,13.8,1,1,,closed
EDGE-047826,FUSE-XFMR-023533,XFMR-023533,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.426,2248.5,0.2915,0.4368,0.3655,340,13.8,1,1,,closed
EDGE-047827,JCT-FDR-0071-003,FUSE-XFMR-023534,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.076,401.5,1.4117,0.5155,1.007,100,13.8,1,0,,closed
EDGE-047828,FUSE-XFMR-023534,XFMR-023534,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.431,2275.4,1.6455,0.4905,1.007,100,13.8,1,0,,closed
EDGE-047829,JCT-FDR-0071-003,FUSE-XFMR-023535,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.077,408.7,1.5354,0.4619,1.007,100,13.8,2,1,,closed
EDGE-047830,FUSE-XFMR-023535,XFMR-023535,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.439,2315.8,1.532,0.4682,1.007,100,13.8,2,1,,closed
EDGE-047831,JCT-FDR-0071-003,FUSE-XFMR-023536,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.079,418.2,1.4617,0.5498,1.007,100,13.8,1,1,,closed
EDGE-047832,FUSE-XFMR-023536,XFMR-023536,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.449,2369.7,1.6159,0.5219,1.007,100,13.8,1,1,,closed
EDGE-047833,JCT-FDR-0071-003,FUSE-XFMR-023537,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.081,430.1,0.5981,0.4877,0.5345,230,13.8,3,1,,closed
EDGE-047834,FUSE-XFMR-023537,XFMR-023537,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.462,2437.0,0.5729,0.45,0.5345,230,13.8,3,1,,closed
EDGE-047835,JCT-FDR-0071-003,FUSE-XFMR-023538,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.083,438.0,0.5936,0.4849,0.5345,230,13.8,1,0,,closed
EDGE-047836,FUSE-XFMR-023538,XFMR-023538,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.47,2481.9,0.637,0.5021,0.5345,230,13.8,1,0,,closed
EDGE-047837,JCT-FDR-0071-003,FUSE-XFMR-023539,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.084,445.9,0.9065,0.5293,0.6985,150,13.8,2,1,,closed
EDGE-047838,FUSE-XFMR-023539,XFMR-023539,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.479,2526.7,0.9661,0.4914,0.6985,150,13.8,2,1,,closed
EDGE-047839,JCT-FDR-0071-003,FUSE-XFMR-023540,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.085,450.6,0.8777,0.4522,0.6985,150,13.8,1,1,,closed
EDGE-047840,FUSE-XFMR-023540,XFMR-023540,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.484,2553.7,0.8492,0.4548,0.6985,150,13.8,1,1,,closed
EDGE-047841,JCT-FDR-0071-003,FUSE-XFMR-023541,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.088,464.1,0.5805,0.5247,0.5345,230,13.8,1,1,,closed
EDGE-047842,FUSE-XFMR-023541,XFMR-023541,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.498,2630.0,0.5346,0.5114,0.5345,230,13.8,1,1,,closed
EDGE-047843,JCT-FDR-0071-003,FUSE-XFMR-023542,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.088,467.3,1.6246,0.5089,1.007,100,13.8,1,1,,closed
EDGE-047844,FUSE-XFMR-023542,XFMR-023542,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.501,2647.9,1.4082,0.4811,1.007,100,13.8,1,1,,closed
EDGE-047845,JCT-FDR-0071-003,FUSE-XFMR-023543,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.091,479.2,0.9614,0.4972,0.6985,150,13.8,1,0,,closed
EDGE-047846,FUSE-XFMR-023543,XFMR-023543,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.514,2715.2,0.8874,0.5353,0.6985,150,13.8,1,0,,closed
EDGE-047847,JCT-FDR-0071-003,FUSE-XFMR-023544,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.092,487.1,0.2892,0.4639,0.3655,340,13.8,1,0,,closed
EDGE-047848,FUSE-XFMR-023544,XFMR-023544,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.523,2760.1,0.2775,0.4627,0.3655,340,13.8,1,0,,closed
EDGE-047849,JCT-FDR-0071-003,FUSE-XFMR-023545,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.094,495.8,0.2706,0.4268,0.3655,340,13.8,1,1,,closed
EDGE-047850,FUSE-XFMR-023545,XFMR-023545,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.532,2809.5,0.2982,0.4277,0.3655,340,13.8,1,1,,closed
EDGE-047851,JCT-FDR-0071-003,FUSE-XFMR-023546,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.095,500.5,1.4308,0.4921,1.007,100,13.8,1,0,,closed
EDGE-047852,FUSE-XFMR-023546,XFMR-023546,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.537,2836.4,1.6419,0.4907,1.007,100,13.8,1,0,,closed
EDGE-047853,JCT-FDR-0071-003,FUSE-XFMR-023547,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.097,510.0,0.3056,0.4353,0.3655,340,13.8,1,0,,closed
EDGE-047854,FUSE-XFMR-023547,XFMR-023547,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.547,2890.3,0.2981,0.3982,0.3655,340,13.8,1,0,,closed
EDGE-047855,JCT-FDR-0071-003,FUSE-XFMR-023548,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.099,520.3,0.8211,0.5418,0.6985,150,13.8,3,1,,closed
EDGE-047856,FUSE-XFMR-023548,XFMR-023548,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.558,2948.6,0.8274,0.4777,0.6985,150,13.8,3,1,,closed
EDGE-047857,JCT-FDR-0071-003,FUSE-XFMR-023549,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.1,529.1,0.6234,0.4881,0.5345,230,13.8,1,1,,closed
EDGE-047858,FUSE-XFMR-023549,XFMR-023549,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.568,2998.0,0.6285,0.4628,0.5345,230,13.8,1,1,,closed
EDGE-047859,JCT-FDR-0071-003,FUSE-XFMR-023550,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.102,537.8,0.2906,0.3956,0.3655,340,13.8,2,1,,closed
EDGE-047860,FUSE-XFMR-023550,XFMR-023550,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.577,3047.4,0.2826,0.4247,0.3655,340,13.8,2,1,,closed
EDGE-047861,JCT-FDR-0071-003,FUSE-XFMR-023551,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AB,0.103,543.3,0.8541,0.549,0.6985,150,13.8,2,0,,closed
EDGE-047862,FUSE-XFMR-023551,XFMR-023551,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AB,0.583,3078.8,0.9237,0.5086,0.6985,150,13.8,2,0,,closed
EDGE-047863,JCT-FDR-0071-003,FUSE-XFMR-023552,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.105,553.6,0.5863,0.4637,0.5345,230,13.8,1,1,,closed
EDGE-047864,FUSE-XFMR-023552,XFMR-023552,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.594,3137.1,0.6302,0.4974,0.5345,230,13.8,1,1,,closed
EDGE-047865,JCT-FDR-0071-003,FUSE-XFMR-023553,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.106,560.7,1.375,0.4802,1.007,100,13.8,1,1,,closed
EDGE-047866,FUSE-XFMR-023553,XFMR-023553,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.602,3177.5,1.5061,0.4878,1.007,100,13.8,1,1,,closed
EDGE-047867,JCT-FDR-0071-003,JCT-FDR-0071-004,FDR-0071,SUB-016,primary_underground,397.5 AAC,ABC,0.6,3168.0,0.2558,0.41,0.3452,480,13.8,3,0,,closed
EDGE-047868,JCT-FDR-0071-004,FUSE-XFMR-023554,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.001,5.5,1.6454,0.5088,1.007,100,13.8,3,1,,closed
EDGE-047869,FUSE-XFMR-023554,XFMR-023554,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.006,31.4,1.464,0.4763,1.007,100,13.8,3,1,,closed
EDGE-047870,JCT-FDR-0071-004,FUSE-XFMR-023555,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.002,10.3,1.4306,0.5268,1.007,100,13.8,2,1,,closed
EDGE-047871,FUSE-XFMR-023555,XFMR-023555,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.011,58.3,1.62,0.5456,1.007,100,13.8,2,1,,closed
EDGE-047872,JCT-FDR-0071-004,FUSE-XFMR-023556,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.003,17.4,0.6164,0.5091,0.5345,230,13.8,1,1,,closed
EDGE-047873,FUSE-XFMR-023556,XFMR-023556,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.019,98.7,0.6217,0.4937,0.5345,230,13.8,1,1,,closed
EDGE-047874,JCT-FDR-0071-004,FUSE-XFMR-023557,FDR-0071,SUB-016,lateral_underground,#4 CU,AB,0.004,22.2,1.5059,0.4894,1.007,100,13.8,2,0,,closed
EDGE-047875,FUSE-XFMR-023557,XFMR-023557,FDR-0071,SUB-016,lateral_underground,#4 CU,AB,0.024,125.7,1.5968,0.4985,1.007,100,13.8,2,0,,closed
EDGE-047876,JCT-FDR-0071-004,FUSE-XFMR-023558,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.006,34.1,0.6493,0.4932,0.5345,230,13.8,3,1,,closed
EDGE-047877,FUSE-XFMR-023558,XFMR-023558,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.037,193.0,0.5783,0.4991,0.5345,230,13.8,3,1,,closed
EDGE-047878,JCT-FDR-0071-004,FUSE-XFMR-023559,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.008,43.6,1.3551,0.4617,1.007,100,13.8,1,1,,closed
EDGE-047879,FUSE-XFMR-023559,XFMR-023559,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.047,246.8,1.4273,0.5188,1.007,100,13.8,1,1,,closed
EDGE-047880,JCT-FDR-0071-004,FUSE-XFMR-023560,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.009,47.5,1.5453,0.5462,1.007,100,13.8,1,1,,closed
EDGE-047881,FUSE-XFMR-023560,XFMR-023560,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.051,269.3,1.4757,0.4995,1.007,100,13.8,1,1,,closed
EDGE-047882,JCT-FDR-0071-004,FUSE-XFMR-023561,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.011,57.8,0.8719,0.5328,0.6985,150,13.8,1,0,,closed
EDGE-047883,FUSE-XFMR-023561,XFMR-023561,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.062,327.6,0.9812,0.5297,0.6985,150,13.8,1,0,,closed
EDGE-047884,JCT-FDR-0071-004,FUSE-XFMR-023562,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.012,64.2,0.2693,0.4602,0.3655,340,13.8,3,0,,closed
EDGE-047885,FUSE-XFMR-023562,XFMR-023562,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.069,363.5,0.3051,0.4434,0.3655,340,13.8,3,0,,closed
EDGE-047886,JCT-FDR-0071-004,FUSE-XFMR-023563,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.014,72.9,1.5389,0.5212,1.007,100,13.8,3,1,,closed
EDGE-047887,FUSE-XFMR-023563,XFMR-023563,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.078,412.9,1.4842,0.4934,1.007,100,13.8,3,1,,closed
EDGE-047888,JCT-FDR-0071-004,FUSE-XFMR-023564,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.016,82.4,1.3732,0.5292,1.007,100,13.8,2,1,,closed
EDGE-047889,FUSE-XFMR-023564,XFMR-023564,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.088,466.8,1.4189,0.4891,1.007,100,13.8,2,1,,closed
EDGE-047890,JCT-FDR-0071-004,FUSE-XFMR-023565,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.017,91.1,0.2791,0.4697,0.3655,340,13.8,3,1,,closed
EDGE-047891,FUSE-XFMR-023565,XFMR-023565,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.098,516.1,0.2918,0.4713,0.3655,340,13.8,3,1,,closed
EDGE-047892,JCT-FDR-0071-004,FUSE-XFMR-023566,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.018,97.4,0.2692,0.4523,0.3655,340,13.8,1,1,,closed
EDGE-047893,FUSE-XFMR-023566,XFMR-023566,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.105,552.0,0.2949,0.4393,0.3655,340,13.8,1,1,,closed
EDGE-047894,JCT-FDR-0071-004,FUSE-XFMR-023567,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.02,107.7,0.2909,0.4195,0.3655,340,13.8,2,1,,closed
EDGE-047895,FUSE-XFMR-023567,XFMR-023567,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.116,610.4,0.2781,0.4179,0.3655,340,13.8,2,1,,closed
EDGE-047896,JCT-FDR-0071-004,FUSE-XFMR-023568,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.022,118.0,0.9694,0.5253,0.6985,150,13.8,2,1,,closed
EDGE-047897,FUSE-XFMR-023568,XFMR-023568,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.127,668.7,0.9315,0.503,0.6985,150,13.8,2,1,,closed
EDGE-047898,JCT-FDR-0071-004,FUSE-XFMR-023569,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.024,125.1,0.288,0.4516,0.3655,340,13.8,1,1,,closed
EDGE-047899,FUSE-XFMR-023569,XFMR-023569,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.134,709.1,0.2817,0.4404,0.3655,340,13.8,1,1,,closed
EDGE-047900,JCT-FDR-0071-004,FUSE-XFMR-023570,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.026,135.4,1.4052,0.4862,1.007,100,13.8,2,1,,closed
EDGE-047901,FUSE-XFMR-023570,XFMR-023570,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.145,767.4,1.5093,0.512,1.007,100,13.8,2,1,,closed
EDGE-047902,JCT-FDR-0071-004,FUSE-XFMR-023571,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.027,143.4,0.3167,0.4663,0.3655,340,13.8,1,0,,closed
EDGE-047903,FUSE-XFMR-023571,XFMR-023571,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.154,812.3,0.2716,0.4518,0.3655,340,13.8,1,0,,closed
EDGE-047904,JCT-FDR-0071-004,FUSE-XFMR-023572,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.028,147.3,0.2871,0.429,0.3655,340,13.8,1,1,,closed
EDGE-047905,FUSE-XFMR-023572,XFMR-023572,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.158,834.8,0.3182,0.3973,0.3655,340,13.8,1,1,,closed
EDGE-047906,JCT-FDR-0071-004,FUSE-XFMR-023573,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.03,160.0,0.9232,0.5211,0.6985,150,13.8,2,1,,closed
EDGE-047907,FUSE-XFMR-023573,XFMR-023573,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.172,906.6,0.8294,0.4592,0.6985,150,13.8,2,1,,closed
EDGE-047908,JCT-FDR-0071-004,FUSE-XFMR-023574,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.031,163.9,0.5428,0.4328,0.5345,230,13.8,2,1,,closed
EDGE-047909,FUSE-XFMR-023574,XFMR-023574,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.176,929.0,0.5696,0.4687,0.5345,230,13.8,2,1,,closed
EDGE-047910,JCT-FDR-0071-004,FUSE-XFMR-023575,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.033,173.4,0.3208,0.4607,0.3655,340,13.8,3,0,,closed
EDGE-047911,FUSE-XFMR-023575,XFMR-023575,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.186,982.9,0.2892,0.4278,0.3655,340,13.8,3,0,,closed
EDGE-047912,JCT-FDR-0071-004,FUSE-XFMR-023576,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.034,181.4,1.4511,0.49,1.007,100,13.8,3,1,,closed
EDGE-047913,FUSE-XFMR-023576,XFMR-023576,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.195,1027.8,1.3687,0.4714,1.007,100,13.8,3,1,,closed
EDGE-047914,JCT-FDR-0071-004,FUSE-XFMR-023577,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.036,191.7,0.3031,0.4336,0.3655,340,13.8,1,1,,closed
EDGE-047915,FUSE-XFMR-023577,XFMR-023577,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.206,1086.1,0.3254,0.4593,0.3655,340,13.8,1,1,,closed
EDGE-047916,JCT-FDR-0071-004,FUSE-XFMR-023578,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.038,202.0,1.6261,0.4618,1.007,100,13.8,2,1,,closed
EDGE-047917,FUSE-XFMR-023578,XFMR-023578,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.217,1144.4,1.4837,0.4614,1.007,100,13.8,2,1,,closed
EDGE-047918,JCT-FDR-0071-004,FUSE-XFMR-023579,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.039,207.5,0.6052,0.4643,0.5345,230,13.8,1,1,,closed
EDGE-047919,FUSE-XFMR-023579,XFMR-023579,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.223,1175.9,0.5621,0.4981,0.5345,230,13.8,1,1,,closed
EDGE-047920,JCT-FDR-0071-004,FUSE-XFMR-023580,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.041,217.0,1.5894,0.5307,1.007,100,13.8,2,1,,closed
EDGE-047921,FUSE-XFMR-023580,XFMR-023580,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.233,1229.7,1.5069,0.5157,1.007,100,13.8,2,1,,closed
EDGE-047922,JCT-FDR-0071-004,FUSE-XFMR-023581,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.042,223.3,0.2775,0.3973,0.3655,340,13.8,3,1,,closed
EDGE-047923,FUSE-XFMR-023581,XFMR-023581,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.24,1265.6,0.296,0.4132,0.3655,340,13.8,3,1,,closed
EDGE-047924,JCT-FDR-0071-004,FUSE-XFMR-023582,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.045,235.2,1.5497,0.5601,1.007,100,13.8,1,1,,closed
EDGE-047925,FUSE-XFMR-023582,XFMR-023582,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.252,1332.9,1.4053,0.5514,1.007,100,13.8,1,1,,closed
EDGE-047926,JCT-FDR-0071-004,FUSE-XFMR-023583,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.046,243.1,0.6268,0.4596,0.5345,230,13.8,2,1,,closed
EDGE-047927,FUSE-XFMR-023583,XFMR-023583,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.261,1377.8,0.6207,0.4965,0.5345,230,13.8,2,1,,closed
EDGE-047928,JCT-FDR-0071-004,FUSE-XFMR-023584,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.048,252.6,1.6303,0.5471,1.007,100,13.8,2,1,,closed
EDGE-047929,FUSE-XFMR-023584,XFMR-023584,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.271,1431.7,1.5354,0.5604,1.007,100,13.8,2,1,,closed
EDGE-047930,JCT-FDR-0071-004,FUSE-XFMR-023585,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.049,260.6,1.3744,0.4746,1.007,100,13.8,1,0,,closed
EDGE-047931,FUSE-XFMR-023585,XFMR-023585,FDR-0071,SUB-016,lateral_underground,#4 CU,B,0.28,1476.6,1.5939,0.5116,1.007,100,13.8,1,0,,closed
EDGE-047932,JCT-FDR-0071-004,FUSE-XFMR-023586,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.05,264.5,1.3829,0.5416,1.007,100,13.8,1,1,,closed
EDGE-047933,FUSE-XFMR-023586,XFMR-023586,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.284,1499.0,1.3798,0.4676,1.007,100,13.8,1,1,,closed
EDGE-047934,JCT-FDR-0071-004,FUSE-XFMR-023587,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.052,276.4,0.6028,0.4296,0.5345,230,13.8,3,1,,closed
EDGE-047935,FUSE-XFMR-023587,XFMR-023587,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.297,1566.3,0.5895,0.4998,0.5345,230,13.8,3,1,,closed
EDGE-047936,JCT-FDR-0071-004,FUSE-XFMR-023588,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.054,284.3,0.9797,0.5102,0.6985,150,13.8,1,0,,closed
EDGE-047937,FUSE-XFMR-023588,XFMR-023588,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.305,1611.2,0.9623,0.4598,0.6985,150,13.8,1,0,,closed
EDGE-047938,JCT-FDR-0071-004,FUSE-XFMR-023589,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.055,290.7,0.3065,0.4003,0.3655,340,13.8,2,1,,closed
EDGE-047939,FUSE-XFMR-023589,XFMR-023589,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.312,1647.1,0.3048,0.4528,0.3655,340,13.8,2,1,,closed
EDGE-047940,JCT-FDR-0071-004,FUSE-XFMR-023590,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.057,302.5,0.5466,0.4823,0.5345,230,13.8,3,1,,closed
EDGE-047941,FUSE-XFMR-023590,XFMR-023590,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.325,1714.4,0.6158,0.4967,0.5345,230,13.8,3,1,,closed
EDGE-047942,JCT-FDR-0071-004,FUSE-XFMR-023591,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.059,310.5,0.2793,0.4052,0.3655,340,13.8,2,1,,closed
EDGE-047943,FUSE-XFMR-023591,XFMR-023591,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.333,1759.3,0.2721,0.4319,0.3655,340,13.8,2,1,,closed
EDGE-047944,JCT-FDR-0071-004,FUSE-XFMR-023592,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.06,315.2,0.3057,0.4116,0.3655,340,13.8,1,1,,closed
EDGE-047945,FUSE-XFMR-023592,XFMR-023592,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.338,1786.2,0.2817,0.4313,0.3655,340,13.8,1,1,,closed
EDGE-047946,JCT-FDR-0071-004,FUSE-XFMR-023593,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.062,327.1,0.8156,0.4645,0.6985,150,13.8,1,1,,closed
EDGE-047947,FUSE-XFMR-023593,XFMR-023593,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.351,1853.5,0.9204,0.5376,0.6985,150,13.8,1,1,,closed
EDGE-047948,JCT-FDR-0071-004,FUSE-XFMR-023594,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.063,332.6,1.4481,0.5147,1.007,100,13.8,1,1,,closed
EDGE-047949,FUSE-XFMR-023594,XFMR-023594,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.357,1885.0,1.5347,0.5403,1.007,100,13.8,1,1,,closed
EDGE-047950,JCT-FDR-0071-004,FUSE-XFMR-023595,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.065,341.4,0.8764,0.4787,0.6985,150,13.8,3,1,,closed
EDGE-047951,FUSE-XFMR-023595,XFMR-023595,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.366,1934.3,0.9296,0.4599,0.6985,150,13.8,3,1,,closed
EDGE-047952,JCT-FDR-0071-004,FUSE-XFMR-023596,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.066,349.3,0.9005,0.5384,0.6985,150,13.8,2,0,,closed
EDGE-047953,FUSE-XFMR-023596,XFMR-023596,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.375,1979.2,0.831,0.5514,0.6985,150,13.8,2,0,,closed
EDGE-047954,JCT-FDR-0071-004,FUSE-XFMR-023597,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.068,358.8,0.6065,0.5216,0.5345,230,13.8,2,1,,closed
EDGE-047955,FUSE-XFMR-023597,XFMR-023597,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.385,2033.1,0.5878,0.4877,0.5345,230,13.8,2,1,,closed
EDGE-047956,JCT-FDR-0071-004,FUSE-XFMR-023598,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.069,365.1,0.2702,0.4417,0.3655,340,13.8,1,1,,closed
EDGE-047957,FUSE-XFMR-023598,XFMR-023598,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.392,2069.0,0.2947,0.4321,0.3655,340,13.8,1,1,,closed
EDGE-047958,JCT-FDR-0071-004,FUSE-XFMR-023599,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.071,374.6,0.2974,0.4399,0.3655,340,13.8,2,0,,closed
EDGE-047959,FUSE-XFMR-023599,XFMR-023599,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.402,2122.8,0.2988,0.4745,0.3655,340,13.8,2,0,,closed
EDGE-047960,JCT-FDR-0071-004,FUSE-XFMR-023600,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.073,384.1,0.8319,0.4722,0.6985,150,13.8,1,0,,closed
EDGE-047961,FUSE-XFMR-023600,XFMR-023600,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.412,2176.7,0.9142,0.5387,0.6985,150,13.8,1,0,,closed
EDGE-047962,JCT-FDR-0071-004,FUSE-XFMR-023601,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.074,391.2,0.831,0.4738,0.6985,150,13.8,2,1,,closed
EDGE-047963,FUSE-XFMR-023601,XFMR-023601,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.42,2217.1,0.9174,0.497,0.6985,150,13.8,2,1,,closed
EDGE-047964,JCT-FDR-0071-004,FUSE-XFMR-023602,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.076,403.1,0.6315,0.4838,0.5345,230,13.8,1,1,,closed
EDGE-047965,FUSE-XFMR-023602,XFMR-023602,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.433,2284.4,0.5687,0.4696,0.5345,230,13.8,1,1,,closed
EDGE-047966,JCT-FDR-0071-004,FUSE-XFMR-023603,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.078,410.3,0.3259,0.4282,0.3655,340,13.8,3,1,,closed
EDGE-047967,FUSE-XFMR-023603,XFMR-023603,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.44,2324.8,0.2997,0.395,0.3655,340,13.8,3,1,,closed
EDGE-047968,JCT-FDR-0071-004,FUSE-XFMR-023604,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.079,415.8,0.6249,0.4649,0.5345,230,13.8,1,1,,closed
EDGE-047969,FUSE-XFMR-023604,XFMR-023604,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.446,2356.2,0.5814,0.4878,0.5345,230,13.8,1,1,,closed
EDGE-047970,JCT-FDR-0071-004,FUSE-XFMR-023605,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.081,426.9,0.6045,0.4791,0.5345,230,13.8,2,1,,closed
EDGE-047971,FUSE-XFMR-023605,XFMR-023605,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.458,2419.0,0.5471,0.4449,0.5345,230,13.8,2,1,,closed
EDGE-047972,JCT-FDR-0071-004,FUSE-XFMR-023606,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.082,431.6,1.4583,0.515,1.007,100,13.8,1,1,,closed
EDGE-047973,FUSE-XFMR-023606,XFMR-023606,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.463,2446.0,1.5387,0.48,1.007,100,13.8,1,1,,closed
EDGE-047974,JCT-FDR-0071-004,FUSE-XFMR-023607,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.084,442.7,0.6332,0.4473,0.5345,230,13.8,1,1,,closed
EDGE-047975,FUSE-XFMR-023607,XFMR-023607,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.475,2508.8,0.6426,0.4706,0.5345,230,13.8,1,1,,closed
EDGE-047976,JCT-FDR-0071-004,FUSE-XFMR-023608,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.085,449.1,1.3581,0.5035,1.007,100,13.8,1,0,,closed
EDGE-047977,FUSE-XFMR-023608,XFMR-023608,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.482,2544.7,1.4268,0.5148,1.007,100,13.8,1,0,,closed
EDGE-047978,JCT-FDR-0071-004,FUSE-XFMR-023609,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.087,458.6,0.906,0.494,0.6985,150,13.8,2,1,,closed
EDGE-047979,FUSE-XFMR-023609,XFMR-023609,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.492,2598.6,0.9619,0.4739,0.6985,150,13.8,2,1,,closed
