edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-047980,JCT-FDR-0071-004,FUSE-XFMR-023610,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.089,468.1,0.2858,0.4547,0.3655,340,13.8,1,1,,closed
EDGE-047981,FUSE-XFMR-023610,XFMR-023610,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.502,2652.4,0.3065,0.4212,0.3655,340,13.8,1,1,,closed
EDGE-047982,JCT-FDR-0071-004,FUSE-XFMR-023611,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.09,476.0,1.3566,0.502,1.007,100,13.8,1,1,,closed
EDGE-047983,FUSE-XFMR-023611,XFMR-023611,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.511,2697.3,1.6365,0.5027,1.007,100,13.8,1,1,,closed
EDGE-047984,JCT-FDR-0071-004,FUSE-XFMR-023612,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.092,485.5,1.4621,0.4752,1.007,100,13.8,1,1,,closed
EDGE-047985,FUSE-XFMR-023612,XFMR-023612,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.521,2751.1,1.4068,0.4661,1.007,100,13.8,1,1,,closed
EDGE-047986,JCT-FDR-0071-004,FUSE-XFMR-023613,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.093,490.2,0.2695,0.3929,0.3655,340,13.8,2,1,,closed
EDGE-047987,FUSE-XFMR-023613,XFMR-023613,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.526,2778.1,0.3012,0.4737,0.3655,340,13.8,2,1,,closed
EDGE-047988,JCT-FDR-0071-004,FUSE-XFMR-023614,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.095,502.9,0.2848,0.4538,0.3655,340,13.8,1,1,,closed
EDGE-047989,FUSE-XFMR-023614,XFMR-023614,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.54,2849.9,0.3013,0.4677,0.3655,340,13.8,1,1,,closed
EDGE-047990,JCT-FDR-0071-004,FUSE-XFMR-023615,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.096,507.7,0.273,0.4772,0.3655,340,13.8,2,1,,closed
EDGE-047991,FUSE-XFMR-023615,XFMR-023615,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.545,2876.8,0.2734,0.4435,0.3655,340,13.8,2,1,,closed
EDGE-047992,JCT-FDR-0071-004,FUSE-XFMR-023616,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.098,515.6,0.6326,0.4553,0.5345,230,13.8,2,1,,closed
EDGE-047993,FUSE-XFMR-023616,XFMR-023616,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.553,2921.7,0.5883,0.4861,0.5345,230,13.8,2,1,,closed
EDGE-047994,JCT-FDR-0071-004,FUSE-XFMR-023617,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AB,0.1,528.3,0.8554,0.509,0.6985,150,13.8,2,0,,closed
EDGE-047995,FUSE-XFMR-023617,XFMR-023617,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AB,0.567,2993.5,0.8263,0.4866,0.6985,150,13.8,2,0,,closed
EDGE-047996,JCT-FDR-0071-004,FUSE-XFMR-023618,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.101,533.8,0.5884,0.4806,0.5345,230,13.8,1,1,,closed
EDGE-047997,FUSE-XFMR-023618,XFMR-023618,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.573,3024.9,0.5682,0.4926,0.5345,230,13.8,1,1,,closed
EDGE-047998,JCT-FDR-0071-004,FUSE-XFMR-023619,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.103,544.9,0.6186,0.4701,0.5345,230,13.8,2,1,,closed
EDGE-047999,FUSE-XFMR-023619,XFMR-023619,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.585,3087.7,0.597,0.4695,0.5345,230,13.8,2,1,,closed
EDGE-048000,JCT-FDR-0071-004,FUSE-XFMR-023620,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.104,550.4,0.9355,0.5013,0.6985,150,13.8,1,1,,closed
EDGE-048001,FUSE-XFMR-023620,XFMR-023620,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.591,3119.2,0.9777,0.5058,0.6985,150,13.8,1,1,,closed
EDGE-048002,JCT-FDR-0071-004,FUSE-XFMR-023621,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.106,559.2,1.3768,0.5218,1.007,100,13.8,2,1,,closed
EDGE-048003,FUSE-XFMR-023621,XFMR-023621,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.6,3168.5,1.4714,0.4796,1.007,100,13.8,2,1,,closed
EDGE-048004,JCT-FDR-0071-004,JCT-FDR-0071-005,FDR-0071,SUB-016,primary_overhead,397.5 AAC,ABC,0.59,3115.2,0.223,0.3882,0.3097,480,13.8,3,1,,closed
EDGE-048005,JCT-FDR-0071-005,FUSE-XFMR-023622,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.001,4.8,1.4205,0.486,1.007,100,13.8,1,1,,closed
EDGE-048006,FUSE-XFMR-023622,XFMR-023622,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.005,26.9,1.4923,0.4749,1.007,100,13.8,1,1,,closed
EDGE-048007,JCT-FDR-0071-005,FUSE-XFMR-023623,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.002,9.5,0.2995,0.4116,0.3655,340,13.8,2,1,,closed
EDGE-048008,FUSE-XFMR-023623,XFMR-023623,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.01,53.9,0.2919,0.4458,0.3655,340,13.8,2,1,,closed
EDGE-048009,JCT-FDR-0071-005,FUSE-XFMR-023624,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.003,13.5,0.8948,0.5459,0.6985,150,13.8,2,1,,closed
EDGE-048010,FUSE-XFMR-023624,XFMR-023624,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.014,76.3,0.9489,0.5212,0.6985,150,13.8,2,1,,closed
EDGE-048011,JCT-FDR-0071-005,FUSE-XFMR-023625,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.005,26.1,1.6197,0.5492,1.007,100,13.8,2,1,,closed
EDGE-048012,FUSE-XFMR-023625,XFMR-023625,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.028,148.1,1.4459,0.5512,1.007,100,13.8,2,1,,closed
EDGE-048013,JCT-FDR-0071-005,FUSE-XFMR-023626,FDR-0071,SUB-016,lateral_underground,#4 CU,ABC,0.006,32.5,1.4274,0.5373,1.007,100,13.8,3,0,,closed
EDGE-048014,FUSE-XFMR-023626,XFMR-023626,FDR-0071,SUB-016,lateral_underground,#4 CU,ABC,0.035,184.0,1.3755,0.5071,1.007,100,13.8,3,0,,closed
EDGE-048015,JCT-FDR-0071-005,FUSE-XFMR-023627,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.008,41.2,0.2782,0.4488,0.3655,340,13.8,2,1,,closed
EDGE-048016,FUSE-XFMR-023627,XFMR-023627,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.044,233.4,0.3197,0.4169,0.3655,340,13.8,2,1,,closed
EDGE-048017,JCT-FDR-0071-005,FUSE-XFMR-023628,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.01,52.3,0.2952,0.4194,0.3655,340,13.8,3,1,,closed
EDGE-048018,FUSE-XFMR-023628,XFMR-023628,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.056,296.2,0.3127,0.4325,0.3655,340,13.8,3,1,,closed
EDGE-048019,JCT-FDR-0071-005,FUSE-XFMR-023629,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.011,56.2,0.269,0.404,0.3655,340,13.8,2,0,,closed
EDGE-048020,FUSE-XFMR-023629,XFMR-023629,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.06,318.6,0.3037,0.4113,0.3655,340,13.8,2,0,,closed
EDGE-048021,JCT-FDR-0071-005,FUSE-XFMR-023630,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.012,64.9,0.3035,0.4289,0.3655,340,13.8,1,1,,closed
EDGE-048022,FUSE-XFMR-023630,XFMR-023630,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.07,368.0,0.3193,0.4467,0.3655,340,13.8,1,1,,closed
EDGE-048023,JCT-FDR-0071-005,FUSE-XFMR-023631,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.015,76.8,0.2891,0.4533,0.3655,340,13.8,1,1,,closed
EDGE-048024,FUSE-XFMR-023631,XFMR-023631,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.082,435.3,0.2823,0.4067,0.3655,340,13.8,1,1,,closed
EDGE-048025,JCT-FDR-0071-005,FUSE-XFMR-023632,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.016,84.0,0.3,0.4603,0.3655,340,13.8,3,0,,closed
EDGE-048026,FUSE-XFMR-023632,XFMR-023632,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.09,475.7,0.2898,0.4641,0.3655,340,13.8,3,0,,closed
EDGE-048027,JCT-FDR-0071-005,FUSE-XFMR-023633,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.017,90.3,1.6225,0.4687,1.007,100,13.8,1,1,,closed
EDGE-048028,FUSE-XFMR-023633,XFMR-023633,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.097,511.6,1.6052,0.546,1.007,100,13.8,1,1,,closed
EDGE-048029,JCT-FDR-0071-005,FUSE-XFMR-023634,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.019,99.0,1.6029,0.4752,1.007,100,13.8,2,1,,closed
EDGE-048030,FUSE-XFMR-023634,XFMR-023634,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.106,561.0,1.4127,0.486,1.007,100,13.8,2,1,,closed
EDGE-048031,JCT-FDR-0071-005,FUSE-XFMR-023635,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.02,105.3,1.3857,0.4668,1.007,100,13.8,3,1,,closed
EDGE-048032,FUSE-XFMR-023635,XFMR-023635,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.113,596.9,1.6494,0.5122,1.007,100,13.8,3,1,,closed
EDGE-048033,JCT-FDR-0071-005,FUSE-XFMR-023636,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.022,118.8,0.6417,0.4774,0.5345,230,13.8,1,1,,closed
EDGE-048034,FUSE-XFMR-023636,XFMR-023636,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.128,673.2,0.5933,0.4929,0.5345,230,13.8,1,1,,closed
EDGE-048035,JCT-FDR-0071-005,FUSE-XFMR-023637,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.024,126.7,1.593,0.4684,1.007,100,13.8,2,1,,closed
EDGE-048036,FUSE-XFMR-023637,XFMR-023637,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.136,718.1,1.4112,0.4661,1.007,100,13.8,2,1,,closed
EDGE-048037,JCT-FDR-0071-005,FUSE-XFMR-023638,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.025,133.1,1.5998,0.5273,1.007,100,13.8,3,1,,closed
EDGE-048038,FUSE-XFMR-023638,XFMR-023638,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.143,754.0,1.617,0.5613,1.007,100,13.8,3,1,,closed
EDGE-048039,JCT-FDR-0071-005,FUSE-XFMR-023639,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.027,144.1,1.576,0.4871,1.007,100,13.8,3,1,,closed
EDGE-048040,FUSE-XFMR-023639,XFMR-023639,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.155,816.8,1.3848,0.5173,1.007,100,13.8,3,1,,closed
EDGE-048041,JCT-FDR-0071-005,FUSE-XFMR-023640,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.029,151.3,0.585,0.5203,0.5345,230,13.8,3,1,,closed
EDGE-048042,FUSE-XFMR-023640,XFMR-023640,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.162,857.2,0.5975,0.4962,0.5345,230,13.8,3,1,,closed
EDGE-048043,JCT-FDR-0071-005,FUSE-XFMR-023641,FDR-0071,SUB-016,lateral_underground,1/0 AL,C,0.03,157.6,0.5368,0.4737,0.5345,230,13.8,1,0,,closed
EDGE-048044,FUSE-XFMR-023641,XFMR-023641,FDR-0071,SUB-016,lateral_underground,1/0 AL,C,0.169,893.1,0.5399,0.5234,0.5345,230,13.8,1,0,,closed
EDGE-048045,JCT-FDR-0071-005,FUSE-XFMR-023642,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.032,168.7,1.4133,0.5006,1.007,100,13.8,2,1,,closed
EDGE-048046,FUSE-XFMR-023642,XFMR-023642,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.181,955.9,1.4216,0.5116,1.007,100,13.8,2,1,,closed
EDGE-048047,JCT-FDR-0071-005,FUSE-XFMR-023643,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.034,177.4,0.616,0.5029,0.5345,230,13.8,1,0,,closed
EDGE-048048,FUSE-XFMR-023643,XFMR-023643,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.19,1005.3,0.6004,0.4624,0.5345,230,13.8,1,0,,closed
EDGE-048049,JCT-FDR-0071-005,FUSE-XFMR-023644,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.034,180.6,0.9681,0.5067,0.6985,150,13.8,3,1,,closed
EDGE-048050,FUSE-XFMR-023644,XFMR-023644,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.194,1023.3,0.975,0.4623,0.6985,150,13.8,3,1,,closed
EDGE-048051,JCT-FDR-0071-005,FUSE-XFMR-023645,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.036,190.1,0.9639,0.5317,0.6985,150,13.8,1,0,,closed
EDGE-048052,FUSE-XFMR-023645,XFMR-023645,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.204,1077.1,0.9469,0.5164,0.6985,150,13.8,1,0,,closed
EDGE-048053,JCT-FDR-0071-005,FUSE-XFMR-023646,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.038,202.8,0.9094,0.4777,0.6985,150,13.8,1,1,,closed
EDGE-048054,FUSE-XFMR-023646,XFMR-023646,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.218,1148.9,0.8406,0.4719,0.6985,150,13.8,1,1,,closed
EDGE-048055,JCT-FDR-0071-005,FUSE-XFMR-023647,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.04,211.5,0.5854,0.5021,0.5345,230,13.8,2,1,,closed
EDGE-048056,FUSE-XFMR-023647,XFMR-023647,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.227,1198.3,0.6058,0.5206,0.5345,230,13.8,2,1,,closed
EDGE-048057,JCT-FDR-0071-005,FUSE-XFMR-023648,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.041,213.8,0.2859,0.4352,0.3655,340,13.8,3,1,,closed
EDGE-048058,FUSE-XFMR-023648,XFMR-023648,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.23,1211.8,0.3025,0.4281,0.3655,340,13.8,3,1,,closed
EDGE-048059,JCT-FDR-0071-005,FUSE-XFMR-023649,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.042,223.3,0.5768,0.5142,0.5345,230,13.8,2,1,,closed
EDGE-048060,FUSE-XFMR-023649,XFMR-023649,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.24,1265.6,0.5675,0.4418,0.5345,230,13.8,2,1,,closed
EDGE-048061,JCT-FDR-0071-005,FUSE-XFMR-023650,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.044,232.8,0.3006,0.3995,0.3655,340,13.8,1,0,,closed
EDGE-048062,FUSE-XFMR-023650,XFMR-023650,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.25,1319.5,0.2707,0.4435,0.3655,340,13.8,1,0,,closed
EDGE-048063,JCT-FDR-0071-005,FUSE-XFMR-023651,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.046,241.6,0.3236,0.4025,0.3655,340,13.8,1,1,,closed
EDGE-048064,FUSE-XFMR-023651,XFMR-023651,FDR-0071,SUB-016,lateral_overhead,4/0 AL,A,0.259,1368.8,0.31,0.4583,0.3655,340,13.8,1,1,,closed
EDGE-048065,JCT-FDR-0071-005,FUSE-XFMR-023652,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.047,250.3,1.3924,0.5553,1.007,100,13.8,1,1,,closed
EDGE-048066,FUSE-XFMR-023652,XFMR-023652,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.269,1418.2,1.4602,0.5019,1.007,100,13.8,1,1,,closed
EDGE-048067,JCT-FDR-0071-005,FUSE-XFMR-023653,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.049,256.6,0.8857,0.5361,0.6985,150,13.8,2,1,,closed
EDGE-048068,FUSE-XFMR-023653,XFMR-023653,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.275,1454.1,0.8242,0.4718,0.6985,150,13.8,2,1,,closed
EDGE-048069,JCT-FDR-0071-005,FUSE-XFMR-023654,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.051,269.3,1.536,0.5061,1.007,100,13.8,2,1,,closed
EDGE-048070,FUSE-XFMR-023654,XFMR-023654,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.289,1525.9,1.4831,0.49,1.007,100,13.8,2,1,,closed
EDGE-048071,JCT-FDR-0071-005,FUSE-XFMR-023655,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.052,275.6,0.9594,0.5131,0.6985,150,13.8,2,1,,closed
EDGE-048072,FUSE-XFMR-023655,XFMR-023655,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.296,1561.8,0.8847,0.5292,0.6985,150,13.8,2,1,,closed
EDGE-048073,JCT-FDR-0071-005,FUSE-XFMR-023656,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.053,282.0,0.5463,0.5143,0.5345,230,13.8,1,1,,closed
EDGE-048074,FUSE-XFMR-023656,XFMR-023656,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.303,1597.7,0.6299,0.4816,0.5345,230,13.8,1,1,,closed
EDGE-048075,JCT-FDR-0071-005,FUSE-XFMR-023657,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.056,293.8,0.9072,0.5222,0.6985,150,13.8,2,1,,closed
EDGE-048076,FUSE-XFMR-023657,XFMR-023657,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.315,1665.0,0.9383,0.529,0.6985,150,13.8,2,1,,closed
EDGE-048077,JCT-FDR-0071-005,FUSE-XFMR-023658,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.057,299.4,0.8228,0.5441,0.6985,150,13.8,1,1,,closed
EDGE-048078,FUSE-XFMR-023658,XFMR-023658,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.321,1696.5,0.8515,0.4882,0.6985,150,13.8,1,1,,closed
EDGE-048079,JCT-FDR-0071-005,FUSE-XFMR-023659,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.058,307.3,0.2922,0.4046,0.3655,340,13.8,2,1,,closed
EDGE-048080,FUSE-XFMR-023659,XFMR-023659,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.33,1741.3,0.3216,0.4293,0.3655,340,13.8,2,1,,closed
EDGE-048081,JCT-FDR-0071-005,FUSE-XFMR-023660,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.06,316.8,0.5735,0.5083,0.5345,230,13.8,1,1,,closed
EDGE-048082,FUSE-XFMR-023660,XFMR-023660,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.34,1795.2,0.6263,0.4472,0.5345,230,13.8,1,1,,closed
EDGE-048083,JCT-FDR-0071-005,FUSE-XFMR-023661,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.062,325.5,1.5891,0.4606,1.007,100,13.8,1,1,,closed
EDGE-048084,FUSE-XFMR-023661,XFMR-023661,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.349,1844.6,1.522,0.49,1.007,100,13.8,1,1,,closed
EDGE-048085,JCT-FDR-0071-005,FUSE-XFMR-023662,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.064,336.6,1.3631,0.4868,1.007,100,13.8,1,1,,closed
EDGE-048086,FUSE-XFMR-023662,XFMR-023662,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.361,1907.4,1.4028,0.5514,1.007,100,13.8,1,1,,closed
EDGE-048087,JCT-FDR-0071-005,FUSE-XFMR-023663,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.065,341.4,1.5699,0.5293,1.007,100,13.8,1,0,,closed
EDGE-048088,FUSE-XFMR-023663,XFMR-023663,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.366,1934.3,1.6277,0.4933,1.007,100,13.8,1,0,,closed
EDGE-048089,JCT-FDR-0071-005,FUSE-XFMR-023664,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.067,351.6,0.641,0.4565,0.5345,230,13.8,1,1,,closed
EDGE-048090,FUSE-XFMR-023664,XFMR-023664,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.377,1992.7,0.6167,0.4758,0.5345,230,13.8,1,1,,closed
EDGE-048091,JCT-FDR-0071-005,FUSE-XFMR-023665,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.068,358.0,0.2767,0.4598,0.3655,340,13.8,3,1,,closed
EDGE-048092,FUSE-XFMR-023665,XFMR-023665,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.384,2028.6,0.3021,0.4687,0.3655,340,13.8,3,1,,closed
EDGE-048093,JCT-FDR-0071-005,FUSE-XFMR-023666,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.07,369.9,0.3264,0.4289,0.3655,340,13.8,3,1,,closed
EDGE-048094,FUSE-XFMR-023666,XFMR-023666,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.397,2095.9,0.2833,0.4343,0.3655,340,13.8,3,1,,closed
EDGE-048095,JCT-FDR-0071-005,FUSE-XFMR-023667,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.071,376.2,0.2794,0.4533,0.3655,340,13.8,2,0,,closed
EDGE-048096,FUSE-XFMR-023667,XFMR-023667,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.404,2131.8,0.2843,0.4146,0.3655,340,13.8,2,0,,closed
EDGE-048097,JCT-FDR-0071-005,FUSE-XFMR-023668,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.072,381.7,1.3847,0.4675,1.007,100,13.8,1,0,,closed
EDGE-048098,FUSE-XFMR-023668,XFMR-023668,FDR-0071,SUB-016,lateral_underground,#4 CU,A,0.41,2163.2,1.4108,0.4662,1.007,100,13.8,1,0,,closed
EDGE-048099,JCT-FDR-0071-005,FUSE-XFMR-023669,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.075,393.6,0.2676,0.4704,0.3655,340,13.8,2,1,,closed
EDGE-048100,FUSE-XFMR-023669,XFMR-023669,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.422,2230.5,0.2762,0.4561,0.3655,340,13.8,2,1,,closed
EDGE-048101,JCT-FDR-0071-005,FUSE-XFMR-023670,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.076,401.5,1.6048,0.4877,1.007,100,13.8,2,1,,closed
EDGE-048102,FUSE-XFMR-023670,XFMR-023670,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.431,2275.4,1.4291,0.5039,1.007,100,13.8,2,1,,closed
EDGE-048103,JCT-FDR-0071-005,FUSE-XFMR-023671,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.078,409.5,1.6048,0.5255,1.007,100,13.8,1,1,,closed
EDGE-048104,FUSE-XFMR-023671,XFMR-023671,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.439,2320.3,1.6165,0.5499,1.007,100,13.8,1,1,,closed
EDGE-048105,JCT-FDR-0071-005,FUSE-XFMR-023672,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.079,415.0,0.3203,0.3924,0.3655,340,13.8,1,0,,closed
EDGE-048106,FUSE-XFMR-023672,XFMR-023672,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.445,2351.7,0.3183,0.4663,0.3655,340,13.8,1,0,,closed
EDGE-048107,JCT-FDR-0071-005,FUSE-XFMR-023673,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.081,426.1,0.8056,0.4767,0.6985,150,13.8,1,1,,closed
EDGE-048108,FUSE-XFMR-023673,XFMR-023673,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.457,2414.5,0.9713,0.517,0.6985,150,13.8,1,1,,closed
EDGE-048109,JCT-FDR-0071-005,FUSE-XFMR-023674,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.082,432.4,0.6348,0.5215,0.5345,230,13.8,3,0,,closed
EDGE-048110,FUSE-XFMR-023674,XFMR-023674,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.464,2450.4,0.6105,0.4359,0.5345,230,13.8,3,0,,closed
EDGE-048111,JCT-FDR-0071-005,FUSE-XFMR-023675,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.084,441.1,1.4744,0.5537,1.007,100,13.8,2,1,,closed
EDGE-048112,FUSE-XFMR-023675,XFMR-023675,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.473,2499.8,1.405,0.5187,1.007,100,13.8,2,1,,closed
EDGE-048113,JCT-FDR-0071-005,FUSE-XFMR-023676,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.085,451.4,0.8699,0.4732,0.6985,150,13.8,3,1,,closed
EDGE-048114,FUSE-XFMR-023676,XFMR-023676,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.484,2558.2,0.9062,0.4538,0.6985,150,13.8,3,1,,closed
EDGE-048115,JCT-FDR-0071-005,FUSE-XFMR-023677,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.087,460.2,1.5832,0.4805,1.007,100,13.8,2,1,,closed
EDGE-048116,FUSE-XFMR-023677,XFMR-023677,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.494,2607.5,1.5149,0.501,1.007,100,13.8,2,1,,closed
EDGE-048117,JCT-FDR-0071-005,FUSE-XFMR-023678,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.088,467.3,0.5379,0.5091,0.5345,230,13.8,2,1,,closed
EDGE-048118,FUSE-XFMR-023678,XFMR-023678,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.501,2647.9,0.6201,0.4466,0.5345,230,13.8,2,1,,closed
EDGE-048119,JCT-FDR-0071-005,FUSE-XFMR-023679,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.091,478.4,0.6431,0.4906,0.5345,230,13.8,1,1,,closed
EDGE-048120,FUSE-XFMR-023679,XFMR-023679,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.513,2710.8,0.5509,0.4968,0.5345,230,13.8,1,1,,closed
EDGE-048121,JCT-FDR-0071-005,FUSE-XFMR-023680,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.092,486.3,0.293,0.4204,0.3655,340,13.8,3,1,,closed
EDGE-048122,FUSE-XFMR-023680,XFMR-023680,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.522,2755.6,0.2775,0.3961,0.3655,340,13.8,3,1,,closed
EDGE-048123,JCT-FDR-0071-005,FUSE-XFMR-023681,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.093,492.6,0.9334,0.4747,0.6985,150,13.8,1,1,,closed
EDGE-048124,FUSE-XFMR-023681,XFMR-023681,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.529,2791.5,0.8838,0.521,0.6985,150,13.8,1,1,,closed
EDGE-048125,JCT-FDR-0071-005,FUSE-XFMR-023682,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.095,502.9,0.6321,0.4662,0.5345,230,13.8,2,0,,closed
EDGE-048126,FUSE-XFMR-023682,XFMR-023682,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.54,2849.9,0.6115,0.4676,0.5345,230,13.8,2,0,,closed
EDGE-048127,JCT-FDR-0071-005,FUSE-XFMR-023683,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.096,507.7,1.3655,0.4767,1.007,100,13.8,2,1,,closed
EDGE-048128,FUSE-XFMR-023683,XFMR-023683,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.545,2876.8,1.4691,0.4644,1.007,100,13.8,2,1,,closed
EDGE-048129,JCT-FDR-0071-005,FUSE-XFMR-023684,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.098,515.6,0.2854,0.4671,0.3655,340,13.8,2,0,,closed
EDGE-048130,FUSE-XFMR-023684,XFMR-023684,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.553,2921.7,0.3164,0.3935,0.3655,340,13.8,2,0,,closed
EDGE-048131,JCT-FDR-0071-005,FUSE-XFMR-023685,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.099,524.3,0.6185,0.5013,0.5345,230,13.8,3,1,,closed
EDGE-048132,FUSE-XFMR-023685,XFMR-023685,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.563,2971.1,0.5851,0.5212,0.5345,230,13.8,3,1,,closed
EDGE-048133,JCT-FDR-0071-005,FUSE-XFMR-023686,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.101,532.2,0.9541,0.4771,0.6985,150,13.8,2,1,,closed
EDGE-048134,FUSE-XFMR-023686,XFMR-023686,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.571,3015.9,0.9772,0.4727,0.6985,150,13.8,2,1,,closed
EDGE-048135,JCT-FDR-0071-005,FUSE-XFMR-023687,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.103,543.3,0.9094,0.4897,0.6985,150,13.8,2,1,,closed
EDGE-048136,FUSE-XFMR-023687,XFMR-023687,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.583,3078.8,0.9248,0.5431,0.6985,150,13.8,2,1,,closed
EDGE-048137,JCT-FDR-0071-005,FUSE-XFMR-023688,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.104,549.6,1.4317,0.4726,1.007,100,13.8,1,1,,closed
EDGE-048138,FUSE-XFMR-023688,XFMR-023688,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.59,3114.7,1.5086,0.4679,1.007,100,13.8,1,1,,closed
EDGE-048139,JCT-FDR-0071-005,FUSE-XFMR-023689,FDR-0071,SUB-016,lateral_underground,#4 CU,ABC,0.106,560.7,1.4405,0.5493,1.007,100,13.8,3,0,,closed
EDGE-048140,FUSE-XFMR-023689,XFMR-023689,FDR-0071,SUB-016,lateral_underground,#4 CU,ABC,0.602,3177.5,1.4459,0.5261,1.007,100,13.8,3,0,,closed
EDGE-048141,JCT-FDR-0071-005,JCT-FDR-0071-006,FDR-0071,SUB-016,primary_overhead,397.5 AAC,ABC,0.6,3168.0,0.2401,0.434,0.3644,480,13.8,3,1,,closed
EDGE-048142,JCT-FDR-0071-006,FUSE-XFMR-023690,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.001,3.2,1.483,0.4995,1.007,100,13.8,1,1,,closed
EDGE-048143,FUSE-XFMR-023690,XFMR-023690,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.003,18.0,1.3549,0.4783,1.007,100,13.8,1,1,,closed
EDGE-048144,JCT-FDR-0071-006,FUSE-XFMR-023691,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.002,10.3,0.2768,0.4763,0.3655,340,13.8,2,1,,closed
EDGE-048145,FUSE-XFMR-023691,XFMR-023691,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.011,58.3,0.3214,0.4398,0.3655,340,13.8,2,1,,closed
EDGE-048146,JCT-FDR-0071-006,FUSE-XFMR-023692,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.003,15.0,0.9216,0.5328,0.6985,150,13.8,1,1,,closed
EDGE-048147,FUSE-XFMR-023692,XFMR-023692,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.016,85.3,0.9567,0.4714,0.6985,150,13.8,1,1,,closed
EDGE-048148,JCT-FDR-0071-006,FUSE-XFMR-023693,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.005,26.9,0.984,0.4962,0.6985,150,13.8,3,0,,closed
EDGE-048149,FUSE-XFMR-023693,XFMR-023693,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.029,152.6,0.9222,0.4523,0.6985,150,13.8,3,0,,closed
EDGE-048150,JCT-FDR-0071-006,FUSE-XFMR-023694,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.007,34.8,1.4263,0.5178,1.007,100,13.8,1,1,,closed
EDGE-048151,FUSE-XFMR-023694,XFMR-023694,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.037,197.5,1.6036,0.5224,1.007,100,13.8,1,1,,closed
EDGE-048152,JCT-FDR-0071-006,FUSE-XFMR-023695,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.008,42.0,0.641,0.463,0.5345,230,13.8,3,0,,closed
EDGE-048153,FUSE-XFMR-023695,XFMR-023695,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.045,237.9,0.6413,0.4824,0.5345,230,13.8,3,0,,closed
EDGE-048154,JCT-FDR-0071-006,FUSE-XFMR-023696,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.009,49.9,0.9473,0.5456,0.6985,150,13.8,2,1,,closed
EDGE-048155,FUSE-XFMR-023696,XFMR-023696,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.054,282.7,0.8686,0.4998,0.6985,150,13.8,2,1,,closed
EDGE-048156,JCT-FDR-0071-006,FUSE-XFMR-023697,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.011,58.6,0.2817,0.4348,0.3655,340,13.8,2,1,,closed
EDGE-048157,FUSE-XFMR-023697,XFMR-023697,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.063,332.1,0.2779,0.4663,0.3655,340,13.8,2,1,,closed
EDGE-048158,JCT-FDR-0071-006,FUSE-XFMR-023698,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.013,67.3,1.4894,0.5564,1.007,100,13.8,2,1,,closed
EDGE-048159,FUSE-XFMR-023698,XFMR-023698,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.072,381.5,1.6399,0.5203,1.007,100,13.8,2,1,,closed
EDGE-048160,JCT-FDR-0071-006,FUSE-XFMR-023699,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.014,73.7,0.6487,0.4889,0.5345,230,13.8,2,0,,closed
EDGE-048161,FUSE-XFMR-023699,XFMR-023699,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.079,417.4,0.5456,0.5087,0.5345,230,13.8,2,0,,closed
EDGE-048162,JCT-FDR-0071-006,FUSE-XFMR-023700,FDR-0071,SUB-016,lateral_underground,#4 CU,C,0.016,82.4,1.5034,0.5071,1.007,100,13.8,1,0,,closed
EDGE-048163,FUSE-XFMR-023700,XFMR-023700,FDR-0071,SUB-016,lateral_underground,#4 CU,C,0.088,466.8,1.4854,0.5233,1.007,100,13.8,1,0,,closed
EDGE-048164,JCT-FDR-0071-006,FUSE-XFMR-023701,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.017,87.9,0.9459,0.5306,0.6985,150,13.8,1,1,,closed
EDGE-048165,FUSE-XFMR-023701,XFMR-023701,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.094,498.2,0.8155,0.4816,0.6985,150,13.8,1,1,,closed
EDGE-048166,JCT-FDR-0071-006,FUSE-XFMR-023702,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.018,96.6,0.9462,0.5047,0.6985,150,13.8,2,1,,closed
EDGE-048167,FUSE-XFMR-023702,XFMR-023702,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.104,547.5,0.845,0.5468,0.6985,150,13.8,2,1,,closed
EDGE-048168,JCT-FDR-0071-006,FUSE-XFMR-023703,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.02,106.9,1.6422,0.4991,1.007,100,13.8,2,1,,closed
EDGE-048169,FUSE-XFMR-023703,XFMR-023703,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.115,605.9,1.6281,0.5401,1.007,100,13.8,2,1,,closed
EDGE-048170,JCT-FDR-0071-006,FUSE-XFMR-023704,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.022,114.0,0.3157,0.4714,0.3655,340,13.8,3,1,,closed
EDGE-048171,FUSE-XFMR-023704,XFMR-023704,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.122,646.3,0.2974,0.4397,0.3655,340,13.8,3,1,,closed
EDGE-048172,JCT-FDR-0071-006,FUSE-XFMR-023705,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.024,124.3,0.6201,0.439,0.5345,230,13.8,3,0,,closed
EDGE-048173,FUSE-XFMR-023705,XFMR-023705,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.133,704.6,0.534,0.4612,0.5345,230,13.8,3,0,,closed
EDGE-048174,JCT-FDR-0071-006,FUSE-XFMR-023706,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.025,133.1,1.4965,0.5035,1.007,100,13.8,1,1,,closed
EDGE-048175,FUSE-XFMR-023706,XFMR-023706,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.143,754.0,1.5859,0.4795,1.007,100,13.8,1,1,,closed
EDGE-048176,JCT-FDR-0071-006,FUSE-XFMR-023707,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.026,139.4,0.5822,0.5111,0.5345,230,13.8,1,1,,closed
EDGE-048177,FUSE-XFMR-023707,XFMR-023707,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.15,789.9,0.6202,0.4495,0.5345,230,13.8,1,1,,closed
EDGE-048178,JCT-FDR-0071-006,FUSE-XFMR-023708,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.028,148.9,0.3177,0.4597,0.3655,340,13.8,3,0,,closed
EDGE-048179,FUSE-XFMR-023708,XFMR-023708,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.16,843.7,0.2764,0.4005,0.3655,340,13.8,3,0,,closed
EDGE-048180,JCT-FDR-0071-006,FUSE-XFMR-023709,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.03,159.2,0.6438,0.5184,0.5345,230,13.8,3,1,,closed
EDGE-048181,FUSE-XFMR-023709,XFMR-023709,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.171,902.1,0.5765,0.5117,0.5345,230,13.8,3,1,,closed
EDGE-048182,JCT-FDR-0071-006,FUSE-XFMR-023710,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.032,167.9,0.2946,0.4365,0.3655,340,13.8,3,1,,closed
EDGE-048183,FUSE-XFMR-023710,XFMR-023710,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.18,951.5,0.3225,0.4647,0.3655,340,13.8,3,1,,closed
EDGE-048184,JCT-FDR-0071-006,FUSE-XFMR-023711,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.033,172.7,1.5913,0.5022,1.007,100,13.8,1,1,,closed
EDGE-048185,FUSE-XFMR-023711,XFMR-023711,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.185,978.4,1.4807,0.5029,1.007,100,13.8,1,1,,closed
EDGE-048186,JCT-FDR-0071-006,FUSE-XFMR-023712,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.035,184.5,0.9772,0.4908,0.6985,150,13.8,2,1,,closed
EDGE-048187,FUSE-XFMR-023712,XFMR-023712,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.198,1045.7,0.9648,0.4707,0.6985,150,13.8,2,1,,closed
EDGE-048188,JCT-FDR-0071-006,FUSE-XFMR-023713,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.036,189.3,0.962,0.509,0.6985,150,13.8,1,1,,closed
EDGE-048189,FUSE-XFMR-023713,XFMR-023713,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.203,1072.6,0.9546,0.4989,0.6985,150,13.8,1,1,,closed
EDGE-048190,JCT-FDR-0071-006,FUSE-XFMR-023714,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.037,198.0,0.9346,0.5185,0.6985,150,13.8,1,1,,closed
EDGE-048191,FUSE-XFMR-023714,XFMR-023714,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.212,1122.0,0.8904,0.5296,0.6985,150,13.8,1,1,,closed
EDGE-048192,JCT-FDR-0071-006,FUSE-XFMR-023715,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.039,205.9,0.9355,0.5185,0.6985,150,13.8,1,1,,closed
EDGE-048193,FUSE-XFMR-023715,XFMR-023715,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.221,1166.9,0.9363,0.4606,0.6985,150,13.8,1,1,,closed
EDGE-048194,JCT-FDR-0071-006,FUSE-XFMR-023716,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.041,216.2,0.2725,0.4418,0.3655,340,13.8,1,0,,closed
EDGE-048195,FUSE-XFMR-023716,XFMR-023716,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.232,1225.2,0.2876,0.4616,0.3655,340,13.8,1,0,,closed
EDGE-048196,JCT-FDR-0071-006,FUSE-XFMR-023717,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.043,226.5,0.3201,0.4036,0.3655,340,13.8,1,1,,closed
EDGE-048197,FUSE-XFMR-023717,XFMR-023717,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.243,1283.6,0.2807,0.4102,0.3655,340,13.8,1,1,,closed
EDGE-048198,JCT-FDR-0071-006,FUSE-XFMR-023718,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.044,232.1,1.4464,0.4631,1.007,100,13.8,1,1,,closed
EDGE-048199,FUSE-XFMR-023718,XFMR-023718,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.249,1315.0,1.5723,0.4942,1.007,100,13.8,1,1,,closed
EDGE-048200,JCT-FDR-0071-006,FUSE-XFMR-023719,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.046,243.1,0.2988,0.4527,0.3655,340,13.8,2,1,,closed
EDGE-048201,FUSE-XFMR-023719,XFMR-023719,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.261,1377.8,0.2921,0.429,0.3655,340,13.8,2,1,,closed
EDGE-048202,JCT-FDR-0071-006,FUSE-XFMR-023720,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.048,251.1,1.5799,0.5598,1.007,100,13.8,2,1,,closed
EDGE-048203,FUSE-XFMR-023720,XFMR-023720,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.269,1422.7,1.3593,0.5191,1.007,100,13.8,2,1,,closed
EDGE-048204,JCT-FDR-0071-006,FUSE-XFMR-023721,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.049,258.2,0.2937,0.4054,0.3655,340,13.8,1,0,,closed
EDGE-048205,FUSE-XFMR-023721,XFMR-023721,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.277,1463.1,0.3172,0.455,0.3655,340,13.8,1,0,,closed
EDGE-048206,JCT-FDR-0071-006,FUSE-XFMR-023722,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.05,264.5,1.3954,0.4639,1.007,100,13.8,1,1,,closed
EDGE-048207,FUSE-XFMR-023722,XFMR-023722,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.284,1499.0,1.5716,0.486,1.007,100,13.8,1,1,,closed
EDGE-048208,JCT-FDR-0071-006,FUSE-XFMR-023723,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.052,275.6,0.6176,0.4876,0.5345,230,13.8,1,1,,closed
EDGE-048209,FUSE-XFMR-023723,XFMR-023723,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.296,1561.8,0.5431,0.4762,0.5345,230,13.8,1,1,,closed
EDGE-048210,JCT-FDR-0071-006,FUSE-XFMR-023724,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.054,283.5,0.9682,0.5513,0.6985,150,13.8,1,1,,closed
EDGE-048211,FUSE-XFMR-023724,XFMR-023724,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.304,1606.7,0.8409,0.5164,0.6985,150,13.8,1,1,,closed
EDGE-048212,JCT-FDR-0071-006,FUSE-XFMR-023725,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.055,289.9,0.2972,0.4024,0.3655,340,13.8,2,1,,closed
EDGE-048213,FUSE-XFMR-023725,XFMR-023725,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.311,1642.6,0.311,0.4342,0.3655,340,13.8,2,1,,closed
EDGE-048214,JCT-FDR-0071-006,FUSE-XFMR-023726,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.057,300.2,0.5441,0.4949,0.5345,230,13.8,3,1,,closed
EDGE-048215,FUSE-XFMR-023726,XFMR-023726,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.322,1701.0,0.6409,0.442,0.5345,230,13.8,3,1,,closed
EDGE-048216,JCT-FDR-0071-006,FUSE-XFMR-023727,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.058,308.1,0.9845,0.5401,0.6985,150,13.8,1,0,,closed
EDGE-048217,FUSE-XFMR-023727,XFMR-023727,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.331,1745.8,0.8098,0.5268,0.6985,150,13.8,1,0,,closed
EDGE-048218,JCT-FDR-0071-006,FUSE-XFMR-023728,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.06,315.2,0.5816,0.5018,0.5345,230,13.8,1,1,,closed
EDGE-048219,FUSE-XFMR-023728,XFMR-023728,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.338,1786.2,0.5583,0.5165,0.5345,230,13.8,1,1,,closed
EDGE-048220,JCT-FDR-0071-006,FUSE-XFMR-023729,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.062,326.3,0.5822,0.4951,0.5345,230,13.8,3,1,,closed
EDGE-048221,FUSE-XFMR-023729,XFMR-023729,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.35,1849.1,0.6041,0.5161,0.5345,230,13.8,3,1,,closed
EDGE-048222,JCT-FDR-0071-006,FUSE-XFMR-023730,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.063,335.0,0.2992,0.4603,0.3655,340,13.8,1,1,,closed
EDGE-048223,FUSE-XFMR-023730,XFMR-023730,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.36,1898.4,0.3181,0.3988,0.3655,340,13.8,1,1,,closed
EDGE-048224,JCT-FDR-0071-006,FUSE-XFMR-023731,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.065,343.7,0.9266,0.4643,0.6985,150,13.8,2,1,,closed
EDGE-048225,FUSE-XFMR-023731,XFMR-023731,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.369,1947.8,0.979,0.5079,0.6985,150,13.8,2,1,,closed
EDGE-048226,JCT-FDR-0071-006,FUSE-XFMR-023732,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.066,350.1,0.8771,0.5271,0.6985,150,13.8,1,1,,closed
EDGE-048227,FUSE-XFMR-023732,XFMR-023732,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.376,1983.7,0.8458,0.4594,0.6985,150,13.8,1,1,,closed
EDGE-048228,JCT-FDR-0071-006,FUSE-XFMR-023733,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.068,360.4,1.4697,0.5316,1.007,100,13.8,1,1,,closed
EDGE-048229,FUSE-XFMR-023733,XFMR-023733,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.387,2042.0,1.6128,0.4848,1.007,100,13.8,1,1,,closed
EDGE-048230,JCT-FDR-0071-006,FUSE-XFMR-023734,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.069,365.9,1.3724,0.537,1.007,100,13.8,2,1,,closed
EDGE-048231,FUSE-XFMR-023734,XFMR-023734,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.393,2073.5,1.4161,0.5195,1.007,100,13.8,2,1,,closed
EDGE-048232,JCT-FDR-0071-006,FUSE-XFMR-023735,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.071,373.8,1.4266,0.5206,1.007,100,13.8,1,1,,closed
EDGE-048233,FUSE-XFMR-023735,XFMR-023735,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.401,2118.3,1.4782,0.4929,1.007,100,13.8,1,1,,closed
EDGE-048234,JCT-FDR-0071-006,FUSE-XFMR-023736,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.072,381.0,1.5711,0.5192,1.007,100,13.8,2,1,,closed
EDGE-048235,FUSE-XFMR-023736,XFMR-023736,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.409,2158.7,1.592,0.5451,1.007,100,13.8,2,1,,closed
EDGE-048236,JCT-FDR-0071-006,FUSE-XFMR-023737,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.075,394.4,0.5492,0.432,0.5345,230,13.8,1,0,,closed
EDGE-048237,FUSE-XFMR-023737,XFMR-023737,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.423,2235.0,0.6218,0.5075,0.5345,230,13.8,1,0,,closed
EDGE-048238,JCT-FDR-0071-006,FUSE-XFMR-023738,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.076,401.5,0.9073,0.4911,0.6985,150,13.8,2,1,,closed
EDGE-048239,FUSE-XFMR-023738,XFMR-023738,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.431,2275.4,0.8726,0.481,0.6985,150,13.8,2,1,,closed
EDGE-048240,JCT-FDR-0071-006,FUSE-XFMR-023739,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.078,409.5,0.3195,0.4154,0.3655,340,13.8,1,1,,closed
EDGE-048241,FUSE-XFMR-023739,XFMR-023739,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.439,2320.3,0.3069,0.4432,0.3655,340,13.8,1,1,,closed
EDGE-048242,JCT-FDR-0071-006,FUSE-XFMR-023740,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.078,414.2,0.5499,0.5211,0.5345,230,13.8,2,0,,closed
EDGE-048243,FUSE-XFMR-023740,XFMR-023740,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.445,2347.2,0.597,0.5237,0.5345,230,13.8,2,0,,closed
EDGE-048244,JCT-FDR-0071-006,FUSE-XFMR-023741,FDR-0071,SUB-016,lateral_underground,#4 CU,BC,0.081,425.3,1.4603,0.5196,1.007,100,13.8,2,0,,closed
EDGE-048245,FUSE-XFMR-023741,XFMR-023741,FDR-0071,SUB-016,lateral_underground,#4 CU,BC,0.456,2410.1,1.4068,0.4972,1.007,100,13.8,2,0,,closed
EDGE-048246,JCT-FDR-0071-006,FUSE-XFMR-023742,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.083,435.6,0.2991,0.436,0.3655,340,13.8,3,1,,closed
EDGE-048247,FUSE-XFMR-023742,XFMR-023742,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.468,2468.4,0.2856,0.4724,0.3655,340,13.8,3,1,,closed
EDGE-048248,JCT-FDR-0071-006,FUSE-XFMR-023743,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.084,444.3,0.6205,0.4667,0.5345,230,13.8,2,1,,closed
EDGE-048249,FUSE-XFMR-023743,XFMR-023743,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.477,2517.8,0.6331,0.4441,0.5345,230,13.8,2,1,,closed
EDGE-048250,JCT-FDR-0071-006,FUSE-XFMR-023744,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.086,453.0,0.2908,0.4755,0.3655,340,13.8,2,1,,closed
EDGE-048251,FUSE-XFMR-023744,XFMR-023744,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.486,2567.1,0.3089,0.4684,0.3655,340,13.8,2,1,,closed
EDGE-048252,JCT-FDR-0071-006,FUSE-XFMR-023745,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.087,460.9,0.907,0.4883,0.6985,150,13.8,3,0,,closed
EDGE-048253,FUSE-XFMR-023745,XFMR-023745,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.495,2612.0,0.8359,0.4725,0.6985,150,13.8,3,0,,closed
EDGE-048254,JCT-FDR-0071-006,FUSE-XFMR-023746,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.088,465.7,0.2818,0.4182,0.3655,340,13.8,2,1,,closed
EDGE-048255,FUSE-XFMR-023746,XFMR-023746,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.5,2638.9,0.2952,0.4258,0.3655,340,13.8,2,1,,closed
EDGE-048256,JCT-FDR-0071-006,FUSE-XFMR-023747,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.09,474.4,1.4711,0.5418,1.007,100,13.8,1,1,,closed
EDGE-048257,FUSE-XFMR-023747,XFMR-023747,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.509,2688.3,1.3949,0.5469,1.007,100,13.8,1,1,,closed
EDGE-048258,JCT-FDR-0071-006,FUSE-XFMR-023748,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.092,484.7,0.5363,0.4619,0.5345,230,13.8,1,1,,closed
EDGE-048259,FUSE-XFMR-023748,XFMR-023748,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.52,2746.7,0.6048,0.4552,0.5345,230,13.8,1,1,,closed
EDGE-048260,JCT-FDR-0071-006,FUSE-XFMR-023749,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.093,491.0,0.9476,0.5101,0.6985,150,13.8,1,0,,closed
EDGE-048261,FUSE-XFMR-023749,XFMR-023749,FDR-0071,SUB-016,lateral_underground,#2 ACSR,A,0.527,2782.6,0.9169,0.4882,0.6985,150,13.8,1,0,,closed
EDGE-048262,JCT-FDR-0071-006,FUSE-XFMR-023750,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.095,502.1,0.2832,0.4497,0.3655,340,13.8,3,1,,closed
EDGE-048263,FUSE-XFMR-023750,XFMR-023750,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.539,2845.4,0.3227,0.4417,0.3655,340,13.8,3,1,,closed
EDGE-048264,JCT-FDR-0071-006,FUSE-XFMR-023751,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.096,509.3,0.8417,0.4989,0.6985,150,13.8,3,1,,closed
EDGE-048265,FUSE-XFMR-023751,XFMR-023751,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.547,2885.8,0.8568,0.4887,0.6985,150,13.8,3,1,,closed
EDGE-048266,JCT-FDR-0071-006,FUSE-XFMR-023752,FDR-0071,SUB-016,lateral_underground,#4 CU,BC,0.098,515.6,1.5291,0.5557,1.007,100,13.8,2,0,,closed
EDGE-048267,FUSE-XFMR-023752,XFMR-023752,FDR-0071,SUB-016,lateral_underground,#4 CU,BC,0.553,2921.7,1.3697,0.4745,1.007,100,13.8,2,0,,closed
EDGE-048268,JCT-FDR-0071-006,FUSE-XFMR-023753,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.1,528.3,1.5491,0.528,1.007,100,13.8,1,1,,closed
EDGE-048269,FUSE-XFMR-023753,XFMR-023753,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.567,2993.5,1.3562,0.5012,1.007,100,13.8,1,1,,closed
EDGE-048270,JCT-FDR-0071-006,FUSE-XFMR-023754,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.102,536.2,0.8161,0.4545,0.6985,150,13.8,2,1,,closed
EDGE-048271,FUSE-XFMR-023754,XFMR-023754,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.575,3038.4,0.8152,0.5302,0.6985,150,13.8,2,1,,closed
EDGE-048272,JCT-FDR-0071-006,FUSE-XFMR-023755,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.103,541.7,0.587,0.5182,0.5345,230,13.8,2,0,,closed
EDGE-048273,FUSE-XFMR-023755,XFMR-023755,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.581,3069.8,0.6221,0.4676,0.5345,230,13.8,2,0,,closed
EDGE-048274,JCT-FDR-0071-006,FUSE-XFMR-023756,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.104,548.1,0.3211,0.4581,0.3655,340,13.8,3,1,,closed
EDGE-048275,FUSE-XFMR-023756,XFMR-023756,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.588,3105.7,0.2946,0.4286,0.3655,340,13.8,3,1,,closed
EDGE-048276,JCT-FDR-0071-006,FUSE-XFMR-023757,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.106,557.6,0.9594,0.5238,0.6985,150,13.8,3,1,,closed
EDGE-048277,FUSE-XFMR-023757,XFMR-023757,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.598,3159.6,0.8171,0.4747,0.6985,150,13.8,3,1,,closed
EDGE-048278,JCT-FDR-0071-006,JCT-FDR-0071-007,FDR-0071,SUB-016,primary_overhead,397.5 AAC,ABC,0.6,3168.0,0.2341,0.4347,0.3135,480,13.8,3,1,,closed
EDGE-048279,JCT-FDR-0071-007,FUSE-XFMR-023758,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.001,6.3,0.2866,0.4404,0.3655,340,13.8,2,1,,closed
EDGE-048280,FUSE-XFMR-023758,XFMR-023758,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.007,35.9,0.2873,0.3959,0.3655,340,13.8,2,1,,closed
EDGE-048281,JCT-FDR-0071-007,FUSE-XFMR-023759,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.002,10.3,0.538,0.4956,0.5345,230,13.8,2,1,,closed
EDGE-048282,FUSE-XFMR-023759,XFMR-023759,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.011,58.3,0.6177,0.4693,0.5345,230,13.8,2,1,,closed
EDGE-048283,JCT-FDR-0071-007,FUSE-XFMR-023760,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.003,15.8,1.5158,0.5347,1.007,100,13.8,2,1,,closed
EDGE-048284,FUSE-XFMR-023760,XFMR-023760,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.017,89.8,1.5415,0.5159,1.007,100,13.8,2,1,,closed
EDGE-048285,JCT-FDR-0071-007,FUSE-XFMR-023761,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.005,25.3,0.954,0.5513,0.6985,150,13.8,2,1,,closed
EDGE-048286,FUSE-XFMR-023761,XFMR-023761,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.027,143.6,0.9205,0.5347,0.6985,150,13.8,2,1,,closed
EDGE-048287,JCT-FDR-0071-007,FUSE-XFMR-023762,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.007,34.8,1.6244,0.464,1.007,100,13.8,2,1,,closed
EDGE-048288,FUSE-XFMR-023762,XFMR-023762,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.037,197.5,1.3952,0.5245,1.007,100,13.8,2,1,,closed
EDGE-048289,JCT-FDR-0071-007,FUSE-XFMR-023763,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.008,41.2,0.8445,0.4807,0.6985,150,13.8,1,1,,closed
EDGE-048290,FUSE-XFMR-023763,XFMR-023763,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.044,233.4,0.9689,0.5162,0.6985,150,13.8,1,1,,closed
EDGE-048291,JCT-FDR-0071-007,FUSE-XFMR-023764,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.01,50.7,0.6085,0.4672,0.5345,230,13.8,2,0,,closed
EDGE-048292,FUSE-XFMR-023764,XFMR-023764,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.054,287.2,0.5495,0.4406,0.5345,230,13.8,2,0,,closed
EDGE-048293,JCT-FDR-0071-007,FUSE-XFMR-023765,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.011,57.0,1.3785,0.5465,1.007,100,13.8,2,1,,closed
EDGE-048294,FUSE-XFMR-023765,XFMR-023765,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.061,323.1,1.4231,0.5135,1.007,100,13.8,2,1,,closed
EDGE-048295,JCT-FDR-0071-007,FUSE-XFMR-023766,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.013,67.3,1.5926,0.561,1.007,100,13.8,1,1,,closed
EDGE-048296,FUSE-XFMR-023766,XFMR-023766,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.072,381.5,1.4452,0.5413,1.007,100,13.8,1,1,,closed
EDGE-048297,JCT-FDR-0071-007,FUSE-XFMR-023767,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.014,72.9,0.8418,0.5062,0.6985,150,13.8,1,1,,closed
EDGE-048298,FUSE-XFMR-023767,XFMR-023767,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.078,412.9,0.8724,0.4539,0.6985,150,13.8,1,1,,closed
EDGE-048299,JCT-FDR-0071-007,FUSE-XFMR-023768,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.016,82.4,0.3224,0.3955,0.3655,340,13.8,2,1,,closed
EDGE-048300,FUSE-XFMR-023768,XFMR-023768,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.088,466.8,0.3031,0.4135,0.3655,340,13.8,2,1,,closed
EDGE-048301,JCT-FDR-0071-007,FUSE-XFMR-023769,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.017,91.1,0.3152,0.4471,0.3655,340,13.8,2,1,,closed
EDGE-048302,FUSE-XFMR-023769,XFMR-023769,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.098,516.1,0.3123,0.4239,0.3655,340,13.8,2,1,,closed
EDGE-048303,JCT-FDR-0071-007,FUSE-XFMR-023770,FDR-0071,SUB-016,lateral_underground,1/0 AL,AB,0.019,98.2,0.5642,0.5003,0.5345,230,13.8,2,0,,closed
EDGE-048304,FUSE-XFMR-023770,XFMR-023770,FDR-0071,SUB-016,lateral_underground,1/0 AL,AB,0.105,556.5,0.6079,0.4563,0.5345,230,13.8,2,0,,closed
EDGE-048305,JCT-FDR-0071-007,FUSE-XFMR-023771,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.02,107.7,0.9066,0.4912,0.6985,150,13.8,1,0,,closed
EDGE-048306,FUSE-XFMR-023771,XFMR-023771,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.116,610.4,0.8873,0.4608,0.6985,150,13.8,1,0,,closed
EDGE-048307,JCT-FDR-0071-007,FUSE-XFMR-023772,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.022,114.8,0.3202,0.4252,0.3655,340,13.8,2,1,,closed
EDGE-048308,FUSE-XFMR-023772,XFMR-023772,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.123,650.8,0.3058,0.4659,0.3655,340,13.8,2,1,,closed
EDGE-048309,JCT-FDR-0071-007,FUSE-XFMR-023773,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.024,125.9,0.9412,0.4584,0.6985,150,13.8,2,1,,closed
EDGE-048310,FUSE-XFMR-023773,XFMR-023773,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.135,713.6,0.833,0.4772,0.6985,150,13.8,2,1,,closed
EDGE-048311,JCT-FDR-0071-007,FUSE-XFMR-023774,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.025,133.1,0.6079,0.5137,0.5345,230,13.8,1,1,,closed
EDGE-048312,FUSE-XFMR-023774,XFMR-023774,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.143,754.0,0.5449,0.4453,0.5345,230,13.8,1,1,,closed
EDGE-048313,JCT-FDR-0071-007,FUSE-XFMR-023775,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.027,141.0,0.6034,0.4614,0.5345,230,13.8,2,0,,closed
EDGE-048314,FUSE-XFMR-023775,XFMR-023775,FDR-0071,SUB-016,lateral_underground,1/0 AL,BC,0.151,798.9,0.5756,0.5057,0.5345,230,13.8,2,0,,closed
EDGE-048315,JCT-FDR-0071-007,FUSE-XFMR-023776,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.029,151.3,0.6167,0.5151,0.5345,230,13.8,1,0,,closed
