edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-048316,FUSE-XFMR-023776,XFMR-023776,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.162,857.2,0.5735,0.4726,0.5345,230,13.8,1,0,,closed
EDGE-048317,JCT-FDR-0071-007,FUSE-XFMR-023777,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.03,160.8,0.6257,0.4565,0.5345,230,13.8,2,1,,closed
EDGE-048318,FUSE-XFMR-023777,XFMR-023777,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.173,911.1,0.6426,0.5004,0.5345,230,13.8,2,1,,closed
EDGE-048319,JCT-FDR-0071-007,FUSE-XFMR-023778,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.032,167.1,0.2839,0.4039,0.3655,340,13.8,1,0,,closed
EDGE-048320,FUSE-XFMR-023778,XFMR-023778,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.179,947.0,0.2841,0.3955,0.3655,340,13.8,1,0,,closed
EDGE-048321,JCT-FDR-0071-007,FUSE-XFMR-023779,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.033,174.2,0.539,0.4637,0.5345,230,13.8,2,1,,closed
EDGE-048322,FUSE-XFMR-023779,XFMR-023779,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.187,987.4,0.5529,0.5231,0.5345,230,13.8,2,1,,closed
EDGE-048323,JCT-FDR-0071-007,FUSE-XFMR-023780,FDR-0071,SUB-016,lateral_underground,#4 CU,BC,0.034,181.4,1.5881,0.5422,1.007,100,13.8,2,0,,closed
EDGE-048324,FUSE-XFMR-023780,XFMR-023780,FDR-0071,SUB-016,lateral_underground,#4 CU,BC,0.195,1027.8,1.4228,0.5162,1.007,100,13.8,2,0,,closed
EDGE-048325,JCT-FDR-0071-007,FUSE-XFMR-023781,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.036,190.1,0.6029,0.4781,0.5345,230,13.8,2,1,,closed
EDGE-048326,FUSE-XFMR-023781,XFMR-023781,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.204,1077.1,0.568,0.4485,0.5345,230,13.8,2,1,,closed
EDGE-048327,JCT-FDR-0071-007,FUSE-XFMR-023782,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.038,202.0,0.3035,0.4347,0.3655,340,13.8,1,0,,closed
EDGE-048328,FUSE-XFMR-023782,XFMR-023782,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.217,1144.4,0.2772,0.3934,0.3655,340,13.8,1,0,,closed
EDGE-048329,JCT-FDR-0071-007,FUSE-XFMR-023783,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.04,210.7,0.581,0.4993,0.5345,230,13.8,2,1,,closed
EDGE-048330,FUSE-XFMR-023783,XFMR-023783,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.226,1193.8,0.5375,0.4638,0.5345,230,13.8,2,1,,closed
EDGE-048331,JCT-FDR-0071-007,FUSE-XFMR-023784,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.042,219.4,1.3555,0.5513,1.007,100,13.8,2,1,,closed
EDGE-048332,FUSE-XFMR-023784,XFMR-023784,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.235,1243.2,1.4757,0.4769,1.007,100,13.8,2,1,,closed
EDGE-048333,JCT-FDR-0071-007,FUSE-XFMR-023785,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.043,225.7,0.9275,0.4556,0.6985,150,13.8,1,1,,closed
EDGE-048334,FUSE-XFMR-023785,XFMR-023785,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.242,1279.1,0.8592,0.5248,0.6985,150,13.8,1,1,,closed
EDGE-048335,JCT-FDR-0071-007,FUSE-XFMR-023786,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.045,235.2,0.3223,0.4096,0.3655,340,13.8,1,1,,closed
EDGE-048336,FUSE-XFMR-023786,XFMR-023786,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.252,1332.9,0.28,0.4667,0.3655,340,13.8,1,1,,closed
EDGE-048337,JCT-FDR-0071-007,FUSE-XFMR-023787,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.046,243.1,0.5924,0.4555,0.5345,230,13.8,2,1,,closed
EDGE-048338,FUSE-XFMR-023787,XFMR-023787,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.261,1377.8,0.6482,0.5053,0.5345,230,13.8,2,1,,closed
EDGE-048339,JCT-FDR-0071-007,FUSE-XFMR-023788,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.047,249.5,0.5346,0.4296,0.5345,230,13.8,1,1,,closed
EDGE-048340,FUSE-XFMR-023788,XFMR-023788,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.268,1413.7,0.5585,0.4608,0.5345,230,13.8,1,1,,closed
EDGE-048341,JCT-FDR-0071-007,FUSE-XFMR-023789,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.05,261.4,0.618,0.5165,0.5345,230,13.8,2,1,,closed
EDGE-048342,FUSE-XFMR-023789,XFMR-023789,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.281,1481.0,0.5673,0.4994,0.5345,230,13.8,2,1,,closed
EDGE-048343,JCT-FDR-0071-007,FUSE-XFMR-023790,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.051,270.1,1.5741,0.4667,1.007,100,13.8,1,1,,closed
EDGE-048344,FUSE-XFMR-023790,XFMR-023790,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.29,1530.4,1.3858,0.5515,1.007,100,13.8,1,1,,closed
EDGE-048345,JCT-FDR-0071-007,FUSE-XFMR-023791,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.052,277.2,0.6388,0.4643,0.5345,230,13.8,2,1,,closed
EDGE-048346,FUSE-XFMR-023791,XFMR-023791,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.297,1570.8,0.5785,0.4894,0.5345,230,13.8,2,1,,closed
EDGE-048347,JCT-FDR-0071-007,FUSE-XFMR-023792,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.2888,0.4552,0.3655,340,13.8,3,1,,closed
EDGE-048348,FUSE-XFMR-023792,XFMR-023792,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.303,1602.2,0.3205,0.44,0.3655,340,13.8,3,1,,closed
EDGE-048349,JCT-FDR-0071-007,FUSE-XFMR-023793,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.056,294.6,0.8164,0.4821,0.6985,150,13.8,3,1,,closed
EDGE-048350,FUSE-XFMR-023793,XFMR-023793,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.316,1669.5,0.9168,0.5227,0.6985,150,13.8,3,1,,closed
EDGE-048351,JCT-FDR-0071-007,FUSE-XFMR-023794,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.057,298.6,0.3208,0.4765,0.3655,340,13.8,2,1,,closed
EDGE-048352,FUSE-XFMR-023794,XFMR-023794,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.32,1692.0,0.2853,0.4259,0.3655,340,13.8,2,1,,closed
EDGE-048353,JCT-FDR-0071-007,FUSE-XFMR-023795,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.059,309.7,0.6182,0.5009,0.5345,230,13.8,1,1,,closed
EDGE-048354,FUSE-XFMR-023795,XFMR-023795,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.332,1754.8,0.6198,0.5015,0.5345,230,13.8,1,1,,closed
EDGE-048355,JCT-FDR-0071-007,FUSE-XFMR-023796,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.06,316.8,0.5819,0.4372,0.5345,230,13.8,1,1,,closed
EDGE-048356,FUSE-XFMR-023796,XFMR-023796,FDR-0071,SUB-016,lateral_overhead,1/0 AL,C,0.34,1795.2,0.6041,0.4426,0.5345,230,13.8,1,1,,closed
EDGE-048357,JCT-FDR-0071-007,FUSE-XFMR-023797,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.061,323.9,0.8393,0.4826,0.6985,150,13.8,3,0,,closed
EDGE-048358,FUSE-XFMR-023797,XFMR-023797,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.348,1835.6,0.9764,0.4901,0.6985,150,13.8,3,0,,closed
EDGE-048359,JCT-FDR-0071-007,FUSE-XFMR-023798,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.064,335.8,0.8784,0.5426,0.6985,150,13.8,1,1,,closed
EDGE-048360,FUSE-XFMR-023798,XFMR-023798,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.36,1902.9,0.8387,0.5035,0.6985,150,13.8,1,1,,closed
EDGE-048361,JCT-FDR-0071-007,FUSE-XFMR-023799,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.065,341.4,1.5983,0.4748,1.007,100,13.8,1,1,,closed
EDGE-048362,FUSE-XFMR-023799,XFMR-023799,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.366,1934.3,1.4725,0.5617,1.007,100,13.8,1,1,,closed
EDGE-048363,JCT-FDR-0071-007,FUSE-XFMR-023800,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.067,353.2,0.8662,0.4661,0.6985,150,13.8,1,1,,closed
EDGE-048364,FUSE-XFMR-023800,XFMR-023800,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.379,2001.6,0.8576,0.5062,0.6985,150,13.8,1,1,,closed
EDGE-048365,JCT-FDR-0071-007,FUSE-XFMR-023801,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.069,361.9,0.9299,0.5131,0.6985,150,13.8,1,1,,closed
EDGE-048366,FUSE-XFMR-023801,XFMR-023801,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.388,2051.0,0.8426,0.4529,0.6985,150,13.8,1,1,,closed
EDGE-048367,JCT-FDR-0071-007,FUSE-XFMR-023802,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.07,369.9,0.9641,0.4521,0.6985,150,13.8,3,1,,closed
EDGE-048368,FUSE-XFMR-023802,XFMR-023802,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.397,2095.9,0.8798,0.5311,0.6985,150,13.8,3,1,,closed
EDGE-048369,JCT-FDR-0071-007,FUSE-XFMR-023803,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.071,376.2,0.6339,0.4939,0.5345,230,13.8,2,1,,closed
EDGE-048370,FUSE-XFMR-023803,XFMR-023803,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.404,2131.8,0.5353,0.5164,0.5345,230,13.8,2,1,,closed
EDGE-048371,JCT-FDR-0071-007,FUSE-XFMR-023804,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.073,385.7,0.9273,0.5305,0.6985,150,13.8,1,0,,closed
EDGE-048372,FUSE-XFMR-023804,XFMR-023804,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.414,2185.7,0.8503,0.5499,0.6985,150,13.8,1,0,,closed
EDGE-048373,JCT-FDR-0071-007,FUSE-XFMR-023805,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.075,394.4,0.2849,0.4672,0.3655,340,13.8,2,1,,closed
EDGE-048374,FUSE-XFMR-023805,XFMR-023805,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.423,2235.0,0.2912,0.4105,0.3655,340,13.8,2,1,,closed
EDGE-048375,JCT-FDR-0071-007,FUSE-XFMR-023806,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.076,403.9,0.3242,0.4017,0.3655,340,13.8,2,0,,closed
EDGE-048376,FUSE-XFMR-023806,XFMR-023806,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.433,2288.9,0.2728,0.4304,0.3655,340,13.8,2,0,,closed
EDGE-048377,JCT-FDR-0071-007,FUSE-XFMR-023807,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.077,407.1,0.6117,0.4614,0.5345,230,13.8,1,1,,closed
EDGE-048378,FUSE-XFMR-023807,XFMR-023807,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.437,2306.8,0.5574,0.4347,0.5345,230,13.8,1,1,,closed
EDGE-048379,JCT-FDR-0071-007,FUSE-XFMR-023808,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.079,415.8,0.9793,0.476,0.6985,150,13.8,1,1,,closed
EDGE-048380,FUSE-XFMR-023808,XFMR-023808,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.446,2356.2,0.8925,0.4874,0.6985,150,13.8,1,1,,closed
EDGE-048381,JCT-FDR-0071-007,FUSE-XFMR-023809,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.08,424.5,0.2762,0.4467,0.3655,340,13.8,2,0,,closed
EDGE-048382,FUSE-XFMR-023809,XFMR-023809,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.456,2405.6,0.2957,0.4465,0.3655,340,13.8,2,0,,closed
EDGE-048383,JCT-FDR-0071-007,FUSE-XFMR-023810,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.083,435.6,0.8073,0.4785,0.6985,150,13.8,2,1,,closed
EDGE-048384,FUSE-XFMR-023810,XFMR-023810,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.468,2468.4,0.9664,0.5107,0.6985,150,13.8,2,1,,closed
EDGE-048385,JCT-FDR-0071-007,FUSE-XFMR-023811,FDR-0071,SUB-016,lateral_underground,#2 ACSR,BC,0.084,441.1,0.8201,0.4606,0.6985,150,13.8,2,0,,closed
EDGE-048386,FUSE-XFMR-023811,XFMR-023811,FDR-0071,SUB-016,lateral_underground,#2 ACSR,BC,0.473,2499.8,0.9635,0.4984,0.6985,150,13.8,2,0,,closed
EDGE-048387,JCT-FDR-0071-007,FUSE-XFMR-023812,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.086,453.0,0.63,0.4774,0.5345,230,13.8,1,1,,closed
EDGE-048388,FUSE-XFMR-023812,XFMR-023812,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.486,2567.1,0.6051,0.492,0.5345,230,13.8,1,1,,closed
EDGE-048389,JCT-FDR-0071-007,FUSE-XFMR-023813,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.087,461.7,0.841,0.5371,0.6985,150,13.8,2,1,,closed
EDGE-048390,FUSE-XFMR-023813,XFMR-023813,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.496,2616.5,0.9273,0.5512,0.6985,150,13.8,2,1,,closed
EDGE-048391,JCT-FDR-0071-007,FUSE-XFMR-023814,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.088,465.7,0.3046,0.4205,0.3655,340,13.8,2,1,,closed
EDGE-048392,FUSE-XFMR-023814,XFMR-023814,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.5,2638.9,0.3246,0.4479,0.3655,340,13.8,2,1,,closed
EDGE-048393,JCT-FDR-0071-007,FUSE-XFMR-023815,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.091,479.2,0.3157,0.4374,0.3655,340,13.8,2,0,,closed
EDGE-048394,FUSE-XFMR-023815,XFMR-023815,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.514,2715.2,0.3037,0.4182,0.3655,340,13.8,2,0,,closed
EDGE-048395,JCT-FDR-0071-007,FUSE-XFMR-023816,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.092,483.9,1.6516,0.495,1.007,100,13.8,1,1,,closed
EDGE-048396,FUSE-XFMR-023816,XFMR-023816,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.519,2742.2,1.5381,0.4633,1.007,100,13.8,1,1,,closed
EDGE-048397,JCT-FDR-0071-007,FUSE-XFMR-023817,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.093,493.4,0.3044,0.4436,0.3655,340,13.8,1,1,,closed
EDGE-048398,FUSE-XFMR-023817,XFMR-023817,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.53,2796.0,0.3221,0.4183,0.3655,340,13.8,1,1,,closed
EDGE-048399,JCT-FDR-0071-007,FUSE-XFMR-023818,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.095,499.8,0.2764,0.4509,0.3655,340,13.8,1,0,,closed
EDGE-048400,FUSE-XFMR-023818,XFMR-023818,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.536,2831.9,0.2674,0.3943,0.3655,340,13.8,1,0,,closed
EDGE-048401,JCT-FDR-0071-007,FUSE-XFMR-023819,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.097,510.8,0.9763,0.5491,0.6985,150,13.8,1,1,,closed
EDGE-048402,FUSE-XFMR-023819,XFMR-023819,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.548,2894.8,0.9059,0.5335,0.6985,150,13.8,1,1,,closed
EDGE-048403,JCT-FDR-0071-007,FUSE-XFMR-023820,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.098,516.4,1.5357,0.543,1.007,100,13.8,1,1,,closed
EDGE-048404,FUSE-XFMR-023820,XFMR-023820,FDR-0071,SUB-016,lateral_overhead,#4 CU,C,0.554,2926.2,1.5907,0.4947,1.007,100,13.8,1,1,,closed
EDGE-048405,JCT-FDR-0071-007,FUSE-XFMR-023821,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.1,528.3,0.5418,0.5023,0.5345,230,13.8,2,1,,closed
EDGE-048406,FUSE-XFMR-023821,XFMR-023821,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.567,2993.5,0.5781,0.4616,0.5345,230,13.8,2,1,,closed
EDGE-048407,JCT-FDR-0071-007,FUSE-XFMR-023822,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.101,533.0,0.9743,0.4914,0.6985,150,13.8,2,1,,closed
EDGE-048408,FUSE-XFMR-023822,XFMR-023822,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.572,3020.4,0.9334,0.5454,0.6985,150,13.8,2,1,,closed
EDGE-048409,JCT-FDR-0071-007,FUSE-XFMR-023823,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.103,541.7,0.2802,0.4318,0.3655,340,13.8,2,0,,closed
EDGE-048410,FUSE-XFMR-023823,XFMR-023823,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.581,3069.8,0.2705,0.4623,0.3655,340,13.8,2,0,,closed
EDGE-048411,JCT-FDR-0071-007,FUSE-XFMR-023824,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.104,551.2,1.4759,0.4635,1.007,100,13.8,1,1,,closed
EDGE-048412,FUSE-XFMR-023824,XFMR-023824,FDR-0071,SUB-016,lateral_overhead,#4 CU,A,0.592,3123.6,1.38,0.5426,1.007,100,13.8,1,1,,closed
EDGE-048413,JCT-FDR-0071-007,FUSE-XFMR-023825,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.106,559.9,0.6062,0.4556,0.5345,230,13.8,1,1,,closed
EDGE-048414,FUSE-XFMR-023825,XFMR-023825,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.601,3173.0,0.6268,0.4339,0.5345,230,13.8,1,1,,closed
EDGE-048415,JCT-FDR-0071-007,JCT-FDR-0071-008,FDR-0071,SUB-016,primary_overhead,397.5 AAC,ABC,0.6,3168.0,0.2275,0.456,0.3469,480,13.8,3,1,,closed
EDGE-048416,JCT-FDR-0071-008,FUSE-XFMR-023826,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.001,6.3,0.2771,0.4444,0.3655,340,13.8,1,1,,closed
EDGE-048417,FUSE-XFMR-023826,XFMR-023826,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.007,35.9,0.3025,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-048418,JCT-FDR-0071-008,FUSE-XFMR-023827,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.002,7.9,0.2965,0.4394,0.3655,340,13.8,1,0,,closed
EDGE-048419,FUSE-XFMR-023827,XFMR-023827,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.009,44.9,0.2824,0.4162,0.3655,340,13.8,1,0,,closed
EDGE-048420,JCT-FDR-0071-008,FUSE-XFMR-023828,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.003,15.8,0.2883,0.4627,0.3655,340,13.8,1,0,,closed
EDGE-048421,FUSE-XFMR-023828,XFMR-023828,FDR-0071,SUB-016,lateral_underground,4/0 AL,C,0.017,89.8,0.2833,0.4709,0.3655,340,13.8,1,0,,closed
EDGE-048422,JCT-FDR-0071-008,FUSE-XFMR-023829,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.004,22.2,0.5519,0.4404,0.5345,230,13.8,1,0,,closed
EDGE-048423,FUSE-XFMR-023829,XFMR-023829,FDR-0071,SUB-016,lateral_underground,1/0 AL,A,0.024,125.7,0.5735,0.4369,0.5345,230,13.8,1,0,,closed
EDGE-048424,JCT-FDR-0071-008,FUSE-XFMR-023830,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.006,30.9,0.2754,0.4557,0.3655,340,13.8,1,0,,closed
EDGE-048425,FUSE-XFMR-023830,XFMR-023830,FDR-0071,SUB-016,lateral_underground,4/0 AL,B,0.033,175.0,0.2798,0.415,0.3655,340,13.8,1,0,,closed
EDGE-048426,JCT-FDR-0071-008,FUSE-XFMR-023831,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.008,41.2,0.5823,0.5063,0.5345,230,13.8,2,1,,closed
EDGE-048427,FUSE-XFMR-023831,XFMR-023831,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.044,233.4,0.5386,0.5124,0.5345,230,13.8,2,1,,closed
EDGE-048428,JCT-FDR-0071-008,FUSE-XFMR-023832,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.009,49.9,0.3197,0.3993,0.3655,340,13.8,2,1,,closed
EDGE-048429,FUSE-XFMR-023832,XFMR-023832,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.054,282.7,0.2957,0.44,0.3655,340,13.8,2,1,,closed
EDGE-048430,JCT-FDR-0071-008,FUSE-XFMR-023833,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.011,58.6,0.5958,0.4575,0.5345,230,13.8,3,0,,closed
EDGE-048431,FUSE-XFMR-023833,XFMR-023833,FDR-0071,SUB-016,lateral_underground,1/0 AL,ABC,0.063,332.1,0.6303,0.5034,0.5345,230,13.8,3,0,,closed
EDGE-048432,JCT-FDR-0071-008,FUSE-XFMR-023834,FDR-0071,SUB-016,lateral_underground,1/0 AL,AB,0.012,63.4,0.5819,0.4525,0.5345,230,13.8,2,0,,closed
EDGE-048433,FUSE-XFMR-023834,XFMR-023834,FDR-0071,SUB-016,lateral_underground,1/0 AL,AB,0.068,359.0,0.6034,0.4667,0.5345,230,13.8,2,0,,closed
EDGE-048434,JCT-FDR-0071-008,FUSE-XFMR-023835,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.014,75.2,0.966,0.463,0.6985,150,13.8,1,1,,closed
EDGE-048435,FUSE-XFMR-023835,XFMR-023835,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.081,426.4,0.8894,0.4773,0.6985,150,13.8,1,1,,closed
EDGE-048436,JCT-FDR-0071-008,FUSE-XFMR-023836,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.015,80.0,0.2791,0.4275,0.3655,340,13.8,2,0,,closed
EDGE-048437,FUSE-XFMR-023836,XFMR-023836,FDR-0071,SUB-016,lateral_underground,4/0 AL,AB,0.086,453.3,0.2812,0.4447,0.3655,340,13.8,2,0,,closed
EDGE-048438,JCT-FDR-0071-008,FUSE-XFMR-023837,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.017,90.3,0.9661,0.4925,0.6985,150,13.8,1,1,,closed
EDGE-048439,FUSE-XFMR-023837,XFMR-023837,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,A,0.097,511.6,0.9226,0.5501,0.6985,150,13.8,1,1,,closed
EDGE-048440,JCT-FDR-0071-008,FUSE-XFMR-023838,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.018,96.6,1.6382,0.4878,1.007,100,13.8,1,1,,closed
EDGE-048441,FUSE-XFMR-023838,XFMR-023838,FDR-0071,SUB-016,lateral_overhead,#4 CU,B,0.104,547.5,1.4715,0.4731,1.007,100,13.8,1,1,,closed
EDGE-048442,JCT-FDR-0071-008,FUSE-XFMR-023839,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.02,105.3,0.5873,0.4761,0.5345,230,13.8,2,1,,closed
EDGE-048443,FUSE-XFMR-023839,XFMR-023839,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.113,596.9,0.6324,0.4566,0.5345,230,13.8,2,1,,closed
EDGE-048444,JCT-FDR-0071-008,FUSE-XFMR-023840,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.022,116.4,0.3058,0.4546,0.3655,340,13.8,3,1,,closed
EDGE-048445,FUSE-XFMR-023840,XFMR-023840,FDR-0071,SUB-016,lateral_overhead,4/0 AL,ABC,0.125,659.7,0.3107,0.4484,0.3655,340,13.8,3,1,,closed
EDGE-048446,JCT-FDR-0071-008,FUSE-XFMR-023841,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.024,124.3,0.5723,0.4927,0.5345,230,13.8,1,1,,closed
EDGE-048447,FUSE-XFMR-023841,XFMR-023841,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.133,704.6,0.5578,0.4827,0.5345,230,13.8,1,1,,closed
EDGE-048448,JCT-FDR-0071-008,FUSE-XFMR-023842,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.025,130.7,0.2796,0.4552,0.3655,340,13.8,3,0,,closed
EDGE-048449,FUSE-XFMR-023842,XFMR-023842,FDR-0071,SUB-016,lateral_underground,4/0 AL,ABC,0.14,740.5,0.2762,0.3911,0.3655,340,13.8,3,0,,closed
EDGE-048450,JCT-FDR-0071-008,FUSE-XFMR-023843,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.027,141.0,1.5146,0.5235,1.007,100,13.8,3,1,,closed
EDGE-048451,FUSE-XFMR-023843,XFMR-023843,FDR-0071,SUB-016,lateral_overhead,#4 CU,ABC,0.151,798.9,1.4839,0.5228,1.007,100,13.8,3,1,,closed
EDGE-048452,JCT-FDR-0071-008,FUSE-XFMR-023844,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.028,146.5,0.5483,0.5173,0.5345,230,13.8,1,1,,closed
EDGE-048453,FUSE-XFMR-023844,XFMR-023844,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.157,830.3,0.6411,0.4594,0.5345,230,13.8,1,1,,closed
EDGE-048454,JCT-FDR-0071-008,FUSE-XFMR-023845,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.03,156.0,0.8755,0.4792,0.6985,150,13.8,1,1,,closed
EDGE-048455,FUSE-XFMR-023845,XFMR-023845,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.167,884.1,0.8201,0.5087,0.6985,150,13.8,1,1,,closed
EDGE-048456,JCT-FDR-0071-008,FUSE-XFMR-023846,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.031,163.9,0.6479,0.4904,0.5345,230,13.8,1,1,,closed
EDGE-048457,FUSE-XFMR-023846,XFMR-023846,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.176,929.0,0.5611,0.4385,0.5345,230,13.8,1,1,,closed
EDGE-048458,JCT-FDR-0071-008,FUSE-XFMR-023847,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.033,172.7,0.292,0.4383,0.3655,340,13.8,2,0,,closed
EDGE-048459,FUSE-XFMR-023847,XFMR-023847,FDR-0071,SUB-016,lateral_underground,4/0 AL,AC,0.185,978.4,0.273,0.4729,0.3655,340,13.8,2,0,,closed
EDGE-048460,JCT-FDR-0071-008,FUSE-XFMR-023848,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.034,180.6,0.6272,0.5129,0.5345,230,13.8,1,0,,closed
EDGE-048461,FUSE-XFMR-023848,XFMR-023848,FDR-0071,SUB-016,lateral_underground,1/0 AL,B,0.194,1023.3,0.5904,0.4714,0.5345,230,13.8,1,0,,closed
EDGE-048462,JCT-FDR-0071-008,FUSE-XFMR-023849,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.036,191.7,0.5336,0.461,0.5345,230,13.8,2,1,,closed
EDGE-048463,FUSE-XFMR-023849,XFMR-023849,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.206,1086.1,0.6383,0.5213,0.5345,230,13.8,2,1,,closed
EDGE-048464,JCT-FDR-0071-008,FUSE-XFMR-023850,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.037,198.0,1.5718,0.4949,1.007,100,13.8,2,1,,closed
EDGE-048465,FUSE-XFMR-023850,XFMR-023850,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.212,1122.0,1.3738,0.4916,1.007,100,13.8,2,1,,closed
EDGE-048466,JCT-FDR-0071-008,FUSE-XFMR-023851,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.039,208.3,0.8205,0.5067,0.6985,150,13.8,1,1,,closed
EDGE-048467,FUSE-XFMR-023851,XFMR-023851,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.224,1180.3,0.8136,0.4983,0.6985,150,13.8,1,1,,closed
EDGE-048468,JCT-FDR-0071-008,FUSE-XFMR-023852,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.041,215.4,0.5629,0.4721,0.5345,230,13.8,1,1,,closed
EDGE-048469,FUSE-XFMR-023852,XFMR-023852,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.231,1220.7,0.616,0.4714,0.5345,230,13.8,1,1,,closed
EDGE-048470,JCT-FDR-0071-008,FUSE-XFMR-023853,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.043,225.7,0.9569,0.5338,0.6985,150,13.8,1,0,,closed
EDGE-048471,FUSE-XFMR-023853,XFMR-023853,FDR-0071,SUB-016,lateral_underground,#2 ACSR,B,0.242,1279.1,0.8219,0.4593,0.6985,150,13.8,1,0,,closed
EDGE-048472,JCT-FDR-0071-008,FUSE-XFMR-023854,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.044,233.6,0.9606,0.5213,0.6985,150,13.8,2,1,,closed
EDGE-048473,FUSE-XFMR-023854,XFMR-023854,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AC,0.251,1324.0,0.8224,0.4894,0.6985,150,13.8,2,1,,closed
EDGE-048474,JCT-FDR-0071-008,FUSE-XFMR-023855,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.046,241.6,0.9272,0.5125,0.6985,150,13.8,2,1,,closed
EDGE-048475,FUSE-XFMR-023855,XFMR-023855,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.259,1368.8,0.9515,0.4677,0.6985,150,13.8,2,1,,closed
EDGE-048476,JCT-FDR-0071-008,FUSE-XFMR-023856,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.047,249.5,0.6373,0.4905,0.5345,230,13.8,1,1,,closed
EDGE-048477,FUSE-XFMR-023856,XFMR-023856,FDR-0071,SUB-016,lateral_overhead,1/0 AL,B,0.268,1413.7,0.6353,0.4916,0.5345,230,13.8,1,1,,closed
EDGE-048478,JCT-FDR-0071-008,FUSE-XFMR-023857,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.048,255.8,1.3648,0.5319,1.007,100,13.8,2,1,,closed
EDGE-048479,FUSE-XFMR-023857,XFMR-023857,FDR-0071,SUB-016,lateral_overhead,#4 CU,BC,0.275,1449.6,1.6293,0.5582,1.007,100,13.8,2,1,,closed
EDGE-048480,JCT-FDR-0071-008,FUSE-XFMR-023858,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.05,264.5,0.8987,0.5025,0.6985,150,13.8,3,1,,closed
EDGE-048481,FUSE-XFMR-023858,XFMR-023858,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.284,1499.0,0.8645,0.4627,0.6985,150,13.8,3,1,,closed
EDGE-048482,JCT-FDR-0071-008,FUSE-XFMR-023859,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.052,273.2,0.9011,0.4553,0.6985,150,13.8,2,1,,closed
EDGE-048483,FUSE-XFMR-023859,XFMR-023859,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.293,1548.4,0.8084,0.4758,0.6985,150,13.8,2,1,,closed
EDGE-048484,JCT-FDR-0071-008,FUSE-XFMR-023860,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.053,282.0,0.6436,0.5152,0.5345,230,13.8,3,1,,closed
EDGE-048485,FUSE-XFMR-023860,XFMR-023860,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.303,1597.7,0.5636,0.4603,0.5345,230,13.8,3,1,,closed
EDGE-048486,JCT-FDR-0071-008,FUSE-XFMR-023861,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.055,289.1,0.8576,0.5304,0.6985,150,13.8,1,1,,closed
EDGE-048487,FUSE-XFMR-023861,XFMR-023861,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.31,1638.1,0.8394,0.4618,0.6985,150,13.8,1,1,,closed
EDGE-048488,JCT-FDR-0071-008,FUSE-XFMR-023862,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.056,296.2,0.8486,0.5302,0.6985,150,13.8,2,1,,closed
EDGE-048489,FUSE-XFMR-023862,XFMR-023862,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.318,1678.5,0.8316,0.4673,0.6985,150,13.8,2,1,,closed
EDGE-048490,JCT-FDR-0071-008,FUSE-XFMR-023863,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.058,308.1,1.5086,0.4847,1.007,100,13.8,2,1,,closed
EDGE-048491,FUSE-XFMR-023863,XFMR-023863,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.331,1745.8,1.6528,0.4772,1.007,100,13.8,2,1,,closed
EDGE-048492,JCT-FDR-0071-008,FUSE-XFMR-023864,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.06,317.6,0.3199,0.4015,0.3655,340,13.8,1,1,,closed
EDGE-048493,FUSE-XFMR-023864,XFMR-023864,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.341,1799.7,0.2995,0.4203,0.3655,340,13.8,1,1,,closed
EDGE-048494,JCT-FDR-0071-008,FUSE-XFMR-023865,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.062,325.5,0.9033,0.4532,0.6985,150,13.8,2,1,,closed
EDGE-048495,FUSE-XFMR-023865,XFMR-023865,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,AB,0.349,1844.6,0.97,0.4704,0.6985,150,13.8,2,1,,closed
EDGE-048496,JCT-FDR-0071-008,FUSE-XFMR-023866,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.063,333.4,0.2817,0.4502,0.3655,340,13.8,2,1,,closed
EDGE-048497,FUSE-XFMR-023866,XFMR-023866,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.358,1889.4,0.2926,0.4229,0.3655,340,13.8,2,1,,closed
EDGE-048498,JCT-FDR-0071-008,FUSE-XFMR-023867,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.065,340.6,0.3103,0.4287,0.3655,340,13.8,1,0,,closed
EDGE-048499,FUSE-XFMR-023867,XFMR-023867,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.365,1929.8,0.28,0.4557,0.3655,340,13.8,1,0,,closed
EDGE-048500,JCT-FDR-0071-008,FUSE-XFMR-023868,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.066,346.9,0.9554,0.4722,0.6985,150,13.8,1,1,,closed
EDGE-048501,FUSE-XFMR-023868,XFMR-023868,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,C,0.372,1965.7,0.853,0.5393,0.6985,150,13.8,1,1,,closed
EDGE-048502,JCT-FDR-0071-008,FUSE-XFMR-023869,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.067,354.8,0.9719,0.473,0.6985,150,13.8,2,0,,closed
EDGE-048503,FUSE-XFMR-023869,XFMR-023869,FDR-0071,SUB-016,lateral_underground,#2 ACSR,AC,0.381,2010.6,0.8435,0.4642,0.6985,150,13.8,2,0,,closed
EDGE-048504,JCT-FDR-0071-008,FUSE-XFMR-023870,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.069,365.1,0.319,0.4681,0.3655,340,13.8,2,1,,closed
EDGE-048505,FUSE-XFMR-023870,XFMR-023870,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.392,2069.0,0.2945,0.3923,0.3655,340,13.8,2,1,,closed
EDGE-048506,JCT-FDR-0071-008,FUSE-XFMR-023871,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.071,374.6,0.6122,0.4641,0.5345,230,13.8,2,1,,closed
EDGE-048507,FUSE-XFMR-023871,XFMR-023871,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AB,0.402,2122.8,0.6309,0.4848,0.5345,230,13.8,2,1,,closed
EDGE-048508,JCT-FDR-0071-008,FUSE-XFMR-023872,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.072,382.5,0.5861,0.4811,0.5345,230,13.8,2,1,,closed
EDGE-048509,FUSE-XFMR-023872,XFMR-023872,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.411,2167.7,0.5455,0.453,0.5345,230,13.8,2,1,,closed
EDGE-048510,JCT-FDR-0071-008,FUSE-XFMR-023873,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.074,390.5,0.8679,0.4801,0.6985,150,13.8,2,1,,closed
EDGE-048511,FUSE-XFMR-023873,XFMR-023873,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,BC,0.419,2212.6,0.9209,0.4557,0.6985,150,13.8,2,1,,closed
EDGE-048512,JCT-FDR-0071-008,FUSE-XFMR-023874,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.076,401.5,0.9091,0.455,0.6985,150,13.8,3,1,,closed
EDGE-048513,FUSE-XFMR-023874,XFMR-023874,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,ABC,0.431,2275.4,0.8168,0.5211,0.6985,150,13.8,3,1,,closed
EDGE-048514,JCT-FDR-0071-008,FUSE-XFMR-023875,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.077,404.7,0.2813,0.4701,0.3655,340,13.8,1,1,,closed
EDGE-048515,FUSE-XFMR-023875,XFMR-023875,FDR-0071,SUB-016,lateral_overhead,4/0 AL,C,0.434,2293.4,0.2869,0.4227,0.3655,340,13.8,1,1,,closed
EDGE-048516,JCT-FDR-0071-008,FUSE-XFMR-023876,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.078,414.2,0.8722,0.5462,0.6985,150,13.8,1,1,,closed
EDGE-048517,FUSE-XFMR-023876,XFMR-023876,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.445,2347.2,0.8553,0.4988,0.6985,150,13.8,1,1,,closed
EDGE-048518,JCT-FDR-0071-008,FUSE-XFMR-023877,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.081,426.9,0.322,0.3939,0.3655,340,13.8,2,1,,closed
EDGE-048519,FUSE-XFMR-023877,XFMR-023877,FDR-0071,SUB-016,lateral_overhead,4/0 AL,BC,0.458,2419.0,0.2673,0.4054,0.3655,340,13.8,2,1,,closed
EDGE-048520,JCT-FDR-0071-008,FUSE-XFMR-023878,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.082,432.4,1.6304,0.5099,1.007,100,13.8,2,1,,closed
EDGE-048521,FUSE-XFMR-023878,XFMR-023878,FDR-0071,SUB-016,lateral_overhead,#4 CU,AB,0.464,2450.4,1.5387,0.4646,1.007,100,13.8,2,1,,closed
EDGE-048522,JCT-FDR-0071-008,FUSE-XFMR-023879,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.083,438.8,0.2817,0.4759,0.3655,340,13.8,1,0,,closed
EDGE-048523,FUSE-XFMR-023879,XFMR-023879,FDR-0071,SUB-016,lateral_underground,4/0 AL,A,0.471,2486.4,0.2694,0.4339,0.3655,340,13.8,1,0,,closed
EDGE-048524,JCT-FDR-0071-008,FUSE-XFMR-023880,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.085,450.6,0.6246,0.4627,0.5345,230,13.8,2,0,,closed
EDGE-048525,FUSE-XFMR-023880,XFMR-023880,FDR-0071,SUB-016,lateral_underground,1/0 AL,AC,0.484,2553.7,0.6043,0.4509,0.5345,230,13.8,2,0,,closed
EDGE-048526,JCT-FDR-0071-008,FUSE-XFMR-023881,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.087,457.0,0.5393,0.4793,0.5345,230,13.8,3,1,,closed
EDGE-048527,FUSE-XFMR-023881,XFMR-023881,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.49,2589.6,0.6452,0.4375,0.5345,230,13.8,3,1,,closed
EDGE-048528,JCT-FDR-0071-008,FUSE-XFMR-023882,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.088,466.5,0.8352,0.4602,0.6985,150,13.8,3,0,,closed
EDGE-048529,FUSE-XFMR-023882,XFMR-023882,FDR-0071,SUB-016,lateral_underground,#2 ACSR,ABC,0.501,2643.4,0.9394,0.4616,0.6985,150,13.8,3,0,,closed
EDGE-048530,JCT-FDR-0071-008,FUSE-XFMR-023883,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.09,473.6,0.5442,0.5238,0.5345,230,13.8,1,1,,closed
EDGE-048531,FUSE-XFMR-023883,XFMR-023883,FDR-0071,SUB-016,lateral_overhead,1/0 AL,A,0.508,2683.8,0.6387,0.4816,0.5345,230,13.8,1,1,,closed
EDGE-048532,JCT-FDR-0071-008,FUSE-XFMR-023884,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.091,481.5,0.6448,0.4909,0.5345,230,13.8,3,1,,closed
EDGE-048533,FUSE-XFMR-023884,XFMR-023884,FDR-0071,SUB-016,lateral_overhead,1/0 AL,ABC,0.517,2728.7,0.5982,0.4631,0.5345,230,13.8,3,1,,closed
EDGE-048534,JCT-FDR-0071-008,FUSE-XFMR-023885,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.093,491.0,0.2979,0.4656,0.3655,340,13.8,2,1,,closed
EDGE-048535,FUSE-XFMR-023885,XFMR-023885,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AC,0.527,2782.6,0.3107,0.4546,0.3655,340,13.8,2,1,,closed
EDGE-048536,JCT-FDR-0071-008,FUSE-XFMR-023886,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.095,500.5,1.508,0.526,1.007,100,13.8,2,1,,closed
EDGE-048537,FUSE-XFMR-023886,XFMR-023886,FDR-0071,SUB-016,lateral_overhead,#4 CU,AC,0.537,2836.4,1.3544,0.5156,1.007,100,13.8,2,1,,closed
EDGE-048538,JCT-FDR-0071-008,FUSE-XFMR-023887,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.096,506.9,0.3263,0.4443,0.3655,340,13.8,1,1,,closed
EDGE-048539,FUSE-XFMR-023887,XFMR-023887,FDR-0071,SUB-016,lateral_overhead,4/0 AL,B,0.544,2872.3,0.3236,0.4332,0.3655,340,13.8,1,1,,closed
EDGE-048540,JCT-FDR-0071-008,FUSE-XFMR-023888,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.098,515.6,0.8359,0.5273,0.6985,150,13.8,1,1,,closed
EDGE-048541,FUSE-XFMR-023888,XFMR-023888,FDR-0071,SUB-016,lateral_overhead,#2 ACSR,B,0.553,2921.7,0.9108,0.5381,0.6985,150,13.8,1,1,,closed
EDGE-048542,JCT-FDR-0071-008,FUSE-XFMR-023889,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.1,526.7,0.6267,0.4778,0.5345,230,13.8,2,1,,closed
EDGE-048543,FUSE-XFMR-023889,XFMR-023889,FDR-0071,SUB-016,lateral_overhead,1/0 AL,AC,0.565,2984.5,0.6372,0.4933,0.5345,230,13.8,2,1,,closed
EDGE-048544,JCT-FDR-0071-008,FUSE-XFMR-023890,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.101,535.4,0.2675,0.4748,0.3655,340,13.8,2,1,,closed
EDGE-048545,FUSE-XFMR-023890,XFMR-023890,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.575,3033.9,0.306,0.4026,0.3655,340,13.8,2,1,,closed
EDGE-048546,JCT-FDR-0071-008,FUSE-XFMR-023891,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.103,543.3,0.5651,0.4692,0.5345,230,13.8,2,1,,closed
EDGE-048547,FUSE-XFMR-023891,XFMR-023891,FDR-0071,SUB-016,lateral_overhead,1/0 AL,BC,0.583,3078.8,0.6489,0.5031,0.5345,230,13.8,2,1,,closed
EDGE-048548,JCT-FDR-0071-008,FUSE-XFMR-023892,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.104,549.6,0.9717,0.4918,0.6985,150,13.8,1,0,,closed
EDGE-048549,FUSE-XFMR-023892,XFMR-023892,FDR-0071,SUB-016,lateral_underground,#2 ACSR,C,0.59,3114.7,0.843,0.5285,0.6985,150,13.8,1,0,,closed
EDGE-048550,JCT-FDR-0071-008,FUSE-XFMR-023893,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.106,559.2,0.3101,0.4319,0.3655,340,13.8,2,1,,closed
EDGE-048551,FUSE-XFMR-023893,XFMR-023893,FDR-0071,SUB-016,lateral_overhead,4/0 AL,AB,0.6,3168.5,0.2809,0.4483,0.3655,340,13.8,2,1,,closed
EDGE-048552,JCT-FDR-0071-008,FDR-0071-TAIL,FDR-0071,SUB-016,primary_overhead,397.5 AAC,ABC,0.6,3168.0,0.2406,0.4591,0.335,480,13.8,3,1,,open
EDGE-048553,SUB-016,FDR-0072-HEAD,FDR-0072,SUB-016,bus_tie,336 ACSR,ABC,0.01,52.8,0.3113,0.4729,0.375,400,13.8,3,1,,closed
EDGE-048554,FDR-0072-HEAD,JCT-FDR-0072-001,FDR-0072,SUB-016,primary_overhead,336 ACSR,ABC,0.05,264.0,0.2909,0.4337,0.3603,400,13.8,3,1,,closed
EDGE-048555,JCT-FDR-0072-001,FUSE-XFMR-023894,FDR-0072,SUB-016,lateral_underground,1/0 AL,AC,0.001,4.8,0.5774,0.4596,0.5345,230,13.8,2,0,,closed
EDGE-048556,FUSE-XFMR-023894,XFMR-023894,FDR-0072,SUB-016,lateral_underground,1/0 AL,AC,0.005,26.9,0.6212,0.4544,0.5345,230,13.8,2,0,,closed
EDGE-048557,JCT-FDR-0072-001,FUSE-XFMR-023895,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.007,37.2,0.9002,0.5085,0.6985,150,13.8,3,1,,closed
EDGE-048558,FUSE-XFMR-023895,XFMR-023895,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.04,210.9,0.9557,0.5005,0.6985,150,13.8,3,1,,closed
EDGE-048559,JCT-FDR-0072-001,FUSE-XFMR-023896,FDR-0072,SUB-016,lateral_underground,#2 ACSR,A,0.014,73.7,0.8357,0.4914,0.6985,150,13.8,1,0,,closed
EDGE-048560,FUSE-XFMR-023896,XFMR-023896,FDR-0072,SUB-016,lateral_underground,#2 ACSR,A,0.079,417.4,0.9384,0.4639,0.6985,150,13.8,1,0,,closed
EDGE-048561,JCT-FDR-0072-001,FUSE-XFMR-023897,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,C,0.02,107.7,0.8937,0.4703,0.6985,150,13.8,1,1,,closed
EDGE-048562,FUSE-XFMR-023897,XFMR-023897,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,C,0.116,610.4,0.885,0.5255,0.6985,150,13.8,1,1,,closed
EDGE-048563,JCT-FDR-0072-001,FUSE-XFMR-023898,FDR-0072,SUB-016,lateral_overhead,#4 CU,AB,0.028,146.5,1.5875,0.4789,1.007,100,13.8,2,1,,closed
EDGE-048564,FUSE-XFMR-023898,XFMR-023898,FDR-0072,SUB-016,lateral_overhead,#4 CU,AB,0.157,830.3,1.4117,0.4729,1.007,100,13.8,2,1,,closed
EDGE-048565,JCT-FDR-0072-001,FUSE-XFMR-023899,FDR-0072,SUB-016,lateral_overhead,#4 CU,C,0.034,180.6,1.3564,0.4872,1.007,100,13.8,1,1,,closed
EDGE-048566,FUSE-XFMR-023899,XFMR-023899,FDR-0072,SUB-016,lateral_overhead,#4 CU,C,0.194,1023.3,1.6041,0.4745,1.007,100,13.8,1,1,,closed
EDGE-048567,JCT-FDR-0072-001,FUSE-XFMR-023900,FDR-0072,SUB-016,lateral_overhead,1/0 AL,C,0.041,213.8,0.5685,0.5213,0.5345,230,13.8,1,1,,closed
EDGE-048568,FUSE-XFMR-023900,XFMR-023900,FDR-0072,SUB-016,lateral_overhead,1/0 AL,C,0.23,1211.8,0.5587,0.4949,0.5345,230,13.8,1,1,,closed
EDGE-048569,JCT-FDR-0072-001,FUSE-XFMR-023901,FDR-0072,SUB-016,lateral_overhead,#4 CU,AB,0.048,251.1,1.3777,0.4901,1.007,100,13.8,2,1,,closed
EDGE-048570,FUSE-XFMR-023901,XFMR-023901,FDR-0072,SUB-016,lateral_overhead,#4 CU,AB,0.269,1422.7,1.6216,0.5609,1.007,100,13.8,2,1,,closed
EDGE-048571,JCT-FDR-0072-001,FUSE-XFMR-023902,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.054,285.9,0.5558,0.4488,0.5345,230,13.8,2,1,,closed
EDGE-048572,FUSE-XFMR-023902,XFMR-023902,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.307,1620.2,0.563,0.5128,0.5345,230,13.8,2,1,,closed
EDGE-048573,JCT-FDR-0072-001,JCT-FDR-0072-002,FDR-0072,SUB-016,primary_overhead,336 ACSR,ABC,0.4,2112.0,0.3197,0.4757,0.396,400,13.8,3,1,,closed
EDGE-048574,JCT-FDR-0072-002,FUSE-XFMR-023903,FDR-0072,SUB-016,lateral_overhead,4/0 AL,C,0.001,4.0,0.2685,0.4758,0.3655,340,13.8,1,1,,closed
EDGE-048575,FUSE-XFMR-023903,XFMR-023903,FDR-0072,SUB-016,lateral_overhead,4/0 AL,C,0.004,22.4,0.3039,0.4013,0.3655,340,13.8,1,1,,closed
EDGE-048576,JCT-FDR-0072-002,FUSE-XFMR-023904,FDR-0072,SUB-016,lateral_underground,4/0 AL,ABC,0.007,36.4,0.2856,0.4149,0.3655,340,13.8,3,0,,closed
EDGE-048577,FUSE-XFMR-023904,XFMR-023904,FDR-0072,SUB-016,lateral_underground,4/0 AL,ABC,0.039,206.4,0.3093,0.3985,0.3655,340,13.8,3,0,,closed
EDGE-048578,JCT-FDR-0072-002,FUSE-XFMR-023905,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.013,71.3,0.5866,0.4524,0.5345,230,13.8,1,1,,closed
EDGE-048579,FUSE-XFMR-023905,XFMR-023905,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.076,403.9,0.6216,0.4663,0.5345,230,13.8,1,1,,closed
EDGE-048580,JCT-FDR-0072-002,FUSE-XFMR-023906,FDR-0072,SUB-016,lateral_overhead,4/0 AL,AC,0.021,110.1,0.2934,0.4535,0.3655,340,13.8,2,1,,closed
EDGE-048581,FUSE-XFMR-023906,XFMR-023906,FDR-0072,SUB-016,lateral_overhead,4/0 AL,AC,0.118,623.8,0.3036,0.4412,0.3655,340,13.8,2,1,,closed
EDGE-048582,JCT-FDR-0072-002,FUSE-XFMR-023907,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.027,143.4,0.5715,0.4396,0.5345,230,13.8,2,1,,closed
EDGE-048583,FUSE-XFMR-023907,XFMR-023907,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.154,812.3,0.5812,0.4914,0.5345,230,13.8,2,1,,closed
EDGE-048584,JCT-FDR-0072-002,FUSE-XFMR-023908,FDR-0072,SUB-016,lateral_underground,#4 CU,BC,0.035,183.0,1.5354,0.5521,1.007,100,13.8,2,0,,closed
EDGE-048585,FUSE-XFMR-023908,XFMR-023908,FDR-0072,SUB-016,lateral_underground,#4 CU,BC,0.196,1036.7,1.5134,0.521,1.007,100,13.8,2,0,,closed
EDGE-048586,JCT-FDR-0072-002,FUSE-XFMR-023909,FDR-0072,SUB-016,lateral_overhead,#4 CU,BC,0.041,217.0,1.392,0.4724,1.007,100,13.8,2,1,,closed
EDGE-048587,FUSE-XFMR-023909,XFMR-023909,FDR-0072,SUB-016,lateral_overhead,#4 CU,BC,0.233,1229.7,1.4062,0.5515,1.007,100,13.8,2,1,,closed
EDGE-048588,JCT-FDR-0072-002,FUSE-XFMR-023910,FDR-0072,SUB-016,lateral_underground,#2 ACSR,ABC,0.048,253.4,0.8329,0.4666,0.6985,150,13.8,3,0,,closed
EDGE-048589,FUSE-XFMR-023910,XFMR-023910,FDR-0072,SUB-016,lateral_underground,#2 ACSR,ABC,0.272,1436.2,0.8972,0.4658,0.6985,150,13.8,3,0,,closed
EDGE-048590,JCT-FDR-0072-002,FUSE-XFMR-023911,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.055,288.3,0.9536,0.5336,0.6985,150,13.8,2,1,,closed
EDGE-048591,FUSE-XFMR-023911,XFMR-023911,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.309,1633.6,0.9406,0.5458,0.6985,150,13.8,2,1,,closed
EDGE-048592,JCT-FDR-0072-002,JCT-FDR-0072-003,FDR-0072,SUB-016,primary_overhead,336 ACSR,ABC,0.41,2164.8,0.3008,0.4301,0.3722,400,13.8,3,1,,closed
EDGE-048593,JCT-FDR-0072-003,FUSE-XFMR-023912,FDR-0072,SUB-016,lateral_overhead,1/0 AL,AB,0.001,4.0,0.5503,0.4706,0.5345,230,13.8,2,1,,closed
EDGE-048594,FUSE-XFMR-023912,XFMR-023912,FDR-0072,SUB-016,lateral_overhead,1/0 AL,AB,0.004,22.4,0.593,0.4358,0.5345,230,13.8,2,1,,closed
EDGE-048595,JCT-FDR-0072-003,FUSE-XFMR-023913,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.007,36.4,0.6021,0.4605,0.5345,230,13.8,2,1,,closed
EDGE-048596,FUSE-XFMR-023913,XFMR-023913,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.039,206.4,0.5491,0.4301,0.5345,230,13.8,2,1,,closed
EDGE-048597,JCT-FDR-0072-003,FUSE-XFMR-023914,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.013,68.9,0.5576,0.4475,0.5345,230,13.8,1,1,,closed
EDGE-048598,FUSE-XFMR-023914,XFMR-023914,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.074,390.5,0.6295,0.4501,0.5345,230,13.8,1,1,,closed
EDGE-048599,JCT-FDR-0072-003,FUSE-XFMR-023915,FDR-0072,SUB-016,lateral_overhead,1/0 AL,AC,0.02,106.9,0.6345,0.4321,0.5345,230,13.8,2,1,,closed
EDGE-048600,FUSE-XFMR-023915,XFMR-023915,FDR-0072,SUB-016,lateral_overhead,1/0 AL,AC,0.115,605.9,0.6326,0.4326,0.5345,230,13.8,2,1,,closed
EDGE-048601,JCT-FDR-0072-003,FUSE-XFMR-023916,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.028,145.7,1.4088,0.479,1.007,100,13.8,3,1,,closed
EDGE-048602,FUSE-XFMR-023916,XFMR-023916,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.156,825.8,1.588,0.4706,1.007,100,13.8,3,1,,closed
EDGE-048603,JCT-FDR-0072-003,FUSE-XFMR-023917,FDR-0072,SUB-016,lateral_overhead,1/0 AL,B,0.034,177.4,0.5775,0.4355,0.5345,230,13.8,1,1,,closed
EDGE-048604,FUSE-XFMR-023917,XFMR-023917,FDR-0072,SUB-016,lateral_overhead,1/0 AL,B,0.19,1005.3,0.5778,0.4512,0.5345,230,13.8,1,1,,closed
EDGE-048605,JCT-FDR-0072-003,FUSE-XFMR-023918,FDR-0072,SUB-016,lateral_overhead,1/0 AL,B,0.04,213.0,0.6299,0.4994,0.5345,230,13.8,1,1,,closed
EDGE-048606,FUSE-XFMR-023918,XFMR-023918,FDR-0072,SUB-016,lateral_overhead,1/0 AL,B,0.229,1207.3,0.6358,0.4789,0.5345,230,13.8,1,1,,closed
EDGE-048607,JCT-FDR-0072-003,FUSE-XFMR-023919,FDR-0072,SUB-016,lateral_overhead,4/0 AL,ABC,0.047,247.9,0.3222,0.3982,0.3655,340,13.8,3,1,,closed
EDGE-048608,FUSE-XFMR-023919,XFMR-023919,FDR-0072,SUB-016,lateral_overhead,4/0 AL,ABC,0.266,1404.7,0.3169,0.4496,0.3655,340,13.8,3,1,,closed
EDGE-048609,JCT-FDR-0072-003,FUSE-XFMR-023920,FDR-0072,SUB-016,lateral_underground,4/0 AL,A,0.054,285.9,0.3181,0.4094,0.3655,340,13.8,1,0,,closed
EDGE-048610,FUSE-XFMR-023920,XFMR-023920,FDR-0072,SUB-016,lateral_underground,4/0 AL,A,0.307,1620.2,0.2729,0.4204,0.3655,340,13.8,1,0,,closed
EDGE-048611,JCT-FDR-0072-003,JCT-FDR-0072-004,FDR-0072,SUB-016,primary_underground,336 ACSR,ABC,0.41,2164.8,0.3334,0.4288,0.3382,400,13.8,3,0,,closed
EDGE-048612,JCT-FDR-0072-004,FUSE-XFMR-023921,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.001,4.8,0.6364,0.489,0.5345,230,13.8,1,1,,closed
EDGE-048613,FUSE-XFMR-023921,XFMR-023921,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.005,26.9,0.625,0.5119,0.5345,230,13.8,1,1,,closed
EDGE-048614,JCT-FDR-0072-004,FUSE-XFMR-023922,FDR-0072,SUB-016,lateral_overhead,4/0 AL,ABC,0.006,34.1,0.3075,0.4667,0.3655,340,13.8,3,1,,closed
EDGE-048615,FUSE-XFMR-023922,XFMR-023922,FDR-0072,SUB-016,lateral_overhead,4/0 AL,ABC,0.037,193.0,0.3225,0.4529,0.3655,340,13.8,3,1,,closed
EDGE-048616,JCT-FDR-0072-004,FUSE-XFMR-023923,FDR-0072,SUB-016,lateral_underground,4/0 AL,AB,0.013,71.3,0.2823,0.4219,0.3655,340,13.8,2,0,,closed
EDGE-048617,FUSE-XFMR-023923,XFMR-023923,FDR-0072,SUB-016,lateral_underground,4/0 AL,AB,0.076,403.9,0.2728,0.4199,0.3655,340,13.8,2,0,,closed
EDGE-048618,JCT-FDR-0072-004,FUSE-XFMR-023924,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.021,109.3,1.6149,0.4885,1.007,100,13.8,3,1,,closed
EDGE-048619,FUSE-XFMR-023924,XFMR-023924,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.117,619.3,1.4811,0.4843,1.007,100,13.8,3,1,,closed
EDGE-048620,JCT-FDR-0072-004,FUSE-XFMR-023925,FDR-0072,SUB-016,lateral_underground,4/0 AL,A,0.027,144.1,0.2701,0.4549,0.3655,340,13.8,1,0,,closed
EDGE-048621,FUSE-XFMR-023925,XFMR-023925,FDR-0072,SUB-016,lateral_underground,4/0 AL,A,0.155,816.8,0.2994,0.4672,0.3655,340,13.8,1,0,,closed
EDGE-048622,JCT-FDR-0072-004,FUSE-XFMR-023926,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.034,180.6,0.8473,0.4634,0.6985,150,13.8,2,1,,closed
EDGE-048623,FUSE-XFMR-023926,XFMR-023926,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.194,1023.3,0.8133,0.4998,0.6985,150,13.8,2,1,,closed
EDGE-048624,JCT-FDR-0072-004,FUSE-XFMR-023927,FDR-0072,SUB-016,lateral_underground,#4 CU,AB,0.041,217.8,1.3968,0.5181,1.007,100,13.8,2,0,,closed
EDGE-048625,FUSE-XFMR-023927,XFMR-023927,FDR-0072,SUB-016,lateral_underground,#4 CU,AB,0.234,1234.2,1.6439,0.5547,1.007,100,13.8,2,0,,closed
EDGE-048626,JCT-FDR-0072-004,FUSE-XFMR-023928,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.048,252.6,0.6374,0.5074,0.5345,230,13.8,1,1,,closed
EDGE-048627,FUSE-XFMR-023928,XFMR-023928,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.271,1431.7,0.6419,0.4537,0.5345,230,13.8,1,1,,closed
EDGE-048628,JCT-FDR-0072-004,FUSE-XFMR-023929,FDR-0072,SUB-016,lateral_overhead,4/0 AL,C,0.054,286.7,0.2785,0.4618,0.3655,340,13.8,1,1,,closed
EDGE-048629,FUSE-XFMR-023929,XFMR-023929,FDR-0072,SUB-016,lateral_overhead,4/0 AL,C,0.308,1624.7,0.3037,0.4343,0.3655,340,13.8,1,1,,closed
EDGE-048630,JCT-FDR-0072-004,JCT-FDR-0072-005,FDR-0072,SUB-016,primary_underground,336 ACSR,ABC,0.4,2112.0,0.3296,0.4751,0.3979,400,13.8,3,0,,closed
EDGE-048631,JCT-FDR-0072-005,FUSE-XFMR-023930,FDR-0072,SUB-016,lateral_overhead,#4 CU,C,0.001,5.5,1.3685,0.4819,1.007,100,13.8,1,1,,closed
EDGE-048632,FUSE-XFMR-023930,XFMR-023930,FDR-0072,SUB-016,lateral_overhead,#4 CU,C,0.006,31.4,1.5035,0.5575,1.007,100,13.8,1,1,,closed
EDGE-048633,JCT-FDR-0072-005,FUSE-XFMR-023931,FDR-0072,SUB-016,lateral_overhead,#4 CU,AB,0.007,38.8,1.5431,0.5377,1.007,100,13.8,2,1,,closed
EDGE-048634,FUSE-XFMR-023931,XFMR-023931,FDR-0072,SUB-016,lateral_overhead,#4 CU,AB,0.042,219.9,1.5923,0.5413,1.007,100,13.8,2,1,,closed
EDGE-048635,JCT-FDR-0072-005,FUSE-XFMR-023932,FDR-0072,SUB-016,lateral_underground,#2 ACSR,B,0.014,74.4,0.9501,0.5477,0.6985,150,13.8,1,0,,closed
EDGE-048636,FUSE-XFMR-023932,XFMR-023932,FDR-0072,SUB-016,lateral_underground,#2 ACSR,B,0.08,421.9,0.968,0.4859,0.6985,150,13.8,1,0,,closed
EDGE-048637,JCT-FDR-0072-005,FUSE-XFMR-023933,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.02,106.9,0.6459,0.4675,0.5345,230,13.8,2,1,,closed
EDGE-048638,FUSE-XFMR-023933,XFMR-023933,FDR-0072,SUB-016,lateral_overhead,1/0 AL,BC,0.115,605.9,0.6181,0.448,0.5345,230,13.8,2,1,,closed
EDGE-048639,JCT-FDR-0072-005,FUSE-XFMR-023934,FDR-0072,SUB-016,lateral_underground,1/0 AL,B,0.028,145.7,0.6051,0.4891,0.5345,230,13.8,1,0,,closed
EDGE-048640,FUSE-XFMR-023934,XFMR-023934,FDR-0072,SUB-016,lateral_underground,1/0 AL,B,0.156,825.8,0.5868,0.4322,0.5345,230,13.8,1,0,,closed
EDGE-048641,JCT-FDR-0072-005,FUSE-XFMR-023935,FDR-0072,SUB-016,lateral_underground,4/0 AL,AB,0.034,179.0,0.3077,0.4668,0.3655,340,13.8,2,0,,closed
EDGE-048642,FUSE-XFMR-023935,XFMR-023935,FDR-0072,SUB-016,lateral_underground,4/0 AL,AB,0.192,1014.3,0.3211,0.4634,0.3655,340,13.8,2,0,,closed
EDGE-048643,JCT-FDR-0072-005,FUSE-XFMR-023936,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.041,217.0,0.9291,0.4978,0.6985,150,13.8,3,1,,closed
EDGE-048644,FUSE-XFMR-023936,XFMR-023936,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.233,1229.7,0.8634,0.5229,0.6985,150,13.8,3,1,,closed
EDGE-048645,JCT-FDR-0072-005,FUSE-XFMR-023937,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.047,249.5,0.6331,0.4432,0.5345,230,13.8,1,1,,closed
EDGE-048646,FUSE-XFMR-023937,XFMR-023937,FDR-0072,SUB-016,lateral_overhead,1/0 AL,A,0.268,1413.7,0.624,0.4721,0.5345,230,13.8,1,1,,closed
EDGE-048647,JCT-FDR-0072-005,FUSE-XFMR-023938,FDR-0072,SUB-016,lateral_underground,1/0 AL,AC,0.055,288.3,0.5995,0.4753,0.5345,230,13.8,2,0,,closed
EDGE-048648,FUSE-XFMR-023938,XFMR-023938,FDR-0072,SUB-016,lateral_underground,1/0 AL,AC,0.309,1633.6,0.6209,0.4548,0.5345,230,13.8,2,0,,closed
EDGE-048649,JCT-FDR-0072-005,JCT-FDR-0072-006,FDR-0072,SUB-016,primary_overhead,336 ACSR,ABC,0.41,2164.8,0.3135,0.4224,0.3576,400,13.8,3,1,,closed
EDGE-048650,JCT-FDR-0072-006,FUSE-XFMR-023939,FDR-0072,SUB-016,lateral_overhead,#4 CU,B,0.001,5.5,1.5684,0.5309,1.007,100,13.8,1,1,,closed
