edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-048651,FUSE-XFMR-023939,XFMR-023939,FDR-0072,SUB-016,lateral_overhead,#4 CU,B,0.006,31.4,1.5793,0.5457,1.007,100,13.8,1,1,,closed
EDGE-048652,JCT-FDR-0072-006,FUSE-XFMR-023940,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.007,38.0,0.9407,0.5145,0.6985,150,13.8,2,1,,closed
EDGE-048653,FUSE-XFMR-023940,XFMR-023940,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.041,215.4,0.9168,0.523,0.6985,150,13.8,2,1,,closed
EDGE-048654,JCT-FDR-0072-006,FUSE-XFMR-023941,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.014,74.4,0.9539,0.5304,0.6985,150,13.8,2,1,,closed
EDGE-048655,FUSE-XFMR-023941,XFMR-023941,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.08,421.9,0.8948,0.517,0.6985,150,13.8,2,1,,closed
EDGE-048656,JCT-FDR-0072-006,FUSE-XFMR-023942,FDR-0072,SUB-016,lateral_underground,1/0 AL,BC,0.02,105.3,0.5694,0.5103,0.5345,230,13.8,2,0,,closed
EDGE-048657,FUSE-XFMR-023942,XFMR-023942,FDR-0072,SUB-016,lateral_underground,1/0 AL,BC,0.113,596.9,0.5454,0.4299,0.5345,230,13.8,2,0,,closed
EDGE-048658,JCT-FDR-0072-006,FUSE-XFMR-023943,FDR-0072,SUB-016,lateral_underground,#2 ACSR,B,0.027,144.1,0.9681,0.4856,0.6985,150,13.8,1,0,,closed
EDGE-048659,FUSE-XFMR-023943,XFMR-023943,FDR-0072,SUB-016,lateral_underground,#2 ACSR,B,0.155,816.8,0.9603,0.5007,0.6985,150,13.8,1,0,,closed
EDGE-048660,JCT-FDR-0072-006,FUSE-XFMR-023944,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,B,0.034,181.4,0.9568,0.4867,0.6985,150,13.8,1,1,,closed
EDGE-048661,FUSE-XFMR-023944,XFMR-023944,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,B,0.195,1027.8,0.9555,0.466,0.6985,150,13.8,1,1,,closed
EDGE-048662,JCT-FDR-0072-006,FUSE-XFMR-023945,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,B,0.041,213.8,0.8883,0.5279,0.6985,150,13.8,1,1,,closed
EDGE-048663,FUSE-XFMR-023945,XFMR-023945,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,B,0.23,1211.8,0.9131,0.4709,0.6985,150,13.8,1,1,,closed
EDGE-048664,JCT-FDR-0072-006,FUSE-XFMR-023946,FDR-0072,SUB-016,lateral_overhead,#4 CU,A,0.048,251.1,1.3713,0.5491,1.007,100,13.8,1,1,,closed
EDGE-048665,FUSE-XFMR-023946,XFMR-023946,FDR-0072,SUB-016,lateral_overhead,#4 CU,A,0.269,1422.7,1.388,0.5186,1.007,100,13.8,1,1,,closed
EDGE-048666,JCT-FDR-0072-006,FUSE-XFMR-023947,FDR-0072,SUB-016,lateral_overhead,#4 CU,A,0.055,289.1,1.5397,0.5287,1.007,100,13.8,1,1,,closed
EDGE-048667,FUSE-XFMR-023947,XFMR-023947,FDR-0072,SUB-016,lateral_overhead,#4 CU,A,0.31,1638.1,1.3878,0.5327,1.007,100,13.8,1,1,,closed
EDGE-048668,JCT-FDR-0072-006,JCT-FDR-0072-007,FDR-0072,SUB-016,primary_overhead,336 ACSR,ABC,0.41,2164.8,0.3275,0.4411,0.4096,400,13.8,3,1,,closed
EDGE-048669,JCT-FDR-0072-007,FUSE-XFMR-023948,FDR-0072,SUB-016,lateral_underground,4/0 AL,A,0.001,4.0,0.3091,0.4006,0.3655,340,13.8,1,0,,closed
EDGE-048670,FUSE-XFMR-023948,XFMR-023948,FDR-0072,SUB-016,lateral_underground,4/0 AL,A,0.004,22.4,0.2763,0.4363,0.3655,340,13.8,1,0,,closed
EDGE-048671,JCT-FDR-0072-007,FUSE-XFMR-023949,FDR-0072,SUB-016,lateral_overhead,#4 CU,B,0.007,36.4,1.5042,0.507,1.007,100,13.8,1,1,,closed
EDGE-048672,FUSE-XFMR-023949,XFMR-023949,FDR-0072,SUB-016,lateral_overhead,#4 CU,B,0.039,206.4,1.5929,0.5214,1.007,100,13.8,1,1,,closed
EDGE-048673,JCT-FDR-0072-007,FUSE-XFMR-023950,FDR-0072,SUB-016,lateral_underground,#2 ACSR,ABC,0.013,69.7,0.9502,0.5401,0.6985,150,13.8,3,0,,closed
EDGE-048674,FUSE-XFMR-023950,XFMR-023950,FDR-0072,SUB-016,lateral_underground,#2 ACSR,ABC,0.075,394.9,0.8115,0.4936,0.6985,150,13.8,3,0,,closed
EDGE-048675,JCT-FDR-0072-007,FUSE-XFMR-023951,FDR-0072,SUB-016,lateral_underground,1/0 AL,ABC,0.02,107.7,0.5639,0.4596,0.5345,230,13.8,3,0,,closed
EDGE-048676,FUSE-XFMR-023951,XFMR-023951,FDR-0072,SUB-016,lateral_underground,1/0 AL,ABC,0.116,610.4,0.5397,0.4517,0.5345,230,13.8,3,0,,closed
EDGE-048677,JCT-FDR-0072-007,FUSE-XFMR-023952,FDR-0072,SUB-016,lateral_underground,#2 ACSR,C,0.027,141.0,0.966,0.5126,0.6985,150,13.8,1,0,,closed
EDGE-048678,FUSE-XFMR-023952,XFMR-023952,FDR-0072,SUB-016,lateral_underground,#2 ACSR,C,0.151,798.9,0.9445,0.5452,0.6985,150,13.8,1,0,,closed
EDGE-048679,JCT-FDR-0072-007,FUSE-XFMR-023953,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.033,174.2,0.9815,0.4959,0.6985,150,13.8,3,1,,closed
EDGE-048680,FUSE-XFMR-023953,XFMR-023953,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.187,987.4,0.8909,0.527,0.6985,150,13.8,3,1,,closed
EDGE-048681,JCT-FDR-0072-007,FUSE-XFMR-023954,FDR-0072,SUB-016,lateral_overhead,4/0 AL,A,0.04,211.5,0.2754,0.428,0.3655,340,13.8,1,1,,closed
EDGE-048682,FUSE-XFMR-023954,XFMR-023954,FDR-0072,SUB-016,lateral_overhead,4/0 AL,A,0.227,1198.3,0.2962,0.4007,0.3655,340,13.8,1,1,,closed
EDGE-048683,JCT-FDR-0072-007,FUSE-XFMR-023955,FDR-0072,SUB-016,lateral_overhead,#4 CU,AC,0.047,250.3,1.3768,0.5319,1.007,100,13.8,2,1,,closed
EDGE-048684,FUSE-XFMR-023955,XFMR-023955,FDR-0072,SUB-016,lateral_overhead,#4 CU,AC,0.269,1418.2,1.492,0.5071,1.007,100,13.8,2,1,,closed
EDGE-048685,JCT-FDR-0072-007,FUSE-XFMR-023956,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.054,283.5,0.8338,0.4853,0.6985,150,13.8,2,1,,closed
EDGE-048686,FUSE-XFMR-023956,XFMR-023956,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,BC,0.304,1606.7,0.8815,0.5278,0.6985,150,13.8,2,1,,closed
EDGE-048687,JCT-FDR-0072-007,JCT-FDR-0072-008,FDR-0072,SUB-016,primary_overhead,336 ACSR,ABC,0.4,2112.0,0.2816,0.4579,0.4047,400,13.8,3,1,,closed
EDGE-048688,JCT-FDR-0072-008,FUSE-XFMR-023957,FDR-0072,SUB-016,lateral_underground,4/0 AL,AB,0.002,11.1,0.305,0.3951,0.3655,340,13.8,2,0,,closed
EDGE-048689,FUSE-XFMR-023957,XFMR-023957,FDR-0072,SUB-016,lateral_underground,4/0 AL,AB,0.012,62.8,0.2944,0.4525,0.3655,340,13.8,2,0,,closed
EDGE-048690,JCT-FDR-0072-008,FUSE-XFMR-023958,FDR-0072,SUB-016,lateral_underground,#4 CU,C,0.007,34.8,1.5254,0.5532,1.007,100,13.8,1,0,,closed
EDGE-048691,FUSE-XFMR-023958,XFMR-023958,FDR-0072,SUB-016,lateral_underground,#4 CU,C,0.037,197.5,1.5636,0.4739,1.007,100,13.8,1,0,,closed
EDGE-048692,JCT-FDR-0072-008,FUSE-XFMR-023959,FDR-0072,SUB-016,lateral_underground,#2 ACSR,B,0.014,72.1,0.8782,0.5327,0.6985,150,13.8,1,0,,closed
EDGE-048693,FUSE-XFMR-023959,XFMR-023959,FDR-0072,SUB-016,lateral_underground,#2 ACSR,B,0.077,408.4,0.8119,0.5408,0.6985,150,13.8,1,0,,closed
EDGE-048694,JCT-FDR-0072-008,FUSE-XFMR-023960,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.019,103.0,1.3795,0.4956,1.007,100,13.8,3,1,,closed
EDGE-048695,FUSE-XFMR-023960,XFMR-023960,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.111,583.4,1.5023,0.4753,1.007,100,13.8,3,1,,closed
EDGE-048696,JCT-FDR-0072-008,FUSE-XFMR-023961,FDR-0072,SUB-016,lateral_overhead,4/0 AL,A,0.027,142.6,0.3001,0.4434,0.3655,340,13.8,1,1,,closed
EDGE-048697,FUSE-XFMR-023961,XFMR-023961,FDR-0072,SUB-016,lateral_overhead,4/0 AL,A,0.153,807.8,0.3242,0.4396,0.3655,340,13.8,1,1,,closed
EDGE-048698,JCT-FDR-0072-008,FUSE-XFMR-023962,FDR-0072,SUB-016,lateral_overhead,4/0 AL,A,0.033,175.8,0.2723,0.4304,0.3655,340,13.8,1,1,,closed
EDGE-048699,FUSE-XFMR-023962,XFMR-023962,FDR-0072,SUB-016,lateral_overhead,4/0 AL,A,0.189,996.3,0.2849,0.4673,0.3655,340,13.8,1,1,,closed
EDGE-048700,JCT-FDR-0072-008,FUSE-XFMR-023963,FDR-0072,SUB-016,lateral_overhead,#4 CU,A,0.04,212.3,1.4172,0.5562,1.007,100,13.8,1,1,,closed
EDGE-048701,FUSE-XFMR-023963,XFMR-023963,FDR-0072,SUB-016,lateral_overhead,#4 CU,A,0.228,1202.8,1.557,0.5195,1.007,100,13.8,1,1,,closed
EDGE-048702,JCT-FDR-0072-008,FUSE-XFMR-023964,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.047,247.9,0.8163,0.5368,0.6985,150,13.8,3,1,,closed
EDGE-048703,FUSE-XFMR-023964,XFMR-023964,FDR-0072,SUB-016,lateral_overhead,#2 ACSR,ABC,0.266,1404.7,0.8994,0.4867,0.6985,150,13.8,3,1,,closed
EDGE-048704,JCT-FDR-0072-008,FUSE-XFMR-023965,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.053,281.2,1.6253,0.5242,1.007,100,13.8,3,1,,closed
EDGE-048705,FUSE-XFMR-023965,XFMR-023965,FDR-0072,SUB-016,lateral_overhead,#4 CU,ABC,0.302,1593.2,1.5484,0.5012,1.007,100,13.8,3,1,,closed
EDGE-048706,JCT-FDR-0072-008,FDR-0072-TAIL,FDR-0072,SUB-016,primary_overhead,336 ACSR,ABC,0.41,2164.8,0.3072,0.4609,0.375,400,13.8,3,1,,open
EDGE-048707,SUB-016,FDR-0073-HEAD,FDR-0073,SUB-016,bus_tie,477 ACSR,ABC,0.01,52.8,0.224,0.4435,0.318,530,13.8,3,1,,closed
EDGE-048708,FDR-0073-HEAD,JCT-FDR-0073-001,FDR-0073,SUB-016,primary_overhead,477 ACSR,ABC,0.02,105.6,0.2367,0.4484,0.3341,530,13.8,3,1,,closed
EDGE-048709,JCT-FDR-0073-001,FUSE-XFMR-023966,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.002,8.7,1.3957,0.4838,1.007,100,13.8,2,1,,closed
EDGE-048710,FUSE-XFMR-023966,XFMR-023966,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.009,49.4,1.4617,0.5517,1.007,100,13.8,2,1,,closed
EDGE-048711,JCT-FDR-0073-001,FUSE-XFMR-023967,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.003,18.2,0.324,0.4467,0.3655,340,13.8,2,1,,closed
EDGE-048712,FUSE-XFMR-023967,XFMR-023967,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.02,103.2,0.287,0.4222,0.3655,340,13.8,2,1,,closed
EDGE-048713,JCT-FDR-0073-001,FUSE-XFMR-023968,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.007,38.0,0.8169,0.5395,0.6985,150,13.8,1,1,,closed
EDGE-048714,FUSE-XFMR-023968,XFMR-023968,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.041,215.4,0.8384,0.5315,0.6985,150,13.8,1,1,,closed
EDGE-048715,JCT-FDR-0073-001,FUSE-XFMR-023969,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.01,54.6,0.6092,0.5003,0.5345,230,13.8,3,1,,closed
EDGE-048716,FUSE-XFMR-023969,XFMR-023969,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.059,309.7,0.5965,0.454,0.5345,230,13.8,3,1,,closed
EDGE-048717,JCT-FDR-0073-001,FUSE-XFMR-023970,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.014,74.4,1.6133,0.5586,1.007,100,13.8,2,1,,closed
EDGE-048718,FUSE-XFMR-023970,XFMR-023970,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.08,421.9,1.5601,0.4849,1.007,100,13.8,2,1,,closed
EDGE-048719,JCT-FDR-0073-001,FUSE-XFMR-023971,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.017,91.1,0.9002,0.453,0.6985,150,13.8,1,1,,closed
EDGE-048720,FUSE-XFMR-023971,XFMR-023971,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.098,516.1,0.9508,0.4741,0.6985,150,13.8,1,1,,closed
EDGE-048721,JCT-FDR-0073-001,FUSE-XFMR-023972,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.02,107.7,1.4813,0.5036,1.007,100,13.8,2,1,,closed
EDGE-048722,FUSE-XFMR-023972,XFMR-023972,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.116,610.4,1.5304,0.4975,1.007,100,13.8,2,1,,closed
EDGE-048723,JCT-FDR-0073-001,FUSE-XFMR-023973,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.024,128.3,0.8853,0.5405,0.6985,150,13.8,1,0,,closed
EDGE-048724,FUSE-XFMR-023973,XFMR-023973,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.138,727.1,0.8911,0.5451,0.6985,150,13.8,1,0,,closed
EDGE-048725,JCT-FDR-0073-001,FUSE-XFMR-023974,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.028,145.7,0.8941,0.5236,0.6985,150,13.8,2,1,,closed
EDGE-048726,FUSE-XFMR-023974,XFMR-023974,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.156,825.8,0.9299,0.5444,0.6985,150,13.8,2,1,,closed
EDGE-048727,JCT-FDR-0073-001,FUSE-XFMR-023975,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.031,163.9,0.9455,0.5074,0.6985,150,13.8,1,0,,closed
EDGE-048728,FUSE-XFMR-023975,XFMR-023975,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.176,929.0,0.9293,0.4918,0.6985,150,13.8,1,0,,closed
EDGE-048729,JCT-FDR-0073-001,FUSE-XFMR-023976,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.035,184.5,0.5421,0.4869,0.5345,230,13.8,3,1,,closed
EDGE-048730,FUSE-XFMR-023976,XFMR-023976,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.198,1045.7,0.5598,0.5004,0.5345,230,13.8,3,1,,closed
EDGE-048731,JCT-FDR-0073-001,FUSE-XFMR-023977,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.038,198.8,0.64,0.5066,0.5345,230,13.8,1,1,,closed
EDGE-048732,FUSE-XFMR-023977,XFMR-023977,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.213,1126.5,0.5426,0.444,0.5345,230,13.8,1,1,,closed
EDGE-048733,JCT-FDR-0073-001,FUSE-XFMR-023978,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.041,217.0,1.6071,0.4818,1.007,100,13.8,1,1,,closed
EDGE-048734,FUSE-XFMR-023978,XFMR-023978,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.233,1229.7,1.5372,0.5377,1.007,100,13.8,1,1,,closed
EDGE-048735,JCT-FDR-0073-001,FUSE-XFMR-023979,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.045,237.6,0.6218,0.517,0.5345,230,13.8,2,1,,closed
EDGE-048736,FUSE-XFMR-023979,XFMR-023979,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.255,1346.4,0.599,0.5105,0.5345,230,13.8,2,1,,closed
EDGE-048737,JCT-FDR-0073-001,FUSE-XFMR-023980,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.048,255.0,0.5908,0.4519,0.5345,230,13.8,1,1,,closed
EDGE-048738,FUSE-XFMR-023980,XFMR-023980,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.274,1445.1,0.6027,0.4912,0.5345,230,13.8,1,1,,closed
EDGE-048739,JCT-FDR-0073-001,FUSE-XFMR-023981,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.052,272.4,0.5549,0.469,0.5345,230,13.8,2,1,,closed
EDGE-048740,FUSE-XFMR-023981,XFMR-023981,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.292,1543.9,0.5888,0.4943,0.5345,230,13.8,2,1,,closed
EDGE-048741,JCT-FDR-0073-001,FUSE-XFMR-023982,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.055,289.1,0.846,0.458,0.6985,150,13.8,1,1,,closed
EDGE-048742,FUSE-XFMR-023982,XFMR-023982,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.31,1638.1,0.9441,0.4843,0.6985,150,13.8,1,1,,closed
EDGE-048743,JCT-FDR-0073-001,FUSE-XFMR-023983,FDR-0073,SUB-016,lateral_underground,4/0 AL,A,0.058,306.5,0.3148,0.4052,0.3655,340,13.8,1,0,,closed
EDGE-048744,FUSE-XFMR-023983,XFMR-023983,FDR-0073,SUB-016,lateral_underground,4/0 AL,A,0.329,1736.9,0.2734,0.4594,0.3655,340,13.8,1,0,,closed
EDGE-048745,JCT-FDR-0073-001,FUSE-XFMR-023984,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AC,0.061,324.7,0.9791,0.5476,0.6985,150,13.8,2,0,,closed
EDGE-048746,FUSE-XFMR-023984,XFMR-023984,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AC,0.348,1840.1,0.8804,0.4856,0.6985,150,13.8,2,0,,closed
EDGE-048747,JCT-FDR-0073-001,FUSE-XFMR-023985,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.065,344.5,0.8776,0.5491,0.6985,150,13.8,2,1,,closed
EDGE-048748,FUSE-XFMR-023985,XFMR-023985,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.37,1952.3,0.8472,0.4905,0.6985,150,13.8,2,1,,closed
EDGE-048749,JCT-FDR-0073-001,FUSE-XFMR-023986,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.068,361.2,0.2809,0.4457,0.3655,340,13.8,2,1,,closed
EDGE-048750,FUSE-XFMR-023986,XFMR-023986,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.388,2046.5,0.3175,0.4576,0.3655,340,13.8,2,1,,closed
EDGE-048751,JCT-FDR-0073-001,FUSE-XFMR-023987,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.072,380.2,0.295,0.4323,0.3655,340,13.8,2,1,,closed
EDGE-048752,FUSE-XFMR-023987,XFMR-023987,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.408,2154.2,0.2695,0.4563,0.3655,340,13.8,2,1,,closed
EDGE-048753,JCT-FDR-0073-001,FUSE-XFMR-023988,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.075,396.8,1.3758,0.5613,1.007,100,13.8,1,1,,closed
EDGE-048754,FUSE-XFMR-023988,XFMR-023988,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.426,2248.5,1.3735,0.5214,1.007,100,13.8,1,1,,closed
EDGE-048755,JCT-FDR-0073-001,FUSE-XFMR-023989,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.079,419.0,0.3197,0.4086,0.3655,340,13.8,3,0,,closed
EDGE-048756,FUSE-XFMR-023989,XFMR-023989,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.45,2374.2,0.2749,0.4273,0.3655,340,13.8,3,0,,closed
EDGE-048757,JCT-FDR-0073-001,FUSE-XFMR-023990,FDR-0073,SUB-016,lateral_underground,#4 CU,B,0.083,435.6,1.5941,0.4968,1.007,100,13.8,1,0,,closed
EDGE-048758,FUSE-XFMR-023990,XFMR-023990,FDR-0073,SUB-016,lateral_underground,#4 CU,B,0.468,2468.4,1.5527,0.5367,1.007,100,13.8,1,0,,closed
EDGE-048759,JCT-FDR-0073-001,FUSE-XFMR-023991,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.086,452.2,0.5778,0.5114,0.5345,230,13.8,1,0,,closed
EDGE-048760,FUSE-XFMR-023991,XFMR-023991,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.485,2562.6,0.5481,0.5175,0.5345,230,13.8,1,0,,closed
EDGE-048761,JCT-FDR-0073-001,FUSE-XFMR-023992,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.09,473.6,0.6028,0.5011,0.5345,230,13.8,1,1,,closed
EDGE-048762,FUSE-XFMR-023992,XFMR-023992,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.508,2683.8,0.5671,0.4479,0.5345,230,13.8,1,1,,closed
EDGE-048763,JCT-FDR-0073-001,FUSE-XFMR-023993,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.093,490.2,0.5856,0.4417,0.5345,230,13.8,2,1,,closed
EDGE-048764,FUSE-XFMR-023993,XFMR-023993,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.526,2778.1,0.5347,0.4339,0.5345,230,13.8,2,1,,closed
EDGE-048765,JCT-FDR-0073-001,FUSE-XFMR-023994,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.097,510.0,1.6,0.5541,1.007,100,13.8,1,1,,closed
EDGE-048766,FUSE-XFMR-023994,XFMR-023994,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.547,2890.3,1.6159,0.5549,1.007,100,13.8,1,1,,closed
EDGE-048767,JCT-FDR-0073-001,FUSE-XFMR-023995,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.1,526.7,0.299,0.3988,0.3655,340,13.8,3,1,,closed
EDGE-048768,FUSE-XFMR-023995,XFMR-023995,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.565,2984.5,0.3125,0.4622,0.3655,340,13.8,3,1,,closed
EDGE-048769,JCT-FDR-0073-001,FUSE-XFMR-023996,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.103,544.9,1.5035,0.4935,1.007,100,13.8,1,1,,closed
EDGE-048770,FUSE-XFMR-023996,XFMR-023996,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.585,3087.7,1.488,0.5075,1.007,100,13.8,1,1,,closed
EDGE-048771,JCT-FDR-0073-001,FUSE-XFMR-023997,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.107,563.1,0.2735,0.4688,0.3655,340,13.8,2,0,,closed
EDGE-048772,FUSE-XFMR-023997,XFMR-023997,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.604,3191.0,0.2918,0.4759,0.3655,340,13.8,2,0,,closed
EDGE-048773,JCT-FDR-0073-001,FUSE-XFMR-023998,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.11,582.1,1.368,0.5138,1.007,100,13.8,2,1,,closed
EDGE-048774,FUSE-XFMR-023998,XFMR-023998,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.625,3298.7,1.6091,0.5614,1.007,100,13.8,2,1,,closed
EDGE-048775,JCT-FDR-0073-001,FUSE-XFMR-023999,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.113,598.0,1.5011,0.5538,1.007,100,13.8,3,0,,closed
EDGE-048776,FUSE-XFMR-023999,XFMR-023999,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.642,3388.4,1.3997,0.555,1.007,100,13.8,3,0,,closed
EDGE-048777,JCT-FDR-0073-001,FUSE-XFMR-024000,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.116,613.8,0.609,0.5062,0.5345,230,13.8,1,1,,closed
EDGE-048778,FUSE-XFMR-024000,XFMR-024000,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.659,3478.2,0.5753,0.4775,0.5345,230,13.8,1,1,,closed
EDGE-048779,JCT-FDR-0073-001,FUSE-XFMR-024001,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.12,634.4,1.3694,0.5066,1.007,100,13.8,1,1,,closed
EDGE-048780,FUSE-XFMR-024001,XFMR-024001,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.681,3594.9,1.4218,0.4674,1.007,100,13.8,1,1,,closed
EDGE-048781,JCT-FDR-0073-001,FUSE-XFMR-024002,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.124,655.0,1.5921,0.5314,1.007,100,13.8,1,1,,closed
EDGE-048782,FUSE-XFMR-024002,XFMR-024002,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.703,3711.6,1.4622,0.5005,1.007,100,13.8,1,1,,closed
EDGE-048783,JCT-FDR-0073-001,FUSE-XFMR-024003,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.127,670.0,1.4147,0.4988,1.007,100,13.8,2,1,,closed
EDGE-048784,FUSE-XFMR-024003,XFMR-024003,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.719,3796.8,1.6403,0.5074,1.007,100,13.8,2,1,,closed
EDGE-048785,JCT-FDR-0073-001,FUSE-XFMR-024004,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.131,690.6,0.553,0.5069,0.5345,230,13.8,2,1,,closed
EDGE-048786,FUSE-XFMR-024004,XFMR-024004,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.741,3913.5,0.5602,0.449,0.5345,230,13.8,2,1,,closed
EDGE-048787,JCT-FDR-0073-001,FUSE-XFMR-024005,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.134,704.9,0.8874,0.5029,0.6985,150,13.8,1,0,,closed
EDGE-048788,FUSE-XFMR-024005,XFMR-024005,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.756,3994.3,0.8845,0.4764,0.6985,150,13.8,1,0,,closed
EDGE-048789,JCT-FDR-0073-001,FUSE-XFMR-024006,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.137,722.3,1.6472,0.5214,1.007,100,13.8,3,1,,closed
EDGE-048790,FUSE-XFMR-024006,XFMR-024006,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.775,4093.1,1.4117,0.5478,1.007,100,13.8,3,1,,closed
EDGE-048791,JCT-FDR-0073-001,FUSE-XFMR-024007,FDR-0073,SUB-016,lateral_overhead,4/0 AL,A,0.141,744.5,0.2887,0.4049,0.3655,340,13.8,1,1,,closed
EDGE-048792,FUSE-XFMR-024007,XFMR-024007,FDR-0073,SUB-016,lateral_overhead,4/0 AL,A,0.799,4218.7,0.2915,0.3939,0.3655,340,13.8,1,1,,closed
EDGE-048793,JCT-FDR-0073-001,JCT-FDR-0073-002,FDR-0073,SUB-016,primary_overhead,477 ACSR,ABC,0.96,5068.8,0.2068,0.391,0.3315,530,13.8,3,1,,closed
EDGE-048794,JCT-FDR-0073-002,FUSE-XFMR-024008,FDR-0073,SUB-016,lateral_underground,#4 CU,AC,0.001,4.8,1.4759,0.5219,1.007,100,13.8,2,0,,closed
EDGE-048795,FUSE-XFMR-024008,XFMR-024008,FDR-0073,SUB-016,lateral_underground,#4 CU,AC,0.005,26.9,1.5317,0.5517,1.007,100,13.8,2,0,,closed
EDGE-048796,JCT-FDR-0073-002,FUSE-XFMR-024009,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.004,20.6,0.9424,0.5227,0.6985,150,13.8,1,1,,closed
EDGE-048797,FUSE-XFMR-024009,XFMR-024009,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.022,116.7,0.8089,0.4878,0.6985,150,13.8,1,1,,closed
EDGE-048798,JCT-FDR-0073-002,FUSE-XFMR-024010,FDR-0073,SUB-016,lateral_underground,#4 CU,BC,0.007,38.0,1.3896,0.5061,1.007,100,13.8,2,0,,closed
EDGE-048799,FUSE-XFMR-024010,XFMR-024010,FDR-0073,SUB-016,lateral_underground,#4 CU,BC,0.041,215.4,1.6086,0.5586,1.007,100,13.8,2,0,,closed
EDGE-048800,JCT-FDR-0073-002,FUSE-XFMR-024011,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.01,53.1,1.6441,0.481,1.007,100,13.8,1,1,,closed
EDGE-048801,FUSE-XFMR-024011,XFMR-024011,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.057,300.7,1.5668,0.4918,1.007,100,13.8,1,1,,closed
EDGE-048802,JCT-FDR-0073-002,FUSE-XFMR-024012,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.014,72.9,0.3143,0.462,0.3655,340,13.8,2,1,,closed
EDGE-048803,FUSE-XFMR-024012,XFMR-024012,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.078,412.9,0.2927,0.4438,0.3655,340,13.8,2,1,,closed
EDGE-048804,JCT-FDR-0073-002,FUSE-XFMR-024013,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.017,88.7,0.5802,0.4766,0.5345,230,13.8,1,1,,closed
EDGE-048805,FUSE-XFMR-024013,XFMR-024013,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.095,502.7,0.5977,0.4569,0.5345,230,13.8,1,1,,closed
EDGE-048806,JCT-FDR-0073-002,FUSE-XFMR-024014,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.021,110.9,0.5884,0.5163,0.5345,230,13.8,1,1,,closed
EDGE-048807,FUSE-XFMR-024014,XFMR-024014,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.119,628.3,0.5806,0.452,0.5345,230,13.8,1,1,,closed
EDGE-048808,JCT-FDR-0073-002,FUSE-XFMR-024015,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.024,127.5,0.2692,0.4022,0.3655,340,13.8,3,1,,closed
EDGE-048809,FUSE-XFMR-024015,XFMR-024015,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.137,722.6,0.2949,0.4764,0.3655,340,13.8,3,1,,closed
EDGE-048810,JCT-FDR-0073-002,FUSE-XFMR-024016,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.027,142.6,0.6195,0.4784,0.5345,230,13.8,2,1,,closed
EDGE-048811,FUSE-XFMR-024016,XFMR-024016,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.153,807.8,0.6454,0.4866,0.5345,230,13.8,2,1,,closed
EDGE-048812,JCT-FDR-0073-002,FUSE-XFMR-024017,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.03,160.8,0.5781,0.4901,0.5345,230,13.8,3,1,,closed
EDGE-048813,FUSE-XFMR-024017,XFMR-024017,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.173,911.1,0.6443,0.4464,0.5345,230,13.8,3,1,,closed
EDGE-048814,JCT-FDR-0073-002,FUSE-XFMR-024018,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.035,183.0,0.3005,0.4442,0.3655,340,13.8,1,1,,closed
EDGE-048815,FUSE-XFMR-024018,XFMR-024018,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.196,1036.7,0.2897,0.4362,0.3655,340,13.8,1,1,,closed
EDGE-048816,JCT-FDR-0073-002,FUSE-XFMR-024019,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.037,198.0,0.9009,0.5273,0.6985,150,13.8,1,1,,closed
EDGE-048817,FUSE-XFMR-024019,XFMR-024019,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.212,1122.0,0.8915,0.5516,0.6985,150,13.8,1,1,,closed
EDGE-048818,JCT-FDR-0073-002,FUSE-XFMR-024020,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.041,217.0,0.303,0.4601,0.3655,340,13.8,1,1,,closed
EDGE-048819,FUSE-XFMR-024020,XFMR-024020,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.233,1229.7,0.288,0.4595,0.3655,340,13.8,1,1,,closed
EDGE-048820,JCT-FDR-0073-002,FUSE-XFMR-024021,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.045,235.2,1.5909,0.5378,1.007,100,13.8,1,1,,closed
EDGE-048821,FUSE-XFMR-024021,XFMR-024021,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.252,1332.9,1.5524,0.4955,1.007,100,13.8,1,1,,closed
EDGE-048822,JCT-FDR-0073-002,FUSE-XFMR-024022,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.048,255.0,0.8761,0.5172,0.6985,150,13.8,3,1,,closed
EDGE-048823,FUSE-XFMR-024022,XFMR-024022,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.274,1445.1,0.8172,0.4979,0.6985,150,13.8,3,1,,closed
EDGE-048824,JCT-FDR-0073-002,FUSE-XFMR-024023,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.051,271.7,0.5476,0.4482,0.5345,230,13.8,3,1,,closed
EDGE-048825,FUSE-XFMR-024023,XFMR-024023,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.292,1539.4,0.5682,0.4782,0.5345,230,13.8,3,1,,closed
EDGE-048826,JCT-FDR-0073-002,FUSE-XFMR-024024,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.055,289.1,0.278,0.4255,0.3655,340,13.8,1,1,,closed
EDGE-048827,FUSE-XFMR-024024,XFMR-024024,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.31,1638.1,0.325,0.3986,0.3655,340,13.8,1,1,,closed
EDGE-048828,JCT-FDR-0073-002,FUSE-XFMR-024025,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.059,309.7,1.4816,0.5182,1.007,100,13.8,1,1,,closed
EDGE-048829,FUSE-XFMR-024025,XFMR-024025,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.332,1754.8,1.6092,0.4674,1.007,100,13.8,1,1,,closed
EDGE-048830,JCT-FDR-0073-002,FUSE-XFMR-024026,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.061,324.7,1.622,0.5259,1.007,100,13.8,2,1,,closed
EDGE-048831,FUSE-XFMR-024026,XFMR-024026,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.348,1840.1,1.3617,0.4924,1.007,100,13.8,2,1,,closed
EDGE-048832,JCT-FDR-0073-002,FUSE-XFMR-024027,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.065,342.9,1.5037,0.5096,1.007,100,13.8,1,1,,closed
EDGE-048833,FUSE-XFMR-024027,XFMR-024027,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.368,1943.3,1.5659,0.4757,1.007,100,13.8,1,1,,closed
EDGE-048834,JCT-FDR-0073-002,FUSE-XFMR-024028,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.069,362.7,1.486,0.5296,1.007,100,13.8,1,1,,closed
EDGE-048835,FUSE-XFMR-024028,XFMR-024028,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.389,2055.5,1.5495,0.4956,1.007,100,13.8,1,1,,closed
EDGE-048836,JCT-FDR-0073-002,FUSE-XFMR-024029,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.072,379.4,0.3196,0.4226,0.3655,340,13.8,1,1,,closed
EDGE-048837,FUSE-XFMR-024029,XFMR-024029,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.407,2149.8,0.3005,0.4744,0.3655,340,13.8,1,1,,closed
EDGE-048838,JCT-FDR-0073-002,FUSE-XFMR-024030,FDR-0073,SUB-016,lateral_underground,#2 ACSR,ABC,0.075,396.0,0.9272,0.475,0.6985,150,13.8,3,0,,closed
EDGE-048839,FUSE-XFMR-024030,XFMR-024030,FDR-0073,SUB-016,lateral_underground,#2 ACSR,ABC,0.425,2244.0,0.9334,0.5422,0.6985,150,13.8,3,0,,closed
EDGE-048840,JCT-FDR-0073-002,FUSE-XFMR-024031,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.079,415.8,1.589,0.5138,1.007,100,13.8,1,1,,closed
EDGE-048841,FUSE-XFMR-024031,XFMR-024031,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.446,2356.2,1.6237,0.5472,1.007,100,13.8,1,1,,closed
EDGE-048842,JCT-FDR-0073-002,FUSE-XFMR-024032,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.082,434.8,0.9044,0.4561,0.6985,150,13.8,1,1,,closed
EDGE-048843,FUSE-XFMR-024032,XFMR-024032,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.467,2463.9,0.9486,0.5265,0.6985,150,13.8,1,1,,closed
EDGE-048844,JCT-FDR-0073-002,FUSE-XFMR-024033,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.086,452.2,1.4981,0.4892,1.007,100,13.8,1,1,,closed
EDGE-048845,FUSE-XFMR-024033,XFMR-024033,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.485,2562.6,1.5508,0.5604,1.007,100,13.8,1,1,,closed
EDGE-048846,JCT-FDR-0073-002,FUSE-XFMR-024034,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.089,468.9,1.5617,0.5017,1.007,100,13.8,1,1,,closed
EDGE-048847,FUSE-XFMR-024034,XFMR-024034,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.503,2656.9,1.4589,0.4975,1.007,100,13.8,1,1,,closed
EDGE-048848,JCT-FDR-0073-002,FUSE-XFMR-024035,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.093,489.5,0.5767,0.4549,0.5345,230,13.8,2,1,,closed
EDGE-048849,FUSE-XFMR-024035,XFMR-024035,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.525,2773.6,0.6045,0.4342,0.5345,230,13.8,2,1,,closed
EDGE-048850,JCT-FDR-0073-002,FUSE-XFMR-024036,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.096,504.5,0.5485,0.4667,0.5345,230,13.8,2,1,,closed
EDGE-048851,FUSE-XFMR-024036,XFMR-024036,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.541,2858.9,0.6074,0.4451,0.5345,230,13.8,2,1,,closed
EDGE-048852,JCT-FDR-0073-002,FUSE-XFMR-024037,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.099,525.1,0.2881,0.4322,0.3655,340,13.8,2,1,,closed
EDGE-048853,FUSE-XFMR-024037,XFMR-024037,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.564,2975.5,0.269,0.4454,0.3655,340,13.8,2,1,,closed
EDGE-048854,JCT-FDR-0073-002,FUSE-XFMR-024038,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.103,544.9,0.5637,0.4501,0.5345,230,13.8,1,1,,closed
EDGE-048855,FUSE-XFMR-024038,XFMR-024038,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.585,3087.7,0.5462,0.4463,0.5345,230,13.8,1,1,,closed
EDGE-048856,JCT-FDR-0073-002,FUSE-XFMR-024039,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.106,558.4,0.6345,0.5184,0.5345,230,13.8,1,1,,closed
EDGE-048857,FUSE-XFMR-024039,XFMR-024039,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.599,3164.0,0.5471,0.4573,0.5345,230,13.8,1,1,,closed
EDGE-048858,JCT-FDR-0073-002,FUSE-XFMR-024040,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.11,579.0,0.9747,0.511,0.6985,150,13.8,1,1,,closed
EDGE-048859,FUSE-XFMR-024040,XFMR-024040,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.621,3280.7,0.9627,0.4602,0.6985,150,13.8,1,1,,closed
EDGE-048860,JCT-FDR-0073-002,FUSE-XFMR-024041,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.113,594.8,0.6241,0.4533,0.5345,230,13.8,2,1,,closed
EDGE-048861,FUSE-XFMR-024041,XFMR-024041,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.638,3370.5,0.5401,0.4536,0.5345,230,13.8,2,1,,closed
EDGE-048862,JCT-FDR-0073-002,FUSE-XFMR-024042,FDR-0073,SUB-016,lateral_underground,1/0 AL,AC,0.116,614.6,0.6086,0.4717,0.5345,230,13.8,2,0,,closed
EDGE-048863,FUSE-XFMR-024042,XFMR-024042,FDR-0073,SUB-016,lateral_underground,1/0 AL,AC,0.66,3482.7,0.6243,0.4632,0.5345,230,13.8,2,0,,closed
EDGE-048864,JCT-FDR-0073-002,FUSE-XFMR-024043,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.12,633.6,0.3106,0.433,0.3655,340,13.8,3,1,,closed
EDGE-048865,FUSE-XFMR-024043,XFMR-024043,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.68,3590.4,0.2858,0.4336,0.3655,340,13.8,3,1,,closed
EDGE-048866,JCT-FDR-0073-002,FUSE-XFMR-024044,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.123,650.2,1.3968,0.5291,1.007,100,13.8,2,1,,closed
EDGE-048867,FUSE-XFMR-024044,XFMR-024044,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.698,3684.6,1.5309,0.5138,1.007,100,13.8,2,1,,closed
EDGE-048868,JCT-FDR-0073-002,FUSE-XFMR-024045,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.127,669.2,0.6104,0.4361,0.5345,230,13.8,2,1,,closed
EDGE-048869,FUSE-XFMR-024045,XFMR-024045,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.718,3792.4,0.5536,0.4314,0.5345,230,13.8,2,1,,closed
EDGE-048870,JCT-FDR-0073-002,FUSE-XFMR-024046,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.131,690.6,0.2773,0.4773,0.3655,340,13.8,2,1,,closed
EDGE-048871,FUSE-XFMR-024046,XFMR-024046,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.741,3913.5,0.3247,0.4425,0.3655,340,13.8,2,1,,closed
EDGE-048872,JCT-FDR-0073-002,FUSE-XFMR-024047,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.134,705.7,0.8948,0.5105,0.6985,150,13.8,1,0,,closed
EDGE-048873,FUSE-XFMR-024047,XFMR-024047,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.757,3998.8,0.8409,0.5324,0.6985,150,13.8,1,0,,closed
EDGE-048874,JCT-FDR-0073-002,FUSE-XFMR-024048,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.137,723.1,0.2936,0.4583,0.3655,340,13.8,3,0,,closed
EDGE-048875,FUSE-XFMR-024048,XFMR-024048,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.776,4097.5,0.284,0.4141,0.3655,340,13.8,3,0,,closed
EDGE-048876,JCT-FDR-0073-002,FUSE-XFMR-024049,FDR-0073,SUB-016,lateral_underground,1/0 AL,B,0.141,744.5,0.5573,0.5113,0.5345,230,13.8,1,0,,closed
EDGE-048877,FUSE-XFMR-024049,XFMR-024049,FDR-0073,SUB-016,lateral_underground,1/0 AL,B,0.799,4218.7,0.631,0.4968,0.5345,230,13.8,1,0,,closed
EDGE-048878,JCT-FDR-0073-002,JCT-FDR-0073-003,FDR-0073,SUB-016,primary_underground,477 ACSR,ABC,0.96,5068.8,0.2313,0.3938,0.3314,530,13.8,3,0,,closed
EDGE-048879,JCT-FDR-0073-003,FUSE-XFMR-024050,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.001,5.5,0.5994,0.4626,0.5345,230,13.8,1,1,,closed
EDGE-048880,FUSE-XFMR-024050,XFMR-024050,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.006,31.4,0.5735,0.5157,0.5345,230,13.8,1,1,,closed
EDGE-048881,JCT-FDR-0073-003,FUSE-XFMR-024051,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.004,19.0,0.8174,0.457,0.6985,150,13.8,1,1,,closed
EDGE-048882,FUSE-XFMR-024051,XFMR-024051,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.02,107.7,0.8596,0.5095,0.6985,150,13.8,1,1,,closed
EDGE-048883,JCT-FDR-0073-003,FUSE-XFMR-024052,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.007,37.2,1.4499,0.5252,1.007,100,13.8,1,1,,closed
EDGE-048884,FUSE-XFMR-024052,XFMR-024052,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.04,210.9,1.4774,0.4942,1.007,100,13.8,1,1,,closed
EDGE-048885,JCT-FDR-0073-003,FUSE-XFMR-024053,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.01,54.6,1.3807,0.5406,1.007,100,13.8,1,1,,closed
EDGE-048886,FUSE-XFMR-024053,XFMR-024053,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.059,309.7,1.3609,0.5178,1.007,100,13.8,1,1,,closed
EDGE-048887,JCT-FDR-0073-003,FUSE-XFMR-024054,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.014,72.9,1.4935,0.4657,1.007,100,13.8,1,1,,closed
EDGE-048888,FUSE-XFMR-024054,XFMR-024054,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.078,412.9,1.4248,0.4851,1.007,100,13.8,1,1,,closed
EDGE-048889,JCT-FDR-0073-003,FUSE-XFMR-024055,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.018,93.5,0.6014,0.4868,0.5345,230,13.8,2,1,,closed
EDGE-048890,FUSE-XFMR-024055,XFMR-024055,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.1,529.6,0.5979,0.4429,0.5345,230,13.8,2,1,,closed
EDGE-048891,JCT-FDR-0073-003,FUSE-XFMR-024056,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.02,107.7,1.3765,0.4725,1.007,100,13.8,3,0,,closed
EDGE-048892,FUSE-XFMR-024056,XFMR-024056,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.116,610.4,1.6284,0.4976,1.007,100,13.8,3,0,,closed
EDGE-048893,JCT-FDR-0073-003,FUSE-XFMR-024057,FDR-0073,SUB-016,lateral_underground,4/0 AL,BC,0.024,126.7,0.2786,0.4336,0.3655,340,13.8,2,0,,closed
EDGE-048894,FUSE-XFMR-024057,XFMR-024057,FDR-0073,SUB-016,lateral_underground,4/0 AL,BC,0.136,718.1,0.2695,0.4188,0.3655,340,13.8,2,0,,closed
EDGE-048895,JCT-FDR-0073-003,FUSE-XFMR-024058,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.028,147.3,0.6252,0.4533,0.5345,230,13.8,1,1,,closed
EDGE-048896,FUSE-XFMR-024058,XFMR-024058,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.158,834.8,0.6134,0.4768,0.5345,230,13.8,1,1,,closed
EDGE-048897,JCT-FDR-0073-003,FUSE-XFMR-024059,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.031,162.4,0.2901,0.4318,0.3655,340,13.8,2,1,,closed
EDGE-048898,FUSE-XFMR-024059,XFMR-024059,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.174,920.0,0.3094,0.4685,0.3655,340,13.8,2,1,,closed
EDGE-048899,JCT-FDR-0073-003,FUSE-XFMR-024060,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.035,183.0,0.8543,0.5261,0.6985,150,13.8,2,1,,closed
EDGE-048900,FUSE-XFMR-024060,XFMR-024060,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.196,1036.7,0.8963,0.4981,0.6985,150,13.8,2,1,,closed
EDGE-048901,JCT-FDR-0073-003,FUSE-XFMR-024061,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.038,202.0,0.2917,0.4053,0.3655,340,13.8,2,1,,closed
EDGE-048902,FUSE-XFMR-024061,XFMR-024061,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.217,1144.4,0.3004,0.4119,0.3655,340,13.8,2,1,,closed
EDGE-048903,JCT-FDR-0073-003,FUSE-XFMR-024062,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.041,215.4,1.596,0.4636,1.007,100,13.8,2,1,,closed
EDGE-048904,FUSE-XFMR-024062,XFMR-024062,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.231,1220.7,1.396,0.4826,1.007,100,13.8,2,1,,closed
EDGE-048905,JCT-FDR-0073-003,FUSE-XFMR-024063,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.045,236.0,0.5526,0.4816,0.5345,230,13.8,1,1,,closed
EDGE-048906,FUSE-XFMR-024063,XFMR-024063,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.253,1337.4,0.5761,0.4773,0.5345,230,13.8,1,1,,closed
EDGE-048907,JCT-FDR-0073-003,FUSE-XFMR-024064,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.048,251.9,0.8819,0.4931,0.6985,150,13.8,3,1,,closed
EDGE-048908,FUSE-XFMR-024064,XFMR-024064,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.27,1427.2,0.9227,0.494,0.6985,150,13.8,3,1,,closed
EDGE-048909,JCT-FDR-0073-003,FUSE-XFMR-024065,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.052,274.0,0.8855,0.4951,0.6985,150,13.8,3,1,,closed
EDGE-048910,FUSE-XFMR-024065,XFMR-024065,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.294,1552.8,0.8408,0.4933,0.6985,150,13.8,3,1,,closed
EDGE-048911,JCT-FDR-0073-003,FUSE-XFMR-024066,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.054,287.5,0.8986,0.5416,0.6985,150,13.8,1,1,,closed
EDGE-048912,FUSE-XFMR-024066,XFMR-024066,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.309,1629.1,0.9801,0.4796,0.6985,150,13.8,1,1,,closed
EDGE-048913,JCT-FDR-0073-003,FUSE-XFMR-024067,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.059,310.5,0.6259,0.4984,0.5345,230,13.8,1,1,,closed
EDGE-048914,FUSE-XFMR-024067,XFMR-024067,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.333,1759.3,0.5901,0.4832,0.5345,230,13.8,1,1,,closed
EDGE-048915,JCT-FDR-0073-003,FUSE-XFMR-024068,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.062,327.1,0.6349,0.4593,0.5345,230,13.8,1,1,,closed
EDGE-048916,FUSE-XFMR-024068,XFMR-024068,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.351,1853.5,0.5612,0.502,0.5345,230,13.8,1,1,,closed
EDGE-048917,JCT-FDR-0073-003,FUSE-XFMR-024069,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.065,342.9,0.9194,0.4598,0.6985,150,13.8,2,1,,closed
EDGE-048918,FUSE-XFMR-024069,XFMR-024069,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.368,1943.3,0.9546,0.4957,0.6985,150,13.8,2,1,,closed
EDGE-048919,JCT-FDR-0073-003,FUSE-XFMR-024070,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.069,362.7,1.6006,0.4662,1.007,100,13.8,2,1,,closed
EDGE-048920,FUSE-XFMR-024070,XFMR-024070,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.389,2055.5,1.5174,0.4999,1.007,100,13.8,2,1,,closed
EDGE-048921,JCT-FDR-0073-003,FUSE-XFMR-024071,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.073,383.3,0.5481,0.448,0.5345,230,13.8,2,1,,closed
EDGE-048922,FUSE-XFMR-024071,XFMR-024071,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.411,2172.2,0.6142,0.4537,0.5345,230,13.8,2,1,,closed
EDGE-048923,JCT-FDR-0073-003,FUSE-XFMR-024072,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.076,400.0,0.5846,0.4578,0.5345,230,13.8,2,1,,closed
EDGE-048924,FUSE-XFMR-024072,XFMR-024072,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.429,2266.4,0.5626,0.4458,0.5345,230,13.8,2,1,,closed
EDGE-048925,JCT-FDR-0073-003,FUSE-XFMR-024073,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.079,418.2,0.2711,0.4192,0.3655,340,13.8,2,1,,closed
EDGE-048926,FUSE-XFMR-024073,XFMR-024073,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.449,2369.7,0.2837,0.4708,0.3655,340,13.8,2,1,,closed
EDGE-048927,JCT-FDR-0073-003,FUSE-XFMR-024074,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.083,435.6,1.5793,0.5214,1.007,100,13.8,2,1,,closed
EDGE-048928,FUSE-XFMR-024074,XFMR-024074,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.468,2468.4,1.3739,0.4872,1.007,100,13.8,2,1,,closed
EDGE-048929,JCT-FDR-0073-003,FUSE-XFMR-024075,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.086,453.0,0.2679,0.4203,0.3655,340,13.8,1,1,,closed
EDGE-048930,FUSE-XFMR-024075,XFMR-024075,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.486,2567.1,0.3151,0.4141,0.3655,340,13.8,1,1,,closed
EDGE-048931,JCT-FDR-0073-003,FUSE-XFMR-024076,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.09,472.8,0.5879,0.4295,0.5345,230,13.8,1,1,,closed
EDGE-048932,FUSE-XFMR-024076,XFMR-024076,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.507,2679.3,0.6419,0.5209,0.5345,230,13.8,1,1,,closed
EDGE-048933,JCT-FDR-0073-003,FUSE-XFMR-024077,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.092,487.9,0.6059,0.5118,0.5345,230,13.8,2,1,,closed
EDGE-048934,FUSE-XFMR-024077,XFMR-024077,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.524,2764.6,0.562,0.4932,0.5345,230,13.8,2,1,,closed
EDGE-048935,JCT-FDR-0073-003,FUSE-XFMR-024078,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.096,504.5,0.535,0.5117,0.5345,230,13.8,2,1,,closed
EDGE-048936,FUSE-XFMR-024078,XFMR-024078,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.541,2858.9,0.6013,0.5152,0.5345,230,13.8,2,1,,closed
EDGE-048937,JCT-FDR-0073-003,FUSE-XFMR-024079,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.099,524.3,0.2717,0.4509,0.3655,340,13.8,2,1,,closed
EDGE-048938,FUSE-XFMR-024079,XFMR-024079,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.563,2971.1,0.2689,0.4068,0.3655,340,13.8,2,1,,closed
EDGE-048939,JCT-FDR-0073-003,FUSE-XFMR-024080,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.103,545.7,0.5558,0.4678,0.5345,230,13.8,1,1,,closed
EDGE-048940,FUSE-XFMR-024080,XFMR-024080,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.586,3092.2,0.6068,0.5069,0.5345,230,13.8,1,1,,closed
EDGE-048941,JCT-FDR-0073-003,FUSE-XFMR-024081,FDR-0073,SUB-016,lateral_underground,1/0 AL,B,0.107,563.9,0.5772,0.5038,0.5345,230,13.8,1,0,,closed
EDGE-048942,FUSE-XFMR-024081,XFMR-024081,FDR-0073,SUB-016,lateral_underground,1/0 AL,B,0.605,3195.5,0.5577,0.5007,0.5345,230,13.8,1,0,,closed
EDGE-048943,JCT-FDR-0073-003,FUSE-XFMR-024082,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.11,581.3,1.3748,0.5242,1.007,100,13.8,1,1,,closed
EDGE-048944,FUSE-XFMR-024082,XFMR-024082,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.624,3294.2,1.4131,0.5278,1.007,100,13.8,1,1,,closed
EDGE-048945,JCT-FDR-0073-003,FUSE-XFMR-024083,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.113,595.6,0.5645,0.4743,0.5345,230,13.8,2,1,,closed
EDGE-048946,FUSE-XFMR-024083,XFMR-024083,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.639,3375.0,0.5548,0.4327,0.5345,230,13.8,2,1,,closed
EDGE-048947,JCT-FDR-0073-003,FUSE-XFMR-024084,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.117,618.6,0.8247,0.5263,0.6985,150,13.8,2,1,,closed
EDGE-048948,FUSE-XFMR-024084,XFMR-024084,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.664,3505.1,0.8504,0.4591,0.6985,150,13.8,2,1,,closed
EDGE-048949,JCT-FDR-0073-003,FUSE-XFMR-024085,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.12,636.0,1.6465,0.5547,1.007,100,13.8,1,1,,closed
EDGE-048950,FUSE-XFMR-024085,XFMR-024085,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.683,3603.9,1.5783,0.5385,1.007,100,13.8,1,1,,closed
EDGE-048951,JCT-FDR-0073-003,FUSE-XFMR-024086,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.124,653.4,0.3022,0.4515,0.3655,340,13.8,2,1,,closed
EDGE-048952,FUSE-XFMR-024086,XFMR-024086,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.701,3702.6,0.2923,0.4445,0.3655,340,13.8,2,1,,closed
EDGE-048953,JCT-FDR-0073-003,FUSE-XFMR-024087,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.127,670.0,0.3039,0.4175,0.3655,340,13.8,3,1,,closed
EDGE-048954,FUSE-XFMR-024087,XFMR-024087,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.719,3796.8,0.3174,0.4239,0.3655,340,13.8,3,1,,closed
EDGE-048955,JCT-FDR-0073-003,FUSE-XFMR-024088,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.13,688.2,1.4397,0.4709,1.007,100,13.8,3,1,,closed
EDGE-048956,FUSE-XFMR-024088,XFMR-024088,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.739,3900.1,1.4921,0.5531,1.007,100,13.8,3,1,,closed
EDGE-048957,JCT-FDR-0073-003,FUSE-XFMR-024089,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.133,704.1,0.5502,0.5066,0.5345,230,13.8,1,1,,closed
EDGE-048958,FUSE-XFMR-024089,XFMR-024089,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.756,3989.8,0.6291,0.4696,0.5345,230,13.8,1,1,,closed
EDGE-048959,JCT-FDR-0073-003,FUSE-XFMR-024090,FDR-0073,SUB-016,lateral_underground,#4 CU,B,0.137,723.9,1.3727,0.4747,1.007,100,13.8,1,0,,closed
EDGE-048960,FUSE-XFMR-024090,XFMR-024090,FDR-0073,SUB-016,lateral_underground,#4 CU,B,0.777,4102.0,1.5457,0.4966,1.007,100,13.8,1,0,,closed
EDGE-048961,JCT-FDR-0073-003,FUSE-XFMR-024091,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.141,743.7,1.3581,0.5574,1.007,100,13.8,2,1,,closed
EDGE-048962,FUSE-XFMR-024091,XFMR-024091,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.798,4214.2,1.6043,0.5447,1.007,100,13.8,2,1,,closed
EDGE-048963,JCT-FDR-0073-003,JCT-FDR-0073-004,FDR-0073,SUB-016,primary_overhead,477 ACSR,ABC,0.96,5068.8,0.2343,0.4054,0.3424,530,13.8,3,1,,closed
EDGE-048964,JCT-FDR-0073-004,FUSE-XFMR-024092,FDR-0073,SUB-016,lateral_underground,1/0 AL,B,0.001,4.0,0.6381,0.4681,0.5345,230,13.8,1,0,,closed
EDGE-048965,FUSE-XFMR-024092,XFMR-024092,FDR-0073,SUB-016,lateral_underground,1/0 AL,B,0.004,22.4,0.6355,0.445,0.5345,230,13.8,1,0,,closed
EDGE-048966,JCT-FDR-0073-004,FUSE-XFMR-024093,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.003,18.2,1.4012,0.4722,1.007,100,13.8,1,1,,closed
EDGE-048967,FUSE-XFMR-024093,XFMR-024093,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.02,103.2,1.5654,0.5002,1.007,100,13.8,1,1,,closed
EDGE-048968,JCT-FDR-0073-004,FUSE-XFMR-024094,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.007,34.8,0.3258,0.424,0.3655,340,13.8,2,1,,closed
EDGE-048969,FUSE-XFMR-024094,XFMR-024094,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.037,197.5,0.295,0.4759,0.3655,340,13.8,2,1,,closed
EDGE-048970,JCT-FDR-0073-004,FUSE-XFMR-024095,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.01,54.6,0.9318,0.5349,0.6985,150,13.8,1,1,,closed
EDGE-048971,FUSE-XFMR-024095,XFMR-024095,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.059,309.7,0.9285,0.5289,0.6985,150,13.8,1,1,,closed
EDGE-048972,JCT-FDR-0073-004,FUSE-XFMR-024096,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.014,73.7,0.9314,0.4805,0.6985,150,13.8,3,1,,closed
EDGE-048973,FUSE-XFMR-024096,XFMR-024096,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.079,417.4,0.953,0.5327,0.6985,150,13.8,3,1,,closed
EDGE-048974,JCT-FDR-0073-004,FUSE-XFMR-024097,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.017,91.9,0.5374,0.4443,0.5345,230,13.8,2,1,,closed
EDGE-048975,FUSE-XFMR-024097,XFMR-024097,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.099,520.6,0.5996,0.5123,0.5345,230,13.8,2,1,,closed
EDGE-048976,JCT-FDR-0073-004,FUSE-XFMR-024098,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.021,109.3,0.578,0.5168,0.5345,230,13.8,1,1,,closed
EDGE-048977,FUSE-XFMR-024098,XFMR-024098,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.117,619.3,0.611,0.4458,0.5345,230,13.8,1,1,,closed
EDGE-048978,JCT-FDR-0073-004,FUSE-XFMR-024099,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.024,128.3,0.8758,0.4759,0.6985,150,13.8,1,1,,closed
EDGE-048979,FUSE-XFMR-024099,XFMR-024099,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.138,727.1,0.9429,0.4759,0.6985,150,13.8,1,1,,closed
EDGE-048980,JCT-FDR-0073-004,FUSE-XFMR-024100,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.027,144.1,0.8675,0.5079,0.6985,150,13.8,1,1,,closed
EDGE-048981,FUSE-XFMR-024100,XFMR-024100,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.155,816.8,0.8179,0.4535,0.6985,150,13.8,1,1,,closed
EDGE-048982,JCT-FDR-0073-004,FUSE-XFMR-024101,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.031,162.4,1.6088,0.5181,1.007,100,13.8,2,1,,closed
EDGE-048983,FUSE-XFMR-024101,XFMR-024101,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.174,920.0,1.6108,0.4612,1.007,100,13.8,2,1,,closed
EDGE-048984,JCT-FDR-0073-004,FUSE-XFMR-024102,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.035,182.2,0.854,0.4893,0.6985,150,13.8,2,1,,closed
EDGE-048985,FUSE-XFMR-024102,XFMR-024102,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.196,1032.2,0.8563,0.5334,0.6985,150,13.8,2,1,,closed
EDGE-048986,JCT-FDR-0073-004,FUSE-XFMR-024103,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.037,197.2,0.5525,0.4958,0.5345,230,13.8,1,0,,closed
EDGE-048987,FUSE-XFMR-024103,XFMR-024103,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.212,1117.5,0.6023,0.4842,0.5345,230,13.8,1,0,,closed
