edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-048988,JCT-FDR-0073-004,FUSE-XFMR-024104,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.041,218.6,1.503,0.5494,1.007,100,13.8,1,1,,closed
EDGE-048989,FUSE-XFMR-024104,XFMR-024104,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.235,1238.7,1.6422,0.5303,1.007,100,13.8,1,1,,closed
EDGE-048990,JCT-FDR-0073-004,FUSE-XFMR-024105,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.045,236.8,0.593,0.5012,0.5345,230,13.8,3,1,,closed
EDGE-048991,FUSE-XFMR-024105,XFMR-024105,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.254,1341.9,0.5951,0.5204,0.5345,230,13.8,3,1,,closed
EDGE-048992,JCT-FDR-0073-004,FUSE-XFMR-024106,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.048,252.6,1.5481,0.4842,1.007,100,13.8,1,1,,closed
EDGE-048993,FUSE-XFMR-024106,XFMR-024106,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.271,1431.7,1.6507,0.4641,1.007,100,13.8,1,1,,closed
EDGE-048994,JCT-FDR-0073-004,FUSE-XFMR-024107,FDR-0073,SUB-016,lateral_underground,1/0 AL,AC,0.052,274.0,0.5521,0.5077,0.5345,230,13.8,2,0,,closed
EDGE-048995,FUSE-XFMR-024107,XFMR-024107,FDR-0073,SUB-016,lateral_underground,1/0 AL,AC,0.294,1552.8,0.5648,0.4782,0.5345,230,13.8,2,0,,closed
EDGE-048996,JCT-FDR-0073-004,FUSE-XFMR-024108,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.055,291.5,0.5446,0.4528,0.5345,230,13.8,1,0,,closed
EDGE-048997,FUSE-XFMR-024108,XFMR-024108,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.313,1651.6,0.5746,0.4943,0.5345,230,13.8,1,0,,closed
EDGE-048998,JCT-FDR-0073-004,FUSE-XFMR-024109,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.058,306.5,1.617,0.5375,1.007,100,13.8,2,1,,closed
EDGE-048999,FUSE-XFMR-024109,XFMR-024109,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.329,1736.9,1.4839,0.5494,1.007,100,13.8,2,1,,closed
EDGE-049000,JCT-FDR-0073-004,FUSE-XFMR-024110,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.061,323.9,0.3198,0.4161,0.3655,340,13.8,2,1,,closed
EDGE-049001,FUSE-XFMR-024110,XFMR-024110,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.348,1835.6,0.2898,0.4767,0.3655,340,13.8,2,1,,closed
EDGE-049002,JCT-FDR-0073-004,FUSE-XFMR-024111,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.065,343.7,0.5878,0.4627,0.5345,230,13.8,2,1,,closed
EDGE-049003,FUSE-XFMR-024111,XFMR-024111,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.369,1947.8,0.5513,0.5173,0.5345,230,13.8,2,1,,closed
EDGE-049004,JCT-FDR-0073-004,FUSE-XFMR-024112,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.068,361.2,1.4287,0.4926,1.007,100,13.8,1,1,,closed
EDGE-049005,FUSE-XFMR-024112,XFMR-024112,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.388,2046.5,1.4205,0.5078,1.007,100,13.8,1,1,,closed
EDGE-049006,JCT-FDR-0073-004,FUSE-XFMR-024113,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.072,378.6,0.9592,0.5462,0.6985,150,13.8,1,1,,closed
EDGE-049007,FUSE-XFMR-024113,XFMR-024113,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.406,2145.3,0.935,0.5144,0.6985,150,13.8,1,1,,closed
EDGE-049008,JCT-FDR-0073-004,FUSE-XFMR-024114,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.076,400.8,0.8863,0.5424,0.6985,150,13.8,1,0,,closed
EDGE-049009,FUSE-XFMR-024114,XFMR-024114,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.43,2270.9,0.8528,0.5116,0.6985,150,13.8,1,0,,closed
EDGE-049010,JCT-FDR-0073-004,FUSE-XFMR-024115,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.079,416.6,1.6272,0.5313,1.007,100,13.8,2,1,,closed
EDGE-049011,FUSE-XFMR-024115,XFMR-024115,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.447,2360.7,1.3762,0.5157,1.007,100,13.8,2,1,,closed
EDGE-049012,JCT-FDR-0073-004,FUSE-XFMR-024116,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.083,435.6,0.3043,0.4232,0.3655,340,13.8,3,0,,closed
EDGE-049013,FUSE-XFMR-024116,XFMR-024116,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.468,2468.4,0.2704,0.4569,0.3655,340,13.8,3,0,,closed
EDGE-049014,JCT-FDR-0073-004,FUSE-XFMR-024117,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.086,453.0,0.3015,0.4629,0.3655,340,13.8,1,1,,closed
EDGE-049015,FUSE-XFMR-024117,XFMR-024117,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.486,2567.1,0.2887,0.4264,0.3655,340,13.8,1,1,,closed
EDGE-049016,JCT-FDR-0073-004,FUSE-XFMR-024118,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.09,472.8,1.526,0.5363,1.007,100,13.8,2,0,,closed
EDGE-049017,FUSE-XFMR-024118,XFMR-024118,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.507,2679.3,1.4019,0.5139,1.007,100,13.8,2,0,,closed
EDGE-049018,JCT-FDR-0073-004,FUSE-XFMR-024119,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.092,487.9,0.6179,0.4784,0.5345,230,13.8,1,1,,closed
EDGE-049019,FUSE-XFMR-024119,XFMR-024119,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.524,2764.6,0.6136,0.4946,0.5345,230,13.8,1,1,,closed
EDGE-049020,JCT-FDR-0073-004,FUSE-XFMR-024120,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.096,505.3,0.5525,0.4529,0.5345,230,13.8,2,1,,closed
EDGE-049021,FUSE-XFMR-024120,XFMR-024120,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.542,2863.3,0.6001,0.4609,0.5345,230,13.8,2,1,,closed
EDGE-049022,JCT-FDR-0073-004,FUSE-XFMR-024121,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.099,525.1,1.6082,0.471,1.007,100,13.8,2,0,,closed
EDGE-049023,FUSE-XFMR-024121,XFMR-024121,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.564,2975.5,1.3617,0.4926,1.007,100,13.8,2,0,,closed
EDGE-049024,JCT-FDR-0073-004,FUSE-XFMR-024122,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.103,544.9,0.2948,0.3917,0.3655,340,13.8,2,0,,closed
EDGE-049025,FUSE-XFMR-024122,XFMR-024122,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.585,3087.7,0.28,0.4138,0.3655,340,13.8,2,0,,closed
EDGE-049026,JCT-FDR-0073-004,FUSE-XFMR-024123,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.106,559.9,0.8234,0.5239,0.6985,150,13.8,1,0,,closed
EDGE-049027,FUSE-XFMR-024123,XFMR-024123,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.601,3173.0,0.9309,0.4811,0.6985,150,13.8,1,0,,closed
EDGE-049028,JCT-FDR-0073-004,FUSE-XFMR-024124,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.11,580.5,1.5071,0.4618,1.007,100,13.8,1,1,,closed
EDGE-049029,FUSE-XFMR-024124,XFMR-024124,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.623,3289.7,1.4637,0.5265,1.007,100,13.8,1,1,,closed
EDGE-049030,JCT-FDR-0073-004,FUSE-XFMR-024125,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.113,595.6,0.5787,0.5201,0.5345,230,13.8,1,1,,closed
EDGE-049031,FUSE-XFMR-024125,XFMR-024125,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.639,3375.0,0.646,0.4822,0.5345,230,13.8,1,1,,closed
EDGE-049032,JCT-FDR-0073-004,FUSE-XFMR-024126,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.116,614.6,0.9218,0.525,0.6985,150,13.8,2,1,,closed
EDGE-049033,FUSE-XFMR-024126,XFMR-024126,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.66,3482.7,0.9112,0.5201,0.6985,150,13.8,2,1,,closed
EDGE-049034,JCT-FDR-0073-004,FUSE-XFMR-024127,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.12,633.6,0.5755,0.487,0.5345,230,13.8,1,1,,closed
EDGE-049035,FUSE-XFMR-024127,XFMR-024127,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.68,3590.4,0.56,0.4768,0.5345,230,13.8,1,1,,closed
EDGE-049036,JCT-FDR-0073-004,FUSE-XFMR-024128,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.124,653.4,0.2933,0.4559,0.3655,340,13.8,1,1,,closed
EDGE-049037,FUSE-XFMR-024128,XFMR-024128,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.701,3702.6,0.2735,0.4554,0.3655,340,13.8,1,1,,closed
EDGE-049038,JCT-FDR-0073-004,FUSE-XFMR-024129,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.126,667.7,0.6252,0.4914,0.5345,230,13.8,1,1,,closed
EDGE-049039,FUSE-XFMR-024129,XFMR-024129,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.717,3783.4,0.5352,0.4628,0.5345,230,13.8,1,1,,closed
EDGE-049040,JCT-FDR-0073-004,FUSE-XFMR-024130,FDR-0073,SUB-016,lateral_underground,1/0 AL,C,0.13,688.2,0.6067,0.4479,0.5345,230,13.8,1,0,,closed
EDGE-049041,FUSE-XFMR-024130,XFMR-024130,FDR-0073,SUB-016,lateral_underground,1/0 AL,C,0.739,3900.1,0.644,0.4942,0.5345,230,13.8,1,0,,closed
EDGE-049042,JCT-FDR-0073-004,FUSE-XFMR-024131,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.134,706.5,1.6289,0.48,1.007,100,13.8,2,1,,closed
EDGE-049043,FUSE-XFMR-024131,XFMR-024131,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.758,4003.3,1.4823,0.5026,1.007,100,13.8,2,1,,closed
EDGE-049044,JCT-FDR-0073-004,FUSE-XFMR-024132,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.138,726.3,0.5983,0.4583,0.5345,230,13.8,1,1,,closed
EDGE-049045,FUSE-XFMR-024132,XFMR-024132,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.779,4115.5,0.6389,0.478,0.5345,230,13.8,1,1,,closed
EDGE-049046,JCT-FDR-0073-004,FUSE-XFMR-024133,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.141,742.9,0.8913,0.4595,0.6985,150,13.8,3,1,,closed
EDGE-049047,FUSE-XFMR-024133,XFMR-024133,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.797,4209.7,0.9094,0.4532,0.6985,150,13.8,3,1,,closed
EDGE-049048,JCT-FDR-0073-004,JCT-FDR-0073-005,FDR-0073,SUB-016,primary_overhead,477 ACSR,ABC,0.96,5068.8,0.1952,0.3895,0.3157,530,13.8,3,1,,closed
EDGE-049049,JCT-FDR-0073-005,FUSE-XFMR-024134,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.001,4.8,0.5771,0.4436,0.5345,230,13.8,1,1,,closed
EDGE-049050,FUSE-XFMR-024134,XFMR-024134,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.005,26.9,0.6124,0.4461,0.5345,230,13.8,1,1,,closed
EDGE-049051,JCT-FDR-0073-005,FUSE-XFMR-024135,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.004,19.0,0.3215,0.4549,0.3655,340,13.8,1,1,,closed
EDGE-049052,FUSE-XFMR-024135,XFMR-024135,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.02,107.7,0.2995,0.4501,0.3655,340,13.8,1,1,,closed
EDGE-049053,JCT-FDR-0073-005,FUSE-XFMR-024136,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.007,37.2,0.5873,0.5041,0.5345,230,13.8,2,0,,closed
EDGE-049054,FUSE-XFMR-024136,XFMR-024136,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.04,210.9,0.6313,0.443,0.5345,230,13.8,2,0,,closed
EDGE-049055,JCT-FDR-0073-005,FUSE-XFMR-024137,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.01,53.1,0.9284,0.5224,0.6985,150,13.8,1,1,,closed
EDGE-049056,FUSE-XFMR-024137,XFMR-024137,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.057,300.7,0.8407,0.5437,0.6985,150,13.8,1,1,,closed
EDGE-049057,JCT-FDR-0073-005,FUSE-XFMR-024138,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.013,71.3,0.6511,0.4798,0.5345,230,13.8,2,1,,closed
EDGE-049058,FUSE-XFMR-024138,XFMR-024138,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.076,403.9,0.6415,0.51,0.5345,230,13.8,2,1,,closed
EDGE-049059,JCT-FDR-0073-005,FUSE-XFMR-024139,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.017,88.7,0.9667,0.4932,0.6985,150,13.8,2,1,,closed
EDGE-049060,FUSE-XFMR-024139,XFMR-024139,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.095,502.7,0.8853,0.4829,0.6985,150,13.8,2,1,,closed
EDGE-049061,JCT-FDR-0073-005,FUSE-XFMR-024140,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.02,107.7,0.3122,0.3937,0.3655,340,13.8,1,1,,closed
EDGE-049062,FUSE-XFMR-024140,XFMR-024140,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.116,610.4,0.3019,0.3947,0.3655,340,13.8,1,1,,closed
EDGE-049063,JCT-FDR-0073-005,FUSE-XFMR-024141,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.024,125.9,1.5566,0.4608,1.007,100,13.8,1,1,,closed
EDGE-049064,FUSE-XFMR-024141,XFMR-024141,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.135,713.6,1.4541,0.4885,1.007,100,13.8,1,1,,closed
EDGE-049065,JCT-FDR-0073-005,FUSE-XFMR-024142,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.028,145.7,0.6176,0.4453,0.5345,230,13.8,1,1,,closed
EDGE-049066,FUSE-XFMR-024142,XFMR-024142,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.156,825.8,0.5421,0.4445,0.5345,230,13.8,1,1,,closed
EDGE-049067,JCT-FDR-0073-005,FUSE-XFMR-024143,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.031,163.2,0.8226,0.5301,0.6985,150,13.8,1,1,,closed
EDGE-049068,FUSE-XFMR-024143,XFMR-024143,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.175,924.5,0.9245,0.4631,0.6985,150,13.8,1,1,,closed
EDGE-049069,JCT-FDR-0073-005,FUSE-XFMR-024144,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AB,0.034,181.4,0.8987,0.5296,0.6985,150,13.8,2,0,,closed
EDGE-049070,FUSE-XFMR-024144,XFMR-024144,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AB,0.195,1027.8,0.9068,0.536,0.6985,150,13.8,2,0,,closed
EDGE-049071,JCT-FDR-0073-005,FUSE-XFMR-024145,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.037,198.0,0.9236,0.4874,0.6985,150,13.8,3,1,,closed
EDGE-049072,FUSE-XFMR-024145,XFMR-024145,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.212,1122.0,0.8516,0.4769,0.6985,150,13.8,3,1,,closed
EDGE-049073,JCT-FDR-0073-005,FUSE-XFMR-024146,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.041,217.0,0.2804,0.4726,0.3655,340,13.8,1,1,,closed
EDGE-049074,FUSE-XFMR-024146,XFMR-024146,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.233,1229.7,0.3213,0.3996,0.3655,340,13.8,1,1,,closed
EDGE-049075,JCT-FDR-0073-005,FUSE-XFMR-024147,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AC,0.045,236.0,0.9619,0.4612,0.6985,150,13.8,2,0,,closed
EDGE-049076,FUSE-XFMR-024147,XFMR-024147,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AC,0.253,1337.4,0.9622,0.5443,0.6985,150,13.8,2,0,,closed
EDGE-049077,JCT-FDR-0073-005,FUSE-XFMR-024148,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.048,251.1,1.598,0.4879,1.007,100,13.8,3,0,,closed
EDGE-049078,FUSE-XFMR-024148,XFMR-024148,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.269,1422.7,1.4552,0.4731,1.007,100,13.8,3,0,,closed
EDGE-049079,JCT-FDR-0073-005,FUSE-XFMR-024149,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.052,272.4,1.6002,0.5227,1.007,100,13.8,1,1,,closed
EDGE-049080,FUSE-XFMR-024149,XFMR-024149,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.292,1543.9,1.4747,0.5195,1.007,100,13.8,1,1,,closed
EDGE-049081,JCT-FDR-0073-005,FUSE-XFMR-024150,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.055,290.7,0.6246,0.4382,0.5345,230,13.8,2,0,,closed
EDGE-049082,FUSE-XFMR-024150,XFMR-024150,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.312,1647.1,0.6136,0.4739,0.5345,230,13.8,2,0,,closed
EDGE-049083,JCT-FDR-0073-005,FUSE-XFMR-024151,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.058,306.5,0.8448,0.5415,0.6985,150,13.8,2,1,,closed
EDGE-049084,FUSE-XFMR-024151,XFMR-024151,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.329,1736.9,0.8267,0.4536,0.6985,150,13.8,2,1,,closed
EDGE-049085,JCT-FDR-0073-005,FUSE-XFMR-024152,FDR-0073,SUB-016,lateral_underground,4/0 AL,C,0.061,323.1,0.275,0.4535,0.3655,340,13.8,1,0,,closed
EDGE-049086,FUSE-XFMR-024152,XFMR-024152,FDR-0073,SUB-016,lateral_underground,4/0 AL,C,0.347,1831.1,0.2688,0.4144,0.3655,340,13.8,1,0,,closed
EDGE-049087,JCT-FDR-0073-005,FUSE-XFMR-024153,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.065,345.3,0.2932,0.4289,0.3655,340,13.8,2,1,,closed
EDGE-049088,FUSE-XFMR-024153,XFMR-024153,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.371,1956.8,0.3117,0.4375,0.3655,340,13.8,2,1,,closed
EDGE-049089,JCT-FDR-0073-005,FUSE-XFMR-024154,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.069,362.7,0.2707,0.4042,0.3655,340,13.8,2,1,,closed
EDGE-049090,FUSE-XFMR-024154,XFMR-024154,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.389,2055.5,0.2683,0.4664,0.3655,340,13.8,2,1,,closed
EDGE-049091,JCT-FDR-0073-005,FUSE-XFMR-024155,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.072,382.5,1.3636,0.4654,1.007,100,13.8,1,1,,closed
EDGE-049092,FUSE-XFMR-024155,XFMR-024155,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.411,2167.7,1.424,0.5335,1.007,100,13.8,1,1,,closed
EDGE-049093,JCT-FDR-0073-005,FUSE-XFMR-024156,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.076,399.2,0.2961,0.4752,0.3655,340,13.8,2,1,,closed
EDGE-049094,FUSE-XFMR-024156,XFMR-024156,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.428,2262.0,0.2755,0.3948,0.3655,340,13.8,2,1,,closed
EDGE-049095,JCT-FDR-0073-005,FUSE-XFMR-024157,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.079,419.0,0.9353,0.4691,0.6985,150,13.8,1,1,,closed
EDGE-049096,FUSE-XFMR-024157,XFMR-024157,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.45,2374.2,0.9239,0.5202,0.6985,150,13.8,1,1,,closed
EDGE-049097,JCT-FDR-0073-005,FUSE-XFMR-024158,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.083,436.4,0.2877,0.4017,0.3655,340,13.8,1,1,,closed
EDGE-049098,FUSE-XFMR-024158,XFMR-024158,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.468,2472.9,0.3261,0.4123,0.3655,340,13.8,1,1,,closed
EDGE-049099,JCT-FDR-0073-005,FUSE-XFMR-024159,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.086,454.6,0.3186,0.4548,0.3655,340,13.8,2,1,,closed
EDGE-049100,FUSE-XFMR-024159,XFMR-024159,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.488,2576.1,0.2954,0.4529,0.3655,340,13.8,2,1,,closed
EDGE-049101,JCT-FDR-0073-005,FUSE-XFMR-024160,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.089,471.2,0.5818,0.4446,0.5345,230,13.8,2,1,,closed
EDGE-049102,FUSE-XFMR-024160,XFMR-024160,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.506,2670.4,0.5756,0.4694,0.5345,230,13.8,2,1,,closed
EDGE-049103,JCT-FDR-0073-005,FUSE-XFMR-024161,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.093,490.2,0.6256,0.5022,0.5345,230,13.8,1,1,,closed
EDGE-049104,FUSE-XFMR-024161,XFMR-024161,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.526,2778.1,0.6507,0.4441,0.5345,230,13.8,1,1,,closed
EDGE-049105,JCT-FDR-0073-005,FUSE-XFMR-024162,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.096,509.3,0.9759,0.5376,0.6985,150,13.8,1,1,,closed
EDGE-049106,FUSE-XFMR-024162,XFMR-024162,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.547,2885.8,0.815,0.5407,0.6985,150,13.8,1,1,,closed
EDGE-049107,JCT-FDR-0073-005,FUSE-XFMR-024163,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.1,527.5,1.421,0.487,1.007,100,13.8,2,1,,closed
EDGE-049108,FUSE-XFMR-024163,XFMR-024163,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.566,2989.0,1.4838,0.5548,1.007,100,13.8,2,1,,closed
EDGE-049109,JCT-FDR-0073-005,FUSE-XFMR-024164,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.103,543.3,0.8924,0.4687,0.6985,150,13.8,1,1,,closed
EDGE-049110,FUSE-XFMR-024164,XFMR-024164,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.583,3078.8,0.9479,0.5053,0.6985,150,13.8,1,1,,closed
EDGE-049111,JCT-FDR-0073-005,FUSE-XFMR-024165,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.106,562.3,1.509,0.5452,1.007,100,13.8,2,1,,closed
EDGE-049112,FUSE-XFMR-024165,XFMR-024165,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.603,3186.5,1.3891,0.4716,1.007,100,13.8,2,1,,closed
EDGE-049113,JCT-FDR-0073-005,FUSE-XFMR-024166,FDR-0073,SUB-016,lateral_underground,#2 ACSR,BC,0.11,578.2,0.9637,0.5378,0.6985,150,13.8,2,0,,closed
EDGE-049114,FUSE-XFMR-024166,XFMR-024166,FDR-0073,SUB-016,lateral_underground,#2 ACSR,BC,0.62,3276.2,0.8736,0.5511,0.6985,150,13.8,2,0,,closed
EDGE-049115,JCT-FDR-0073-005,FUSE-XFMR-024167,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.113,598.0,0.3002,0.4024,0.3655,340,13.8,3,0,,closed
EDGE-049116,FUSE-XFMR-024167,XFMR-024167,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.642,3388.4,0.3157,0.4032,0.3655,340,13.8,3,0,,closed
EDGE-049117,JCT-FDR-0073-005,FUSE-XFMR-024168,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.117,615.4,1.4984,0.5109,1.007,100,13.8,1,1,,closed
EDGE-049118,FUSE-XFMR-024168,XFMR-024168,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.66,3487.2,1.5405,0.4636,1.007,100,13.8,1,1,,closed
EDGE-049119,JCT-FDR-0073-005,FUSE-XFMR-024169,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.12,633.6,0.2835,0.4192,0.3655,340,13.8,3,1,,closed
EDGE-049120,FUSE-XFMR-024169,XFMR-024169,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.68,3590.4,0.3009,0.4723,0.3655,340,13.8,3,1,,closed
EDGE-049121,JCT-FDR-0073-005,FUSE-XFMR-024170,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.124,654.2,0.5936,0.4664,0.5345,230,13.8,1,1,,closed
EDGE-049122,FUSE-XFMR-024170,XFMR-024170,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.702,3707.1,0.5893,0.5236,0.5345,230,13.8,1,1,,closed
EDGE-049123,JCT-FDR-0073-005,FUSE-XFMR-024171,FDR-0073,SUB-016,lateral_underground,4/0 AL,AC,0.127,668.4,0.3092,0.3998,0.3655,340,13.8,2,0,,closed
EDGE-049124,FUSE-XFMR-024171,XFMR-024171,FDR-0073,SUB-016,lateral_underground,4/0 AL,AC,0.717,3787.9,0.2833,0.4164,0.3655,340,13.8,2,0,,closed
EDGE-049125,JCT-FDR-0073-005,FUSE-XFMR-024172,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.131,689.0,1.5587,0.5175,1.007,100,13.8,1,1,,closed
EDGE-049126,FUSE-XFMR-024172,XFMR-024172,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.739,3904.6,1.4619,0.5069,1.007,100,13.8,1,1,,closed
EDGE-049127,JCT-FDR-0073-005,FUSE-XFMR-024173,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.133,704.1,0.8705,0.4585,0.6985,150,13.8,1,1,,closed
EDGE-049128,FUSE-XFMR-024173,XFMR-024173,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.756,3989.8,0.9518,0.4728,0.6985,150,13.8,1,1,,closed
EDGE-049129,JCT-FDR-0073-005,FUSE-XFMR-024174,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.137,723.9,0.3214,0.4392,0.3655,340,13.8,1,1,,closed
EDGE-049130,FUSE-XFMR-024174,XFMR-024174,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.777,4102.0,0.2852,0.4418,0.3655,340,13.8,1,1,,closed
EDGE-049131,JCT-FDR-0073-005,FUSE-XFMR-024175,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.141,743.7,1.4922,0.5584,1.007,100,13.8,1,1,,closed
EDGE-049132,FUSE-XFMR-024175,XFMR-024175,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.798,4214.2,1.3679,0.4785,1.007,100,13.8,1,1,,closed
EDGE-049133,JCT-FDR-0073-005,JCT-FDR-0073-006,FDR-0073,SUB-016,primary_overhead,477 ACSR,ABC,0.96,5068.8,0.2174,0.4364,0.3226,530,13.8,3,1,,closed
EDGE-049134,JCT-FDR-0073-006,FUSE-XFMR-024176,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.001,4.0,1.4705,0.4925,1.007,100,13.8,2,1,,closed
EDGE-049135,FUSE-XFMR-024176,XFMR-024176,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.004,22.4,1.6531,0.5294,1.007,100,13.8,2,1,,closed
EDGE-049136,JCT-FDR-0073-006,FUSE-XFMR-024177,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.004,23.0,0.2707,0.4679,0.3655,340,13.8,1,1,,closed
EDGE-049137,FUSE-XFMR-024177,XFMR-024177,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.025,130.2,0.2948,0.3945,0.3655,340,13.8,1,1,,closed
EDGE-049138,JCT-FDR-0073-006,FUSE-XFMR-024178,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.007,37.2,0.8258,0.4874,0.6985,150,13.8,2,1,,closed
EDGE-049139,FUSE-XFMR-024178,XFMR-024178,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.04,210.9,0.812,0.521,0.6985,150,13.8,2,1,,closed
EDGE-049140,JCT-FDR-0073-006,FUSE-XFMR-024179,FDR-0073,SUB-016,lateral_underground,4/0 AL,C,0.011,59.4,0.2772,0.4157,0.3655,340,13.8,1,0,,closed
EDGE-049141,FUSE-XFMR-024179,XFMR-024179,FDR-0073,SUB-016,lateral_underground,4/0 AL,C,0.064,336.6,0.3127,0.4107,0.3655,340,13.8,1,0,,closed
EDGE-049142,JCT-FDR-0073-006,FUSE-XFMR-024180,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.015,77.6,0.6282,0.5092,0.5345,230,13.8,1,0,,closed
EDGE-049143,FUSE-XFMR-024180,XFMR-024180,FDR-0073,SUB-016,lateral_underground,1/0 AL,A,0.083,439.8,0.6141,0.5137,0.5345,230,13.8,1,0,,closed
EDGE-049144,JCT-FDR-0073-006,FUSE-XFMR-024181,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.017,91.1,1.3939,0.4788,1.007,100,13.8,1,1,,closed
EDGE-049145,FUSE-XFMR-024181,XFMR-024181,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.098,516.1,1.4963,0.5371,1.007,100,13.8,1,1,,closed
EDGE-049146,JCT-FDR-0073-006,FUSE-XFMR-024182,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.021,110.1,0.6097,0.4496,0.5345,230,13.8,2,1,,closed
EDGE-049147,FUSE-XFMR-024182,XFMR-024182,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.118,623.8,0.6199,0.5006,0.5345,230,13.8,2,1,,closed
EDGE-049148,JCT-FDR-0073-006,FUSE-XFMR-024183,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.024,126.7,0.6039,0.4413,0.5345,230,13.8,3,1,,closed
EDGE-049149,FUSE-XFMR-024183,XFMR-024183,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.136,718.1,0.6157,0.4754,0.5345,230,13.8,3,1,,closed
EDGE-049150,JCT-FDR-0073-006,FUSE-XFMR-024184,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.028,145.7,0.9424,0.4781,0.6985,150,13.8,1,1,,closed
EDGE-049151,FUSE-XFMR-024184,XFMR-024184,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.156,825.8,0.9521,0.525,0.6985,150,13.8,1,1,,closed
EDGE-049152,JCT-FDR-0073-006,FUSE-XFMR-024185,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.031,163.9,1.4278,0.4897,1.007,100,13.8,1,1,,closed
EDGE-049153,FUSE-XFMR-024185,XFMR-024185,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.176,929.0,1.3758,0.4834,1.007,100,13.8,1,1,,closed
EDGE-049154,JCT-FDR-0073-006,FUSE-XFMR-024186,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.034,180.6,0.942,0.4908,0.6985,150,13.8,2,1,,closed
EDGE-049155,FUSE-XFMR-024186,XFMR-024186,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.194,1023.3,0.8403,0.4773,0.6985,150,13.8,2,1,,closed
EDGE-049156,JCT-FDR-0073-006,FUSE-XFMR-024187,FDR-0073,SUB-016,lateral_underground,#4 CU,A,0.038,202.0,1.3825,0.5584,1.007,100,13.8,1,0,,closed
EDGE-049157,FUSE-XFMR-024187,XFMR-024187,FDR-0073,SUB-016,lateral_underground,#4 CU,A,0.217,1144.4,1.4494,0.5522,1.007,100,13.8,1,0,,closed
EDGE-049158,JCT-FDR-0073-006,FUSE-XFMR-024188,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.042,219.4,1.6478,0.5495,1.007,100,13.8,3,1,,closed
EDGE-049159,FUSE-XFMR-024188,XFMR-024188,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.235,1243.2,1.3627,0.5047,1.007,100,13.8,3,1,,closed
EDGE-049160,JCT-FDR-0073-006,FUSE-XFMR-024189,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.045,237.6,0.5883,0.4949,0.5345,230,13.8,2,1,,closed
EDGE-049161,FUSE-XFMR-024189,XFMR-024189,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.255,1346.4,0.6287,0.5039,0.5345,230,13.8,2,1,,closed
EDGE-049162,JCT-FDR-0073-006,FUSE-XFMR-024190,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.048,254.2,1.5094,0.4911,1.007,100,13.8,2,1,,closed
EDGE-049163,FUSE-XFMR-024190,XFMR-024190,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.273,1440.6,1.4869,0.514,1.007,100,13.8,2,1,,closed
EDGE-049164,JCT-FDR-0073-006,FUSE-XFMR-024191,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.052,274.8,0.5737,0.519,0.5345,230,13.8,2,0,,closed
EDGE-049165,FUSE-XFMR-024191,XFMR-024191,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.295,1557.3,0.6113,0.4781,0.5345,230,13.8,2,0,,closed
EDGE-049166,JCT-FDR-0073-006,FUSE-XFMR-024192,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.056,293.0,1.5923,0.5508,1.007,100,13.8,2,1,,closed
EDGE-049167,FUSE-XFMR-024192,XFMR-024192,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.315,1660.6,1.5219,0.4812,1.007,100,13.8,2,1,,closed
EDGE-049168,JCT-FDR-0073-006,FUSE-XFMR-024193,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.059,309.7,0.3258,0.4273,0.3655,340,13.8,2,0,,closed
EDGE-049169,FUSE-XFMR-024193,XFMR-024193,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.332,1754.8,0.3201,0.4536,0.3655,340,13.8,2,0,,closed
EDGE-049170,JCT-FDR-0073-006,FUSE-XFMR-024194,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.062,329.5,0.623,0.4551,0.5345,230,13.8,2,1,,closed
EDGE-049171,FUSE-XFMR-024194,XFMR-024194,FDR-0073,SUB-016,lateral_overhead,1/0 AL,BC,0.354,1867.0,0.6333,0.4686,0.5345,230,13.8,2,1,,closed
EDGE-049172,JCT-FDR-0073-006,FUSE-XFMR-024195,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.066,346.1,0.3219,0.4751,0.3655,340,13.8,3,1,,closed
EDGE-049173,FUSE-XFMR-024195,XFMR-024195,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.371,1961.3,0.2807,0.4456,0.3655,340,13.8,3,1,,closed
EDGE-049174,JCT-FDR-0073-006,FUSE-XFMR-024196,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.069,364.3,1.5409,0.5461,1.007,100,13.8,2,1,,closed
EDGE-049175,FUSE-XFMR-024196,XFMR-024196,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.391,2064.5,1.4608,0.4768,1.007,100,13.8,2,1,,closed
EDGE-049176,JCT-FDR-0073-006,FUSE-XFMR-024197,FDR-0073,SUB-016,lateral_underground,#4 CU,C,0.073,383.3,1.3798,0.4888,1.007,100,13.8,1,0,,closed
EDGE-049177,FUSE-XFMR-024197,XFMR-024197,FDR-0073,SUB-016,lateral_underground,#4 CU,C,0.411,2172.2,1.6063,0.535,1.007,100,13.8,1,0,,closed
EDGE-049178,JCT-FDR-0073-006,FUSE-XFMR-024198,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.076,400.0,0.5895,0.481,0.5345,230,13.8,1,1,,closed
EDGE-049179,FUSE-XFMR-024198,XFMR-024198,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.429,2266.4,0.5572,0.4912,0.5345,230,13.8,1,1,,closed
EDGE-049180,JCT-FDR-0073-006,FUSE-XFMR-024199,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.08,419.8,0.5893,0.506,0.5345,230,13.8,3,1,,closed
EDGE-049181,FUSE-XFMR-024199,XFMR-024199,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.451,2378.6,0.6448,0.5182,0.5345,230,13.8,3,1,,closed
EDGE-049182,JCT-FDR-0073-006,FUSE-XFMR-024200,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.083,435.6,1.5305,0.5012,1.007,100,13.8,2,1,,closed
EDGE-049183,FUSE-XFMR-024200,XFMR-024200,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.468,2468.4,1.4351,0.4686,1.007,100,13.8,2,1,,closed
EDGE-049184,JCT-FDR-0073-006,FUSE-XFMR-024201,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.086,454.6,0.5465,0.4476,0.5345,230,13.8,1,1,,closed
EDGE-049185,FUSE-XFMR-024201,XFMR-024201,FDR-0073,SUB-016,lateral_overhead,1/0 AL,A,0.488,2576.1,0.5901,0.473,0.5345,230,13.8,1,1,,closed
EDGE-049186,JCT-FDR-0073-006,FUSE-XFMR-024202,FDR-0073,SUB-016,lateral_underground,1/0 AL,AC,0.089,469.7,0.6061,0.4557,0.5345,230,13.8,2,0,,closed
EDGE-049187,FUSE-XFMR-024202,XFMR-024202,FDR-0073,SUB-016,lateral_underground,1/0 AL,AC,0.504,2661.4,0.5834,0.5135,0.5345,230,13.8,2,0,,closed
EDGE-049188,JCT-FDR-0073-006,FUSE-XFMR-024203,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.093,490.2,0.2906,0.4657,0.3655,340,13.8,2,0,,closed
EDGE-049189,FUSE-XFMR-024203,XFMR-024203,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.526,2778.1,0.3176,0.4721,0.3655,340,13.8,2,0,,closed
EDGE-049190,JCT-FDR-0073-006,FUSE-XFMR-024204,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.097,510.8,0.275,0.4476,0.3655,340,13.8,3,1,,closed
EDGE-049191,FUSE-XFMR-024204,XFMR-024204,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.548,2894.8,0.3086,0.4007,0.3655,340,13.8,3,1,,closed
EDGE-049192,JCT-FDR-0073-006,FUSE-XFMR-024205,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.1,528.3,1.5388,0.5217,1.007,100,13.8,1,1,,closed
EDGE-049193,FUSE-XFMR-024205,XFMR-024205,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.567,2993.5,1.6139,0.5246,1.007,100,13.8,1,1,,closed
EDGE-049194,JCT-FDR-0073-006,FUSE-XFMR-024206,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.103,546.5,0.3173,0.4306,0.3655,340,13.8,2,1,,closed
EDGE-049195,FUSE-XFMR-024206,XFMR-024206,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.586,3096.7,0.2832,0.4725,0.3655,340,13.8,2,1,,closed
EDGE-049196,JCT-FDR-0073-006,FUSE-XFMR-024207,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.106,562.3,1.4553,0.5609,1.007,100,13.8,2,1,,closed
EDGE-049197,FUSE-XFMR-024207,XFMR-024207,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.603,3186.5,1.4371,0.5583,1.007,100,13.8,2,1,,closed
EDGE-049198,JCT-FDR-0073-006,FUSE-XFMR-024208,FDR-0073,SUB-016,lateral_underground,#4 CU,AC,0.11,581.3,1.49,0.5125,1.007,100,13.8,2,0,,closed
EDGE-049199,FUSE-XFMR-024208,XFMR-024208,FDR-0073,SUB-016,lateral_underground,#4 CU,AC,0.624,3294.2,1.5317,0.5462,1.007,100,13.8,2,0,,closed
EDGE-049200,JCT-FDR-0073-006,FUSE-XFMR-024209,FDR-0073,SUB-016,lateral_underground,#4 CU,BC,0.113,598.0,1.4537,0.52,1.007,100,13.8,2,0,,closed
EDGE-049201,FUSE-XFMR-024209,XFMR-024209,FDR-0073,SUB-016,lateral_underground,#4 CU,BC,0.642,3388.4,1.6312,0.5356,1.007,100,13.8,2,0,,closed
EDGE-049202,JCT-FDR-0073-006,FUSE-XFMR-024210,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.116,614.6,1.4449,0.5151,1.007,100,13.8,2,0,,closed
EDGE-049203,FUSE-XFMR-024210,XFMR-024210,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.66,3482.7,1.4267,0.5511,1.007,100,13.8,2,0,,closed
EDGE-049204,JCT-FDR-0073-006,FUSE-XFMR-024211,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.121,637.6,0.2798,0.4115,0.3655,340,13.8,2,1,,closed
EDGE-049205,FUSE-XFMR-024211,XFMR-024211,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.684,3612.8,0.3037,0.4359,0.3655,340,13.8,2,1,,closed
EDGE-049206,JCT-FDR-0073-006,FUSE-XFMR-024212,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.124,653.4,0.9119,0.5228,0.6985,150,13.8,2,1,,closed
EDGE-049207,FUSE-XFMR-024212,XFMR-024212,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.701,3702.6,0.9119,0.5145,0.6985,150,13.8,2,1,,closed
EDGE-049208,JCT-FDR-0073-006,FUSE-XFMR-024213,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.127,670.8,0.808,0.4713,0.6985,150,13.8,2,1,,closed
EDGE-049209,FUSE-XFMR-024213,XFMR-024213,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.72,3801.3,0.8266,0.5067,0.6985,150,13.8,2,1,,closed
EDGE-049210,JCT-FDR-0073-006,FUSE-XFMR-024214,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.131,692.2,1.6009,0.5453,1.007,100,13.8,2,0,,closed
EDGE-049211,FUSE-XFMR-024214,XFMR-024214,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.743,3922.5,1.4894,0.5318,1.007,100,13.8,2,0,,closed
EDGE-049212,JCT-FDR-0073-006,FUSE-XFMR-024215,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.134,708.8,1.6467,0.5234,1.007,100,13.8,3,1,,closed
EDGE-049213,FUSE-XFMR-024215,XFMR-024215,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.761,4016.8,1.568,0.4785,1.007,100,13.8,3,1,,closed
EDGE-049214,JCT-FDR-0073-006,FUSE-XFMR-024216,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.137,723.9,0.9689,0.5295,0.6985,150,13.8,2,1,,closed
EDGE-049215,FUSE-XFMR-024216,XFMR-024216,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.777,4102.0,0.8214,0.4747,0.6985,150,13.8,2,1,,closed
EDGE-049216,JCT-FDR-0073-006,FUSE-XFMR-024217,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.141,745.3,0.2766,0.44,0.3655,340,13.8,2,1,,closed
EDGE-049217,FUSE-XFMR-024217,XFMR-024217,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.8,4223.2,0.2707,0.435,0.3655,340,13.8,2,1,,closed
EDGE-049218,JCT-FDR-0073-006,JCT-FDR-0073-007,FDR-0073,SUB-016,primary_overhead,477 ACSR,ABC,0.96,5068.8,0.2045,0.3902,0.3217,530,13.8,3,1,,closed
EDGE-049219,JCT-FDR-0073-007,FUSE-XFMR-024218,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.002,7.9,0.8056,0.4688,0.6985,150,13.8,2,1,,closed
EDGE-049220,FUSE-XFMR-024218,XFMR-024218,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.009,44.9,0.9518,0.4532,0.6985,150,13.8,2,1,,closed
EDGE-049221,JCT-FDR-0073-007,FUSE-XFMR-024219,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.003,17.4,1.4128,0.497,1.007,100,13.8,1,1,,closed
EDGE-049222,FUSE-XFMR-024219,XFMR-024219,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.019,98.7,1.4607,0.4982,1.007,100,13.8,1,1,,closed
EDGE-049223,JCT-FDR-0073-007,FUSE-XFMR-024220,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.007,36.4,0.283,0.4246,0.3655,340,13.8,3,1,,closed
EDGE-049224,FUSE-XFMR-024220,XFMR-024220,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.039,206.4,0.313,0.4495,0.3655,340,13.8,3,1,,closed
EDGE-049225,JCT-FDR-0073-007,FUSE-XFMR-024221,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.01,52.3,0.5814,0.4843,0.5345,230,13.8,2,1,,closed
EDGE-049226,FUSE-XFMR-024221,XFMR-024221,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.056,296.2,0.63,0.4529,0.5345,230,13.8,2,1,,closed
EDGE-049227,JCT-FDR-0073-007,FUSE-XFMR-024222,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.014,72.1,0.3139,0.4626,0.3655,340,13.8,3,1,,closed
EDGE-049228,FUSE-XFMR-024222,XFMR-024222,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.077,408.4,0.273,0.3926,0.3655,340,13.8,3,1,,closed
EDGE-049229,JCT-FDR-0073-007,FUSE-XFMR-024223,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.017,91.9,0.8173,0.5425,0.6985,150,13.8,3,1,,closed
EDGE-049230,FUSE-XFMR-024223,XFMR-024223,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.099,520.6,0.9143,0.4749,0.6985,150,13.8,3,1,,closed
EDGE-049231,JCT-FDR-0073-007,FUSE-XFMR-024224,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.02,106.9,1.6334,0.4929,1.007,100,13.8,1,1,,closed
EDGE-049232,FUSE-XFMR-024224,XFMR-024224,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.115,605.9,1.3856,0.5249,1.007,100,13.8,1,1,,closed
EDGE-049233,JCT-FDR-0073-007,FUSE-XFMR-024225,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AB,0.024,127.5,0.9787,0.5368,0.6985,150,13.8,2,0,,closed
EDGE-049234,FUSE-XFMR-024225,XFMR-024225,FDR-0073,SUB-016,lateral_underground,#2 ACSR,AB,0.137,722.6,0.9448,0.4979,0.6985,150,13.8,2,0,,closed
EDGE-049235,JCT-FDR-0073-007,FUSE-XFMR-024226,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.027,143.4,0.6255,0.4652,0.5345,230,13.8,2,1,,closed
EDGE-049236,FUSE-XFMR-024226,XFMR-024226,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.154,812.3,0.5932,0.4893,0.5345,230,13.8,2,1,,closed
EDGE-049237,JCT-FDR-0073-007,FUSE-XFMR-024227,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.031,163.9,0.3187,0.4409,0.3655,340,13.8,3,1,,closed
EDGE-049238,FUSE-XFMR-024227,XFMR-024227,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.176,929.0,0.303,0.4392,0.3655,340,13.8,3,1,,closed
EDGE-049239,JCT-FDR-0073-007,FUSE-XFMR-024228,FDR-0073,SUB-016,lateral_underground,1/0 AL,ABC,0.034,179.0,0.5994,0.4597,0.5345,230,13.8,3,0,,closed
EDGE-049240,FUSE-XFMR-024228,XFMR-024228,FDR-0073,SUB-016,lateral_underground,1/0 AL,ABC,0.192,1014.3,0.6208,0.5104,0.5345,230,13.8,3,0,,closed
EDGE-049241,JCT-FDR-0073-007,FUSE-XFMR-024229,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.037,198.0,1.3691,0.55,1.007,100,13.8,3,0,,closed
EDGE-049242,FUSE-XFMR-024229,XFMR-024229,FDR-0073,SUB-016,lateral_underground,#4 CU,ABC,0.212,1122.0,1.496,0.465,1.007,100,13.8,3,0,,closed
EDGE-049243,JCT-FDR-0073-007,FUSE-XFMR-024230,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.041,217.8,0.2815,0.3934,0.3655,340,13.8,1,1,,closed
EDGE-049244,FUSE-XFMR-024230,XFMR-024230,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.234,1234.2,0.3226,0.4476,0.3655,340,13.8,1,1,,closed
EDGE-049245,JCT-FDR-0073-007,FUSE-XFMR-024231,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.045,236.8,1.5332,0.4981,1.007,100,13.8,2,1,,closed
EDGE-049246,FUSE-XFMR-024231,XFMR-024231,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.254,1341.9,1.5975,0.4974,1.007,100,13.8,2,1,,closed
EDGE-049247,JCT-FDR-0073-007,FUSE-XFMR-024232,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.048,254.2,0.2866,0.4013,0.3655,340,13.8,3,0,,closed
EDGE-049248,FUSE-XFMR-024232,XFMR-024232,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.273,1440.6,0.3253,0.4016,0.3655,340,13.8,3,0,,closed
EDGE-049249,JCT-FDR-0073-007,FUSE-XFMR-024233,FDR-0073,SUB-016,lateral_underground,#4 CU,BC,0.051,271.7,1.5454,0.461,1.007,100,13.8,2,0,,closed
EDGE-049250,FUSE-XFMR-024233,XFMR-024233,FDR-0073,SUB-016,lateral_underground,#4 CU,BC,0.292,1539.4,1.3566,0.4608,1.007,100,13.8,2,0,,closed
EDGE-049251,JCT-FDR-0073-007,FUSE-XFMR-024234,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.055,289.1,1.5155,0.5562,1.007,100,13.8,2,1,,closed
EDGE-049252,FUSE-XFMR-024234,XFMR-024234,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.31,1638.1,1.4391,0.476,1.007,100,13.8,2,1,,closed
EDGE-049253,JCT-FDR-0073-007,FUSE-XFMR-024235,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.059,309.7,0.984,0.5108,0.6985,150,13.8,1,1,,closed
EDGE-049254,FUSE-XFMR-024235,XFMR-024235,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.332,1754.8,0.8734,0.4905,0.6985,150,13.8,1,1,,closed
EDGE-049255,JCT-FDR-0073-007,FUSE-XFMR-024236,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.062,327.1,0.5434,0.4907,0.5345,230,13.8,2,0,,closed
EDGE-049256,FUSE-XFMR-024236,XFMR-024236,FDR-0073,SUB-016,lateral_underground,1/0 AL,BC,0.351,1853.5,0.6312,0.4673,0.5345,230,13.8,2,0,,closed
EDGE-049257,JCT-FDR-0073-007,FUSE-XFMR-024237,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.065,343.7,0.8685,0.4574,0.6985,150,13.8,3,1,,closed
EDGE-049258,FUSE-XFMR-024237,XFMR-024237,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,ABC,0.369,1947.8,0.8267,0.4642,0.6985,150,13.8,3,1,,closed
EDGE-049259,JCT-FDR-0073-007,FUSE-XFMR-024238,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.068,358.8,0.9044,0.4839,0.6985,150,13.8,2,1,,closed
EDGE-049260,FUSE-XFMR-024238,XFMR-024238,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AC,0.385,2033.1,0.8994,0.5231,0.6985,150,13.8,2,1,,closed
EDGE-049261,JCT-FDR-0073-007,FUSE-XFMR-024239,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.072,380.2,0.9716,0.5358,0.6985,150,13.8,2,1,,closed
EDGE-049262,FUSE-XFMR-024239,XFMR-024239,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.408,2154.2,0.8086,0.5262,0.6985,150,13.8,2,1,,closed
EDGE-049263,JCT-FDR-0073-007,FUSE-XFMR-024240,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.075,397.6,1.5871,0.532,1.007,100,13.8,1,1,,closed
EDGE-049264,FUSE-XFMR-024240,XFMR-024240,FDR-0073,SUB-016,lateral_overhead,#4 CU,C,0.427,2253.0,1.5191,0.4927,1.007,100,13.8,1,1,,closed
EDGE-049265,JCT-FDR-0073-007,FUSE-XFMR-024241,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.079,416.6,1.4463,0.4705,1.007,100,13.8,3,1,,closed
EDGE-049266,FUSE-XFMR-024241,XFMR-024241,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.447,2360.7,1.3855,0.5289,1.007,100,13.8,3,1,,closed
EDGE-049267,JCT-FDR-0073-007,FUSE-XFMR-024242,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.082,434.0,0.5985,0.5226,0.5345,230,13.8,1,1,,closed
EDGE-049268,FUSE-XFMR-024242,XFMR-024242,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.466,2459.4,0.6438,0.4469,0.5345,230,13.8,1,1,,closed
EDGE-049269,JCT-FDR-0073-007,FUSE-XFMR-024243,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.086,453.0,0.9788,0.475,0.6985,150,13.8,1,1,,closed
EDGE-049270,FUSE-XFMR-024243,XFMR-024243,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.486,2567.1,0.9348,0.4636,0.6985,150,13.8,1,1,,closed
EDGE-049271,JCT-FDR-0073-007,FUSE-XFMR-024244,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.089,471.2,0.5793,0.5183,0.5345,230,13.8,1,1,,closed
EDGE-049272,FUSE-XFMR-024244,XFMR-024244,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.506,2670.4,0.5469,0.4365,0.5345,230,13.8,1,1,,closed
EDGE-049273,JCT-FDR-0073-007,FUSE-XFMR-024245,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.092,487.1,0.8161,0.5011,0.6985,150,13.8,1,1,,closed
EDGE-049274,FUSE-XFMR-024245,XFMR-024245,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.523,2760.1,0.9142,0.4716,0.6985,150,13.8,1,1,,closed
EDGE-049275,JCT-FDR-0073-007,FUSE-XFMR-024246,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.096,508.5,0.3162,0.4058,0.3655,340,13.8,1,1,,closed
EDGE-049276,FUSE-XFMR-024246,XFMR-024246,FDR-0073,SUB-016,lateral_overhead,4/0 AL,B,0.546,2881.3,0.3249,0.4172,0.3655,340,13.8,1,1,,closed
EDGE-049277,JCT-FDR-0073-007,FUSE-XFMR-024247,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.099,522.7,0.285,0.454,0.3655,340,13.8,1,1,,closed
EDGE-049278,FUSE-XFMR-024247,XFMR-024247,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.561,2962.1,0.2921,0.4122,0.3655,340,13.8,1,1,,closed
EDGE-049279,JCT-FDR-0073-007,FUSE-XFMR-024248,FDR-0073,SUB-016,lateral_underground,#2 ACSR,C,0.103,544.1,0.841,0.4749,0.6985,150,13.8,1,0,,closed
EDGE-049280,FUSE-XFMR-024248,XFMR-024248,FDR-0073,SUB-016,lateral_underground,#2 ACSR,C,0.584,3083.3,0.8782,0.5156,0.6985,150,13.8,1,0,,closed
EDGE-049281,JCT-FDR-0073-007,FUSE-XFMR-024249,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.106,560.7,0.3257,0.4274,0.3655,340,13.8,3,1,,closed
EDGE-049282,FUSE-XFMR-024249,XFMR-024249,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.602,3177.5,0.269,0.3939,0.3655,340,13.8,3,1,,closed
EDGE-049283,JCT-FDR-0073-007,FUSE-XFMR-024250,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.11,580.5,0.5684,0.4764,0.5345,230,13.8,2,1,,closed
EDGE-049284,FUSE-XFMR-024250,XFMR-024250,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.623,3289.7,0.5972,0.4829,0.5345,230,13.8,2,1,,closed
EDGE-049285,JCT-FDR-0073-007,FUSE-XFMR-024251,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.114,599.5,0.8706,0.5049,0.6985,150,13.8,2,1,,closed
EDGE-049286,FUSE-XFMR-024251,XFMR-024251,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.643,3397.4,0.9193,0.4577,0.6985,150,13.8,2,1,,closed
EDGE-049287,JCT-FDR-0073-007,FUSE-XFMR-024252,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.116,614.6,0.6096,0.5005,0.5345,230,13.8,2,1,,closed
EDGE-049288,FUSE-XFMR-024252,XFMR-024252,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.66,3482.7,0.5384,0.5112,0.5345,230,13.8,2,1,,closed
EDGE-049289,JCT-FDR-0073-007,FUSE-XFMR-024253,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.12,632.8,1.5321,0.5437,1.007,100,13.8,1,1,,closed
EDGE-049290,FUSE-XFMR-024253,XFMR-024253,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.679,3585.9,1.3547,0.4922,1.007,100,13.8,1,1,,closed
EDGE-049291,JCT-FDR-0073-007,FUSE-XFMR-024254,FDR-0073,SUB-016,lateral_underground,4/0 AL,A,0.123,648.6,0.3033,0.3998,0.3655,340,13.8,1,0,,closed
EDGE-049292,FUSE-XFMR-024254,XFMR-024254,FDR-0073,SUB-016,lateral_underground,4/0 AL,A,0.696,3675.7,0.2891,0.424,0.3655,340,13.8,1,0,,closed
EDGE-049293,JCT-FDR-0073-007,FUSE-XFMR-024255,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.126,666.9,0.6241,0.4634,0.5345,230,13.8,3,1,,closed
EDGE-049294,FUSE-XFMR-024255,XFMR-024255,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.716,3778.9,0.5405,0.5041,0.5345,230,13.8,3,1,,closed
EDGE-049295,JCT-FDR-0073-007,FUSE-XFMR-024256,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.131,689.0,0.8269,0.5472,0.6985,150,13.8,2,1,,closed
EDGE-049296,FUSE-XFMR-024256,XFMR-024256,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.739,3904.6,0.9805,0.5018,0.6985,150,13.8,2,1,,closed
EDGE-049297,JCT-FDR-0073-007,FUSE-XFMR-024257,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.133,704.1,0.2993,0.4046,0.3655,340,13.8,3,1,,closed
EDGE-049298,FUSE-XFMR-024257,XFMR-024257,FDR-0073,SUB-016,lateral_overhead,4/0 AL,ABC,0.756,3989.8,0.2956,0.4325,0.3655,340,13.8,3,1,,closed
EDGE-049299,JCT-FDR-0073-007,FUSE-XFMR-024258,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.137,721.5,0.6003,0.4484,0.5345,230,13.8,3,1,,closed
EDGE-049300,FUSE-XFMR-024258,XFMR-024258,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.774,4088.6,0.6393,0.4479,0.5345,230,13.8,3,1,,closed
EDGE-049301,JCT-FDR-0073-007,FUSE-XFMR-024259,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.14,738.9,0.9708,0.5111,0.6985,150,13.8,1,1,,closed
EDGE-049302,FUSE-XFMR-024259,XFMR-024259,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.793,4187.3,0.9434,0.5381,0.6985,150,13.8,1,1,,closed
EDGE-049303,JCT-FDR-0073-007,JCT-FDR-0073-008,FDR-0073,SUB-016,primary_overhead,477 ACSR,ABC,0.96,5068.8,0.2141,0.4137,0.3077,530,13.8,3,1,,closed
EDGE-049304,JCT-FDR-0073-008,FUSE-XFMR-024260,FDR-0073,SUB-016,lateral_underground,#2 ACSR,C,0.001,4.0,0.9631,0.4695,0.6985,150,13.8,1,0,,closed
EDGE-049305,FUSE-XFMR-024260,XFMR-024260,FDR-0073,SUB-016,lateral_underground,#2 ACSR,C,0.004,22.4,0.9013,0.5462,0.6985,150,13.8,1,0,,closed
EDGE-049306,JCT-FDR-0073-008,FUSE-XFMR-024261,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.003,18.2,0.6148,0.4341,0.5345,230,13.8,3,1,,closed
EDGE-049307,FUSE-XFMR-024261,XFMR-024261,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.02,103.2,0.5601,0.4497,0.5345,230,13.8,3,1,,closed
EDGE-049308,JCT-FDR-0073-008,FUSE-XFMR-024262,FDR-0073,SUB-016,lateral_underground,#4 CU,C,0.006,34.1,1.5285,0.4774,1.007,100,13.8,1,0,,closed
EDGE-049309,FUSE-XFMR-024262,XFMR-024262,FDR-0073,SUB-016,lateral_underground,#4 CU,C,0.037,193.0,1.4271,0.5544,1.007,100,13.8,1,0,,closed
EDGE-049310,JCT-FDR-0073-008,FUSE-XFMR-024263,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.01,53.9,0.3065,0.4332,0.3655,340,13.8,2,1,,closed
EDGE-049311,FUSE-XFMR-024263,XFMR-024263,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.058,305.2,0.3065,0.414,0.3655,340,13.8,2,1,,closed
EDGE-049312,JCT-FDR-0073-008,FUSE-XFMR-024264,FDR-0073,SUB-016,lateral_underground,4/0 AL,C,0.014,74.4,0.2859,0.4583,0.3655,340,13.8,1,0,,closed
EDGE-049313,FUSE-XFMR-024264,XFMR-024264,FDR-0073,SUB-016,lateral_underground,4/0 AL,C,0.08,421.9,0.3259,0.4096,0.3655,340,13.8,1,0,,closed
EDGE-049314,JCT-FDR-0073-008,FUSE-XFMR-024265,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.018,92.7,0.9171,0.5043,0.6985,150,13.8,2,1,,closed
EDGE-049315,FUSE-XFMR-024265,XFMR-024265,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.099,525.1,0.8681,0.5296,0.6985,150,13.8,2,1,,closed
EDGE-049316,JCT-FDR-0073-008,FUSE-XFMR-024266,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.021,110.9,1.3597,0.5355,1.007,100,13.8,1,1,,closed
EDGE-049317,FUSE-XFMR-024266,XFMR-024266,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.119,628.3,1.4393,0.4812,1.007,100,13.8,1,1,,closed
EDGE-049318,JCT-FDR-0073-008,FUSE-XFMR-024267,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.024,128.3,0.5891,0.5175,0.5345,230,13.8,2,1,,closed
EDGE-049319,FUSE-XFMR-024267,XFMR-024267,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.138,727.1,0.5949,0.4341,0.5345,230,13.8,2,1,,closed
EDGE-049320,JCT-FDR-0073-008,FUSE-XFMR-024268,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.028,147.3,0.928,0.5351,0.6985,150,13.8,2,1,,closed
EDGE-049321,FUSE-XFMR-024268,XFMR-024268,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,BC,0.158,834.8,0.972,0.5005,0.6985,150,13.8,2,1,,closed
EDGE-049322,JCT-FDR-0073-008,FUSE-XFMR-024269,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.03,160.8,0.2846,0.4112,0.3655,340,13.8,1,1,,closed
EDGE-049323,FUSE-XFMR-024269,XFMR-024269,FDR-0073,SUB-016,lateral_overhead,4/0 AL,C,0.173,911.1,0.2952,0.4205,0.3655,340,13.8,1,1,,closed
