edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-049324,JCT-FDR-0073-008,FUSE-XFMR-024270,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.035,183.7,0.5418,0.4816,0.5345,230,13.8,3,1,,closed
EDGE-049325,FUSE-XFMR-024270,XFMR-024270,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.197,1041.2,0.6016,0.436,0.5345,230,13.8,3,1,,closed
EDGE-049326,JCT-FDR-0073-008,FUSE-XFMR-024271,FDR-0073,SUB-016,lateral_underground,#4 CU,C,0.038,199.6,1.5539,0.5234,1.007,100,13.8,1,0,,closed
EDGE-049327,FUSE-XFMR-024271,XFMR-024271,FDR-0073,SUB-016,lateral_underground,#4 CU,C,0.214,1131.0,1.3788,0.5548,1.007,100,13.8,1,0,,closed
EDGE-049328,JCT-FDR-0073-008,FUSE-XFMR-024272,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.041,216.2,0.2721,0.4246,0.3655,340,13.8,2,1,,closed
EDGE-049329,FUSE-XFMR-024272,XFMR-024272,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AB,0.232,1225.2,0.2693,0.3962,0.3655,340,13.8,2,1,,closed
EDGE-049330,JCT-FDR-0073-008,FUSE-XFMR-024273,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.045,237.6,0.6113,0.5051,0.5345,230,13.8,2,1,,closed
EDGE-049331,FUSE-XFMR-024273,XFMR-024273,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AC,0.255,1346.4,0.6224,0.4625,0.5345,230,13.8,2,1,,closed
EDGE-049332,JCT-FDR-0073-008,FUSE-XFMR-024274,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.048,254.2,0.5955,0.4521,0.5345,230,13.8,3,1,,closed
EDGE-049333,FUSE-XFMR-024274,XFMR-024274,FDR-0073,SUB-016,lateral_overhead,1/0 AL,ABC,0.273,1440.6,0.6465,0.5203,0.5345,230,13.8,3,1,,closed
EDGE-049334,JCT-FDR-0073-008,FUSE-XFMR-024275,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.052,272.4,1.504,0.4716,1.007,100,13.8,2,0,,closed
EDGE-049335,FUSE-XFMR-024275,XFMR-024275,FDR-0073,SUB-016,lateral_underground,#4 CU,AB,0.292,1543.9,1.5524,0.5046,1.007,100,13.8,2,0,,closed
EDGE-049336,JCT-FDR-0073-008,FUSE-XFMR-024276,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.055,292.2,1.4675,0.5587,1.007,100,13.8,1,1,,closed
EDGE-049337,FUSE-XFMR-024276,XFMR-024276,FDR-0073,SUB-016,lateral_overhead,#4 CU,A,0.314,1656.1,1.5099,0.5225,1.007,100,13.8,1,1,,closed
EDGE-049338,JCT-FDR-0073-008,FUSE-XFMR-024277,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.058,305.7,0.8352,0.5376,0.6985,150,13.8,1,1,,closed
EDGE-049339,FUSE-XFMR-024277,XFMR-024277,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,A,0.328,1732.4,0.9266,0.5167,0.6985,150,13.8,1,1,,closed
EDGE-049340,JCT-FDR-0073-008,FUSE-XFMR-024278,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.061,324.7,1.4528,0.5614,1.007,100,13.8,2,1,,closed
EDGE-049341,FUSE-XFMR-024278,XFMR-024278,FDR-0073,SUB-016,lateral_overhead,#4 CU,AC,0.348,1840.1,1.5059,0.5499,1.007,100,13.8,2,1,,closed
EDGE-049342,JCT-FDR-0073-008,FUSE-XFMR-024279,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.065,344.5,0.2734,0.417,0.3655,340,13.8,2,1,,closed
EDGE-049343,FUSE-XFMR-024279,XFMR-024279,FDR-0073,SUB-016,lateral_overhead,4/0 AL,BC,0.37,1952.3,0.2876,0.4266,0.3655,340,13.8,2,1,,closed
EDGE-049344,JCT-FDR-0073-008,FUSE-XFMR-024280,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.069,361.9,0.6267,0.4751,0.5345,230,13.8,1,1,,closed
EDGE-049345,FUSE-XFMR-024280,XFMR-024280,FDR-0073,SUB-016,lateral_overhead,1/0 AL,C,0.388,2051.0,0.6331,0.4546,0.5345,230,13.8,1,1,,closed
EDGE-049346,JCT-FDR-0073-008,FUSE-XFMR-024281,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.072,379.4,0.2882,0.3934,0.3655,340,13.8,2,1,,closed
EDGE-049347,FUSE-XFMR-024281,XFMR-024281,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.407,2149.8,0.3246,0.4319,0.3655,340,13.8,2,1,,closed
EDGE-049348,JCT-FDR-0073-008,FUSE-XFMR-024282,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.076,400.0,0.941,0.4766,0.6985,150,13.8,1,1,,closed
EDGE-049349,FUSE-XFMR-024282,XFMR-024282,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,B,0.429,2266.4,0.9386,0.5334,0.6985,150,13.8,1,1,,closed
EDGE-049350,JCT-FDR-0073-008,FUSE-XFMR-024283,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.079,416.6,0.5966,0.4557,0.5345,230,13.8,2,1,,closed
EDGE-049351,FUSE-XFMR-024283,XFMR-024283,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.447,2360.7,0.6292,0.4332,0.5345,230,13.8,2,1,,closed
EDGE-049352,JCT-FDR-0073-008,FUSE-XFMR-024284,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.083,437.2,1.3958,0.4738,1.007,100,13.8,2,1,,closed
EDGE-049353,FUSE-XFMR-024284,XFMR-024284,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.469,2477.4,1.5337,0.4666,1.007,100,13.8,2,1,,closed
EDGE-049354,JCT-FDR-0073-008,FUSE-XFMR-024285,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.086,453.0,1.5951,0.4717,1.007,100,13.8,1,1,,closed
EDGE-049355,FUSE-XFMR-024285,XFMR-024285,FDR-0073,SUB-016,lateral_overhead,#4 CU,B,0.486,2567.1,1.5793,0.5322,1.007,100,13.8,1,1,,closed
EDGE-049356,JCT-FDR-0073-008,FUSE-XFMR-024286,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.089,471.2,1.4011,0.5526,1.007,100,13.8,2,1,,closed
EDGE-049357,FUSE-XFMR-024286,XFMR-024286,FDR-0073,SUB-016,lateral_overhead,#4 CU,BC,0.506,2670.4,1.4487,0.4702,1.007,100,13.8,2,1,,closed
EDGE-049358,JCT-FDR-0073-008,FUSE-XFMR-024287,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.093,490.2,0.6203,0.4938,0.5345,230,13.8,1,1,,closed
EDGE-049359,FUSE-XFMR-024287,XFMR-024287,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.526,2778.1,0.5513,0.4393,0.5345,230,13.8,1,1,,closed
EDGE-049360,JCT-FDR-0073-008,FUSE-XFMR-024288,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.096,507.7,0.5812,0.5138,0.5345,230,13.8,2,1,,closed
EDGE-049361,FUSE-XFMR-024288,XFMR-024288,FDR-0073,SUB-016,lateral_overhead,1/0 AL,AB,0.545,2876.8,0.5822,0.4471,0.5345,230,13.8,2,1,,closed
EDGE-049362,JCT-FDR-0073-008,FUSE-XFMR-024289,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.099,524.3,0.872,0.5181,0.6985,150,13.8,1,1,,closed
EDGE-049363,FUSE-XFMR-024289,XFMR-024289,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,C,0.563,2971.1,0.8835,0.5475,0.6985,150,13.8,1,1,,closed
EDGE-049364,JCT-FDR-0073-008,FUSE-XFMR-024290,FDR-0073,SUB-016,lateral_underground,4/0 AL,AC,0.102,540.9,0.3118,0.4292,0.3655,340,13.8,2,0,,closed
EDGE-049365,FUSE-XFMR-024290,XFMR-024290,FDR-0073,SUB-016,lateral_underground,4/0 AL,AC,0.581,3065.3,0.2942,0.4594,0.3655,340,13.8,2,0,,closed
EDGE-049366,JCT-FDR-0073-008,FUSE-XFMR-024291,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.106,559.2,1.4477,0.5438,1.007,100,13.8,2,1,,closed
EDGE-049367,FUSE-XFMR-024291,XFMR-024291,FDR-0073,SUB-016,lateral_overhead,#4 CU,AB,0.6,3168.5,1.568,0.4736,1.007,100,13.8,2,1,,closed
EDGE-049368,JCT-FDR-0073-008,FUSE-XFMR-024292,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.11,578.2,0.285,0.4136,0.3655,340,13.8,3,0,,closed
EDGE-049369,FUSE-XFMR-024292,XFMR-024292,FDR-0073,SUB-016,lateral_underground,4/0 AL,ABC,0.62,3276.2,0.2954,0.4703,0.3655,340,13.8,3,0,,closed
EDGE-049370,JCT-FDR-0073-008,FUSE-XFMR-024293,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.114,599.5,0.6222,0.4758,0.5345,230,13.8,1,1,,closed
EDGE-049371,FUSE-XFMR-024293,XFMR-024293,FDR-0073,SUB-016,lateral_overhead,1/0 AL,B,0.643,3397.4,0.6003,0.4746,0.5345,230,13.8,1,1,,closed
EDGE-049372,JCT-FDR-0073-008,FUSE-XFMR-024294,FDR-0073,SUB-016,lateral_underground,4/0 AL,B,0.117,617.0,0.2883,0.4172,0.3655,340,13.8,1,0,,closed
EDGE-049373,FUSE-XFMR-024294,XFMR-024294,FDR-0073,SUB-016,lateral_underground,4/0 AL,B,0.662,3496.2,0.2844,0.428,0.3655,340,13.8,1,0,,closed
EDGE-049374,JCT-FDR-0073-008,FUSE-XFMR-024295,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.12,633.6,0.2762,0.4619,0.3655,340,13.8,2,0,,closed
EDGE-049375,FUSE-XFMR-024295,XFMR-024295,FDR-0073,SUB-016,lateral_underground,4/0 AL,AB,0.68,3590.4,0.3003,0.4712,0.3655,340,13.8,2,0,,closed
EDGE-049376,JCT-FDR-0073-008,FUSE-XFMR-024296,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.123,651.0,0.3222,0.3949,0.3655,340,13.8,2,1,,closed
EDGE-049377,FUSE-XFMR-024296,XFMR-024296,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.699,3689.1,0.2821,0.477,0.3655,340,13.8,2,1,,closed
EDGE-049378,JCT-FDR-0073-008,FUSE-XFMR-024297,FDR-0073,SUB-016,lateral_underground,#2 ACSR,C,0.126,667.7,0.9216,0.492,0.6985,150,13.8,1,0,,closed
EDGE-049379,FUSE-XFMR-024297,XFMR-024297,FDR-0073,SUB-016,lateral_underground,#2 ACSR,C,0.717,3783.4,0.8066,0.4931,0.6985,150,13.8,1,0,,closed
EDGE-049380,JCT-FDR-0073-008,FUSE-XFMR-024298,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.131,689.0,0.9828,0.5405,0.6985,150,13.8,1,0,,closed
EDGE-049381,FUSE-XFMR-024298,XFMR-024298,FDR-0073,SUB-016,lateral_underground,#2 ACSR,A,0.739,3904.6,0.9681,0.5378,0.6985,150,13.8,1,0,,closed
EDGE-049382,JCT-FDR-0073-008,FUSE-XFMR-024299,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.134,707.3,0.299,0.427,0.3655,340,13.8,2,1,,closed
EDGE-049383,FUSE-XFMR-024299,XFMR-024299,FDR-0073,SUB-016,lateral_overhead,4/0 AL,AC,0.759,4007.8,0.2983,0.4466,0.3655,340,13.8,2,1,,closed
EDGE-049384,JCT-FDR-0073-008,FUSE-XFMR-024300,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.137,723.9,0.8578,0.5291,0.6985,150,13.8,2,1,,closed
EDGE-049385,FUSE-XFMR-024300,XFMR-024300,FDR-0073,SUB-016,lateral_overhead,#2 ACSR,AB,0.777,4102.0,0.8963,0.5345,0.6985,150,13.8,2,1,,closed
EDGE-049386,JCT-FDR-0073-008,FUSE-XFMR-024301,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.14,741.3,1.4159,0.4716,1.007,100,13.8,3,1,,closed
EDGE-049387,FUSE-XFMR-024301,XFMR-024301,FDR-0073,SUB-016,lateral_overhead,#4 CU,ABC,0.796,4200.8,1.5847,0.467,1.007,100,13.8,3,1,,closed
EDGE-049388,JCT-FDR-0073-008,FDR-0073-TAIL,FDR-0073,SUB-016,primary_underground,477 ACSR,ABC,0.96,5068.8,0.2302,0.4446,0.318,530,13.8,3,0,,open
EDGE-049389,SUB-016,FDR-0074-HEAD,FDR-0074,SUB-016,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2488,0.4287,0.335,480,13.8,3,1,,closed
EDGE-049390,FDR-0074-HEAD,JCT-FDR-0074-001,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2396,0.4698,0.3203,480,13.8,3,1,,closed
EDGE-049391,JCT-FDR-0074-001,FUSE-XFMR-024302,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.001,7.1,1.6509,0.5428,1.007,100,13.8,2,1,,closed
EDGE-049392,FUSE-XFMR-024302,XFMR-024302,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.008,40.4,1.3813,0.5045,1.007,100,13.8,2,1,,closed
EDGE-049393,JCT-FDR-0074-001,FUSE-XFMR-024303,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.001,7.1,1.439,0.4936,1.007,100,13.8,2,1,,closed
EDGE-049394,FUSE-XFMR-024303,XFMR-024303,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.008,40.4,1.6241,0.4643,1.007,100,13.8,2,1,,closed
EDGE-049395,JCT-FDR-0074-001,FUSE-XFMR-024304,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.002,10.3,0.8253,0.4543,0.6985,150,13.8,1,0,,closed
EDGE-049396,FUSE-XFMR-024304,XFMR-024304,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.011,58.3,0.9227,0.4863,0.6985,150,13.8,1,0,,closed
EDGE-049397,JCT-FDR-0074-001,FUSE-XFMR-024305,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.002,11.9,0.6212,0.5216,0.5345,230,13.8,2,1,,closed
EDGE-049398,FUSE-XFMR-024305,XFMR-024305,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.013,67.3,0.5623,0.4699,0.5345,230,13.8,2,1,,closed
EDGE-049399,JCT-FDR-0074-001,FUSE-XFMR-024306,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.004,19.0,1.5509,0.5473,1.007,100,13.8,3,1,,closed
EDGE-049400,FUSE-XFMR-024306,XFMR-024306,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.02,107.7,1.3572,0.4666,1.007,100,13.8,3,1,,closed
EDGE-049401,JCT-FDR-0074-001,FUSE-XFMR-024307,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.005,25.3,0.3016,0.4224,0.3655,340,13.8,3,0,,closed
EDGE-049402,FUSE-XFMR-024307,XFMR-024307,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.027,143.6,0.3164,0.4222,0.3655,340,13.8,3,0,,closed
EDGE-049403,JCT-FDR-0074-001,FUSE-XFMR-024308,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.005,28.5,1.3555,0.4912,1.007,100,13.8,3,0,,closed
EDGE-049404,FUSE-XFMR-024308,XFMR-024308,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.031,161.6,1.3614,0.4655,1.007,100,13.8,3,0,,closed
EDGE-049405,JCT-FDR-0074-001,FUSE-XFMR-024309,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.007,35.6,0.3249,0.4059,0.3655,340,13.8,2,1,,closed
EDGE-049406,FUSE-XFMR-024309,XFMR-024309,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.038,202.0,0.2883,0.4101,0.3655,340,13.8,2,1,,closed
EDGE-049407,JCT-FDR-0074-001,FUSE-XFMR-024310,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.007,39.6,0.3181,0.4601,0.3655,340,13.8,2,0,,closed
EDGE-049408,FUSE-XFMR-024310,XFMR-024310,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.043,224.4,0.3032,0.4474,0.3655,340,13.8,2,0,,closed
EDGE-049409,JCT-FDR-0074-001,FUSE-XFMR-024311,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.009,45.9,1.5466,0.5029,1.007,100,13.8,2,1,,closed
EDGE-049410,FUSE-XFMR-024311,XFMR-024311,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.049,260.3,1.6065,0.5217,1.007,100,13.8,2,1,,closed
EDGE-049411,JCT-FDR-0074-001,FUSE-XFMR-024312,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.009,49.9,0.6128,0.482,0.5345,230,13.8,2,1,,closed
EDGE-049412,FUSE-XFMR-024312,XFMR-024312,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.054,282.7,0.5505,0.4572,0.5345,230,13.8,2,1,,closed
EDGE-049413,JCT-FDR-0074-001,FUSE-XFMR-024313,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.011,55.4,0.9462,0.5157,0.6985,150,13.8,2,1,,closed
EDGE-049414,FUSE-XFMR-024313,XFMR-024313,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.06,314.2,0.8324,0.5261,0.6985,150,13.8,2,1,,closed
EDGE-049415,JCT-FDR-0074-001,FUSE-XFMR-024314,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.012,61.0,0.5336,0.5111,0.5345,230,13.8,1,0,,closed
EDGE-049416,FUSE-XFMR-024314,XFMR-024314,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.065,345.6,0.5453,0.4567,0.5345,230,13.8,1,0,,closed
EDGE-049417,JCT-FDR-0074-001,FUSE-XFMR-024315,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.012,61.0,1.4933,0.5575,1.007,100,13.8,1,1,,closed
EDGE-049418,FUSE-XFMR-024315,XFMR-024315,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.065,345.6,1.5172,0.5414,1.007,100,13.8,1,1,,closed
EDGE-049419,JCT-FDR-0074-001,FUSE-XFMR-024316,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.013,67.3,0.5768,0.4533,0.5345,230,13.8,1,0,,closed
EDGE-049420,FUSE-XFMR-024316,XFMR-024316,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.072,381.5,0.6038,0.4611,0.5345,230,13.8,1,0,,closed
EDGE-049421,JCT-FDR-0074-001,FUSE-XFMR-024317,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.014,75.2,0.3254,0.454,0.3655,340,13.8,3,0,,closed
EDGE-049422,FUSE-XFMR-024317,XFMR-024317,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.081,426.4,0.3007,0.4275,0.3655,340,13.8,3,0,,closed
EDGE-049423,JCT-FDR-0074-001,FUSE-XFMR-024318,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.015,80.0,0.3148,0.3924,0.3655,340,13.8,3,1,,closed
EDGE-049424,FUSE-XFMR-024318,XFMR-024318,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.086,453.3,0.2919,0.4379,0.3655,340,13.8,3,1,,closed
EDGE-049425,JCT-FDR-0074-001,FUSE-XFMR-024319,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.016,85.5,0.3141,0.4463,0.3655,340,13.8,2,1,,closed
EDGE-049426,FUSE-XFMR-024319,XFMR-024319,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.092,484.7,0.3121,0.4108,0.3655,340,13.8,2,1,,closed
EDGE-049427,JCT-FDR-0074-001,FUSE-XFMR-024320,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.017,87.9,0.6372,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-049428,FUSE-XFMR-024320,XFMR-024320,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.094,498.2,0.6239,0.4802,0.5345,230,13.8,2,1,,closed
EDGE-049429,JCT-FDR-0074-001,FUSE-XFMR-024321,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.018,93.5,0.8895,0.5244,0.6985,150,13.8,2,1,,closed
EDGE-049430,FUSE-XFMR-024321,XFMR-024321,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.1,529.6,0.8682,0.4536,0.6985,150,13.8,2,1,,closed
EDGE-049431,JCT-FDR-0074-001,FUSE-XFMR-024322,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.019,100.6,0.296,0.4654,0.3655,340,13.8,2,1,,closed
EDGE-049432,FUSE-XFMR-024322,XFMR-024322,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.108,570.0,0.2857,0.4638,0.3655,340,13.8,2,1,,closed
EDGE-049433,JCT-FDR-0074-001,FUSE-XFMR-024323,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.02,105.3,0.5408,0.5209,0.5345,230,13.8,1,1,,closed
EDGE-049434,FUSE-XFMR-024323,XFMR-024323,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.113,596.9,0.6129,0.5038,0.5345,230,13.8,1,1,,closed
EDGE-049435,JCT-FDR-0074-001,FUSE-XFMR-024324,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.021,110.9,0.6225,0.4852,0.5345,230,13.8,3,0,,closed
EDGE-049436,FUSE-XFMR-024324,XFMR-024324,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.119,628.3,0.6361,0.4763,0.5345,230,13.8,3,0,,closed
EDGE-049437,JCT-FDR-0074-001,FUSE-XFMR-024325,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.022,114.0,0.5928,0.4842,0.5345,230,13.8,1,1,,closed
EDGE-049438,FUSE-XFMR-024325,XFMR-024325,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.122,646.3,0.6345,0.4619,0.5345,230,13.8,1,1,,closed
EDGE-049439,JCT-FDR-0074-001,FUSE-XFMR-024326,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.023,120.4,1.6463,0.4642,1.007,100,13.8,2,1,,closed
EDGE-049440,FUSE-XFMR-024326,XFMR-024326,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.129,682.2,1.5337,0.4965,1.007,100,13.8,2,1,,closed
EDGE-049441,JCT-FDR-0074-001,FUSE-XFMR-024327,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.023,123.6,0.5603,0.5161,0.5345,230,13.8,2,0,,closed
EDGE-049442,FUSE-XFMR-024327,XFMR-024327,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.133,700.1,0.545,0.4327,0.5345,230,13.8,2,0,,closed
EDGE-049443,JCT-FDR-0074-001,FUSE-XFMR-024328,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.024,128.3,0.8957,0.5148,0.6985,150,13.8,2,1,,closed
EDGE-049444,FUSE-XFMR-024328,XFMR-024328,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.138,727.1,0.9064,0.4829,0.6985,150,13.8,2,1,,closed
EDGE-049445,JCT-FDR-0074-001,FUSE-XFMR-024329,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.026,135.4,0.3059,0.4335,0.3655,340,13.8,1,1,,closed
EDGE-049446,FUSE-XFMR-024329,XFMR-024329,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.145,767.4,0.3235,0.4304,0.3655,340,13.8,1,1,,closed
EDGE-049447,JCT-FDR-0074-001,FUSE-XFMR-024330,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.027,141.8,0.8917,0.4644,0.6985,150,13.8,1,1,,closed
EDGE-049448,FUSE-XFMR-024330,XFMR-024330,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.152,803.4,0.8112,0.5439,0.6985,150,13.8,1,1,,closed
EDGE-049449,JCT-FDR-0074-001,FUSE-XFMR-024331,FDR-0074,SUB-016,lateral_underground,#4 CU,B,0.028,146.5,1.3752,0.5142,1.007,100,13.8,1,0,,closed
EDGE-049450,FUSE-XFMR-024331,XFMR-024331,FDR-0074,SUB-016,lateral_underground,#4 CU,B,0.157,830.3,1.6402,0.4993,1.007,100,13.8,1,0,,closed
EDGE-049451,JCT-FDR-0074-001,FUSE-XFMR-024332,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.028,146.5,1.6065,0.5428,1.007,100,13.8,1,1,,closed
EDGE-049452,FUSE-XFMR-024332,XFMR-024332,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.157,830.3,1.5968,0.4831,1.007,100,13.8,1,1,,closed
EDGE-049453,JCT-FDR-0074-001,FUSE-XFMR-024333,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.029,152.9,1.5106,0.5539,1.007,100,13.8,1,1,,closed
EDGE-049454,FUSE-XFMR-024333,XFMR-024333,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.164,866.2,1.4573,0.5034,1.007,100,13.8,1,1,,closed
EDGE-049455,JCT-FDR-0074-001,FUSE-XFMR-024334,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.03,159.2,0.571,0.4763,0.5345,230,13.8,1,1,,closed
EDGE-049456,FUSE-XFMR-024334,XFMR-024334,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.171,902.1,0.6079,0.5165,0.5345,230,13.8,1,1,,closed
EDGE-049457,JCT-FDR-0074-001,FUSE-XFMR-024335,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.031,162.4,0.8522,0.4845,0.6985,150,13.8,1,0,,closed
EDGE-049458,FUSE-XFMR-024335,XFMR-024335,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.174,920.0,0.9423,0.4768,0.6985,150,13.8,1,0,,closed
EDGE-049459,JCT-FDR-0074-001,FUSE-XFMR-024336,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.032,170.3,1.6208,0.4668,1.007,100,13.8,2,1,,closed
EDGE-049460,FUSE-XFMR-024336,XFMR-024336,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.183,964.9,1.4912,0.4991,1.007,100,13.8,2,1,,closed
EDGE-049461,JCT-FDR-0074-001,FUSE-XFMR-024337,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.034,177.4,0.6415,0.5121,0.5345,230,13.8,3,1,,closed
EDGE-049462,FUSE-XFMR-024337,XFMR-024337,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.19,1005.3,0.5417,0.474,0.5345,230,13.8,3,1,,closed
EDGE-049463,JCT-FDR-0074-001,FUSE-XFMR-024338,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.034,179.0,1.4143,0.4663,1.007,100,13.8,3,1,,closed
EDGE-049464,FUSE-XFMR-024338,XFMR-024338,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.192,1014.3,1.6014,0.4852,1.007,100,13.8,3,1,,closed
EDGE-049465,JCT-FDR-0074-001,FUSE-XFMR-024339,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.035,186.1,1.3601,0.5548,1.007,100,13.8,2,1,,closed
EDGE-049466,FUSE-XFMR-024339,XFMR-024339,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.2,1054.7,1.3605,0.4716,1.007,100,13.8,2,1,,closed
EDGE-049467,JCT-FDR-0074-001,FUSE-XFMR-024340,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.036,192.5,0.8822,0.5155,0.6985,150,13.8,1,1,,closed
EDGE-049468,FUSE-XFMR-024340,XFMR-024340,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.207,1090.6,0.9326,0.4555,0.6985,150,13.8,1,1,,closed
EDGE-049469,JCT-FDR-0074-001,FUSE-XFMR-024341,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.037,194.8,0.2717,0.4706,0.3655,340,13.8,1,1,,closed
EDGE-049470,FUSE-XFMR-024341,XFMR-024341,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.209,1104.0,0.2719,0.4218,0.3655,340,13.8,1,1,,closed
EDGE-049471,JCT-FDR-0074-001,FUSE-XFMR-024342,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.038,198.8,1.3591,0.524,1.007,100,13.8,3,1,,closed
EDGE-049472,FUSE-XFMR-024342,XFMR-024342,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.213,1126.5,1.6087,0.515,1.007,100,13.8,3,1,,closed
EDGE-049473,JCT-FDR-0074-001,FUSE-XFMR-024343,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.039,203.5,0.2912,0.4119,0.3655,340,13.8,2,1,,closed
EDGE-049474,FUSE-XFMR-024343,XFMR-024343,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.218,1153.4,0.2762,0.4755,0.3655,340,13.8,2,1,,closed
EDGE-049475,JCT-FDR-0074-001,FUSE-XFMR-024344,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.039,206.7,0.613,0.4649,0.5345,230,13.8,2,1,,closed
EDGE-049476,FUSE-XFMR-024344,XFMR-024344,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.222,1171.4,0.5788,0.5171,0.5345,230,13.8,2,1,,closed
EDGE-049477,JCT-FDR-0074-001,FUSE-XFMR-024345,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.041,214.6,1.4693,0.467,1.007,100,13.8,1,1,,closed
EDGE-049478,FUSE-XFMR-024345,XFMR-024345,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.23,1216.2,1.5774,0.5055,1.007,100,13.8,1,1,,closed
EDGE-049479,JCT-FDR-0074-001,FUSE-XFMR-024346,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.041,218.6,0.2805,0.4698,0.3655,340,13.8,1,1,,closed
EDGE-049480,FUSE-XFMR-024346,XFMR-024346,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.235,1238.7,0.3122,0.4765,0.3655,340,13.8,1,1,,closed
EDGE-049481,JCT-FDR-0074-001,FUSE-XFMR-024347,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.042,222.6,0.8475,0.4668,0.6985,150,13.8,2,1,,closed
EDGE-049482,FUSE-XFMR-024347,XFMR-024347,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.239,1261.1,0.8805,0.5037,0.6985,150,13.8,2,1,,closed
EDGE-049483,JCT-FDR-0074-001,FUSE-XFMR-024348,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.043,229.7,0.6004,0.4407,0.5345,230,13.8,2,0,,closed
EDGE-049484,FUSE-XFMR-024348,XFMR-024348,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.246,1301.5,0.5648,0.4485,0.5345,230,13.8,2,0,,closed
EDGE-049485,JCT-FDR-0074-001,FUSE-XFMR-024349,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.044,232.8,0.9441,0.523,0.6985,150,13.8,2,1,,closed
EDGE-049486,FUSE-XFMR-024349,XFMR-024349,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.25,1319.5,0.9278,0.471,0.6985,150,13.8,2,1,,closed
EDGE-049487,JCT-FDR-0074-001,FUSE-XFMR-024350,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.045,238.4,0.9692,0.4543,0.6985,150,13.8,1,0,,closed
EDGE-049488,FUSE-XFMR-024350,XFMR-024350,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.256,1350.9,0.8325,0.5319,0.6985,150,13.8,1,0,,closed
EDGE-049489,JCT-FDR-0074-001,FUSE-XFMR-024351,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.046,243.9,1.5121,0.4888,1.007,100,13.8,1,1,,closed
EDGE-049490,FUSE-XFMR-024351,XFMR-024351,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.262,1382.3,1.5806,0.4948,1.007,100,13.8,1,1,,closed
EDGE-049491,JCT-FDR-0074-001,FUSE-XFMR-024352,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.047,250.3,1.4363,0.5561,1.007,100,13.8,2,0,,closed
EDGE-049492,FUSE-XFMR-024352,XFMR-024352,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.269,1418.2,1.4763,0.5147,1.007,100,13.8,2,0,,closed
EDGE-049493,JCT-FDR-0074-001,FUSE-XFMR-024353,FDR-0074,SUB-016,lateral_underground,#2 ACSR,ABC,0.048,253.4,0.9141,0.5329,0.6985,150,13.8,3,0,,closed
EDGE-049494,FUSE-XFMR-024353,XFMR-024353,FDR-0074,SUB-016,lateral_underground,#2 ACSR,ABC,0.272,1436.2,0.911,0.5242,0.6985,150,13.8,3,0,,closed
EDGE-049495,JCT-FDR-0074-001,FUSE-XFMR-024354,FDR-0074,SUB-016,lateral_underground,#4 CU,B,0.049,257.4,1.4907,0.476,1.007,100,13.8,1,0,,closed
EDGE-049496,FUSE-XFMR-024354,XFMR-024354,FDR-0074,SUB-016,lateral_underground,#4 CU,B,0.276,1458.6,1.6173,0.4952,1.007,100,13.8,1,0,,closed
EDGE-049497,JCT-FDR-0074-001,FUSE-XFMR-024355,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.05,265.3,0.3218,0.4509,0.3655,340,13.8,2,1,,closed
EDGE-049498,FUSE-XFMR-024355,XFMR-024355,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.285,1503.5,0.3263,0.4676,0.3655,340,13.8,2,1,,closed
EDGE-049499,JCT-FDR-0074-001,FUSE-XFMR-024356,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.051,267.7,0.2747,0.4073,0.3655,340,13.8,3,1,,closed
EDGE-049500,FUSE-XFMR-024356,XFMR-024356,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.287,1516.9,0.3147,0.4727,0.3655,340,13.8,3,1,,closed
EDGE-049501,JCT-FDR-0074-001,FUSE-XFMR-024357,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.052,276.4,0.5657,0.5126,0.5345,230,13.8,1,0,,closed
EDGE-049502,FUSE-XFMR-024357,XFMR-024357,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.297,1566.3,0.5386,0.5157,0.5345,230,13.8,1,0,,closed
EDGE-049503,JCT-FDR-0074-001,FUSE-XFMR-024358,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.053,282.0,0.2803,0.4504,0.3655,340,13.8,2,1,,closed
EDGE-049504,FUSE-XFMR-024358,XFMR-024358,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.303,1597.7,0.2883,0.4519,0.3655,340,13.8,2,1,,closed
EDGE-049505,JCT-FDR-0074-001,FUSE-XFMR-024359,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.054,285.9,0.2677,0.4467,0.3655,340,13.8,1,0,,closed
EDGE-049506,FUSE-XFMR-024359,XFMR-024359,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.307,1620.2,0.3203,0.4381,0.3655,340,13.8,1,0,,closed
EDGE-049507,JCT-FDR-0074-001,FUSE-XFMR-024360,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.055,291.5,0.5502,0.4642,0.5345,230,13.8,2,1,,closed
EDGE-049508,FUSE-XFMR-024360,XFMR-024360,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.313,1651.6,0.535,0.5141,0.5345,230,13.8,2,1,,closed
EDGE-049509,JCT-FDR-0074-001,FUSE-XFMR-024361,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.056,295.4,0.8765,0.5052,0.6985,150,13.8,1,1,,closed
EDGE-049510,FUSE-XFMR-024361,XFMR-024361,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.317,1674.0,0.822,0.4519,0.6985,150,13.8,1,1,,closed
EDGE-049511,JCT-FDR-0074-001,FUSE-XFMR-024362,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.057,301.0,1.5097,0.5187,1.007,100,13.8,1,1,,closed
EDGE-049512,FUSE-XFMR-024362,XFMR-024362,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.323,1705.4,1.4222,0.5604,1.007,100,13.8,1,1,,closed
EDGE-049513,JCT-FDR-0074-001,FUSE-XFMR-024363,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.058,305.7,1.4768,0.5617,1.007,100,13.8,1,0,,closed
EDGE-049514,FUSE-XFMR-024363,XFMR-024363,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.328,1732.4,1.357,0.548,1.007,100,13.8,1,0,,closed
EDGE-049515,JCT-FDR-0074-001,FUSE-XFMR-024364,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.058,308.1,0.9312,0.4669,0.6985,150,13.8,3,1,,closed
EDGE-049516,FUSE-XFMR-024364,XFMR-024364,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.331,1745.8,0.8248,0.4917,0.6985,150,13.8,3,1,,closed
EDGE-049517,JCT-FDR-0074-001,FUSE-XFMR-024365,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.06,316.8,0.2683,0.475,0.3655,340,13.8,1,0,,closed
EDGE-049518,FUSE-XFMR-024365,XFMR-024365,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.34,1795.2,0.3252,0.4264,0.3655,340,13.8,1,0,,closed
EDGE-049519,JCT-FDR-0074-001,FUSE-XFMR-024366,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.06,319.2,0.932,0.4786,0.6985,150,13.8,2,1,,closed
EDGE-049520,FUSE-XFMR-024366,XFMR-024366,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.343,1808.7,0.8146,0.4968,0.6985,150,13.8,2,1,,closed
EDGE-049521,JCT-FDR-0074-001,JCT-FDR-0074-002,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.34,1795.2,0.2276,0.4298,0.3317,480,13.8,3,1,,closed
EDGE-049522,JCT-FDR-0074-002,FUSE-XFMR-024367,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.001,4.8,0.5653,0.4883,0.5345,230,13.8,2,1,,closed
EDGE-049523,FUSE-XFMR-024367,XFMR-024367,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.005,26.9,0.5966,0.4518,0.5345,230,13.8,2,1,,closed
EDGE-049524,JCT-FDR-0074-002,FUSE-XFMR-024368,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.002,7.9,0.2841,0.4048,0.3655,340,13.8,3,0,,closed
EDGE-049525,FUSE-XFMR-024368,XFMR-024368,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.009,44.9,0.3184,0.467,0.3655,340,13.8,3,0,,closed
EDGE-049526,JCT-FDR-0074-002,FUSE-XFMR-024369,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.002,11.9,0.5372,0.5087,0.5345,230,13.8,2,1,,closed
EDGE-049527,FUSE-XFMR-024369,XFMR-024369,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.013,67.3,0.5485,0.4771,0.5345,230,13.8,2,1,,closed
EDGE-049528,JCT-FDR-0074-002,FUSE-XFMR-024370,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.004,23.0,0.3097,0.4237,0.3655,340,13.8,1,1,,closed
EDGE-049529,FUSE-XFMR-024370,XFMR-024370,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.025,130.2,0.3178,0.4658,0.3655,340,13.8,1,1,,closed
EDGE-049530,JCT-FDR-0074-002,FUSE-XFMR-024371,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.005,26.1,0.9532,0.4945,0.6985,150,13.8,2,1,,closed
EDGE-049531,FUSE-XFMR-024371,XFMR-024371,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.028,148.1,0.9349,0.4762,0.6985,150,13.8,2,1,,closed
EDGE-049532,JCT-FDR-0074-002,FUSE-XFMR-024372,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.005,28.5,0.2744,0.4242,0.3655,340,13.8,2,0,,closed
EDGE-049533,FUSE-XFMR-024372,XFMR-024372,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.031,161.6,0.28,0.3919,0.3655,340,13.8,2,0,,closed
EDGE-049534,JCT-FDR-0074-002,FUSE-XFMR-024373,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.006,31.7,1.6431,0.5144,1.007,100,13.8,2,1,,closed
EDGE-049535,FUSE-XFMR-024373,XFMR-024373,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.034,179.5,1.5638,0.5123,1.007,100,13.8,2,1,,closed
EDGE-049536,JCT-FDR-0074-002,FUSE-XFMR-024374,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.007,37.2,1.4565,0.5074,1.007,100,13.8,3,1,,closed
EDGE-049537,FUSE-XFMR-024374,XFMR-024374,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.04,210.9,1.521,0.5227,1.007,100,13.8,3,1,,closed
EDGE-049538,JCT-FDR-0074-002,FUSE-XFMR-024375,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.008,40.4,0.2977,0.4134,0.3655,340,13.8,1,1,,closed
EDGE-049539,FUSE-XFMR-024375,XFMR-024375,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.043,228.9,0.3248,0.4687,0.3655,340,13.8,1,1,,closed
EDGE-049540,JCT-FDR-0074-002,FUSE-XFMR-024376,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.009,49.1,0.8651,0.5332,0.6985,150,13.8,1,0,,closed
EDGE-049541,FUSE-XFMR-024376,XFMR-024376,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.053,278.3,0.972,0.544,0.6985,150,13.8,1,0,,closed
EDGE-049542,JCT-FDR-0074-002,FUSE-XFMR-024377,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.01,54.6,0.2978,0.4071,0.3655,340,13.8,1,1,,closed
EDGE-049543,FUSE-XFMR-024377,XFMR-024377,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.059,309.7,0.3043,0.4752,0.3655,340,13.8,1,1,,closed
EDGE-049544,JCT-FDR-0074-002,FUSE-XFMR-024378,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.011,57.0,0.947,0.4665,0.6985,150,13.8,2,1,,closed
EDGE-049545,FUSE-XFMR-024378,XFMR-024378,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.061,323.1,0.9381,0.5245,0.6985,150,13.8,2,1,,closed
EDGE-049546,JCT-FDR-0074-002,FUSE-XFMR-024379,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.012,64.2,0.5525,0.4314,0.5345,230,13.8,3,1,,closed
EDGE-049547,FUSE-XFMR-024379,XFMR-024379,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.069,363.5,0.5941,0.4886,0.5345,230,13.8,3,1,,closed
EDGE-049548,JCT-FDR-0074-002,FUSE-XFMR-024380,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.013,68.1,0.3237,0.436,0.3655,340,13.8,3,0,,closed
EDGE-049549,FUSE-XFMR-024380,XFMR-024380,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.073,386.0,0.287,0.4642,0.3655,340,13.8,3,0,,closed
EDGE-049550,JCT-FDR-0074-002,FUSE-XFMR-024381,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.014,72.9,0.8944,0.4898,0.6985,150,13.8,1,1,,closed
EDGE-049551,FUSE-XFMR-024381,XFMR-024381,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.078,412.9,0.9716,0.5487,0.6985,150,13.8,1,1,,closed
EDGE-049552,JCT-FDR-0074-002,FUSE-XFMR-024382,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.015,80.0,0.3028,0.4391,0.3655,340,13.8,2,1,,closed
EDGE-049553,FUSE-XFMR-024382,XFMR-024382,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.086,453.3,0.2949,0.4025,0.3655,340,13.8,2,1,,closed
EDGE-049554,JCT-FDR-0074-002,FUSE-XFMR-024383,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.016,83.2,0.6046,0.4828,0.5345,230,13.8,3,1,,closed
EDGE-049555,FUSE-XFMR-024383,XFMR-024383,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.5361,0.4866,0.5345,230,13.8,3,1,,closed
EDGE-049556,JCT-FDR-0074-002,FUSE-XFMR-024384,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.017,88.7,1.4471,0.5153,1.007,100,13.8,3,1,,closed
EDGE-049557,FUSE-XFMR-024384,XFMR-024384,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.095,502.7,1.5009,0.5254,1.007,100,13.8,3,1,,closed
EDGE-049558,JCT-FDR-0074-002,FUSE-XFMR-024385,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.018,93.5,0.5607,0.4797,0.5345,230,13.8,2,1,,closed
EDGE-049559,FUSE-XFMR-024385,XFMR-024385,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.1,529.6,0.6279,0.4809,0.5345,230,13.8,2,1,,closed
EDGE-049560,JCT-FDR-0074-002,FUSE-XFMR-024386,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.018,96.6,1.599,0.5183,1.007,100,13.8,2,0,,closed
EDGE-049561,FUSE-XFMR-024386,XFMR-024386,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.104,547.5,1.5573,0.515,1.007,100,13.8,2,0,,closed
EDGE-049562,JCT-FDR-0074-002,FUSE-XFMR-024387,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.019,101.4,0.2981,0.4648,0.3655,340,13.8,1,1,,closed
EDGE-049563,FUSE-XFMR-024387,XFMR-024387,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.109,574.5,0.2863,0.4116,0.3655,340,13.8,1,1,,closed
EDGE-049564,JCT-FDR-0074-002,FUSE-XFMR-024388,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.02,107.7,0.3108,0.4118,0.3655,340,13.8,1,1,,closed
EDGE-049565,FUSE-XFMR-024388,XFMR-024388,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.116,610.4,0.2873,0.4111,0.3655,340,13.8,1,1,,closed
EDGE-049566,JCT-FDR-0074-002,FUSE-XFMR-024389,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.021,113.3,0.6461,0.4309,0.5345,230,13.8,2,1,,closed
EDGE-049567,FUSE-XFMR-024389,XFMR-024389,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.122,641.8,0.5486,0.5109,0.5345,230,13.8,2,1,,closed
EDGE-049568,JCT-FDR-0074-002,FUSE-XFMR-024390,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.022,117.2,0.6496,0.47,0.5345,230,13.8,3,0,,closed
EDGE-049569,FUSE-XFMR-024390,XFMR-024390,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.126,664.2,0.6222,0.5028,0.5345,230,13.8,3,0,,closed
EDGE-049570,JCT-FDR-0074-002,FUSE-XFMR-024391,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.024,125.9,0.284,0.4428,0.3655,340,13.8,2,1,,closed
EDGE-049571,FUSE-XFMR-024391,XFMR-024391,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.135,713.6,0.292,0.4168,0.3655,340,13.8,2,1,,closed
EDGE-049572,JCT-FDR-0074-002,FUSE-XFMR-024392,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.024,129.1,0.6491,0.4787,0.5345,230,13.8,2,0,,closed
EDGE-049573,FUSE-XFMR-024392,XFMR-024392,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.139,731.5,0.5645,0.4391,0.5345,230,13.8,2,0,,closed
EDGE-049574,JCT-FDR-0074-002,FUSE-XFMR-024393,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.025,133.1,1.494,0.5194,1.007,100,13.8,2,1,,closed
EDGE-049575,FUSE-XFMR-024393,XFMR-024393,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.143,754.0,1.5158,0.5029,1.007,100,13.8,2,1,,closed
EDGE-049576,JCT-FDR-0074-002,FUSE-XFMR-024394,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.026,137.8,0.2979,0.4294,0.3655,340,13.8,2,0,,closed
EDGE-049577,FUSE-XFMR-024394,XFMR-024394,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.148,780.9,0.3003,0.4637,0.3655,340,13.8,2,0,,closed
EDGE-049578,JCT-FDR-0074-002,FUSE-XFMR-024395,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.027,144.1,0.949,0.519,0.6985,150,13.8,1,0,,closed
EDGE-049579,FUSE-XFMR-024395,XFMR-024395,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.155,816.8,0.8742,0.535,0.6985,150,13.8,1,0,,closed
EDGE-049580,JCT-FDR-0074-002,FUSE-XFMR-024396,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.028,147.3,0.6,0.5163,0.5345,230,13.8,2,1,,closed
EDGE-049581,FUSE-XFMR-024396,XFMR-024396,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.158,834.8,0.6267,0.4786,0.5345,230,13.8,2,1,,closed
EDGE-049582,JCT-FDR-0074-002,FUSE-XFMR-024397,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.029,153.6,1.511,0.5447,1.007,100,13.8,1,1,,closed
EDGE-049583,FUSE-XFMR-024397,XFMR-024397,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.165,870.7,1.6073,0.5327,1.007,100,13.8,1,1,,closed
EDGE-049584,JCT-FDR-0074-002,FUSE-XFMR-024398,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.031,161.6,0.3206,0.474,0.3655,340,13.8,1,1,,closed
EDGE-049585,FUSE-XFMR-024398,XFMR-024398,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.173,915.6,0.2716,0.4763,0.3655,340,13.8,1,1,,closed
EDGE-049586,JCT-FDR-0074-002,FUSE-XFMR-024399,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.031,162.4,1.4911,0.533,1.007,100,13.8,2,1,,closed
EDGE-049587,FUSE-XFMR-024399,XFMR-024399,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.174,920.0,1.6411,0.5551,1.007,100,13.8,2,1,,closed
EDGE-049588,JCT-FDR-0074-002,FUSE-XFMR-024400,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.032,169.5,1.645,0.4864,1.007,100,13.8,3,1,,closed
EDGE-049589,FUSE-XFMR-024400,XFMR-024400,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.182,960.4,1.6121,0.5453,1.007,100,13.8,3,1,,closed
EDGE-049590,JCT-FDR-0074-002,FUSE-XFMR-024401,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.033,175.0,0.5477,0.4891,0.5345,230,13.8,1,0,,closed
EDGE-049591,FUSE-XFMR-024401,XFMR-024401,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.188,991.8,0.627,0.4374,0.5345,230,13.8,1,0,,closed
EDGE-049592,JCT-FDR-0074-002,FUSE-XFMR-024402,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.035,182.2,1.4249,0.4905,1.007,100,13.8,1,0,,closed
EDGE-049593,FUSE-XFMR-024402,XFMR-024402,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.196,1032.2,1.4869,0.5013,1.007,100,13.8,1,0,,closed
EDGE-049594,JCT-FDR-0074-002,FUSE-XFMR-024403,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.035,186.9,0.3045,0.4033,0.3655,340,13.8,1,1,,closed
EDGE-049595,FUSE-XFMR-024403,XFMR-024403,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.201,1059.2,0.2765,0.4716,0.3655,340,13.8,1,1,,closed
EDGE-049596,JCT-FDR-0074-002,FUSE-XFMR-024404,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.036,189.3,1.4637,0.534,1.007,100,13.8,1,0,,closed
EDGE-049597,FUSE-XFMR-024404,XFMR-024404,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.203,1072.6,1.4267,0.4609,1.007,100,13.8,1,0,,closed
EDGE-049598,JCT-FDR-0074-002,FUSE-XFMR-024405,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.036,191.7,0.5998,0.4452,0.5345,230,13.8,2,1,,closed
EDGE-049599,FUSE-XFMR-024405,XFMR-024405,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.206,1086.1,0.6109,0.4602,0.5345,230,13.8,2,1,,closed
EDGE-049600,JCT-FDR-0074-002,FUSE-XFMR-024406,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.037,197.2,1.4748,0.4958,1.007,100,13.8,1,1,,closed
EDGE-049601,FUSE-XFMR-024406,XFMR-024406,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.212,1117.5,1.399,0.5351,1.007,100,13.8,1,1,,closed
EDGE-049602,JCT-FDR-0074-002,FUSE-XFMR-024407,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.039,205.1,0.8312,0.467,0.6985,150,13.8,2,1,,closed
EDGE-049603,FUSE-XFMR-024407,XFMR-024407,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.22,1162.4,0.9691,0.5205,0.6985,150,13.8,2,1,,closed
EDGE-049604,JCT-FDR-0074-002,FUSE-XFMR-024408,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.04,211.5,0.9311,0.5246,0.6985,150,13.8,1,1,,closed
EDGE-049605,FUSE-XFMR-024408,XFMR-024408,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.227,1198.3,0.8341,0.5389,0.6985,150,13.8,1,1,,closed
EDGE-049606,JCT-FDR-0074-002,FUSE-XFMR-024409,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.041,213.8,1.4535,0.4741,1.007,100,13.8,1,1,,closed
EDGE-049607,FUSE-XFMR-024409,XFMR-024409,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.23,1211.8,1.6173,0.5587,1.007,100,13.8,1,1,,closed
EDGE-049608,JCT-FDR-0074-002,FUSE-XFMR-024410,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.042,220.2,0.8226,0.4713,0.6985,150,13.8,3,1,,closed
EDGE-049609,FUSE-XFMR-024410,XFMR-024410,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.236,1247.7,0.913,0.503,0.6985,150,13.8,3,1,,closed
EDGE-049610,JCT-FDR-0074-002,FUSE-XFMR-024411,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.042,222.6,1.3616,0.4654,1.007,100,13.8,3,0,,closed
EDGE-049611,FUSE-XFMR-024411,XFMR-024411,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.239,1261.1,1.3958,0.4971,1.007,100,13.8,3,0,,closed
EDGE-049612,JCT-FDR-0074-002,FUSE-XFMR-024412,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.043,228.1,0.55,0.4677,0.5345,230,13.8,2,0,,closed
EDGE-049613,FUSE-XFMR-024412,XFMR-024412,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.245,1292.5,0.5562,0.5228,0.5345,230,13.8,2,0,,closed
EDGE-049614,JCT-FDR-0074-002,FUSE-XFMR-024414,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.045,237.6,0.8856,0.5221,0.6985,150,13.8,1,1,,closed
EDGE-049615,FUSE-XFMR-024414,XFMR-024414,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.255,1346.4,0.9767,0.4676,0.6985,150,13.8,1,1,,closed
EDGE-049616,JCT-FDR-0074-002,FUSE-XFMR-024413,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.045,237.6,0.539,0.4293,0.5345,230,13.8,3,1,,closed
EDGE-049617,FUSE-XFMR-024413,XFMR-024413,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.255,1346.4,0.546,0.5148,0.5345,230,13.8,3,1,,closed
EDGE-049618,JCT-FDR-0074-002,FUSE-XFMR-024415,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.047,247.1,0.5613,0.5081,0.5345,230,13.8,3,1,,closed
EDGE-049619,FUSE-XFMR-024415,XFMR-024415,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.265,1400.3,0.5543,0.4431,0.5345,230,13.8,3,1,,closed
EDGE-049620,JCT-FDR-0074-002,FUSE-XFMR-024416,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.047,249.5,0.8193,0.4979,0.6985,150,13.8,1,1,,closed
EDGE-049621,FUSE-XFMR-024416,XFMR-024416,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.268,1413.7,0.9329,0.5196,0.6985,150,13.8,1,1,,closed
EDGE-049622,JCT-FDR-0074-002,FUSE-XFMR-024417,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AC,0.048,255.8,0.8866,0.5193,0.6985,150,13.8,2,0,,closed
EDGE-049623,FUSE-XFMR-024417,XFMR-024417,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AC,0.275,1449.6,0.8777,0.4776,0.6985,150,13.8,2,0,,closed
EDGE-049624,JCT-FDR-0074-002,FUSE-XFMR-024418,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.049,259.0,1.6063,0.5152,1.007,100,13.8,3,1,,closed
EDGE-049625,FUSE-XFMR-024418,XFMR-024418,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.278,1467.6,1.3912,0.4649,1.007,100,13.8,3,1,,closed
EDGE-049626,JCT-FDR-0074-002,FUSE-XFMR-024419,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.051,266.9,0.9538,0.4759,0.6985,150,13.8,2,1,,closed
EDGE-049627,FUSE-XFMR-024419,XFMR-024419,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.286,1512.5,0.8336,0.4896,0.6985,150,13.8,2,1,,closed
EDGE-049628,JCT-FDR-0074-002,FUSE-XFMR-024420,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.051,267.7,1.585,0.557,1.007,100,13.8,2,0,,closed
EDGE-049629,FUSE-XFMR-024420,XFMR-024420,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.287,1516.9,1.3717,0.5405,1.007,100,13.8,2,0,,closed
EDGE-049630,JCT-FDR-0074-002,FUSE-XFMR-024421,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.052,272.4,1.4472,0.5297,1.007,100,13.8,2,1,,closed
EDGE-049631,FUSE-XFMR-024421,XFMR-024421,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.292,1543.9,1.4849,0.4816,1.007,100,13.8,2,1,,closed
EDGE-049632,JCT-FDR-0074-002,FUSE-XFMR-024422,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.053,281.2,1.5273,0.4804,1.007,100,13.8,1,1,,closed
EDGE-049633,FUSE-XFMR-024422,XFMR-024422,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.302,1593.2,1.5288,0.4767,1.007,100,13.8,1,1,,closed
EDGE-049634,JCT-FDR-0074-002,FUSE-XFMR-024423,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.054,284.3,1.4022,0.5152,1.007,100,13.8,2,0,,closed
EDGE-049635,FUSE-XFMR-024423,XFMR-024423,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.305,1611.2,1.394,0.5238,1.007,100,13.8,2,0,,closed
EDGE-049636,JCT-FDR-0074-002,FUSE-XFMR-024424,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.055,289.9,0.3017,0.415,0.3655,340,13.8,1,1,,closed
EDGE-049637,FUSE-XFMR-024424,XFMR-024424,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.311,1642.6,0.2674,0.4456,0.3655,340,13.8,1,1,,closed
EDGE-049638,JCT-FDR-0074-002,FUSE-XFMR-024425,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.056,296.2,0.2884,0.465,0.3655,340,13.8,1,0,,closed
EDGE-049639,FUSE-XFMR-024425,XFMR-024425,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.318,1678.5,0.3219,0.4714,0.3655,340,13.8,1,0,,closed
EDGE-049640,JCT-FDR-0074-002,FUSE-XFMR-024426,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.057,301.0,0.3057,0.4495,0.3655,340,13.8,3,1,,closed
EDGE-049641,FUSE-XFMR-024426,XFMR-024426,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.323,1705.4,0.2771,0.4143,0.3655,340,13.8,3,1,,closed
EDGE-049642,JCT-FDR-0074-002,FUSE-XFMR-024427,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.058,304.9,0.3069,0.4717,0.3655,340,13.8,2,0,,closed
EDGE-049643,FUSE-XFMR-024427,XFMR-024427,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.327,1727.9,0.2712,0.4324,0.3655,340,13.8,2,0,,closed
EDGE-049644,JCT-FDR-0074-002,FUSE-XFMR-024428,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.059,311.3,1.3886,0.5008,1.007,100,13.8,1,1,,closed
EDGE-049645,FUSE-XFMR-024428,XFMR-024428,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.334,1763.8,1.3933,0.5592,1.007,100,13.8,1,1,,closed
EDGE-049646,JCT-FDR-0074-002,FUSE-XFMR-024429,FDR-0074,SUB-016,lateral_underground,#2 ACSR,BC,0.059,312.8,0.9372,0.5246,0.6985,150,13.8,2,0,,closed
EDGE-049647,FUSE-XFMR-024429,XFMR-024429,FDR-0074,SUB-016,lateral_underground,#2 ACSR,BC,0.336,1772.8,0.808,0.4672,0.6985,150,13.8,2,0,,closed
EDGE-049648,JCT-FDR-0074-002,FUSE-XFMR-024430,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.061,321.6,0.9663,0.5234,0.6985,150,13.8,1,0,,closed
EDGE-049649,FUSE-XFMR-024430,XFMR-024430,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.345,1822.1,0.8953,0.5461,0.6985,150,13.8,1,0,,closed
EDGE-049650,JCT-FDR-0074-002,FUSE-XFMR-024431,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.062,325.5,0.8167,0.5024,0.6985,150,13.8,1,1,,closed
EDGE-049651,FUSE-XFMR-024431,XFMR-024431,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.349,1844.6,0.9366,0.4591,0.6985,150,13.8,1,1,,closed
EDGE-049652,JCT-FDR-0074-002,JCT-FDR-0074-003,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.35,1848.0,0.2526,0.4275,0.3044,480,13.8,3,1,,closed
EDGE-049653,JCT-FDR-0074-003,FUSE-XFMR-024432,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.001,3.2,0.6241,0.4982,0.5345,230,13.8,3,0,,closed
EDGE-049654,FUSE-XFMR-024432,XFMR-024432,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.003,18.0,0.5858,0.5117,0.5345,230,13.8,3,0,,closed
EDGE-049655,JCT-FDR-0074-003,FUSE-XFMR-024433,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.002,7.9,0.2681,0.4228,0.3655,340,13.8,1,1,,closed
EDGE-049656,FUSE-XFMR-024433,XFMR-024433,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.009,44.9,0.3054,0.4668,0.3655,340,13.8,1,1,,closed
EDGE-049657,JCT-FDR-0074-003,FUSE-XFMR-024434,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.002,11.1,0.959,0.5493,0.6985,150,13.8,2,1,,closed
EDGE-049658,FUSE-XFMR-024434,XFMR-024434,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.012,62.8,0.8695,0.5492,0.6985,150,13.8,2,1,,closed
EDGE-049659,JCT-FDR-0074-003,FUSE-XFMR-024435,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.003,15.8,0.9447,0.4658,0.6985,150,13.8,1,1,,closed
