edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-049660,FUSE-XFMR-024435,XFMR-024435,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.017,89.8,0.8902,0.4729,0.6985,150,13.8,1,1,,closed
EDGE-049661,JCT-FDR-0074-003,FUSE-XFMR-024436,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.004,22.2,0.2936,0.4707,0.3655,340,13.8,2,1,,closed
EDGE-049662,FUSE-XFMR-024436,XFMR-024436,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.024,125.7,0.308,0.4056,0.3655,340,13.8,2,1,,closed
EDGE-049663,JCT-FDR-0074-003,FUSE-XFMR-024437,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.006,30.1,0.2953,0.4084,0.3655,340,13.8,3,1,,closed
EDGE-049664,FUSE-XFMR-024437,XFMR-024437,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.032,170.5,0.2709,0.4466,0.3655,340,13.8,3,1,,closed
EDGE-049665,JCT-FDR-0074-003,FUSE-XFMR-024438,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.007,36.4,0.9228,0.4869,0.6985,150,13.8,1,1,,closed
EDGE-049666,FUSE-XFMR-024438,XFMR-024438,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.039,206.4,0.8178,0.4747,0.6985,150,13.8,1,1,,closed
EDGE-049667,JCT-FDR-0074-003,FUSE-XFMR-024439,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.008,40.4,0.3077,0.467,0.3655,340,13.8,2,1,,closed
EDGE-049668,FUSE-XFMR-024439,XFMR-024439,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.043,228.9,0.315,0.4263,0.3655,340,13.8,2,1,,closed
EDGE-049669,JCT-FDR-0074-003,FUSE-XFMR-024440,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.008,43.6,0.5488,0.4669,0.5345,230,13.8,1,0,,closed
EDGE-049670,FUSE-XFMR-024440,XFMR-024440,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.047,246.8,0.5454,0.4905,0.5345,230,13.8,1,0,,closed
EDGE-049671,JCT-FDR-0074-003,FUSE-XFMR-024441,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.01,51.5,0.5427,0.4805,0.5345,230,13.8,3,0,,closed
EDGE-049672,FUSE-XFMR-024441,XFMR-024441,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.055,291.7,0.608,0.4388,0.5345,230,13.8,3,0,,closed
EDGE-049673,JCT-FDR-0074-003,FUSE-XFMR-024442,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.01,51.5,0.9828,0.4714,0.6985,150,13.8,1,0,,closed
EDGE-049674,FUSE-XFMR-024442,XFMR-024442,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.055,291.7,0.8946,0.5395,0.6985,150,13.8,1,0,,closed
EDGE-049675,JCT-FDR-0074-003,FUSE-XFMR-024443,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.011,58.6,0.3221,0.4743,0.3655,340,13.8,1,1,,closed
EDGE-049676,FUSE-XFMR-024443,XFMR-024443,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.063,332.1,0.2926,0.4603,0.3655,340,13.8,1,1,,closed
EDGE-049677,JCT-FDR-0074-003,FUSE-XFMR-024444,FDR-0074,SUB-016,lateral_underground,#2 ACSR,ABC,0.012,64.9,0.8499,0.4603,0.6985,150,13.8,3,0,,closed
EDGE-049678,FUSE-XFMR-024444,XFMR-024444,FDR-0074,SUB-016,lateral_underground,#2 ACSR,ABC,0.07,368.0,0.933,0.5244,0.6985,150,13.8,3,0,,closed
EDGE-049679,JCT-FDR-0074-003,FUSE-XFMR-024445,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.012,65.7,0.5679,0.4593,0.5345,230,13.8,2,0,,closed
EDGE-049680,FUSE-XFMR-024445,XFMR-024445,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.071,372.5,0.6123,0.4995,0.5345,230,13.8,2,0,,closed
EDGE-049681,JCT-FDR-0074-003,FUSE-XFMR-024446,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.013,70.5,0.6319,0.4671,0.5345,230,13.8,1,1,,closed
EDGE-049682,FUSE-XFMR-024446,XFMR-024446,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.076,399.4,0.6042,0.5189,0.5345,230,13.8,1,1,,closed
EDGE-049683,JCT-FDR-0074-003,FUSE-XFMR-024447,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.015,79.2,0.9534,0.5252,0.6985,150,13.8,1,0,,closed
EDGE-049684,FUSE-XFMR-024447,XFMR-024447,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.085,448.8,0.8598,0.4989,0.6985,150,13.8,1,0,,closed
EDGE-049685,JCT-FDR-0074-003,FUSE-XFMR-024448,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.016,84.0,0.5714,0.4611,0.5345,230,13.8,2,0,,closed
EDGE-049686,FUSE-XFMR-024448,XFMR-024448,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.09,475.7,0.5786,0.4925,0.5345,230,13.8,2,0,,closed
EDGE-049687,JCT-FDR-0074-003,FUSE-XFMR-024449,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.017,90.3,0.6308,0.4305,0.5345,230,13.8,1,1,,closed
EDGE-049688,FUSE-XFMR-024449,XFMR-024449,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.097,511.6,0.5328,0.4299,0.5345,230,13.8,1,1,,closed
EDGE-049689,JCT-FDR-0074-003,FUSE-XFMR-024450,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.018,95.8,0.5615,0.4394,0.5345,230,13.8,2,1,,closed
EDGE-049690,FUSE-XFMR-024450,XFMR-024450,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.103,543.0,0.5477,0.4889,0.5345,230,13.8,2,1,,closed
EDGE-049691,JCT-FDR-0074-003,FUSE-XFMR-024451,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.018,95.8,0.8193,0.5438,0.6985,150,13.8,3,1,,closed
EDGE-049692,FUSE-XFMR-024451,XFMR-024451,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.103,543.0,0.9201,0.4986,0.6985,150,13.8,3,1,,closed
EDGE-049693,JCT-FDR-0074-003,FUSE-XFMR-024452,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.02,104.5,1.3735,0.5016,1.007,100,13.8,2,1,,closed
EDGE-049694,FUSE-XFMR-024452,XFMR-024452,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.112,592.4,1.5047,0.4617,1.007,100,13.8,2,1,,closed
EDGE-049695,JCT-FDR-0074-003,FUSE-XFMR-024453,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.021,110.9,1.365,0.4946,1.007,100,13.8,2,0,,closed
EDGE-049696,FUSE-XFMR-024453,XFMR-024453,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.119,628.3,1.4981,0.5448,1.007,100,13.8,2,0,,closed
EDGE-049697,JCT-FDR-0074-003,FUSE-XFMR-024454,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.021,113.3,1.5659,0.5316,1.007,100,13.8,2,1,,closed
EDGE-049698,FUSE-XFMR-024454,XFMR-024454,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.122,641.8,1.3898,0.5002,1.007,100,13.8,2,1,,closed
EDGE-049699,JCT-FDR-0074-003,FUSE-XFMR-024455,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.022,116.4,0.6161,0.4715,0.5345,230,13.8,1,1,,closed
EDGE-049700,FUSE-XFMR-024455,XFMR-024455,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.125,659.7,0.6098,0.5178,0.5345,230,13.8,1,1,,closed
EDGE-049701,JCT-FDR-0074-003,FUSE-XFMR-024456,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.024,124.3,0.3011,0.4171,0.3655,340,13.8,2,1,,closed
EDGE-049702,FUSE-XFMR-024456,XFMR-024456,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.133,704.6,0.2822,0.4175,0.3655,340,13.8,2,1,,closed
EDGE-049703,JCT-FDR-0074-003,FUSE-XFMR-024457,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.024,128.3,0.624,0.4748,0.5345,230,13.8,1,1,,closed
EDGE-049704,FUSE-XFMR-024457,XFMR-024457,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.138,727.1,0.5381,0.4377,0.5345,230,13.8,1,1,,closed
EDGE-049705,JCT-FDR-0074-003,FUSE-XFMR-024458,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.025,132.3,0.965,0.4935,0.6985,150,13.8,1,0,,closed
EDGE-049706,FUSE-XFMR-024458,XFMR-024458,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.142,749.5,0.8971,0.4908,0.6985,150,13.8,1,0,,closed
EDGE-049707,JCT-FDR-0074-003,FUSE-XFMR-024459,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.026,137.8,1.6049,0.5359,1.007,100,13.8,1,1,,closed
EDGE-049708,FUSE-XFMR-024459,XFMR-024459,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.148,780.9,1.4586,0.4606,1.007,100,13.8,1,1,,closed
EDGE-049709,JCT-FDR-0074-003,FUSE-XFMR-024460,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.027,141.0,0.3212,0.4257,0.3655,340,13.8,2,0,,closed
EDGE-049710,FUSE-XFMR-024460,XFMR-024460,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.151,798.9,0.2786,0.391,0.3655,340,13.8,2,0,,closed
EDGE-049711,JCT-FDR-0074-003,FUSE-XFMR-024461,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.028,148.1,0.2701,0.4231,0.3655,340,13.8,3,1,,closed
EDGE-049712,FUSE-XFMR-024461,XFMR-024461,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.159,839.3,0.3149,0.446,0.3655,340,13.8,3,1,,closed
EDGE-049713,JCT-FDR-0074-003,FUSE-XFMR-024462,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.029,152.9,0.8654,0.4984,0.6985,150,13.8,2,1,,closed
EDGE-049714,FUSE-XFMR-024462,XFMR-024462,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.164,866.2,0.9409,0.5035,0.6985,150,13.8,2,1,,closed
EDGE-049715,JCT-FDR-0074-003,FUSE-XFMR-024463,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.03,156.8,0.3223,0.4253,0.3655,340,13.8,1,1,,closed
EDGE-049716,FUSE-XFMR-024463,XFMR-024463,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.168,888.6,0.2899,0.4103,0.3655,340,13.8,1,1,,closed
EDGE-049717,JCT-FDR-0074-003,FUSE-XFMR-024464,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.031,161.6,1.5257,0.4677,1.007,100,13.8,1,1,,closed
EDGE-049718,FUSE-XFMR-024464,XFMR-024464,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.173,915.6,1.4212,0.5505,1.007,100,13.8,1,1,,closed
EDGE-049719,JCT-FDR-0074-003,FUSE-XFMR-024465,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.032,166.3,0.8073,0.5108,0.6985,150,13.8,1,1,,closed
EDGE-049720,FUSE-XFMR-024465,XFMR-024465,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.178,942.5,0.8312,0.536,0.6985,150,13.8,1,1,,closed
EDGE-049721,JCT-FDR-0074-003,FUSE-XFMR-024466,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.033,175.8,0.2785,0.4275,0.3655,340,13.8,3,1,,closed
EDGE-049722,FUSE-XFMR-024466,XFMR-024466,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.189,996.3,0.2722,0.4477,0.3655,340,13.8,3,1,,closed
EDGE-049723,JCT-FDR-0074-003,FUSE-XFMR-024467,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.034,178.2,0.9114,0.4557,0.6985,150,13.8,1,1,,closed
EDGE-049724,FUSE-XFMR-024467,XFMR-024467,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.191,1009.8,0.9826,0.4865,0.6985,150,13.8,1,1,,closed
EDGE-049725,JCT-FDR-0074-003,FUSE-XFMR-024468,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.034,181.4,0.8825,0.516,0.6985,150,13.8,2,1,,closed
EDGE-049726,FUSE-XFMR-024468,XFMR-024468,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.195,1027.8,0.811,0.4546,0.6985,150,13.8,2,1,,closed
EDGE-049727,JCT-FDR-0074-003,FUSE-XFMR-024469,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.036,190.9,0.3115,0.4765,0.3655,340,13.8,3,1,,closed
EDGE-049728,FUSE-XFMR-024469,XFMR-024469,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.205,1081.6,0.313,0.4243,0.3655,340,13.8,3,1,,closed
EDGE-049729,JCT-FDR-0074-003,FUSE-XFMR-024470,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.036,191.7,1.4481,0.4619,1.007,100,13.8,1,1,,closed
EDGE-049730,FUSE-XFMR-024470,XFMR-024470,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.206,1086.1,1.4621,0.4705,1.007,100,13.8,1,1,,closed
EDGE-049731,JCT-FDR-0074-003,FUSE-XFMR-024471,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.038,200.4,0.8187,0.4985,0.6985,150,13.8,2,1,,closed
EDGE-049732,FUSE-XFMR-024471,XFMR-024471,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.215,1135.5,0.8953,0.4875,0.6985,150,13.8,2,1,,closed
EDGE-049733,JCT-FDR-0074-003,FUSE-XFMR-024472,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.038,202.8,1.6499,0.5492,1.007,100,13.8,2,1,,closed
EDGE-049734,FUSE-XFMR-024472,XFMR-024472,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.218,1148.9,1.6439,0.5521,1.007,100,13.8,2,1,,closed
EDGE-049735,JCT-FDR-0074-003,FUSE-XFMR-024473,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.039,207.5,0.8368,0.5149,0.6985,150,13.8,2,1,,closed
EDGE-049736,FUSE-XFMR-024473,XFMR-024473,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.223,1175.9,0.8585,0.4795,0.6985,150,13.8,2,1,,closed
EDGE-049737,JCT-FDR-0074-003,FUSE-XFMR-024474,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.04,213.0,0.5457,0.5013,0.5345,230,13.8,2,1,,closed
EDGE-049738,FUSE-XFMR-024474,XFMR-024474,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.229,1207.3,0.5727,0.5012,0.5345,230,13.8,2,1,,closed
EDGE-049739,JCT-FDR-0074-003,FUSE-XFMR-024475,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.042,221.0,0.6425,0.4811,0.5345,230,13.8,2,1,,closed
EDGE-049740,FUSE-XFMR-024475,XFMR-024475,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.237,1252.2,0.6205,0.4525,0.5345,230,13.8,2,1,,closed
EDGE-049741,JCT-FDR-0074-003,FUSE-XFMR-024476,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.043,225.7,0.9613,0.5006,0.6985,150,13.8,1,1,,closed
EDGE-049742,FUSE-XFMR-024476,XFMR-024476,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.242,1279.1,0.9615,0.509,0.6985,150,13.8,1,1,,closed
EDGE-049743,JCT-FDR-0074-003,FUSE-XFMR-024477,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.043,228.9,1.4055,0.5189,1.007,100,13.8,2,1,,closed
EDGE-049744,FUSE-XFMR-024477,XFMR-024477,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.246,1297.0,1.3756,0.5586,1.007,100,13.8,2,1,,closed
EDGE-049745,JCT-FDR-0074-003,FUSE-XFMR-024478,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.045,235.2,1.5403,0.4639,1.007,100,13.8,2,1,,closed
EDGE-049746,FUSE-XFMR-024478,XFMR-024478,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.252,1332.9,1.3615,0.4697,1.007,100,13.8,2,1,,closed
EDGE-049747,JCT-FDR-0074-003,FUSE-XFMR-024479,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.046,240.8,0.6107,0.4322,0.5345,230,13.8,1,1,,closed
EDGE-049748,FUSE-XFMR-024479,XFMR-024479,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.258,1364.4,0.6493,0.5142,0.5345,230,13.8,1,1,,closed
EDGE-049749,JCT-FDR-0074-003,FUSE-XFMR-024480,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.046,245.5,0.8149,0.5475,0.6985,150,13.8,1,1,,closed
EDGE-049750,FUSE-XFMR-024480,XFMR-024480,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.264,1391.3,0.8835,0.4722,0.6985,150,13.8,1,1,,closed
EDGE-049751,JCT-FDR-0074-003,FUSE-XFMR-024481,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AC,0.047,249.5,0.9384,0.48,0.6985,150,13.8,2,0,,closed
EDGE-049752,FUSE-XFMR-024481,XFMR-024481,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AC,0.268,1413.7,0.8149,0.529,0.6985,150,13.8,2,0,,closed
EDGE-049753,JCT-FDR-0074-003,FUSE-XFMR-024482,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.048,255.8,0.5888,0.4945,0.5345,230,13.8,2,0,,closed
EDGE-049754,FUSE-XFMR-024482,XFMR-024482,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.275,1449.6,0.5967,0.4458,0.5345,230,13.8,2,0,,closed
EDGE-049755,JCT-FDR-0074-003,FUSE-XFMR-024483,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.049,258.2,0.2877,0.4322,0.3655,340,13.8,1,1,,closed
EDGE-049756,FUSE-XFMR-024483,XFMR-024483,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.277,1463.1,0.2745,0.4492,0.3655,340,13.8,1,1,,closed
EDGE-049757,JCT-FDR-0074-003,FUSE-XFMR-024484,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.05,264.5,0.3189,0.4694,0.3655,340,13.8,1,1,,closed
EDGE-049758,FUSE-XFMR-024484,XFMR-024484,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.284,1499.0,0.3101,0.469,0.3655,340,13.8,1,1,,closed
EDGE-049759,JCT-FDR-0074-003,FUSE-XFMR-024485,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.051,269.3,0.2816,0.4736,0.3655,340,13.8,2,1,,closed
EDGE-049760,FUSE-XFMR-024485,XFMR-024485,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.289,1525.9,0.3038,0.4466,0.3655,340,13.8,2,1,,closed
EDGE-049761,JCT-FDR-0074-003,FUSE-XFMR-024486,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.052,274.8,0.5771,0.4713,0.5345,230,13.8,2,1,,closed
EDGE-049762,FUSE-XFMR-024486,XFMR-024486,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.295,1557.3,0.6511,0.5106,0.5345,230,13.8,2,1,,closed
EDGE-049763,JCT-FDR-0074-003,FUSE-XFMR-024487,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.053,278.0,0.934,0.4572,0.6985,150,13.8,2,1,,closed
EDGE-049764,FUSE-XFMR-024487,XFMR-024487,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.298,1575.3,0.9504,0.4618,0.6985,150,13.8,2,1,,closed
EDGE-049765,JCT-FDR-0074-003,FUSE-XFMR-024488,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.054,285.1,0.5497,0.4524,0.5345,230,13.8,1,1,,closed
EDGE-049766,FUSE-XFMR-024488,XFMR-024488,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.306,1615.7,0.649,0.5086,0.5345,230,13.8,1,1,,closed
EDGE-049767,JCT-FDR-0074-003,FUSE-XFMR-024489,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.054,287.5,0.3061,0.4594,0.3655,340,13.8,3,1,,closed
EDGE-049768,FUSE-XFMR-024489,XFMR-024489,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.309,1629.1,0.3016,0.4498,0.3655,340,13.8,3,1,,closed
EDGE-049769,JCT-FDR-0074-003,FUSE-XFMR-024490,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.056,295.4,1.435,0.5145,1.007,100,13.8,1,0,,closed
EDGE-049770,FUSE-XFMR-024490,XFMR-024490,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.317,1674.0,1.4346,0.4966,1.007,100,13.8,1,0,,closed
EDGE-049771,JCT-FDR-0074-003,FUSE-XFMR-024491,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.057,299.4,0.8154,0.5167,0.6985,150,13.8,1,0,,closed
EDGE-049772,FUSE-XFMR-024491,XFMR-024491,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.321,1696.5,0.9259,0.5294,0.6985,150,13.8,1,0,,closed
EDGE-049773,JCT-FDR-0074-003,FUSE-XFMR-024492,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.058,307.3,0.9799,0.455,0.6985,150,13.8,2,1,,closed
EDGE-049774,FUSE-XFMR-024492,XFMR-024492,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.33,1741.3,0.8964,0.5134,0.6985,150,13.8,2,1,,closed
EDGE-049775,JCT-FDR-0074-003,FUSE-XFMR-024493,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.058,308.1,1.5501,0.5415,1.007,100,13.8,2,1,,closed
EDGE-049776,FUSE-XFMR-024493,XFMR-024493,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.331,1745.8,1.4437,0.5156,1.007,100,13.8,2,1,,closed
EDGE-049777,JCT-FDR-0074-003,FUSE-XFMR-024494,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.06,316.8,0.2969,0.4179,0.3655,340,13.8,3,1,,closed
EDGE-049778,FUSE-XFMR-024494,XFMR-024494,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.34,1795.2,0.3153,0.4106,0.3655,340,13.8,3,1,,closed
EDGE-049779,JCT-FDR-0074-003,FUSE-XFMR-024495,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.06,318.4,0.2754,0.4657,0.3655,340,13.8,2,1,,closed
EDGE-049780,FUSE-XFMR-024495,XFMR-024495,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.342,1804.2,0.3006,0.4378,0.3655,340,13.8,2,1,,closed
EDGE-049781,JCT-FDR-0074-003,FUSE-XFMR-024496,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.061,322.3,0.5574,0.5044,0.5345,230,13.8,2,1,,closed
EDGE-049782,FUSE-XFMR-024496,XFMR-024496,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.346,1826.6,0.6095,0.4522,0.5345,230,13.8,2,1,,closed
EDGE-049783,JCT-FDR-0074-003,JCT-FDR-0074-004,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.34,1795.2,0.2352,0.3912,0.3622,480,13.8,3,1,,closed
EDGE-049784,JCT-FDR-0074-004,FUSE-XFMR-024497,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.001,4.8,0.2955,0.437,0.3655,340,13.8,1,0,,closed
EDGE-049785,FUSE-XFMR-024497,XFMR-024497,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.005,26.9,0.3129,0.4537,0.3655,340,13.8,1,0,,closed
EDGE-049786,JCT-FDR-0074-004,FUSE-XFMR-024498,FDR-0074,SUB-016,lateral_underground,#2 ACSR,ABC,0.002,9.5,0.8411,0.4947,0.6985,150,13.8,3,0,,closed
EDGE-049787,FUSE-XFMR-024498,XFMR-024498,FDR-0074,SUB-016,lateral_underground,#2 ACSR,ABC,0.01,53.9,0.8656,0.5058,0.6985,150,13.8,3,0,,closed
EDGE-049788,JCT-FDR-0074-004,FUSE-XFMR-024499,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.003,14.3,1.6353,0.5457,1.007,100,13.8,2,1,,closed
EDGE-049789,FUSE-XFMR-024499,XFMR-024499,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.015,80.8,1.6196,0.5507,1.007,100,13.8,2,1,,closed
EDGE-049790,JCT-FDR-0074-004,FUSE-XFMR-024500,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.004,20.6,0.8848,0.531,0.6985,150,13.8,3,1,,closed
EDGE-049791,FUSE-XFMR-024500,XFMR-024500,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.022,116.7,0.9784,0.4766,0.6985,150,13.8,3,1,,closed
EDGE-049792,JCT-FDR-0074-004,FUSE-XFMR-024501,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.005,24.6,0.6227,0.5089,0.5345,230,13.8,1,1,,closed
EDGE-049793,FUSE-XFMR-024501,XFMR-024501,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.026,139.1,0.6053,0.4296,0.5345,230,13.8,1,1,,closed
EDGE-049794,JCT-FDR-0074-004,FUSE-XFMR-024502,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.005,26.1,0.2845,0.4331,0.3655,340,13.8,1,1,,closed
EDGE-049795,FUSE-XFMR-024502,XFMR-024502,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.028,148.1,0.2909,0.4586,0.3655,340,13.8,1,1,,closed
EDGE-049796,JCT-FDR-0074-004,FUSE-XFMR-024503,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.006,30.9,0.5414,0.4399,0.5345,230,13.8,1,1,,closed
EDGE-049797,FUSE-XFMR-024503,XFMR-024503,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.033,175.0,0.6384,0.5003,0.5345,230,13.8,1,1,,closed
EDGE-049798,JCT-FDR-0074-004,FUSE-XFMR-024504,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.007,35.6,0.8874,0.5089,0.6985,150,13.8,1,1,,closed
EDGE-049799,FUSE-XFMR-024504,XFMR-024504,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.038,202.0,0.8479,0.4993,0.6985,150,13.8,1,1,,closed
EDGE-049800,JCT-FDR-0074-004,FUSE-XFMR-024505,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.008,42.0,0.9832,0.4601,0.6985,150,13.8,2,1,,closed
EDGE-049801,FUSE-XFMR-024505,XFMR-024505,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.045,237.9,0.8355,0.4901,0.6985,150,13.8,2,1,,closed
EDGE-049802,JCT-FDR-0074-004,FUSE-XFMR-024506,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.009,49.9,1.5516,0.4993,1.007,100,13.8,1,0,,closed
EDGE-049803,FUSE-XFMR-024506,XFMR-024506,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.054,282.7,1.5943,0.4779,1.007,100,13.8,1,0,,closed
EDGE-049804,JCT-FDR-0074-004,FUSE-XFMR-024507,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.01,54.6,0.3047,0.4683,0.3655,340,13.8,1,1,,closed
EDGE-049805,FUSE-XFMR-024507,XFMR-024507,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.059,309.7,0.3162,0.4394,0.3655,340,13.8,1,1,,closed
EDGE-049806,JCT-FDR-0074-004,FUSE-XFMR-024508,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.011,57.8,0.2996,0.4716,0.3655,340,13.8,1,1,,closed
EDGE-049807,FUSE-XFMR-024508,XFMR-024508,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.062,327.6,0.2777,0.4715,0.3655,340,13.8,1,1,,closed
EDGE-049808,JCT-FDR-0074-004,FUSE-XFMR-024510,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.012,65.7,1.6039,0.547,1.007,100,13.8,2,1,,closed
EDGE-049809,FUSE-XFMR-024510,XFMR-024510,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.071,372.5,1.3701,0.4698,1.007,100,13.8,2,1,,closed
EDGE-049810,JCT-FDR-0074-004,FUSE-XFMR-024509,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.012,65.7,1.479,0.5391,1.007,100,13.8,1,1,,closed
EDGE-049811,FUSE-XFMR-024509,XFMR-024509,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.071,372.5,1.4129,0.5363,1.007,100,13.8,1,1,,closed
EDGE-049812,JCT-FDR-0074-004,FUSE-XFMR-024511,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.014,73.7,1.5945,0.5546,1.007,100,13.8,1,1,,closed
EDGE-049813,FUSE-XFMR-024511,XFMR-024511,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.079,417.4,1.5404,0.4621,1.007,100,13.8,1,1,,closed
EDGE-049814,JCT-FDR-0074-004,FUSE-XFMR-024512,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.015,80.8,0.807,0.4528,0.6985,150,13.8,1,1,,closed
EDGE-049815,FUSE-XFMR-024512,XFMR-024512,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.087,457.8,0.9467,0.4956,0.6985,150,13.8,1,1,,closed
EDGE-049816,JCT-FDR-0074-004,FUSE-XFMR-024513,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.016,84.0,0.9441,0.5061,0.6985,150,13.8,2,1,,closed
EDGE-049817,FUSE-XFMR-024513,XFMR-024513,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.09,475.7,0.8592,0.5074,0.6985,150,13.8,2,1,,closed
EDGE-049818,JCT-FDR-0074-004,FUSE-XFMR-024514,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.017,90.3,0.55,0.4297,0.5345,230,13.8,2,0,,closed
EDGE-049819,FUSE-XFMR-024514,XFMR-024514,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.097,511.6,0.5849,0.4787,0.5345,230,13.8,2,0,,closed
EDGE-049820,JCT-FDR-0074-004,FUSE-XFMR-024515,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.018,94.2,0.2709,0.4281,0.3655,340,13.8,1,1,,closed
EDGE-049821,FUSE-XFMR-024515,XFMR-024515,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.101,534.1,0.3146,0.4506,0.3655,340,13.8,1,1,,closed
EDGE-049822,JCT-FDR-0074-004,FUSE-XFMR-024516,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.019,99.0,1.524,0.5151,1.007,100,13.8,3,0,,closed
EDGE-049823,FUSE-XFMR-024516,XFMR-024516,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.106,561.0,1.6466,0.4954,1.007,100,13.8,3,0,,closed
EDGE-049824,JCT-FDR-0074-004,FUSE-XFMR-024517,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.019,100.6,1.4563,0.4644,1.007,100,13.8,1,1,,closed
EDGE-049825,FUSE-XFMR-024517,XFMR-024517,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.108,570.0,1.4032,0.4617,1.007,100,13.8,1,1,,closed
EDGE-049826,JCT-FDR-0074-004,FUSE-XFMR-024518,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.021,110.1,0.6251,0.453,0.5345,230,13.8,2,1,,closed
EDGE-049827,FUSE-XFMR-024518,XFMR-024518,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.118,623.8,0.5607,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-049828,JCT-FDR-0074-004,FUSE-XFMR-024519,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.021,112.5,1.5307,0.5342,1.007,100,13.8,1,0,,closed
EDGE-049829,FUSE-XFMR-024519,XFMR-024519,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.121,637.3,1.4211,0.4962,1.007,100,13.8,1,0,,closed
EDGE-049830,JCT-FDR-0074-004,FUSE-XFMR-024520,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.022,117.2,0.8793,0.5248,0.6985,150,13.8,1,1,,closed
EDGE-049831,FUSE-XFMR-024520,XFMR-024520,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.126,664.2,0.9582,0.4776,0.6985,150,13.8,1,1,,closed
EDGE-049832,JCT-FDR-0074-004,FUSE-XFMR-024521,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.024,124.3,0.8326,0.5038,0.6985,150,13.8,1,0,,closed
EDGE-049833,FUSE-XFMR-024521,XFMR-024521,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.133,704.6,0.8284,0.5438,0.6985,150,13.8,1,0,,closed
EDGE-049834,JCT-FDR-0074-004,FUSE-XFMR-024522,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.024,128.3,0.8099,0.5205,0.6985,150,13.8,3,1,,closed
EDGE-049835,FUSE-XFMR-024522,XFMR-024522,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.138,727.1,0.8363,0.5076,0.6985,150,13.8,3,1,,closed
EDGE-049836,JCT-FDR-0074-004,FUSE-XFMR-024523,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.026,134.6,1.5119,0.5431,1.007,100,13.8,1,1,,closed
EDGE-049837,FUSE-XFMR-024523,XFMR-024523,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.145,763.0,1.5728,0.4796,1.007,100,13.8,1,1,,closed
EDGE-049838,JCT-FDR-0074-004,FUSE-XFMR-024524,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.026,137.0,0.5587,0.4944,0.5345,230,13.8,2,1,,closed
EDGE-049839,FUSE-XFMR-024524,XFMR-024524,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.147,776.4,0.5806,0.4824,0.5345,230,13.8,2,1,,closed
EDGE-049840,JCT-FDR-0074-004,FUSE-XFMR-024525,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.027,144.9,0.2726,0.4387,0.3655,340,13.8,2,0,,closed
EDGE-049841,FUSE-XFMR-024525,XFMR-024525,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.156,821.3,0.2689,0.4462,0.3655,340,13.8,2,0,,closed
EDGE-049842,JCT-FDR-0074-004,FUSE-XFMR-024526,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.029,151.3,0.9368,0.4773,0.6985,150,13.8,2,1,,closed
EDGE-049843,FUSE-XFMR-024526,XFMR-024526,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.162,857.2,0.9277,0.5016,0.6985,150,13.8,2,1,,closed
EDGE-049844,JCT-FDR-0074-004,FUSE-XFMR-024527,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.03,156.0,1.4402,0.5047,1.007,100,13.8,1,1,,closed
EDGE-049845,FUSE-XFMR-024527,XFMR-024527,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.167,884.1,1.3986,0.525,1.007,100,13.8,1,1,,closed
EDGE-049846,JCT-FDR-0074-004,FUSE-XFMR-024528,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.03,158.4,0.3048,0.4348,0.3655,340,13.8,3,1,,closed
EDGE-049847,FUSE-XFMR-024528,XFMR-024528,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.17,897.6,0.3143,0.4426,0.3655,340,13.8,3,1,,closed
EDGE-049848,JCT-FDR-0074-004,FUSE-XFMR-024529,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.032,166.3,0.2737,0.4224,0.3655,340,13.8,2,1,,closed
EDGE-049849,FUSE-XFMR-024529,XFMR-024529,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.178,942.5,0.3055,0.4525,0.3655,340,13.8,2,1,,closed
EDGE-049850,JCT-FDR-0074-004,FUSE-XFMR-024530,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.032,167.9,0.3164,0.4562,0.3655,340,13.8,3,1,,closed
EDGE-049851,FUSE-XFMR-024530,XFMR-024530,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.18,951.5,0.2866,0.4732,0.3655,340,13.8,3,1,,closed
EDGE-049852,JCT-FDR-0074-004,FUSE-XFMR-024531,FDR-0074,SUB-016,lateral_underground,#4 CU,AB,0.033,175.0,1.5734,0.5056,1.007,100,13.8,2,0,,closed
EDGE-049853,FUSE-XFMR-024531,XFMR-024531,FDR-0074,SUB-016,lateral_underground,#4 CU,AB,0.188,991.8,1.5151,0.5405,1.007,100,13.8,2,0,,closed
EDGE-049854,JCT-FDR-0074-004,FUSE-XFMR-024532,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.034,178.2,0.6422,0.4652,0.5345,230,13.8,2,0,,closed
EDGE-049855,FUSE-XFMR-024532,XFMR-024532,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.191,1009.8,0.5396,0.5172,0.5345,230,13.8,2,0,,closed
EDGE-049856,JCT-FDR-0074-004,FUSE-XFMR-024533,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.035,183.0,0.5853,0.4809,0.5345,230,13.8,1,1,,closed
EDGE-049857,FUSE-XFMR-024533,XFMR-024533,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.196,1036.7,0.632,0.4842,0.5345,230,13.8,1,1,,closed
EDGE-049858,JCT-FDR-0074-004,FUSE-XFMR-024534,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.036,190.1,0.6101,0.4585,0.5345,230,13.8,1,1,,closed
EDGE-049859,FUSE-XFMR-024534,XFMR-024534,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.204,1077.1,0.5347,0.5007,0.5345,230,13.8,1,1,,closed
EDGE-049860,JCT-FDR-0074-004,FUSE-XFMR-024535,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.037,194.8,0.3039,0.447,0.3655,340,13.8,1,0,,closed
EDGE-049861,FUSE-XFMR-024535,XFMR-024535,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.209,1104.0,0.3093,0.4059,0.3655,340,13.8,1,0,,closed
EDGE-049862,JCT-FDR-0074-004,FUSE-XFMR-024536,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.037,197.2,0.3231,0.4204,0.3655,340,13.8,2,0,,closed
EDGE-049863,FUSE-XFMR-024536,XFMR-024536,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.212,1117.5,0.3159,0.4225,0.3655,340,13.8,2,0,,closed
EDGE-049864,JCT-FDR-0074-004,FUSE-XFMR-024537,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.039,205.9,0.3018,0.4637,0.3655,340,13.8,2,1,,closed
EDGE-049865,FUSE-XFMR-024537,XFMR-024537,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.221,1166.9,0.3199,0.3958,0.3655,340,13.8,2,1,,closed
EDGE-049866,JCT-FDR-0074-004,FUSE-XFMR-024538,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.04,210.7,0.9279,0.4819,0.6985,150,13.8,1,0,,closed
EDGE-049867,FUSE-XFMR-024538,XFMR-024538,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.226,1193.8,0.9437,0.5414,0.6985,150,13.8,1,0,,closed
EDGE-049868,JCT-FDR-0074-004,FUSE-XFMR-024539,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.041,214.6,1.5263,0.5281,1.007,100,13.8,2,1,,closed
EDGE-049869,FUSE-XFMR-024539,XFMR-024539,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.23,1216.2,1.5615,0.5563,1.007,100,13.8,2,1,,closed
EDGE-049870,JCT-FDR-0074-004,FUSE-XFMR-024540,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.041,217.0,0.5841,0.519,0.5345,230,13.8,1,1,,closed
EDGE-049871,FUSE-XFMR-024540,XFMR-024540,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.233,1229.7,0.6055,0.4394,0.5345,230,13.8,1,1,,closed
EDGE-049872,JCT-FDR-0074-004,FUSE-XFMR-024541,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.042,224.1,0.559,0.5086,0.5345,230,13.8,3,1,,closed
EDGE-049873,FUSE-XFMR-024541,XFMR-024541,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.241,1270.1,0.6265,0.5164,0.5345,230,13.8,3,1,,closed
EDGE-049874,JCT-FDR-0074-004,FUSE-XFMR-024542,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.044,230.5,0.9401,0.4696,0.6985,150,13.8,1,1,,closed
EDGE-049875,FUSE-XFMR-024542,XFMR-024542,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.247,1306.0,0.8248,0.5065,0.6985,150,13.8,1,1,,closed
EDGE-049876,JCT-FDR-0074-004,FUSE-XFMR-024543,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.044,234.4,0.9751,0.4573,0.6985,150,13.8,1,1,,closed
EDGE-049877,FUSE-XFMR-024543,XFMR-024543,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.252,1328.4,0.8837,0.5133,0.6985,150,13.8,1,1,,closed
EDGE-049878,JCT-FDR-0074-004,FUSE-XFMR-024544,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.045,236.8,0.6043,0.4306,0.5345,230,13.8,1,0,,closed
EDGE-049879,FUSE-XFMR-024544,XFMR-024544,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.254,1341.9,0.6234,0.4622,0.5345,230,13.8,1,0,,closed
EDGE-049880,JCT-FDR-0074-004,FUSE-XFMR-024545,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.047,246.3,0.8228,0.5025,0.6985,150,13.8,2,1,,closed
EDGE-049881,FUSE-XFMR-024545,XFMR-024545,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.264,1395.8,0.8486,0.4947,0.6985,150,13.8,2,1,,closed
EDGE-049882,JCT-FDR-0074-004,FUSE-XFMR-024546,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.047,247.1,0.6297,0.4367,0.5345,230,13.8,1,1,,closed
EDGE-049883,FUSE-XFMR-024546,XFMR-024546,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.265,1400.3,0.6358,0.4999,0.5345,230,13.8,1,1,,closed
EDGE-049884,JCT-FDR-0074-004,FUSE-XFMR-024547,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.048,254.2,0.3211,0.4017,0.3655,340,13.8,1,0,,closed
EDGE-049885,FUSE-XFMR-024547,XFMR-024547,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.273,1440.6,0.3069,0.4224,0.3655,340,13.8,1,0,,closed
EDGE-049886,JCT-FDR-0074-004,FUSE-XFMR-024548,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.049,257.4,0.3139,0.4559,0.3655,340,13.8,1,1,,closed
EDGE-049887,FUSE-XFMR-024548,XFMR-024548,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.276,1458.6,0.3064,0.4184,0.3655,340,13.8,1,1,,closed
EDGE-049888,JCT-FDR-0074-004,FUSE-XFMR-024549,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.051,266.9,0.3147,0.4625,0.3655,340,13.8,2,0,,closed
EDGE-049889,FUSE-XFMR-024549,XFMR-024549,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.286,1512.5,0.2861,0.4333,0.3655,340,13.8,2,0,,closed
EDGE-049890,JCT-FDR-0074-004,FUSE-XFMR-024550,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.051,271.7,0.2888,0.4492,0.3655,340,13.8,2,1,,closed
EDGE-049891,FUSE-XFMR-024550,XFMR-024550,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.292,1539.4,0.2889,0.4545,0.3655,340,13.8,2,1,,closed
EDGE-049892,JCT-FDR-0074-004,FUSE-XFMR-024551,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.052,272.4,0.3047,0.4305,0.3655,340,13.8,3,1,,closed
EDGE-049893,FUSE-XFMR-024551,XFMR-024551,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.292,1543.9,0.313,0.4286,0.3655,340,13.8,3,1,,closed
EDGE-049894,JCT-FDR-0074-004,FUSE-XFMR-024552,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.053,278.8,0.3112,0.4169,0.3655,340,13.8,3,1,,closed
EDGE-049895,FUSE-XFMR-024552,XFMR-024552,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.299,1579.8,0.3093,0.4485,0.3655,340,13.8,3,1,,closed
EDGE-049896,JCT-FDR-0074-004,FUSE-XFMR-024553,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.054,284.3,0.6155,0.474,0.5345,230,13.8,2,1,,closed
EDGE-049897,FUSE-XFMR-024553,XFMR-024553,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.305,1611.2,0.5695,0.5086,0.5345,230,13.8,2,1,,closed
EDGE-049898,JCT-FDR-0074-004,FUSE-XFMR-024554,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.055,292.2,0.8977,0.4741,0.6985,150,13.8,3,1,,closed
EDGE-049899,FUSE-XFMR-024554,XFMR-024554,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.314,1656.1,0.812,0.5206,0.6985,150,13.8,3,1,,closed
EDGE-049900,JCT-FDR-0074-004,FUSE-XFMR-024555,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.056,293.0,0.6426,0.4979,0.5345,230,13.8,3,0,,closed
EDGE-049901,FUSE-XFMR-024555,XFMR-024555,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.315,1660.6,0.6412,0.4481,0.5345,230,13.8,3,0,,closed
EDGE-049902,JCT-FDR-0074-004,FUSE-XFMR-024556,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.057,300.2,0.8812,0.499,0.6985,150,13.8,2,1,,closed
EDGE-049903,FUSE-XFMR-024556,XFMR-024556,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.322,1701.0,0.8963,0.5028,0.6985,150,13.8,2,1,,closed
EDGE-049904,JCT-FDR-0074-004,FUSE-XFMR-024557,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.058,307.3,0.8106,0.485,0.6985,150,13.8,1,1,,closed
EDGE-049905,FUSE-XFMR-024557,XFMR-024557,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.33,1741.3,0.8621,0.462,0.6985,150,13.8,1,1,,closed
EDGE-049906,JCT-FDR-0074-004,FUSE-XFMR-024558,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.058,308.9,0.2718,0.4588,0.3655,340,13.8,1,1,,closed
EDGE-049907,FUSE-XFMR-024558,XFMR-024558,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.332,1750.3,0.2895,0.4083,0.3655,340,13.8,1,1,,closed
EDGE-049908,JCT-FDR-0074-004,FUSE-XFMR-024559,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.06,314.4,0.5807,0.5153,0.5345,230,13.8,2,0,,closed
EDGE-049909,FUSE-XFMR-024559,XFMR-024559,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.337,1781.7,0.5694,0.4515,0.5345,230,13.8,2,0,,closed
EDGE-049910,JCT-FDR-0074-004,FUSE-XFMR-024560,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.06,319.2,1.3574,0.5594,1.007,100,13.8,3,1,,closed
EDGE-049911,FUSE-XFMR-024560,XFMR-024560,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.343,1808.7,1.4936,0.5195,1.007,100,13.8,3,1,,closed
EDGE-049912,JCT-FDR-0074-004,FUSE-XFMR-024561,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.061,322.3,0.856,0.4958,0.6985,150,13.8,2,1,,closed
EDGE-049913,FUSE-XFMR-024561,XFMR-024561,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.346,1826.6,0.8296,0.4849,0.6985,150,13.8,2,1,,closed
EDGE-049914,JCT-FDR-0074-004,JCT-FDR-0074-005,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.35,1848.0,0.2237,0.4322,0.3647,480,13.8,3,1,,closed
EDGE-049915,JCT-FDR-0074-005,FUSE-XFMR-024562,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.001,5.5,0.3204,0.4269,0.3655,340,13.8,3,1,,closed
EDGE-049916,FUSE-XFMR-024562,XFMR-024562,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.006,31.4,0.2694,0.3934,0.3655,340,13.8,3,1,,closed
EDGE-049917,JCT-FDR-0074-005,FUSE-XFMR-024563,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.001,7.1,0.6321,0.514,0.5345,230,13.8,2,0,,closed
EDGE-049918,FUSE-XFMR-024563,XFMR-024563,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.008,40.4,0.6497,0.519,0.5345,230,13.8,2,0,,closed
EDGE-049919,JCT-FDR-0074-005,FUSE-XFMR-024564,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AC,0.002,11.9,0.9844,0.4576,0.6985,150,13.8,2,0,,closed
EDGE-049920,FUSE-XFMR-024564,XFMR-024564,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AC,0.013,67.3,0.9778,0.55,0.6985,150,13.8,2,0,,closed
EDGE-049921,JCT-FDR-0074-005,FUSE-XFMR-024565,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.003,14.3,0.2892,0.4203,0.3655,340,13.8,3,1,,closed
EDGE-049922,FUSE-XFMR-024565,XFMR-024565,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.015,80.8,0.2962,0.4406,0.3655,340,13.8,3,1,,closed
EDGE-049923,JCT-FDR-0074-005,FUSE-XFMR-024566,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.004,19.8,0.2822,0.4036,0.3655,340,13.8,2,1,,closed
EDGE-049924,FUSE-XFMR-024566,XFMR-024566,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.021,112.2,0.2871,0.4083,0.3655,340,13.8,2,1,,closed
EDGE-049925,JCT-FDR-0074-005,FUSE-XFMR-024567,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.005,26.9,0.3136,0.4479,0.3655,340,13.8,3,0,,closed
EDGE-049926,FUSE-XFMR-024567,XFMR-024567,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.029,152.6,0.2691,0.4105,0.3655,340,13.8,3,0,,closed
EDGE-049927,JCT-FDR-0074-005,FUSE-XFMR-024568,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.005,28.5,0.6147,0.4987,0.5345,230,13.8,1,1,,closed
EDGE-049928,FUSE-XFMR-024568,XFMR-024568,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.031,161.6,0.5663,0.4841,0.5345,230,13.8,1,1,,closed
EDGE-049929,JCT-FDR-0074-005,FUSE-XFMR-024569,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.007,34.8,0.9378,0.4721,0.6985,150,13.8,1,1,,closed
EDGE-049930,FUSE-XFMR-024569,XFMR-024569,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.037,197.5,0.8458,0.5362,0.6985,150,13.8,1,1,,closed
EDGE-049931,JCT-FDR-0074-005,FUSE-XFMR-024570,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.008,41.2,1.6077,0.489,1.007,100,13.8,1,1,,closed
EDGE-049932,FUSE-XFMR-024570,XFMR-024570,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.044,233.4,1.481,0.5521,1.007,100,13.8,1,1,,closed
EDGE-049933,JCT-FDR-0074-005,FUSE-XFMR-024571,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.008,43.6,0.9337,0.4534,0.6985,150,13.8,2,1,,closed
EDGE-049934,FUSE-XFMR-024571,XFMR-024571,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.047,246.8,0.9011,0.5041,0.6985,150,13.8,2,1,,closed
EDGE-049935,JCT-FDR-0074-005,FUSE-XFMR-024572,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.01,51.5,1.562,0.5483,1.007,100,13.8,2,1,,closed
EDGE-049936,FUSE-XFMR-024572,XFMR-024572,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.055,291.7,1.5978,0.4924,1.007,100,13.8,2,1,,closed
EDGE-049937,JCT-FDR-0074-005,FUSE-XFMR-024573,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.01,53.1,0.6059,0.4986,0.5345,230,13.8,3,1,,closed
EDGE-049938,FUSE-XFMR-024573,XFMR-024573,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.057,300.7,0.5614,0.4875,0.5345,230,13.8,3,1,,closed
EDGE-049939,JCT-FDR-0074-005,FUSE-XFMR-024574,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.011,58.6,0.9618,0.5239,0.6985,150,13.8,1,1,,closed
EDGE-049940,FUSE-XFMR-024574,XFMR-024574,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.063,332.1,0.9028,0.475,0.6985,150,13.8,1,1,,closed
EDGE-049941,JCT-FDR-0074-005,FUSE-XFMR-024575,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.013,68.1,1.3985,0.5601,1.007,100,13.8,1,1,,closed
EDGE-049942,FUSE-XFMR-024575,XFMR-024575,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.073,386.0,1.5319,0.5025,1.007,100,13.8,1,1,,closed
EDGE-049943,JCT-FDR-0074-005,FUSE-XFMR-024576,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.013,69.7,0.603,0.4588,0.5345,230,13.8,2,1,,closed
EDGE-049944,FUSE-XFMR-024576,XFMR-024576,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.075,394.9,0.569,0.4695,0.5345,230,13.8,2,1,,closed
EDGE-049945,JCT-FDR-0074-005,FUSE-XFMR-024577,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.015,77.6,0.5354,0.5238,0.5345,230,13.8,2,0,,closed
EDGE-049946,FUSE-XFMR-024577,XFMR-024577,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.083,439.8,0.5962,0.4403,0.5345,230,13.8,2,0,,closed
EDGE-049947,JCT-FDR-0074-005,FUSE-XFMR-024578,FDR-0074,SUB-016,lateral_underground,#2 ACSR,BC,0.016,83.2,0.8296,0.4795,0.6985,150,13.8,2,0,,closed
EDGE-049948,FUSE-XFMR-024578,XFMR-024578,FDR-0074,SUB-016,lateral_underground,#2 ACSR,BC,0.089,471.2,0.8716,0.511,0.6985,150,13.8,2,0,,closed
EDGE-049949,JCT-FDR-0074-005,FUSE-XFMR-024579,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.017,87.1,0.5537,0.5114,0.5345,230,13.8,1,1,,closed
EDGE-049950,FUSE-XFMR-024579,XFMR-024579,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.093,493.7,0.5503,0.4789,0.5345,230,13.8,1,1,,closed
EDGE-049951,JCT-FDR-0074-005,FUSE-XFMR-024580,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.017,88.7,0.2839,0.402,0.3655,340,13.8,2,1,,closed
EDGE-049952,FUSE-XFMR-024580,XFMR-024580,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.095,502.7,0.326,0.4438,0.3655,340,13.8,2,1,,closed
EDGE-049953,JCT-FDR-0074-005,FUSE-XFMR-024581,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.018,97.4,0.9131,0.515,0.6985,150,13.8,1,0,,closed
EDGE-049954,FUSE-XFMR-024581,XFMR-024581,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.105,552.0,0.9149,0.4803,0.6985,150,13.8,1,0,,closed
EDGE-049955,JCT-FDR-0074-005,FUSE-XFMR-024582,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.019,101.4,1.5616,0.4844,1.007,100,13.8,3,1,,closed
EDGE-049956,FUSE-XFMR-024582,XFMR-024582,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.109,574.5,1.4527,0.5517,1.007,100,13.8,3,1,,closed
EDGE-049957,JCT-FDR-0074-005,FUSE-XFMR-024583,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.02,107.7,0.642,0.4908,0.5345,230,13.8,1,0,,closed
EDGE-049958,FUSE-XFMR-024583,XFMR-024583,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.116,610.4,0.6288,0.4494,0.5345,230,13.8,1,0,,closed
EDGE-049959,JCT-FDR-0074-005,FUSE-XFMR-024584,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.021,111.7,0.5486,0.4365,0.5345,230,13.8,3,1,,closed
EDGE-049960,FUSE-XFMR-024584,XFMR-024584,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.12,632.8,0.5974,0.4854,0.5345,230,13.8,3,1,,closed
EDGE-049961,JCT-FDR-0074-005,FUSE-XFMR-024585,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.022,116.4,0.9339,0.4557,0.6985,150,13.8,2,1,,closed
EDGE-049962,FUSE-XFMR-024585,XFMR-024585,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.125,659.7,0.9575,0.462,0.6985,150,13.8,2,1,,closed
EDGE-049963,JCT-FDR-0074-005,FUSE-XFMR-024586,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.023,121.2,0.3131,0.4014,0.3655,340,13.8,2,0,,closed
EDGE-049964,FUSE-XFMR-024586,XFMR-024586,FDR-0074,SUB-016,lateral_underground,4/0 AL,AC,0.13,686.7,0.3048,0.4403,0.3655,340,13.8,2,0,,closed
EDGE-049965,JCT-FDR-0074-005,FUSE-XFMR-024587,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.024,125.9,1.3653,0.5339,1.007,100,13.8,2,1,,closed
EDGE-049966,FUSE-XFMR-024587,XFMR-024587,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.135,713.6,1.6297,0.5544,1.007,100,13.8,2,1,,closed
EDGE-049967,JCT-FDR-0074-005,FUSE-XFMR-024588,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.024,129.1,0.8709,0.5235,0.6985,150,13.8,3,1,,closed
EDGE-049968,FUSE-XFMR-024588,XFMR-024588,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.139,731.5,0.832,0.4579,0.6985,150,13.8,3,1,,closed
EDGE-049969,JCT-FDR-0074-005,FUSE-XFMR-024589,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.025,133.8,0.9534,0.4952,0.6985,150,13.8,1,1,,closed
EDGE-049970,FUSE-XFMR-024589,XFMR-024589,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.144,758.5,0.8624,0.5115,0.6985,150,13.8,1,1,,closed
EDGE-049971,JCT-FDR-0074-005,FUSE-XFMR-024590,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.027,140.2,0.5706,0.4926,0.5345,230,13.8,3,1,,closed
EDGE-049972,FUSE-XFMR-024590,XFMR-024590,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.15,794.4,0.5791,0.4914,0.5345,230,13.8,3,1,,closed
EDGE-049973,JCT-FDR-0074-005,FUSE-XFMR-024591,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.027,144.9,0.2806,0.4332,0.3655,340,13.8,2,0,,closed
EDGE-049974,FUSE-XFMR-024591,XFMR-024591,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.156,821.3,0.2973,0.4445,0.3655,340,13.8,2,0,,closed
EDGE-049975,JCT-FDR-0074-005,FUSE-XFMR-024592,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.029,151.3,0.8971,0.4819,0.6985,150,13.8,2,1,,closed
EDGE-049976,FUSE-XFMR-024592,XFMR-024592,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.162,857.2,0.9518,0.5252,0.6985,150,13.8,2,1,,closed
EDGE-049977,JCT-FDR-0074-005,FUSE-XFMR-024593,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.029,153.6,0.3252,0.4442,0.3655,340,13.8,2,1,,closed
EDGE-049978,FUSE-XFMR-024593,XFMR-024593,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.165,870.7,0.3192,0.4684,0.3655,340,13.8,2,1,,closed
EDGE-049979,JCT-FDR-0074-005,FUSE-XFMR-024594,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.03,160.8,0.6442,0.4318,0.5345,230,13.8,3,1,,closed
EDGE-049980,FUSE-XFMR-024594,XFMR-024594,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.173,911.1,0.5571,0.4976,0.5345,230,13.8,3,1,,closed
EDGE-049981,JCT-FDR-0074-005,FUSE-XFMR-024595,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.032,166.3,0.2956,0.4328,0.3655,340,13.8,2,0,,closed
EDGE-049982,FUSE-XFMR-024595,XFMR-024595,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.178,942.5,0.3261,0.4176,0.3655,340,13.8,2,0,,closed
EDGE-049983,JCT-FDR-0074-005,FUSE-XFMR-024596,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.032,169.5,1.5491,0.4859,1.007,100,13.8,2,1,,closed
EDGE-049984,FUSE-XFMR-024596,XFMR-024596,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.182,960.4,1.587,0.5139,1.007,100,13.8,2,1,,closed
EDGE-049985,JCT-FDR-0074-005,FUSE-XFMR-024597,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.033,175.8,1.3603,0.4915,1.007,100,13.8,1,1,,closed
EDGE-049986,FUSE-XFMR-024597,XFMR-024597,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.189,996.3,1.3858,0.5506,1.007,100,13.8,1,1,,closed
EDGE-049987,JCT-FDR-0074-005,FUSE-XFMR-024598,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.034,180.6,0.5544,0.4527,0.5345,230,13.8,1,1,,closed
EDGE-049988,FUSE-XFMR-024598,XFMR-024598,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.194,1023.3,0.6299,0.4595,0.5345,230,13.8,1,1,,closed
EDGE-049989,JCT-FDR-0074-005,FUSE-XFMR-024599,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.035,186.1,1.502,0.509,1.007,100,13.8,1,0,,closed
EDGE-049990,FUSE-XFMR-024599,XFMR-024599,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.2,1054.7,1.4542,0.4848,1.007,100,13.8,1,0,,closed
EDGE-049991,JCT-FDR-0074-005,FUSE-XFMR-024600,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.036,189.3,0.288,0.4511,0.3655,340,13.8,2,1,,closed
EDGE-049992,FUSE-XFMR-024600,XFMR-024600,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.203,1072.6,0.302,0.4309,0.3655,340,13.8,2,1,,closed
EDGE-049993,JCT-FDR-0074-005,FUSE-XFMR-024601,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.037,198.0,0.5953,0.5099,0.5345,230,13.8,2,1,,closed
EDGE-049994,FUSE-XFMR-024601,XFMR-024601,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.212,1122.0,0.5429,0.5161,0.5345,230,13.8,2,1,,closed
EDGE-049995,JCT-FDR-0074-005,FUSE-XFMR-024602,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.038,200.4,0.2929,0.4536,0.3655,340,13.8,2,1,,closed
