edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-049996,FUSE-XFMR-024602,XFMR-024602,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.215,1135.5,0.3067,0.4412,0.3655,340,13.8,2,1,,closed
EDGE-049997,JCT-FDR-0074-005,FUSE-XFMR-024603,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.039,205.9,0.8544,0.4846,0.6985,150,13.8,1,1,,closed
EDGE-049998,FUSE-XFMR-024603,XFMR-024603,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.221,1166.9,0.8848,0.4559,0.6985,150,13.8,1,1,,closed
EDGE-049999,JCT-FDR-0074-005,FUSE-XFMR-024604,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.04,212.3,0.2915,0.4044,0.3655,340,13.8,2,1,,closed
EDGE-050000,FUSE-XFMR-024604,XFMR-024604,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.228,1202.8,0.3133,0.4292,0.3655,340,13.8,2,1,,closed
EDGE-050001,JCT-FDR-0074-005,FUSE-XFMR-024605,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.041,216.2,1.4612,0.5009,1.007,100,13.8,2,1,,closed
EDGE-050002,FUSE-XFMR-024605,XFMR-024605,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.232,1225.2,1.4656,0.5529,1.007,100,13.8,2,1,,closed
EDGE-050003,JCT-FDR-0074-005,FUSE-XFMR-024606,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.042,219.4,0.2929,0.4427,0.3655,340,13.8,2,1,,closed
EDGE-050004,FUSE-XFMR-024606,XFMR-024606,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.235,1243.2,0.3226,0.4416,0.3655,340,13.8,2,1,,closed
EDGE-050005,JCT-FDR-0074-005,FUSE-XFMR-024607,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.043,228.1,0.3008,0.3995,0.3655,340,13.8,1,1,,closed
EDGE-050006,FUSE-XFMR-024607,XFMR-024607,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.245,1292.5,0.3092,0.3955,0.3655,340,13.8,1,1,,closed
EDGE-050007,JCT-FDR-0074-005,FUSE-XFMR-024608,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.044,232.1,0.5814,0.448,0.5345,230,13.8,2,1,,closed
EDGE-050008,FUSE-XFMR-024608,XFMR-024608,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.249,1315.0,0.629,0.5211,0.5345,230,13.8,2,1,,closed
EDGE-050009,JCT-FDR-0074-005,FUSE-XFMR-024609,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.045,239.2,0.9448,0.5005,0.6985,150,13.8,1,1,,closed
EDGE-050010,FUSE-XFMR-024609,XFMR-024609,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.257,1355.4,0.9751,0.4589,0.6985,150,13.8,1,1,,closed
EDGE-050011,JCT-FDR-0074-005,FUSE-XFMR-024610,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.046,243.9,0.5419,0.5225,0.5345,230,13.8,2,0,,closed
EDGE-050012,FUSE-XFMR-024610,XFMR-024610,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.262,1382.3,0.6212,0.5138,0.5345,230,13.8,2,0,,closed
EDGE-050013,JCT-FDR-0074-005,FUSE-XFMR-024611,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.046,244.7,1.5074,0.5598,1.007,100,13.8,1,0,,closed
EDGE-050014,FUSE-XFMR-024611,XFMR-024611,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.263,1386.8,1.6381,0.4765,1.007,100,13.8,1,0,,closed
EDGE-050015,JCT-FDR-0074-005,FUSE-XFMR-024612,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.048,253.4,1.6457,0.4981,1.007,100,13.8,1,1,,closed
EDGE-050016,FUSE-XFMR-024612,XFMR-024612,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.272,1436.2,1.5452,0.5388,1.007,100,13.8,1,1,,closed
EDGE-050017,JCT-FDR-0074-005,FUSE-XFMR-024613,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.049,257.4,0.3044,0.4462,0.3655,340,13.8,1,0,,closed
EDGE-050018,FUSE-XFMR-024613,XFMR-024613,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.276,1458.6,0.296,0.4494,0.3655,340,13.8,1,0,,closed
EDGE-050019,JCT-FDR-0074-005,FUSE-XFMR-024614,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.049,259.8,0.8484,0.4705,0.6985,150,13.8,2,1,,closed
EDGE-050020,FUSE-XFMR-024614,XFMR-024614,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.279,1472.1,0.9431,0.5053,0.6985,150,13.8,2,1,,closed
EDGE-050021,JCT-FDR-0074-005,FUSE-XFMR-024615,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.05,265.3,0.605,0.4512,0.5345,230,13.8,2,1,,closed
EDGE-050022,FUSE-XFMR-024615,XFMR-024615,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.285,1503.5,0.6268,0.5163,0.5345,230,13.8,2,1,,closed
EDGE-050023,JCT-FDR-0074-005,FUSE-XFMR-024616,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AB,0.051,270.9,0.9006,0.5087,0.6985,150,13.8,2,0,,closed
EDGE-050024,FUSE-XFMR-024616,XFMR-024616,FDR-0074,SUB-016,lateral_underground,#2 ACSR,AB,0.291,1534.9,0.8832,0.5179,0.6985,150,13.8,2,0,,closed
EDGE-050025,JCT-FDR-0074-005,FUSE-XFMR-024617,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.052,275.6,0.6103,0.513,0.5345,230,13.8,2,0,,closed
EDGE-050026,FUSE-XFMR-024617,XFMR-024617,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.296,1561.8,0.5959,0.4689,0.5345,230,13.8,2,0,,closed
EDGE-050027,JCT-FDR-0074-005,FUSE-XFMR-024618,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.054,285.1,1.4488,0.5242,1.007,100,13.8,1,1,,closed
EDGE-050028,FUSE-XFMR-024618,XFMR-024618,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.306,1615.7,1.4747,0.5469,1.007,100,13.8,1,1,,closed
EDGE-050029,JCT-FDR-0074-005,FUSE-XFMR-024619,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.054,285.9,0.5982,0.4805,0.5345,230,13.8,1,0,,closed
EDGE-050030,FUSE-XFMR-024619,XFMR-024619,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.307,1620.2,0.5596,0.4796,0.5345,230,13.8,1,0,,closed
EDGE-050031,JCT-FDR-0074-005,FUSE-XFMR-024620,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.056,293.8,0.5414,0.5123,0.5345,230,13.8,2,1,,closed
EDGE-050032,FUSE-XFMR-024620,XFMR-024620,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.315,1665.0,0.6225,0.4727,0.5345,230,13.8,2,1,,closed
EDGE-050033,JCT-FDR-0074-005,FUSE-XFMR-024621,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.057,298.6,1.5554,0.532,1.007,100,13.8,2,0,,closed
EDGE-050034,FUSE-XFMR-024621,XFMR-024621,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.32,1692.0,1.4023,0.4946,1.007,100,13.8,2,0,,closed
EDGE-050035,JCT-FDR-0074-005,FUSE-XFMR-024622,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.057,300.2,0.8429,0.5166,0.6985,150,13.8,1,0,,closed
EDGE-050036,FUSE-XFMR-024622,XFMR-024622,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.322,1701.0,0.8837,0.5246,0.6985,150,13.8,1,0,,closed
EDGE-050037,JCT-FDR-0074-005,FUSE-XFMR-024623,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.058,304.9,0.2947,0.4523,0.3655,340,13.8,1,1,,closed
EDGE-050038,FUSE-XFMR-024623,XFMR-024623,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.327,1727.9,0.2916,0.4683,0.3655,340,13.8,1,1,,closed
EDGE-050039,JCT-FDR-0074-005,FUSE-XFMR-024624,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.059,311.3,0.5487,0.458,0.5345,230,13.8,1,0,,closed
EDGE-050040,FUSE-XFMR-024624,XFMR-024624,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.334,1763.8,0.5674,0.5143,0.5345,230,13.8,1,0,,closed
EDGE-050041,JCT-FDR-0074-005,FUSE-XFMR-024625,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.06,315.2,0.9089,0.4617,0.6985,150,13.8,1,0,,closed
EDGE-050042,FUSE-XFMR-024625,XFMR-024625,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.338,1786.2,0.9359,0.5194,0.6985,150,13.8,1,0,,closed
EDGE-050043,JCT-FDR-0074-005,FUSE-XFMR-024626,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.061,320.8,0.81,0.4745,0.6985,150,13.8,1,0,,closed
EDGE-050044,FUSE-XFMR-024626,XFMR-024626,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.344,1817.6,0.9434,0.4526,0.6985,150,13.8,1,0,,closed
EDGE-050045,JCT-FDR-0074-005,JCT-FDR-0074-006,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.34,1795.2,0.26,0.4509,0.3172,480,13.8,3,1,,closed
EDGE-050046,JCT-FDR-0074-006,FUSE-XFMR-024627,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.002,7.9,0.9778,0.4969,0.6985,150,13.8,2,1,,closed
EDGE-050047,FUSE-XFMR-024627,XFMR-024627,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.009,44.9,0.819,0.4639,0.6985,150,13.8,2,1,,closed
EDGE-050048,JCT-FDR-0074-006,FUSE-XFMR-024628,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.002,11.9,1.4048,0.5333,1.007,100,13.8,1,1,,closed
EDGE-050049,FUSE-XFMR-024628,XFMR-024628,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.013,67.3,1.6042,0.537,1.007,100,13.8,1,1,,closed
EDGE-050050,JCT-FDR-0074-006,FUSE-XFMR-024629,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.002,11.9,0.2922,0.4169,0.3655,340,13.8,2,1,,closed
EDGE-050051,FUSE-XFMR-024629,XFMR-024629,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.013,67.3,0.2744,0.4151,0.3655,340,13.8,2,1,,closed
EDGE-050052,JCT-FDR-0074-006,FUSE-XFMR-024630,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.003,16.6,0.2928,0.4094,0.3655,340,13.8,1,1,,closed
EDGE-050053,FUSE-XFMR-024630,XFMR-024630,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.018,94.2,0.2737,0.4375,0.3655,340,13.8,1,1,,closed
EDGE-050054,JCT-FDR-0074-006,FUSE-XFMR-024631,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.005,26.1,0.9293,0.4727,0.6985,150,13.8,2,1,,closed
EDGE-050055,FUSE-XFMR-024631,XFMR-024631,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.028,148.1,0.9059,0.4691,0.6985,150,13.8,2,1,,closed
EDGE-050056,JCT-FDR-0074-006,FUSE-XFMR-024632,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.005,28.5,0.3056,0.4028,0.3655,340,13.8,3,1,,closed
EDGE-050057,FUSE-XFMR-024632,XFMR-024632,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.031,161.6,0.2937,0.4333,0.3655,340,13.8,3,1,,closed
EDGE-050058,JCT-FDR-0074-006,FUSE-XFMR-024633,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.006,32.5,0.3078,0.4282,0.3655,340,13.8,2,1,,closed
EDGE-050059,FUSE-XFMR-024633,XFMR-024633,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.035,184.0,0.2984,0.4724,0.3655,340,13.8,2,1,,closed
EDGE-050060,JCT-FDR-0074-006,FUSE-XFMR-024634,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.007,37.2,1.4946,0.526,1.007,100,13.8,1,1,,closed
EDGE-050061,FUSE-XFMR-024634,XFMR-024634,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.04,210.9,1.5952,0.546,1.007,100,13.8,1,1,,closed
EDGE-050062,JCT-FDR-0074-006,FUSE-XFMR-024635,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.008,44.4,1.4701,0.5093,1.007,100,13.8,2,1,,closed
EDGE-050063,FUSE-XFMR-024635,XFMR-024635,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.048,251.3,1.5428,0.5517,1.007,100,13.8,2,1,,closed
EDGE-050064,JCT-FDR-0074-006,FUSE-XFMR-024636,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.009,45.1,0.5449,0.4595,0.5345,230,13.8,1,1,,closed
EDGE-050065,FUSE-XFMR-024636,XFMR-024636,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.048,255.8,0.5753,0.4397,0.5345,230,13.8,1,1,,closed
EDGE-050066,JCT-FDR-0074-006,FUSE-XFMR-024637,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.009,49.9,0.2914,0.4707,0.3655,340,13.8,1,1,,closed
EDGE-050067,FUSE-XFMR-024637,XFMR-024637,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.054,282.7,0.2752,0.4282,0.3655,340,13.8,1,1,,closed
EDGE-050068,JCT-FDR-0074-006,FUSE-XFMR-024638,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.011,56.2,0.2877,0.4659,0.3655,340,13.8,2,1,,closed
EDGE-050069,FUSE-XFMR-024638,XFMR-024638,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.06,318.6,0.3105,0.4634,0.3655,340,13.8,2,1,,closed
EDGE-050070,JCT-FDR-0074-006,FUSE-XFMR-024639,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.012,62.6,0.9452,0.4862,0.6985,150,13.8,1,0,,closed
EDGE-050071,FUSE-XFMR-024639,XFMR-024639,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.067,354.6,0.8086,0.4788,0.6985,150,13.8,1,0,,closed
EDGE-050072,JCT-FDR-0074-006,FUSE-XFMR-024640,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.012,65.7,0.2732,0.4565,0.3655,340,13.8,2,0,,closed
EDGE-050073,FUSE-XFMR-024640,XFMR-024640,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.071,372.5,0.2905,0.4041,0.3655,340,13.8,2,0,,closed
EDGE-050074,JCT-FDR-0074-006,FUSE-XFMR-024641,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.013,70.5,0.3067,0.4464,0.3655,340,13.8,2,1,,closed
EDGE-050075,FUSE-XFMR-024641,XFMR-024641,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.076,399.4,0.2789,0.4274,0.3655,340,13.8,2,1,,closed
EDGE-050076,JCT-FDR-0074-006,FUSE-XFMR-024642,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.015,77.6,0.5569,0.4665,0.5345,230,13.8,1,1,,closed
EDGE-050077,FUSE-XFMR-024642,XFMR-024642,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.083,439.8,0.5959,0.4997,0.5345,230,13.8,1,1,,closed
EDGE-050078,JCT-FDR-0074-006,FUSE-XFMR-024643,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.015,80.8,0.8418,0.4571,0.6985,150,13.8,2,1,,closed
EDGE-050079,FUSE-XFMR-024643,XFMR-024643,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.087,457.8,0.96,0.5142,0.6985,150,13.8,2,1,,closed
EDGE-050080,JCT-FDR-0074-006,FUSE-XFMR-024644,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.016,85.5,0.5421,0.4391,0.5345,230,13.8,3,1,,closed
EDGE-050081,FUSE-XFMR-024644,XFMR-024644,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.092,484.7,0.6475,0.4892,0.5345,230,13.8,3,1,,closed
EDGE-050082,JCT-FDR-0074-006,FUSE-XFMR-024645,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.018,95.0,0.5897,0.4623,0.5345,230,13.8,1,1,,closed
EDGE-050083,FUSE-XFMR-024645,XFMR-024645,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.102,538.6,0.5583,0.5154,0.5345,230,13.8,1,1,,closed
EDGE-050084,JCT-FDR-0074-006,FUSE-XFMR-024646,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.019,99.0,1.3566,0.5161,1.007,100,13.8,2,1,,closed
EDGE-050085,FUSE-XFMR-024646,XFMR-024646,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.106,561.0,1.5843,0.5069,1.007,100,13.8,2,1,,closed
EDGE-050086,JCT-FDR-0074-006,FUSE-XFMR-024647,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.019,101.4,0.2891,0.4578,0.3655,340,13.8,1,0,,closed
EDGE-050087,FUSE-XFMR-024647,XFMR-024647,FDR-0074,SUB-016,lateral_underground,4/0 AL,B,0.109,574.5,0.2827,0.4485,0.3655,340,13.8,1,0,,closed
EDGE-050088,JCT-FDR-0074-006,FUSE-XFMR-024648,FDR-0074,SUB-016,lateral_underground,1/0 AL,B,0.021,109.3,0.5622,0.4618,0.5345,230,13.8,1,0,,closed
EDGE-050089,FUSE-XFMR-024648,XFMR-024648,FDR-0074,SUB-016,lateral_underground,1/0 AL,B,0.117,619.3,0.5863,0.4583,0.5345,230,13.8,1,0,,closed
EDGE-050090,JCT-FDR-0074-006,FUSE-XFMR-024649,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.021,110.9,1.5511,0.4764,1.007,100,13.8,2,1,,closed
EDGE-050091,FUSE-XFMR-024649,XFMR-024649,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.119,628.3,1.4465,0.5105,1.007,100,13.8,2,1,,closed
EDGE-050092,JCT-FDR-0074-006,FUSE-XFMR-024650,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.022,118.8,0.3047,0.4443,0.3655,340,13.8,2,1,,closed
EDGE-050093,FUSE-XFMR-024650,XFMR-024650,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.128,673.2,0.2961,0.4734,0.3655,340,13.8,2,1,,closed
EDGE-050094,JCT-FDR-0074-006,FUSE-XFMR-024651,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.024,125.1,1.3671,0.53,1.007,100,13.8,2,0,,closed
EDGE-050095,FUSE-XFMR-024651,XFMR-024651,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.134,709.1,1.5207,0.4686,1.007,100,13.8,2,0,,closed
EDGE-050096,JCT-FDR-0074-006,FUSE-XFMR-024652,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.024,129.1,0.5999,0.4728,0.5345,230,13.8,1,1,,closed
EDGE-050097,FUSE-XFMR-024652,XFMR-024652,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.139,731.5,0.5644,0.4658,0.5345,230,13.8,1,1,,closed
EDGE-050098,JCT-FDR-0074-006,FUSE-XFMR-024653,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.025,130.7,0.3003,0.4731,0.3655,340,13.8,1,1,,closed
EDGE-050099,FUSE-XFMR-024653,XFMR-024653,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.14,740.5,0.323,0.4147,0.3655,340,13.8,1,1,,closed
EDGE-050100,JCT-FDR-0074-006,FUSE-XFMR-024654,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.026,135.4,0.6004,0.4622,0.5345,230,13.8,3,1,,closed
EDGE-050101,FUSE-XFMR-024654,XFMR-024654,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.145,767.4,0.6257,0.515,0.5345,230,13.8,3,1,,closed
EDGE-050102,JCT-FDR-0074-006,FUSE-XFMR-024655,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.027,142.6,0.5458,0.4928,0.5345,230,13.8,1,1,,closed
EDGE-050103,FUSE-XFMR-024655,XFMR-024655,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.153,807.8,0.5338,0.5134,0.5345,230,13.8,1,1,,closed
EDGE-050104,JCT-FDR-0074-006,FUSE-XFMR-024656,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.028,148.9,0.5777,0.4732,0.5345,230,13.8,2,1,,closed
EDGE-050105,FUSE-XFMR-024656,XFMR-024656,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.16,843.7,0.6063,0.5109,0.5345,230,13.8,2,1,,closed
EDGE-050106,JCT-FDR-0074-006,FUSE-XFMR-024657,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.029,152.9,0.8972,0.4991,0.6985,150,13.8,3,1,,closed
EDGE-050107,FUSE-XFMR-024657,XFMR-024657,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.164,866.2,0.9472,0.4941,0.6985,150,13.8,3,1,,closed
EDGE-050108,JCT-FDR-0074-006,FUSE-XFMR-024658,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.03,156.8,1.446,0.5188,1.007,100,13.8,2,0,,closed
EDGE-050109,FUSE-XFMR-024658,XFMR-024658,FDR-0074,SUB-016,lateral_underground,#4 CU,BC,0.168,888.6,1.5818,0.4625,1.007,100,13.8,2,0,,closed
EDGE-050110,JCT-FDR-0074-006,FUSE-XFMR-024659,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.031,162.4,0.6478,0.4643,0.5345,230,13.8,1,1,,closed
EDGE-050111,FUSE-XFMR-024659,XFMR-024659,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.174,920.0,0.6442,0.488,0.5345,230,13.8,1,1,,closed
EDGE-050112,JCT-FDR-0074-006,FUSE-XFMR-024660,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.032,168.7,0.2759,0.4485,0.3655,340,13.8,2,0,,closed
EDGE-050113,FUSE-XFMR-024660,XFMR-024660,FDR-0074,SUB-016,lateral_underground,4/0 AL,AB,0.181,955.9,0.2916,0.4198,0.3655,340,13.8,2,0,,closed
EDGE-050114,JCT-FDR-0074-006,FUSE-XFMR-024661,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.032,171.1,0.8436,0.5077,0.6985,150,13.8,2,1,,closed
EDGE-050115,FUSE-XFMR-024661,XFMR-024661,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.184,969.4,0.8198,0.5213,0.6985,150,13.8,2,1,,closed
EDGE-050116,JCT-FDR-0074-006,FUSE-XFMR-024662,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.034,179.8,0.6062,0.4349,0.5345,230,13.8,2,1,,closed
EDGE-050117,FUSE-XFMR-024662,XFMR-024662,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.193,1018.8,0.6456,0.446,0.5345,230,13.8,2,1,,closed
EDGE-050118,JCT-FDR-0074-006,FUSE-XFMR-024663,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.035,184.5,0.6441,0.4495,0.5345,230,13.8,2,1,,closed
EDGE-050119,FUSE-XFMR-024663,XFMR-024663,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.198,1045.7,0.6022,0.4392,0.5345,230,13.8,2,1,,closed
EDGE-050120,JCT-FDR-0074-006,FUSE-XFMR-024664,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.035,186.1,0.5383,0.5077,0.5345,230,13.8,1,1,,closed
EDGE-050121,FUSE-XFMR-024664,XFMR-024664,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.2,1054.7,0.5474,0.48,0.5345,230,13.8,1,1,,closed
EDGE-050122,JCT-FDR-0074-006,FUSE-XFMR-024665,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.037,194.0,0.5693,0.4505,0.5345,230,13.8,2,1,,closed
EDGE-050123,FUSE-XFMR-024665,XFMR-024665,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.208,1099.6,0.5518,0.4351,0.5345,230,13.8,2,1,,closed
EDGE-050124,JCT-FDR-0074-006,FUSE-XFMR-024666,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.038,200.4,0.2969,0.472,0.3655,340,13.8,1,0,,closed
EDGE-050125,FUSE-XFMR-024666,XFMR-024666,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.215,1135.5,0.2749,0.4512,0.3655,340,13.8,1,0,,closed
EDGE-050126,JCT-FDR-0074-006,FUSE-XFMR-024667,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.039,205.1,0.297,0.4505,0.3655,340,13.8,1,1,,closed
EDGE-050127,FUSE-XFMR-024667,XFMR-024667,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.22,1162.4,0.3192,0.4528,0.3655,340,13.8,1,1,,closed
EDGE-050128,JCT-FDR-0074-006,FUSE-XFMR-024668,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.04,209.9,0.6253,0.5225,0.5345,230,13.8,3,0,,closed
EDGE-050129,FUSE-XFMR-024668,XFMR-024668,FDR-0074,SUB-016,lateral_underground,1/0 AL,ABC,0.225,1189.3,0.5795,0.4372,0.5345,230,13.8,3,0,,closed
EDGE-050130,JCT-FDR-0074-006,FUSE-XFMR-024669,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.04,211.5,1.5681,0.5119,1.007,100,13.8,2,1,,closed
EDGE-050131,FUSE-XFMR-024669,XFMR-024669,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.227,1198.3,1.3628,0.5264,1.007,100,13.8,2,1,,closed
EDGE-050132,JCT-FDR-0074-006,FUSE-XFMR-024670,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.042,221.0,0.2848,0.4414,0.3655,340,13.8,1,0,,closed
EDGE-050133,FUSE-XFMR-024670,XFMR-024670,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.237,1252.2,0.2977,0.4184,0.3655,340,13.8,1,0,,closed
EDGE-050134,JCT-FDR-0074-006,FUSE-XFMR-024671,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.042,222.6,1.5447,0.4877,1.007,100,13.8,1,1,,closed
EDGE-050135,FUSE-XFMR-024671,XFMR-024671,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.239,1261.1,1.476,0.4705,1.007,100,13.8,1,1,,closed
EDGE-050136,JCT-FDR-0074-006,FUSE-XFMR-024672,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.043,228.9,1.4656,0.5271,1.007,100,13.8,3,0,,closed
EDGE-050137,FUSE-XFMR-024672,XFMR-024672,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.246,1297.0,1.4149,0.4835,1.007,100,13.8,3,0,,closed
EDGE-050138,JCT-FDR-0074-006,FUSE-XFMR-024673,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.044,234.4,0.8545,0.4773,0.6985,150,13.8,1,1,,closed
EDGE-050139,FUSE-XFMR-024673,XFMR-024673,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.252,1328.4,0.9534,0.4837,0.6985,150,13.8,1,1,,closed
EDGE-050140,JCT-FDR-0074-006,FUSE-XFMR-024674,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.045,236.8,0.8109,0.4634,0.6985,150,13.8,1,0,,closed
EDGE-050141,FUSE-XFMR-024674,XFMR-024674,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.254,1341.9,0.9701,0.4645,0.6985,150,13.8,1,0,,closed
EDGE-050142,JCT-FDR-0074-006,FUSE-XFMR-024675,FDR-0074,SUB-016,lateral_underground,#4 CU,B,0.047,246.3,1.4554,0.547,1.007,100,13.8,1,0,,closed
EDGE-050143,FUSE-XFMR-024675,XFMR-024675,FDR-0074,SUB-016,lateral_underground,#4 CU,B,0.264,1395.8,1.3908,0.5103,1.007,100,13.8,1,0,,closed
EDGE-050144,JCT-FDR-0074-006,FUSE-XFMR-024676,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.047,247.9,0.9002,0.4678,0.6985,150,13.8,2,1,,closed
EDGE-050145,FUSE-XFMR-024676,XFMR-024676,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.266,1404.7,0.9495,0.4574,0.6985,150,13.8,2,1,,closed
EDGE-050146,JCT-FDR-0074-006,FUSE-XFMR-024677,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.048,251.9,0.3248,0.4079,0.3655,340,13.8,1,1,,closed
EDGE-050147,FUSE-XFMR-024677,XFMR-024677,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.27,1427.2,0.2749,0.4682,0.3655,340,13.8,1,1,,closed
EDGE-050148,JCT-FDR-0074-006,FUSE-XFMR-024678,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.049,256.6,1.4172,0.5359,1.007,100,13.8,2,1,,closed
EDGE-050149,FUSE-XFMR-024678,XFMR-024678,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.275,1454.1,1.6455,0.5165,1.007,100,13.8,2,1,,closed
EDGE-050150,JCT-FDR-0074-006,FUSE-XFMR-024679,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.051,266.9,1.584,0.5587,1.007,100,13.8,3,1,,closed
EDGE-050151,FUSE-XFMR-024679,XFMR-024679,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.286,1512.5,1.5609,0.5147,1.007,100,13.8,3,1,,closed
EDGE-050152,JCT-FDR-0074-006,FUSE-XFMR-024680,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.051,268.5,1.5049,0.5465,1.007,100,13.8,3,1,,closed
EDGE-050153,FUSE-XFMR-024680,XFMR-024680,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.288,1521.4,1.4042,0.5298,1.007,100,13.8,3,1,,closed
EDGE-050154,JCT-FDR-0074-006,FUSE-XFMR-024681,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.052,276.4,0.6381,0.4593,0.5345,230,13.8,3,1,,closed
EDGE-050155,FUSE-XFMR-024681,XFMR-024681,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.297,1566.3,0.6509,0.5183,0.5345,230,13.8,3,1,,closed
EDGE-050156,JCT-FDR-0074-006,FUSE-XFMR-024682,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.053,281.2,0.6493,0.4756,0.5345,230,13.8,1,1,,closed
EDGE-050157,FUSE-XFMR-024682,XFMR-024682,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.302,1593.2,0.5852,0.4802,0.5345,230,13.8,1,1,,closed
EDGE-050158,JCT-FDR-0074-006,FUSE-XFMR-024683,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.054,283.5,1.6308,0.4946,1.007,100,13.8,1,1,,closed
EDGE-050159,FUSE-XFMR-024683,XFMR-024683,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.304,1606.7,1.5998,0.5288,1.007,100,13.8,1,1,,closed
EDGE-050160,JCT-FDR-0074-006,FUSE-XFMR-024684,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.055,289.9,1.5563,0.5423,1.007,100,13.8,2,1,,closed
EDGE-050161,FUSE-XFMR-024684,XFMR-024684,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.311,1642.6,1.4324,0.4939,1.007,100,13.8,2,1,,closed
EDGE-050162,JCT-FDR-0074-006,FUSE-XFMR-024685,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.056,295.4,1.5298,0.5404,1.007,100,13.8,1,0,,closed
EDGE-050163,FUSE-XFMR-024685,XFMR-024685,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.317,1674.0,1.6505,0.5115,1.007,100,13.8,1,0,,closed
EDGE-050164,JCT-FDR-0074-006,FUSE-XFMR-024686,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.056,297.8,0.9393,0.4942,0.6985,150,13.8,2,1,,closed
EDGE-050165,FUSE-XFMR-024686,XFMR-024686,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.32,1687.5,0.9827,0.5488,0.6985,150,13.8,2,1,,closed
EDGE-050166,JCT-FDR-0074-006,FUSE-XFMR-024687,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.058,306.5,0.2997,0.4223,0.3655,340,13.8,2,1,,closed
EDGE-050167,FUSE-XFMR-024687,XFMR-024687,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.329,1736.9,0.2866,0.424,0.3655,340,13.8,2,1,,closed
EDGE-050168,JCT-FDR-0074-006,FUSE-XFMR-024688,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.059,311.3,0.3061,0.3978,0.3655,340,13.8,3,1,,closed
EDGE-050169,FUSE-XFMR-024688,XFMR-024688,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.334,1763.8,0.2687,0.4253,0.3655,340,13.8,3,1,,closed
EDGE-050170,JCT-FDR-0074-006,FUSE-XFMR-024689,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.06,314.4,0.6076,0.4488,0.5345,230,13.8,2,1,,closed
EDGE-050171,FUSE-XFMR-024689,XFMR-024689,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.337,1781.7,0.6038,0.4468,0.5345,230,13.8,2,1,,closed
EDGE-050172,JCT-FDR-0074-006,FUSE-XFMR-024690,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.061,320.0,0.628,0.4791,0.5345,230,13.8,1,1,,closed
EDGE-050173,FUSE-XFMR-024690,XFMR-024690,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.343,1813.2,0.569,0.4784,0.5345,230,13.8,1,1,,closed
EDGE-050174,JCT-FDR-0074-006,FUSE-XFMR-024691,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.062,325.5,0.5384,0.4544,0.5345,230,13.8,2,1,,closed
EDGE-050175,FUSE-XFMR-024691,XFMR-024691,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.349,1844.6,0.6085,0.4324,0.5345,230,13.8,2,1,,closed
EDGE-050176,JCT-FDR-0074-006,JCT-FDR-0074-007,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.35,1848.0,0.2594,0.3919,0.3265,480,13.8,3,1,,closed
EDGE-050177,JCT-FDR-0074-007,FUSE-XFMR-024692,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.001,6.3,0.3225,0.441,0.3655,340,13.8,2,1,,closed
EDGE-050178,FUSE-XFMR-024692,XFMR-024692,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.007,35.9,0.2721,0.4178,0.3655,340,13.8,2,1,,closed
EDGE-050179,JCT-FDR-0074-007,FUSE-XFMR-024693,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.001,3.2,0.3016,0.4348,0.3655,340,13.8,2,0,,closed
EDGE-050180,FUSE-XFMR-024693,XFMR-024693,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.003,18.0,0.3149,0.4313,0.3655,340,13.8,2,0,,closed
EDGE-050181,JCT-FDR-0074-007,FUSE-XFMR-024694,FDR-0074,SUB-016,lateral_underground,#2 ACSR,BC,0.002,10.3,0.9102,0.5508,0.6985,150,13.8,2,0,,closed
EDGE-050182,FUSE-XFMR-024694,XFMR-024694,FDR-0074,SUB-016,lateral_underground,#2 ACSR,BC,0.011,58.3,0.9421,0.4828,0.6985,150,13.8,2,0,,closed
EDGE-050183,JCT-FDR-0074-007,FUSE-XFMR-024695,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.003,15.0,0.5871,0.5064,0.5345,230,13.8,2,0,,closed
EDGE-050184,FUSE-XFMR-024695,XFMR-024695,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.016,85.3,0.5641,0.4483,0.5345,230,13.8,2,0,,closed
EDGE-050185,JCT-FDR-0074-007,FUSE-XFMR-024696,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.004,19.0,0.281,0.4276,0.3655,340,13.8,2,1,,closed
EDGE-050186,FUSE-XFMR-024696,XFMR-024696,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.02,107.7,0.3245,0.4092,0.3655,340,13.8,2,1,,closed
EDGE-050187,JCT-FDR-0074-007,FUSE-XFMR-024697,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.005,27.7,0.5453,0.441,0.5345,230,13.8,2,1,,closed
EDGE-050188,FUSE-XFMR-024697,XFMR-024697,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.03,157.1,0.5501,0.433,0.5345,230,13.8,2,1,,closed
EDGE-050189,JCT-FDR-0074-007,FUSE-XFMR-024698,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.006,29.3,0.9407,0.5132,0.6985,150,13.8,2,1,,closed
EDGE-050190,FUSE-XFMR-024698,XFMR-024698,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.031,166.1,0.8783,0.509,0.6985,150,13.8,2,1,,closed
EDGE-050191,JCT-FDR-0074-007,FUSE-XFMR-024699,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.007,35.6,0.9001,0.5159,0.6985,150,13.8,1,1,,closed
EDGE-050192,FUSE-XFMR-024699,XFMR-024699,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.038,202.0,0.8989,0.4596,0.6985,150,13.8,1,1,,closed
EDGE-050193,JCT-FDR-0074-007,FUSE-XFMR-024700,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.007,39.6,0.594,0.4534,0.5345,230,13.8,2,1,,closed
EDGE-050194,FUSE-XFMR-024700,XFMR-024700,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.043,224.4,0.5637,0.4564,0.5345,230,13.8,2,1,,closed
EDGE-050195,JCT-FDR-0074-007,FUSE-XFMR-024701,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.009,45.9,0.3023,0.4536,0.3655,340,13.8,2,1,,closed
EDGE-050196,FUSE-XFMR-024701,XFMR-024701,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.049,260.3,0.308,0.3988,0.3655,340,13.8,2,1,,closed
EDGE-050197,JCT-FDR-0074-007,FUSE-XFMR-024702,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.01,52.3,0.6137,0.4748,0.5345,230,13.8,2,1,,closed
EDGE-050198,FUSE-XFMR-024702,XFMR-024702,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.056,296.2,0.6265,0.4504,0.5345,230,13.8,2,1,,closed
EDGE-050199,JCT-FDR-0074-007,FUSE-XFMR-024703,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.011,56.2,0.5358,0.5,0.5345,230,13.8,3,1,,closed
EDGE-050200,FUSE-XFMR-024703,XFMR-024703,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.06,318.6,0.5418,0.5227,0.5345,230,13.8,3,1,,closed
EDGE-050201,JCT-FDR-0074-007,FUSE-XFMR-024704,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.012,61.8,0.894,0.4954,0.6985,150,13.8,1,1,,closed
EDGE-050202,FUSE-XFMR-024704,XFMR-024704,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.066,350.1,0.9826,0.507,0.6985,150,13.8,1,1,,closed
EDGE-050203,JCT-FDR-0074-007,FUSE-XFMR-024705,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.013,68.1,0.9469,0.5488,0.6985,150,13.8,1,1,,closed
EDGE-050204,FUSE-XFMR-024705,XFMR-024705,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.073,386.0,0.9074,0.4817,0.6985,150,13.8,1,1,,closed
EDGE-050205,JCT-FDR-0074-007,FUSE-XFMR-024706,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.013,69.7,0.623,0.5234,0.5345,230,13.8,2,1,,closed
EDGE-050206,FUSE-XFMR-024706,XFMR-024706,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.075,394.9,0.5508,0.4425,0.5345,230,13.8,2,1,,closed
EDGE-050207,JCT-FDR-0074-007,FUSE-XFMR-024707,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.015,76.8,0.5627,0.4543,0.5345,230,13.8,2,0,,closed
EDGE-050208,FUSE-XFMR-024707,XFMR-024707,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.082,435.3,0.636,0.4606,0.5345,230,13.8,2,0,,closed
EDGE-050209,JCT-FDR-0074-007,FUSE-XFMR-024708,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.015,78.4,0.3069,0.4107,0.3655,340,13.8,2,1,,closed
EDGE-050210,FUSE-XFMR-024708,XFMR-024708,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AB,0.084,444.3,0.318,0.4707,0.3655,340,13.8,2,1,,closed
EDGE-050211,JCT-FDR-0074-007,FUSE-XFMR-024709,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.016,85.5,0.8271,0.5317,0.6985,150,13.8,3,1,,closed
EDGE-050212,FUSE-XFMR-024709,XFMR-024709,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.092,484.7,0.9159,0.5366,0.6985,150,13.8,3,1,,closed
EDGE-050213,JCT-FDR-0074-007,FUSE-XFMR-024710,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.017,87.9,1.368,0.4662,1.007,100,13.8,1,1,,closed
EDGE-050214,FUSE-XFMR-024710,XFMR-024710,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.094,498.2,1.5181,0.5332,1.007,100,13.8,1,1,,closed
EDGE-050215,JCT-FDR-0074-007,FUSE-XFMR-024711,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.018,95.0,0.8934,0.5198,0.6985,150,13.8,1,1,,closed
EDGE-050216,FUSE-XFMR-024711,XFMR-024711,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.102,538.6,0.8091,0.5473,0.6985,150,13.8,1,1,,closed
EDGE-050217,JCT-FDR-0074-007,FUSE-XFMR-024712,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.019,100.6,0.9089,0.5397,0.6985,150,13.8,1,1,,closed
EDGE-050218,FUSE-XFMR-024712,XFMR-024712,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.108,570.0,0.8996,0.5424,0.6985,150,13.8,1,1,,closed
EDGE-050219,JCT-FDR-0074-007,FUSE-XFMR-024713,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.019,103.0,0.8855,0.502,0.6985,150,13.8,2,1,,closed
EDGE-050220,FUSE-XFMR-024713,XFMR-024713,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.111,583.4,0.8692,0.4897,0.6985,150,13.8,2,1,,closed
EDGE-050221,JCT-FDR-0074-007,FUSE-XFMR-024714,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.021,110.9,0.3186,0.4403,0.3655,340,13.8,1,1,,closed
EDGE-050222,FUSE-XFMR-024714,XFMR-024714,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.119,628.3,0.3032,0.4271,0.3655,340,13.8,1,1,,closed
EDGE-050223,JCT-FDR-0074-007,FUSE-XFMR-024715,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.021,113.3,0.6104,0.478,0.5345,230,13.8,2,1,,closed
EDGE-050224,FUSE-XFMR-024715,XFMR-024715,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.122,641.8,0.5807,0.4595,0.5345,230,13.8,2,1,,closed
EDGE-050225,JCT-FDR-0074-007,FUSE-XFMR-024716,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.022,118.0,0.269,0.4582,0.3655,340,13.8,3,1,,closed
EDGE-050226,FUSE-XFMR-024716,XFMR-024716,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.127,668.7,0.2929,0.4228,0.3655,340,13.8,3,1,,closed
EDGE-050227,JCT-FDR-0074-007,FUSE-XFMR-024717,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.023,122.8,1.626,0.5482,1.007,100,13.8,1,1,,closed
EDGE-050228,FUSE-XFMR-024717,XFMR-024717,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.132,695.6,1.3822,0.486,1.007,100,13.8,1,1,,closed
EDGE-050229,JCT-FDR-0074-007,FUSE-XFMR-024718,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.025,131.5,0.5504,0.5207,0.5345,230,13.8,1,1,,closed
EDGE-050230,FUSE-XFMR-024718,XFMR-024718,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.141,745.0,0.6248,0.4616,0.5345,230,13.8,1,1,,closed
EDGE-050231,JCT-FDR-0074-007,FUSE-XFMR-024719,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.026,137.0,1.354,0.4893,1.007,100,13.8,1,1,,closed
EDGE-050232,FUSE-XFMR-024719,XFMR-024719,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.147,776.4,1.6386,0.5053,1.007,100,13.8,1,1,,closed
EDGE-050233,JCT-FDR-0074-007,FUSE-XFMR-024720,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.027,140.2,1.6287,0.5564,1.007,100,13.8,2,1,,closed
EDGE-050234,FUSE-XFMR-024720,XFMR-024720,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.15,794.4,1.6158,0.4656,1.007,100,13.8,2,1,,closed
EDGE-050235,JCT-FDR-0074-007,FUSE-XFMR-024721,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.028,147.3,0.8618,0.4952,0.6985,150,13.8,2,1,,closed
EDGE-050236,FUSE-XFMR-024721,XFMR-024721,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,BC,0.158,834.8,0.8303,0.5216,0.6985,150,13.8,2,1,,closed
EDGE-050237,JCT-FDR-0074-007,FUSE-XFMR-024722,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.028,149.7,1.4516,0.4979,1.007,100,13.8,2,1,,closed
EDGE-050238,FUSE-XFMR-024722,XFMR-024722,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.161,848.2,1.5795,0.4902,1.007,100,13.8,2,1,,closed
EDGE-050239,JCT-FDR-0074-007,FUSE-XFMR-024723,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.03,156.0,0.6087,0.5118,0.5345,230,13.8,2,1,,closed
EDGE-050240,FUSE-XFMR-024723,XFMR-024723,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.167,884.1,0.6161,0.4594,0.5345,230,13.8,2,1,,closed
EDGE-050241,JCT-FDR-0074-007,FUSE-XFMR-024724,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.03,158.4,0.5431,0.4339,0.5345,230,13.8,3,1,,closed
EDGE-050242,FUSE-XFMR-024724,XFMR-024724,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.17,897.6,0.5413,0.4491,0.5345,230,13.8,3,1,,closed
EDGE-050243,JCT-FDR-0074-007,FUSE-XFMR-024725,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.031,163.9,1.6328,0.5525,1.007,100,13.8,1,0,,closed
EDGE-050244,FUSE-XFMR-024725,XFMR-024725,FDR-0074,SUB-016,lateral_underground,#4 CU,A,0.176,929.0,1.469,0.5567,1.007,100,13.8,1,0,,closed
EDGE-050245,JCT-FDR-0074-007,FUSE-XFMR-024726,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.032,168.7,0.837,0.4785,0.6985,150,13.8,1,0,,closed
EDGE-050246,FUSE-XFMR-024726,XFMR-024726,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.181,955.9,0.951,0.5252,0.6985,150,13.8,1,0,,closed
EDGE-050247,JCT-FDR-0074-007,FUSE-XFMR-024727,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.033,176.6,0.3249,0.4331,0.3655,340,13.8,1,1,,closed
EDGE-050248,FUSE-XFMR-024727,XFMR-024727,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.19,1000.8,0.3215,0.4294,0.3655,340,13.8,1,1,,closed
EDGE-050249,JCT-FDR-0074-007,FUSE-XFMR-024728,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.034,180.6,0.6268,0.5054,0.5345,230,13.8,1,0,,closed
EDGE-050250,FUSE-XFMR-024728,XFMR-024728,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.194,1023.3,0.555,0.4573,0.5345,230,13.8,1,0,,closed
EDGE-050251,JCT-FDR-0074-007,FUSE-XFMR-024729,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.035,185.3,0.6404,0.4786,0.5345,230,13.8,1,0,,closed
EDGE-050252,FUSE-XFMR-024729,XFMR-024729,FDR-0074,SUB-016,lateral_underground,1/0 AL,C,0.199,1050.2,0.6467,0.4516,0.5345,230,13.8,1,0,,closed
EDGE-050253,JCT-FDR-0074-007,FUSE-XFMR-024730,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.036,192.5,0.5371,0.5119,0.5345,230,13.8,2,0,,closed
EDGE-050254,FUSE-XFMR-024730,XFMR-024730,FDR-0074,SUB-016,lateral_underground,1/0 AL,AB,0.207,1090.6,0.5813,0.4441,0.5345,230,13.8,2,0,,closed
EDGE-050255,JCT-FDR-0074-007,FUSE-XFMR-024731,FDR-0074,SUB-016,lateral_underground,1/0 AL,B,0.037,194.8,0.5553,0.489,0.5345,230,13.8,1,0,,closed
EDGE-050256,FUSE-XFMR-024731,XFMR-024731,FDR-0074,SUB-016,lateral_underground,1/0 AL,B,0.209,1104.0,0.5914,0.5056,0.5345,230,13.8,1,0,,closed
EDGE-050257,JCT-FDR-0074-007,FUSE-XFMR-024732,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.038,202.8,0.8768,0.5022,0.6985,150,13.8,2,1,,closed
EDGE-050258,FUSE-XFMR-024732,XFMR-024732,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.218,1148.9,0.9603,0.4653,0.6985,150,13.8,2,1,,closed
EDGE-050259,JCT-FDR-0074-007,FUSE-XFMR-024733,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.039,205.9,1.6181,0.5389,1.007,100,13.8,2,1,,closed
EDGE-050260,FUSE-XFMR-024733,XFMR-024733,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.221,1166.9,1.5885,0.5488,1.007,100,13.8,2,1,,closed
EDGE-050261,JCT-FDR-0074-007,FUSE-XFMR-024734,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.04,210.7,0.5365,0.5195,0.5345,230,13.8,1,1,,closed
EDGE-050262,FUSE-XFMR-024734,XFMR-024734,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.226,1193.8,0.602,0.5198,0.5345,230,13.8,1,1,,closed
EDGE-050263,JCT-FDR-0074-007,FUSE-XFMR-024735,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.041,216.2,0.6486,0.509,0.5345,230,13.8,2,1,,closed
EDGE-050264,FUSE-XFMR-024735,XFMR-024735,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.232,1225.2,0.6037,0.4625,0.5345,230,13.8,2,1,,closed
EDGE-050265,JCT-FDR-0074-007,FUSE-XFMR-024736,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.042,222.6,0.6466,0.5015,0.5345,230,13.8,3,1,,closed
EDGE-050266,FUSE-XFMR-024736,XFMR-024736,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.239,1261.1,0.63,0.4834,0.5345,230,13.8,3,1,,closed
EDGE-050267,JCT-FDR-0074-007,FUSE-XFMR-024737,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.042,223.3,0.6457,0.4424,0.5345,230,13.8,2,0,,closed
EDGE-050268,FUSE-XFMR-024737,XFMR-024737,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.24,1265.6,0.5386,0.4359,0.5345,230,13.8,2,0,,closed
EDGE-050269,JCT-FDR-0074-007,FUSE-XFMR-024738,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.043,228.9,0.3263,0.4451,0.3655,340,13.8,2,1,,closed
EDGE-050270,FUSE-XFMR-024738,XFMR-024738,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.246,1297.0,0.3149,0.3976,0.3655,340,13.8,2,1,,closed
EDGE-050271,JCT-FDR-0074-007,FUSE-XFMR-024739,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.045,236.8,0.3239,0.4094,0.3655,340,13.8,3,1,,closed
EDGE-050272,FUSE-XFMR-024739,XFMR-024739,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.254,1341.9,0.2836,0.4306,0.3655,340,13.8,3,1,,closed
EDGE-050273,JCT-FDR-0074-007,FUSE-XFMR-024740,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.046,241.6,1.4405,0.4648,1.007,100,13.8,3,0,,closed
EDGE-050274,FUSE-XFMR-024740,XFMR-024740,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.259,1368.8,1.4649,0.4829,1.007,100,13.8,3,0,,closed
EDGE-050275,JCT-FDR-0074-007,FUSE-XFMR-024741,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.046,243.9,0.5687,0.446,0.5345,230,13.8,2,1,,closed
EDGE-050276,FUSE-XFMR-024741,XFMR-024741,FDR-0074,SUB-016,lateral_overhead,1/0 AL,BC,0.262,1382.3,0.5345,0.5019,0.5345,230,13.8,2,1,,closed
EDGE-050277,JCT-FDR-0074-007,FUSE-XFMR-024742,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.048,251.1,0.9817,0.5167,0.6985,150,13.8,1,1,,closed
EDGE-050278,FUSE-XFMR-024742,XFMR-024742,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.269,1422.7,0.9085,0.4649,0.6985,150,13.8,1,1,,closed
EDGE-050279,JCT-FDR-0074-007,FUSE-XFMR-024743,FDR-0074,SUB-016,lateral_underground,1/0 AL,B,0.049,256.6,0.5577,0.4362,0.5345,230,13.8,1,0,,closed
EDGE-050280,FUSE-XFMR-024743,XFMR-024743,FDR-0074,SUB-016,lateral_underground,1/0 AL,B,0.275,1454.1,0.6475,0.4492,0.5345,230,13.8,1,0,,closed
EDGE-050281,JCT-FDR-0074-007,FUSE-XFMR-024744,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.05,264.5,0.9036,0.5077,0.6985,150,13.8,1,0,,closed
EDGE-050282,FUSE-XFMR-024744,XFMR-024744,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.284,1499.0,0.8479,0.513,0.6985,150,13.8,1,0,,closed
EDGE-050283,JCT-FDR-0074-007,FUSE-XFMR-024745,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.051,268.5,1.4279,0.492,1.007,100,13.8,1,1,,closed
EDGE-050284,FUSE-XFMR-024745,XFMR-024745,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.288,1521.4,1.376,0.4663,1.007,100,13.8,1,1,,closed
EDGE-050285,JCT-FDR-0074-007,FUSE-XFMR-024746,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.052,274.0,0.8224,0.4917,0.6985,150,13.8,1,0,,closed
EDGE-050286,FUSE-XFMR-024746,XFMR-024746,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.294,1552.8,0.9683,0.5191,0.6985,150,13.8,1,0,,closed
EDGE-050287,JCT-FDR-0074-007,FUSE-XFMR-024747,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.053,278.0,1.4074,0.5226,1.007,100,13.8,2,0,,closed
EDGE-050288,FUSE-XFMR-024747,XFMR-024747,FDR-0074,SUB-016,lateral_underground,#4 CU,AC,0.298,1575.3,1.5627,0.5553,1.007,100,13.8,2,0,,closed
EDGE-050289,JCT-FDR-0074-007,FUSE-XFMR-024748,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.054,282.7,0.2719,0.3947,0.3655,340,13.8,1,0,,closed
EDGE-050290,FUSE-XFMR-024748,XFMR-024748,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.303,1602.2,0.3014,0.4452,0.3655,340,13.8,1,0,,closed
EDGE-050291,JCT-FDR-0074-007,FUSE-XFMR-024749,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.054,287.5,0.2835,0.4408,0.3655,340,13.8,2,1,,closed
EDGE-050292,FUSE-XFMR-024749,XFMR-024749,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.309,1629.1,0.3044,0.4738,0.3655,340,13.8,2,1,,closed
EDGE-050293,JCT-FDR-0074-007,FUSE-XFMR-024750,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.056,293.0,0.2848,0.4065,0.3655,340,13.8,2,0,,closed
EDGE-050294,FUSE-XFMR-024750,XFMR-024750,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.315,1660.6,0.3228,0.4743,0.3655,340,13.8,2,0,,closed
EDGE-050295,JCT-FDR-0074-007,FUSE-XFMR-024751,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.057,299.4,0.5736,0.4347,0.5345,230,13.8,1,1,,closed
EDGE-050296,FUSE-XFMR-024751,XFMR-024751,FDR-0074,SUB-016,lateral_overhead,1/0 AL,A,0.321,1696.5,0.5337,0.4713,0.5345,230,13.8,1,1,,closed
EDGE-050297,JCT-FDR-0074-007,FUSE-XFMR-024752,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.058,304.1,0.8443,0.4626,0.6985,150,13.8,1,1,,closed
EDGE-050298,FUSE-XFMR-024752,XFMR-024752,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.326,1723.4,0.8817,0.4681,0.6985,150,13.8,1,1,,closed
EDGE-050299,JCT-FDR-0074-007,FUSE-XFMR-024753,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.058,307.3,1.4252,0.5241,1.007,100,13.8,2,1,,closed
EDGE-050300,FUSE-XFMR-024753,XFMR-024753,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.33,1741.3,1.4583,0.5531,1.007,100,13.8,2,1,,closed
EDGE-050301,JCT-FDR-0074-007,FUSE-XFMR-024754,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.06,314.4,1.5793,0.4749,1.007,100,13.8,1,1,,closed
EDGE-050302,FUSE-XFMR-024754,XFMR-024754,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.337,1781.7,1.4714,0.4638,1.007,100,13.8,1,1,,closed
EDGE-050303,JCT-FDR-0074-007,FUSE-XFMR-024755,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.06,315.2,0.5373,0.5047,0.5345,230,13.8,1,0,,closed
EDGE-050304,FUSE-XFMR-024755,XFMR-024755,FDR-0074,SUB-016,lateral_underground,1/0 AL,A,0.338,1786.2,0.61,0.4974,0.5345,230,13.8,1,0,,closed
EDGE-050305,JCT-FDR-0074-007,FUSE-XFMR-024756,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.061,324.7,1.3856,0.467,1.007,100,13.8,1,1,,closed
EDGE-050306,FUSE-XFMR-024756,XFMR-024756,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.348,1840.1,1.4356,0.5109,1.007,100,13.8,1,1,,closed
EDGE-050307,JCT-FDR-0074-007,JCT-FDR-0074-008,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.34,1795.2,0.2472,0.4461,0.3132,480,13.8,3,1,,closed
EDGE-050308,JCT-FDR-0074-008,FUSE-XFMR-024757,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.001,3.2,0.2761,0.4194,0.3655,340,13.8,2,1,,closed
EDGE-050309,FUSE-XFMR-024757,XFMR-024757,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.003,18.0,0.3021,0.4552,0.3655,340,13.8,2,1,,closed
EDGE-050310,JCT-FDR-0074-008,FUSE-XFMR-024758,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.0,2.4,0.9175,0.5307,0.6985,150,13.8,1,0,,closed
EDGE-050311,FUSE-XFMR-024758,XFMR-024758,FDR-0074,SUB-016,lateral_underground,#2 ACSR,A,0.003,13.5,0.9803,0.4611,0.6985,150,13.8,1,0,,closed
EDGE-050312,JCT-FDR-0074-008,FUSE-XFMR-024759,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.001,7.1,1.6435,0.4604,1.007,100,13.8,1,1,,closed
EDGE-050313,FUSE-XFMR-024759,XFMR-024759,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.008,40.4,1.5853,0.5493,1.007,100,13.8,1,1,,closed
EDGE-050314,JCT-FDR-0074-008,FUSE-XFMR-024760,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.003,14.3,1.5074,0.4715,1.007,100,13.8,1,1,,closed
EDGE-050315,FUSE-XFMR-024760,XFMR-024760,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.015,80.8,1.4988,0.5272,1.007,100,13.8,1,1,,closed
EDGE-050316,JCT-FDR-0074-008,FUSE-XFMR-024761,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.003,18.2,0.2776,0.4637,0.3655,340,13.8,1,1,,closed
EDGE-050317,FUSE-XFMR-024761,XFMR-024761,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.02,103.2,0.3141,0.4566,0.3655,340,13.8,1,1,,closed
EDGE-050318,JCT-FDR-0074-008,FUSE-XFMR-024762,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.005,24.6,1.4947,0.5563,1.007,100,13.8,2,1,,closed
EDGE-050319,FUSE-XFMR-024762,XFMR-024762,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.026,139.1,1.6303,0.5178,1.007,100,13.8,2,1,,closed
EDGE-050320,JCT-FDR-0074-008,FUSE-XFMR-024763,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.006,30.9,1.4377,0.4825,1.007,100,13.8,3,1,,closed
EDGE-050321,FUSE-XFMR-024763,XFMR-024763,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.033,175.0,1.6008,0.5537,1.007,100,13.8,3,1,,closed
EDGE-050322,JCT-FDR-0074-008,FUSE-XFMR-024764,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.007,35.6,1.4837,0.5222,1.007,100,13.8,2,1,,closed
EDGE-050323,FUSE-XFMR-024764,XFMR-024764,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.038,202.0,1.6522,0.5371,1.007,100,13.8,2,1,,closed
EDGE-050324,JCT-FDR-0074-008,FUSE-XFMR-024765,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.007,38.8,0.2792,0.4051,0.3655,340,13.8,1,1,,closed
EDGE-050325,FUSE-XFMR-024765,XFMR-024765,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.042,219.9,0.2924,0.4009,0.3655,340,13.8,1,1,,closed
EDGE-050326,JCT-FDR-0074-008,FUSE-XFMR-024766,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.008,43.6,1.6468,0.5529,1.007,100,13.8,1,1,,closed
EDGE-050327,FUSE-XFMR-024766,XFMR-024766,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.047,246.8,1.6356,0.5148,1.007,100,13.8,1,1,,closed
EDGE-050328,JCT-FDR-0074-008,FUSE-XFMR-024767,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.009,49.1,0.2839,0.4489,0.3655,340,13.8,1,1,,closed
EDGE-050329,FUSE-XFMR-024767,XFMR-024767,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.053,278.3,0.3109,0.4353,0.3655,340,13.8,1,1,,closed
EDGE-050330,JCT-FDR-0074-008,FUSE-XFMR-024768,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.01,51.5,0.9829,0.4641,0.6985,150,13.8,2,1,,closed
EDGE-050331,FUSE-XFMR-024768,XFMR-024768,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.055,291.7,0.9471,0.4809,0.6985,150,13.8,2,1,,closed
