edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-050332,JCT-FDR-0074-008,FUSE-XFMR-024769,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.011,56.2,0.2828,0.443,0.3655,340,13.8,1,0,,closed
EDGE-050333,FUSE-XFMR-024769,XFMR-024769,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.06,318.6,0.3112,0.4552,0.3655,340,13.8,1,0,,closed
EDGE-050334,JCT-FDR-0074-008,FUSE-XFMR-024770,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.012,62.6,0.9835,0.4873,0.6985,150,13.8,1,0,,closed
EDGE-050335,FUSE-XFMR-024770,XFMR-024770,FDR-0074,SUB-016,lateral_underground,#2 ACSR,C,0.067,354.6,0.9274,0.4841,0.6985,150,13.8,1,0,,closed
EDGE-050336,JCT-FDR-0074-008,FUSE-XFMR-024771,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.013,70.5,0.6317,0.4911,0.5345,230,13.8,3,1,,closed
EDGE-050337,FUSE-XFMR-024771,XFMR-024771,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.076,399.4,0.6245,0.4461,0.5345,230,13.8,3,1,,closed
EDGE-050338,JCT-FDR-0074-008,FUSE-XFMR-024772,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.014,74.4,0.2734,0.4758,0.3655,340,13.8,1,1,,closed
EDGE-050339,FUSE-XFMR-024772,XFMR-024772,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.08,421.9,0.3167,0.4122,0.3655,340,13.8,1,1,,closed
EDGE-050340,JCT-FDR-0074-008,FUSE-XFMR-024773,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.015,78.4,1.6144,0.5265,1.007,100,13.8,2,1,,closed
EDGE-050341,FUSE-XFMR-024773,XFMR-024773,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.084,444.3,1.4975,0.5193,1.007,100,13.8,2,1,,closed
EDGE-050342,JCT-FDR-0074-008,FUSE-XFMR-024774,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.015,81.6,0.3114,0.4404,0.3655,340,13.8,1,1,,closed
EDGE-050343,FUSE-XFMR-024774,XFMR-024774,FDR-0074,SUB-016,lateral_overhead,4/0 AL,B,0.088,462.3,0.2953,0.4526,0.3655,340,13.8,1,1,,closed
EDGE-050344,JCT-FDR-0074-008,FUSE-XFMR-024775,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.017,89.5,0.3236,0.4488,0.3655,340,13.8,2,0,,closed
EDGE-050345,FUSE-XFMR-024775,XFMR-024775,FDR-0074,SUB-016,lateral_underground,4/0 AL,BC,0.096,507.1,0.2756,0.433,0.3655,340,13.8,2,0,,closed
EDGE-050346,JCT-FDR-0074-008,FUSE-XFMR-024776,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.018,93.5,1.4389,0.5264,1.007,100,13.8,1,0,,closed
EDGE-050347,FUSE-XFMR-024776,XFMR-024776,FDR-0074,SUB-016,lateral_underground,#4 CU,C,0.1,529.6,1.3537,0.5297,1.007,100,13.8,1,0,,closed
EDGE-050348,JCT-FDR-0074-008,FUSE-XFMR-024777,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.019,98.2,0.8335,0.4767,0.6985,150,13.8,2,1,,closed
EDGE-050349,FUSE-XFMR-024777,XFMR-024777,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AC,0.105,556.5,0.9777,0.515,0.6985,150,13.8,2,1,,closed
EDGE-050350,JCT-FDR-0074-008,FUSE-XFMR-024778,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.02,104.5,0.3141,0.4578,0.3655,340,13.8,3,1,,closed
EDGE-050351,FUSE-XFMR-024778,XFMR-024778,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.112,592.4,0.3007,0.4098,0.3655,340,13.8,3,1,,closed
EDGE-050352,JCT-FDR-0074-008,FUSE-XFMR-024779,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.021,110.1,0.2698,0.4177,0.3655,340,13.8,1,0,,closed
EDGE-050353,FUSE-XFMR-024779,XFMR-024779,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.118,623.8,0.2859,0.4462,0.3655,340,13.8,1,0,,closed
EDGE-050354,JCT-FDR-0074-008,FUSE-XFMR-024780,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.022,115.6,1.5866,0.5048,1.007,100,13.8,3,1,,closed
EDGE-050355,FUSE-XFMR-024780,XFMR-024780,FDR-0074,SUB-016,lateral_overhead,#4 CU,ABC,0.124,655.2,1.6169,0.503,1.007,100,13.8,3,1,,closed
EDGE-050356,JCT-FDR-0074-008,FUSE-XFMR-024781,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.022,117.2,0.9744,0.5491,0.6985,150,13.8,1,1,,closed
EDGE-050357,FUSE-XFMR-024781,XFMR-024781,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.126,664.2,0.8901,0.5054,0.6985,150,13.8,1,1,,closed
EDGE-050358,JCT-FDR-0074-008,FUSE-XFMR-024782,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.024,125.9,1.4516,0.5247,1.007,100,13.8,2,1,,closed
EDGE-050359,FUSE-XFMR-024782,XFMR-024782,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.135,713.6,1.5182,0.4735,1.007,100,13.8,2,1,,closed
EDGE-050360,JCT-FDR-0074-008,FUSE-XFMR-024783,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.024,129.1,0.5589,0.4725,0.5345,230,13.8,3,1,,closed
EDGE-050361,FUSE-XFMR-024783,XFMR-024783,FDR-0074,SUB-016,lateral_overhead,1/0 AL,ABC,0.139,731.5,0.5698,0.478,0.5345,230,13.8,3,1,,closed
EDGE-050362,JCT-FDR-0074-008,FUSE-XFMR-024784,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.026,134.6,1.3651,0.4612,1.007,100,13.8,1,1,,closed
EDGE-050363,FUSE-XFMR-024784,XFMR-024784,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.145,763.0,1.5415,0.4836,1.007,100,13.8,1,1,,closed
EDGE-050364,JCT-FDR-0074-008,FUSE-XFMR-024785,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.026,139.4,0.3196,0.4204,0.3655,340,13.8,1,1,,closed
EDGE-050365,FUSE-XFMR-024785,XFMR-024785,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.15,789.9,0.2809,0.4696,0.3655,340,13.8,1,1,,closed
EDGE-050366,JCT-FDR-0074-008,FUSE-XFMR-024786,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.028,146.5,1.5649,0.4673,1.007,100,13.8,1,1,,closed
EDGE-050367,FUSE-XFMR-024786,XFMR-024786,FDR-0074,SUB-016,lateral_overhead,#4 CU,A,0.157,830.3,1.541,0.4673,1.007,100,13.8,1,1,,closed
EDGE-050368,JCT-FDR-0074-008,FUSE-XFMR-024787,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.028,147.3,0.9378,0.5492,0.6985,150,13.8,1,1,,closed
EDGE-050369,FUSE-XFMR-024787,XFMR-024787,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.158,834.8,0.9732,0.5401,0.6985,150,13.8,1,1,,closed
EDGE-050370,JCT-FDR-0074-008,FUSE-XFMR-024788,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.029,153.6,0.6122,0.5215,0.5345,230,13.8,1,1,,closed
EDGE-050371,FUSE-XFMR-024788,XFMR-024788,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.165,870.7,0.6348,0.4753,0.5345,230,13.8,1,1,,closed
EDGE-050372,JCT-FDR-0074-008,FUSE-XFMR-024789,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.03,159.2,0.5791,0.463,0.5345,230,13.8,1,1,,closed
EDGE-050373,FUSE-XFMR-024789,XFMR-024789,FDR-0074,SUB-016,lateral_overhead,1/0 AL,B,0.171,902.1,0.6451,0.4457,0.5345,230,13.8,1,1,,closed
EDGE-050374,JCT-FDR-0074-008,FUSE-XFMR-024790,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.032,166.3,0.289,0.456,0.3655,340,13.8,1,1,,closed
EDGE-050375,FUSE-XFMR-024790,XFMR-024790,FDR-0074,SUB-016,lateral_overhead,4/0 AL,C,0.178,942.5,0.295,0.4273,0.3655,340,13.8,1,1,,closed
EDGE-050376,JCT-FDR-0074-008,FUSE-XFMR-024791,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.032,171.1,0.9217,0.4796,0.6985,150,13.8,2,1,,closed
EDGE-050377,FUSE-XFMR-024791,XFMR-024791,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,AB,0.184,969.4,0.9705,0.4867,0.6985,150,13.8,2,1,,closed
EDGE-050378,JCT-FDR-0074-008,FUSE-XFMR-024792,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.033,175.0,0.6189,0.4841,0.5345,230,13.8,1,1,,closed
EDGE-050379,FUSE-XFMR-024792,XFMR-024792,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.188,991.8,0.5676,0.4505,0.5345,230,13.8,1,1,,closed
EDGE-050380,JCT-FDR-0074-008,FUSE-XFMR-024793,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.034,179.0,0.5785,0.4841,0.5345,230,13.8,1,1,,closed
EDGE-050381,FUSE-XFMR-024793,XFMR-024793,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.192,1014.3,0.5567,0.4558,0.5345,230,13.8,1,1,,closed
EDGE-050382,JCT-FDR-0074-008,FUSE-XFMR-024794,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.035,183.7,0.5705,0.5187,0.5345,230,13.8,2,0,,closed
EDGE-050383,FUSE-XFMR-024794,XFMR-024794,FDR-0074,SUB-016,lateral_underground,1/0 AL,AC,0.197,1041.2,0.5511,0.484,0.5345,230,13.8,2,0,,closed
EDGE-050384,JCT-FDR-0074-008,FUSE-XFMR-024795,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.036,192.5,0.2774,0.423,0.3655,340,13.8,3,1,,closed
EDGE-050385,FUSE-XFMR-024795,XFMR-024795,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.207,1090.6,0.2781,0.4392,0.3655,340,13.8,3,1,,closed
EDGE-050386,JCT-FDR-0074-008,FUSE-XFMR-024796,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.036,192.5,1.5759,0.4874,1.007,100,13.8,2,1,,closed
EDGE-050387,FUSE-XFMR-024796,XFMR-024796,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.207,1090.6,1.3852,0.4881,1.007,100,13.8,2,1,,closed
EDGE-050388,JCT-FDR-0074-008,FUSE-XFMR-024797,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.038,200.4,1.6235,0.4866,1.007,100,13.8,1,1,,closed
EDGE-050389,FUSE-XFMR-024797,XFMR-024797,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.215,1135.5,1.455,0.5362,1.007,100,13.8,1,1,,closed
EDGE-050390,JCT-FDR-0074-008,FUSE-XFMR-024798,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.039,205.1,0.2946,0.453,0.3655,340,13.8,3,0,,closed
EDGE-050391,FUSE-XFMR-024798,XFMR-024798,FDR-0074,SUB-016,lateral_underground,4/0 AL,ABC,0.22,1162.4,0.3151,0.455,0.3655,340,13.8,3,0,,closed
EDGE-050392,JCT-FDR-0074-008,FUSE-XFMR-024799,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.04,212.3,0.3216,0.4394,0.3655,340,13.8,1,0,,closed
EDGE-050393,FUSE-XFMR-024799,XFMR-024799,FDR-0074,SUB-016,lateral_underground,4/0 AL,C,0.228,1202.8,0.2912,0.4534,0.3655,340,13.8,1,0,,closed
EDGE-050394,JCT-FDR-0074-008,FUSE-XFMR-024800,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.041,216.2,0.5866,0.4644,0.5345,230,13.8,2,1,,closed
EDGE-050395,FUSE-XFMR-024800,XFMR-024800,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.232,1225.2,0.5912,0.5088,0.5345,230,13.8,2,1,,closed
EDGE-050396,JCT-FDR-0074-008,FUSE-XFMR-024801,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.042,219.4,0.3087,0.4435,0.3655,340,13.8,1,0,,closed
EDGE-050397,FUSE-XFMR-024801,XFMR-024801,FDR-0074,SUB-016,lateral_underground,4/0 AL,A,0.235,1243.2,0.2901,0.4043,0.3655,340,13.8,1,0,,closed
EDGE-050398,JCT-FDR-0074-008,FUSE-XFMR-024802,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.043,225.7,1.5009,0.4857,1.007,100,13.8,3,0,,closed
EDGE-050399,FUSE-XFMR-024802,XFMR-024802,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.242,1279.1,1.6324,0.5118,1.007,100,13.8,3,0,,closed
EDGE-050400,JCT-FDR-0074-008,FUSE-XFMR-024803,FDR-0074,SUB-016,lateral_underground,#4 CU,AB,0.044,231.3,1.4116,0.5063,1.007,100,13.8,2,0,,closed
EDGE-050401,FUSE-XFMR-024803,XFMR-024803,FDR-0074,SUB-016,lateral_underground,#4 CU,AB,0.248,1310.5,1.4841,0.5021,1.007,100,13.8,2,0,,closed
EDGE-050402,JCT-FDR-0074-008,FUSE-XFMR-024804,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.044,232.8,0.2885,0.3946,0.3655,340,13.8,3,1,,closed
EDGE-050403,FUSE-XFMR-024804,XFMR-024804,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.25,1319.5,0.2964,0.4378,0.3655,340,13.8,3,1,,closed
EDGE-050404,JCT-FDR-0074-008,FUSE-XFMR-024805,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.046,242.4,0.305,0.4748,0.3655,340,13.8,1,1,,closed
EDGE-050405,FUSE-XFMR-024805,XFMR-024805,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.26,1373.3,0.3076,0.4683,0.3655,340,13.8,1,1,,closed
EDGE-050406,JCT-FDR-0074-008,FUSE-XFMR-024806,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.046,244.7,0.2771,0.4251,0.3655,340,13.8,2,1,,closed
EDGE-050407,FUSE-XFMR-024806,XFMR-024806,FDR-0074,SUB-016,lateral_overhead,4/0 AL,BC,0.263,1386.8,0.2682,0.4379,0.3655,340,13.8,2,1,,closed
EDGE-050408,JCT-FDR-0074-008,FUSE-XFMR-024807,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.048,251.1,1.5526,0.4861,1.007,100,13.8,3,0,,closed
EDGE-050409,FUSE-XFMR-024807,XFMR-024807,FDR-0074,SUB-016,lateral_underground,#4 CU,ABC,0.269,1422.7,1.6129,0.5077,1.007,100,13.8,3,0,,closed
EDGE-050410,JCT-FDR-0074-008,FUSE-XFMR-024808,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.049,258.2,0.6003,0.4658,0.5345,230,13.8,1,1,,closed
EDGE-050411,FUSE-XFMR-024808,XFMR-024808,FDR-0074,SUB-016,lateral_overhead,1/0 AL,C,0.277,1463.1,0.6185,0.4774,0.5345,230,13.8,1,1,,closed
EDGE-050412,JCT-FDR-0074-008,FUSE-XFMR-024809,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.049,260.6,0.9027,0.4583,0.6985,150,13.8,1,1,,closed
EDGE-050413,FUSE-XFMR-024809,XFMR-024809,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,B,0.28,1476.6,0.9389,0.477,0.6985,150,13.8,1,1,,closed
EDGE-050414,JCT-FDR-0074-008,FUSE-XFMR-024810,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.051,268.5,1.4243,0.4817,1.007,100,13.8,1,1,,closed
EDGE-050415,FUSE-XFMR-024810,XFMR-024810,FDR-0074,SUB-016,lateral_overhead,#4 CU,C,0.288,1521.4,1.5252,0.5318,1.007,100,13.8,1,1,,closed
EDGE-050416,JCT-FDR-0074-008,FUSE-XFMR-024811,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.051,270.9,1.3949,0.549,1.007,100,13.8,2,1,,closed
EDGE-050417,FUSE-XFMR-024811,XFMR-024811,FDR-0074,SUB-016,lateral_overhead,#4 CU,AC,0.291,1534.9,1.5118,0.5203,1.007,100,13.8,2,1,,closed
EDGE-050418,JCT-FDR-0074-008,FUSE-XFMR-024812,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.053,278.0,0.8366,0.543,0.6985,150,13.8,1,1,,closed
EDGE-050419,FUSE-XFMR-024812,XFMR-024812,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,C,0.298,1575.3,0.8749,0.5101,0.6985,150,13.8,1,1,,closed
EDGE-050420,JCT-FDR-0074-008,FUSE-XFMR-024813,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.053,282.0,1.3606,0.5358,1.007,100,13.8,1,1,,closed
EDGE-050421,FUSE-XFMR-024813,XFMR-024813,FDR-0074,SUB-016,lateral_overhead,#4 CU,B,0.303,1597.7,1.6291,0.5562,1.007,100,13.8,1,1,,closed
EDGE-050422,JCT-FDR-0074-008,FUSE-XFMR-024814,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.054,286.7,0.2984,0.4385,0.3655,340,13.8,3,1,,closed
EDGE-050423,FUSE-XFMR-024814,XFMR-024814,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.308,1624.7,0.2902,0.4401,0.3655,340,13.8,3,1,,closed
EDGE-050424,JCT-FDR-0074-008,FUSE-XFMR-024815,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.055,289.1,0.2822,0.4421,0.3655,340,13.8,3,1,,closed
EDGE-050425,FUSE-XFMR-024815,XFMR-024815,FDR-0074,SUB-016,lateral_overhead,4/0 AL,ABC,0.31,1638.1,0.3266,0.4472,0.3655,340,13.8,3,1,,closed
EDGE-050426,JCT-FDR-0074-008,FUSE-XFMR-024816,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.056,295.4,0.609,0.5152,0.5345,230,13.8,2,1,,closed
EDGE-050427,FUSE-XFMR-024816,XFMR-024816,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AB,0.317,1674.0,0.5462,0.491,0.5345,230,13.8,2,1,,closed
EDGE-050428,JCT-FDR-0074-008,FUSE-XFMR-024817,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.057,299.4,1.4675,0.4636,1.007,100,13.8,2,1,,closed
EDGE-050429,FUSE-XFMR-024817,XFMR-024817,FDR-0074,SUB-016,lateral_overhead,#4 CU,BC,0.321,1696.5,1.3985,0.5113,1.007,100,13.8,2,1,,closed
EDGE-050430,JCT-FDR-0074-008,FUSE-XFMR-024818,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.058,304.1,0.9684,0.4914,0.6985,150,13.8,1,0,,closed
EDGE-050431,FUSE-XFMR-024818,XFMR-024818,FDR-0074,SUB-016,lateral_underground,#2 ACSR,B,0.326,1723.4,0.9642,0.5199,0.6985,150,13.8,1,0,,closed
EDGE-050432,JCT-FDR-0074-008,FUSE-XFMR-024819,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.059,309.7,0.9251,0.5021,0.6985,150,13.8,3,1,,closed
EDGE-050433,FUSE-XFMR-024819,XFMR-024819,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.332,1754.8,0.9763,0.5076,0.6985,150,13.8,3,1,,closed
EDGE-050434,JCT-FDR-0074-008,FUSE-XFMR-024820,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.06,317.6,0.3144,0.4697,0.3655,340,13.8,2,1,,closed
EDGE-050435,FUSE-XFMR-024820,XFMR-024820,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.341,1799.7,0.3043,0.4145,0.3655,340,13.8,2,1,,closed
EDGE-050436,JCT-FDR-0074-008,FUSE-XFMR-024821,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.061,320.0,0.9422,0.499,0.6985,150,13.8,3,1,,closed
EDGE-050437,FUSE-XFMR-024821,XFMR-024821,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,ABC,0.343,1813.2,0.826,0.4836,0.6985,150,13.8,3,1,,closed
EDGE-050438,JCT-FDR-0074-008,JCT-FDR-0074-009,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.35,1848.0,0.2184,0.4388,0.3327,480,13.8,3,1,,closed
EDGE-050439,JCT-FDR-0074-009,FUSE-XFMR-024822,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.001,4.0,0.5744,0.4413,0.5345,230,13.8,2,1,,closed
EDGE-050440,FUSE-XFMR-024822,XFMR-024822,FDR-0074,SUB-016,lateral_overhead,1/0 AL,AC,0.004,22.4,0.5416,0.4766,0.5345,230,13.8,2,1,,closed
EDGE-050441,JCT-FDR-0074-009,FUSE-XFMR-024823,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.002,8.7,0.5898,0.5228,0.5345,230,13.8,2,0,,closed
EDGE-050442,FUSE-XFMR-024823,XFMR-024823,FDR-0074,SUB-016,lateral_underground,1/0 AL,BC,0.009,49.4,0.6328,0.4908,0.5345,230,13.8,2,0,,closed
EDGE-050443,JCT-FDR-0074-009,FUSE-XFMR-024824,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.002,11.1,0.323,0.4199,0.3655,340,13.8,2,1,,closed
EDGE-050444,FUSE-XFMR-024824,XFMR-024824,FDR-0074,SUB-016,lateral_overhead,4/0 AL,AC,0.012,62.8,0.3198,0.4596,0.3655,340,13.8,2,1,,closed
EDGE-050445,JCT-FDR-0074-009,FUSE-XFMR-024825,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.003,15.0,0.8074,0.4898,0.6985,150,13.8,1,1,,closed
EDGE-050446,FUSE-XFMR-024825,XFMR-024825,FDR-0074,SUB-016,lateral_overhead,#2 ACSR,A,0.016,85.3,0.9799,0.5388,0.6985,150,13.8,1,1,,closed
EDGE-050447,JCT-FDR-0074-009,FUSE-XFMR-024826,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.004,22.2,1.3793,0.5349,1.007,100,13.8,2,1,,closed
EDGE-050448,FUSE-XFMR-024826,XFMR-024826,FDR-0074,SUB-016,lateral_overhead,#4 CU,AB,0.024,125.7,1.5872,0.5336,1.007,100,13.8,2,1,,closed
EDGE-050449,JCT-FDR-0074-009,FUSE-XFMR-024827,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.005,26.9,0.2677,0.4205,0.3655,340,13.8,1,1,,closed
EDGE-050450,FUSE-XFMR-024827,XFMR-024827,FDR-0074,SUB-016,lateral_overhead,4/0 AL,A,0.029,152.6,0.3199,0.4756,0.3655,340,13.8,1,1,,closed
EDGE-050451,JCT-FDR-0074-009,FDR-0074-TAIL,FDR-0074,SUB-016,primary_overhead,397.5 AAC,ABC,0.03,158.4,0.2621,0.391,0.335,480,13.8,3,1,,open
EDGE-050452,SUB-016,FDR-0075-HEAD,FDR-0075,SUB-016,bus_tie,795 ACSR,ABC,0.01,52.8,0.122,0.4103,0.26,700,13.8,3,1,,closed
EDGE-050453,FDR-0075-HEAD,JCT-FDR-0075-001,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.05,264.0,0.1368,0.3923,0.2819,700,13.8,3,1,,closed
EDGE-050454,JCT-FDR-0075-001,FUSE-XFMR-024828,FDR-0075,SUB-016,lateral_underground,#2 ACSR,A,0.001,7.1,0.9244,0.5203,0.6985,150,13.8,1,0,,closed
EDGE-050455,FUSE-XFMR-024828,XFMR-024828,FDR-0075,SUB-016,lateral_underground,#2 ACSR,A,0.008,40.4,0.8811,0.4775,0.6985,150,13.8,1,0,,closed
EDGE-050456,JCT-FDR-0075-001,FUSE-XFMR-024829,FDR-0075,SUB-016,lateral_overhead,1/0 AL,A,0.008,42.8,0.5793,0.4634,0.5345,230,13.8,1,1,,closed
EDGE-050457,FUSE-XFMR-024829,XFMR-024829,FDR-0075,SUB-016,lateral_overhead,1/0 AL,A,0.046,242.4,0.5402,0.4882,0.5345,230,13.8,1,1,,closed
EDGE-050458,JCT-FDR-0075-001,FUSE-XFMR-024830,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,B,0.017,87.1,0.8637,0.4735,0.6985,150,13.8,1,1,,closed
EDGE-050459,FUSE-XFMR-024830,XFMR-024830,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,B,0.093,493.7,0.8332,0.4611,0.6985,150,13.8,1,1,,closed
EDGE-050460,JCT-FDR-0075-001,FUSE-XFMR-024831,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.025,131.5,0.6284,0.4457,0.5345,230,13.8,1,1,,closed
EDGE-050461,FUSE-XFMR-024831,XFMR-024831,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.141,745.0,0.618,0.5022,0.5345,230,13.8,1,1,,closed
EDGE-050462,JCT-FDR-0075-001,FUSE-XFMR-024832,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.033,175.8,0.818,0.5293,0.6985,150,13.8,2,1,,closed
EDGE-050463,FUSE-XFMR-024832,XFMR-024832,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.189,996.3,0.8797,0.4969,0.6985,150,13.8,2,1,,closed
EDGE-050464,JCT-FDR-0075-001,FUSE-XFMR-024833,FDR-0075,SUB-016,lateral_underground,1/0 AL,ABC,0.042,220.2,0.5429,0.4423,0.5345,230,13.8,3,0,,closed
EDGE-050465,FUSE-XFMR-024833,XFMR-024833,FDR-0075,SUB-016,lateral_underground,1/0 AL,ABC,0.236,1247.7,0.5387,0.4638,0.5345,230,13.8,3,0,,closed
EDGE-050466,JCT-FDR-0075-001,FUSE-XFMR-024834,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.049,260.6,1.4225,0.5214,1.007,100,13.8,1,1,,closed
EDGE-050467,FUSE-XFMR-024834,XFMR-024834,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.28,1476.6,1.5751,0.5278,1.007,100,13.8,1,1,,closed
EDGE-050468,JCT-FDR-0075-001,FUSE-XFMR-024835,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.058,306.5,1.6076,0.5378,1.007,100,13.8,1,1,,closed
EDGE-050469,FUSE-XFMR-024835,XFMR-024835,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.329,1736.9,1.4371,0.4927,1.007,100,13.8,1,1,,closed
EDGE-050470,JCT-FDR-0075-001,FUSE-XFMR-024836,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.066,349.3,1.4429,0.4697,1.007,100,13.8,1,1,,closed
EDGE-050471,FUSE-XFMR-024836,XFMR-024836,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.375,1979.2,1.557,0.4751,1.007,100,13.8,1,1,,closed
EDGE-050472,JCT-FDR-0075-001,FUSE-XFMR-024837,FDR-0075,SUB-016,lateral_underground,#4 CU,A,0.075,395.2,1.4675,0.4626,1.007,100,13.8,1,0,,closed
EDGE-050473,FUSE-XFMR-024837,XFMR-024837,FDR-0075,SUB-016,lateral_underground,#4 CU,A,0.424,2239.5,1.637,0.5462,1.007,100,13.8,1,0,,closed
EDGE-050474,JCT-FDR-0075-001,FUSE-XFMR-024838,FDR-0075,SUB-016,lateral_underground,#2 ACSR,AC,0.083,440.4,0.9443,0.5042,0.6985,150,13.8,2,0,,closed
EDGE-050475,FUSE-XFMR-024838,XFMR-024838,FDR-0075,SUB-016,lateral_underground,#2 ACSR,AC,0.473,2495.3,0.8232,0.4657,0.6985,150,13.8,2,0,,closed
EDGE-050476,JCT-FDR-0075-001,FUSE-XFMR-024839,FDR-0075,SUB-016,lateral_overhead,1/0 AL,ABC,0.091,483.1,0.5854,0.5104,0.5345,230,13.8,3,1,,closed
EDGE-050477,FUSE-XFMR-024839,XFMR-024839,FDR-0075,SUB-016,lateral_overhead,1/0 AL,ABC,0.518,2737.7,0.6174,0.4432,0.5345,230,13.8,3,1,,closed
EDGE-050478,JCT-FDR-0075-001,FUSE-XFMR-024840,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.1,525.9,0.8448,0.5188,0.6985,150,13.8,2,1,,closed
EDGE-050479,FUSE-XFMR-024840,XFMR-024840,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.564,2980.0,0.9337,0.5356,0.6985,150,13.8,2,1,,closed
EDGE-050480,JCT-FDR-0075-001,FUSE-XFMR-024841,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.108,571.0,0.6282,0.5202,0.5345,230,13.8,2,1,,closed
EDGE-050481,FUSE-XFMR-024841,XFMR-024841,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.613,3235.8,0.5496,0.4738,0.5345,230,13.8,2,1,,closed
EDGE-050482,JCT-FDR-0075-001,FUSE-XFMR-024842,FDR-0075,SUB-016,lateral_overhead,#4 CU,B,0.116,614.6,1.3577,0.5524,1.007,100,13.8,1,1,,closed
EDGE-050483,FUSE-XFMR-024842,XFMR-024842,FDR-0075,SUB-016,lateral_overhead,#4 CU,B,0.66,3482.7,1.3892,0.516,1.007,100,13.8,1,1,,closed
EDGE-050484,JCT-FDR-0075-001,FUSE-XFMR-024843,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.125,660.5,0.8523,0.4882,0.6985,150,13.8,1,1,,closed
EDGE-050485,FUSE-XFMR-024843,XFMR-024843,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.709,3743.0,0.8414,0.4958,0.6985,150,13.8,1,1,,closed
EDGE-050486,JCT-FDR-0075-001,JCT-FDR-0075-002,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1356,0.4045,0.2435,700,13.8,3,1,,closed
EDGE-050487,JCT-FDR-0075-002,FUSE-XFMR-024844,FDR-0075,SUB-016,lateral_underground,#2 ACSR,ABC,0.001,3.2,0.8557,0.5191,0.6985,150,13.8,3,0,,closed
EDGE-050488,FUSE-XFMR-024844,XFMR-024844,FDR-0075,SUB-016,lateral_underground,#2 ACSR,ABC,0.003,18.0,0.8872,0.5094,0.6985,150,13.8,3,0,,closed
EDGE-050489,JCT-FDR-0075-002,FUSE-XFMR-024845,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.008,43.6,0.8137,0.507,0.6985,150,13.8,3,1,,closed
EDGE-050490,FUSE-XFMR-024845,XFMR-024845,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.047,246.8,0.9327,0.5372,0.6985,150,13.8,3,1,,closed
EDGE-050491,JCT-FDR-0075-002,FUSE-XFMR-024846,FDR-0075,SUB-016,lateral_overhead,#4 CU,AC,0.017,90.3,1.4114,0.4869,1.007,100,13.8,2,1,,closed
EDGE-050492,FUSE-XFMR-024846,XFMR-024846,FDR-0075,SUB-016,lateral_overhead,#4 CU,AC,0.097,511.6,1.5225,0.5338,1.007,100,13.8,2,1,,closed
EDGE-050493,JCT-FDR-0075-002,FUSE-XFMR-024847,FDR-0075,SUB-016,lateral_overhead,4/0 AL,ABC,0.026,135.4,0.2855,0.4475,0.3655,340,13.8,3,1,,closed
EDGE-050494,FUSE-XFMR-024847,XFMR-024847,FDR-0075,SUB-016,lateral_overhead,4/0 AL,ABC,0.145,767.4,0.2827,0.4423,0.3655,340,13.8,3,1,,closed
EDGE-050495,JCT-FDR-0075-002,FUSE-XFMR-024848,FDR-0075,SUB-016,lateral_underground,1/0 AL,C,0.033,175.8,0.5335,0.4588,0.5345,230,13.8,1,0,,closed
EDGE-050496,FUSE-XFMR-024848,XFMR-024848,FDR-0075,SUB-016,lateral_underground,1/0 AL,C,0.189,996.3,0.6445,0.4859,0.5345,230,13.8,1,0,,closed
EDGE-050497,JCT-FDR-0075-002,FUSE-XFMR-024849,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,C,0.041,218.6,0.8952,0.4662,0.6985,150,13.8,1,1,,closed
EDGE-050498,FUSE-XFMR-024849,XFMR-024849,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,C,0.235,1238.7,0.8637,0.4542,0.6985,150,13.8,1,1,,closed
EDGE-050499,JCT-FDR-0075-002,FUSE-XFMR-024850,FDR-0075,SUB-016,lateral_overhead,4/0 AL,A,0.05,266.1,0.3266,0.4447,0.3655,340,13.8,1,1,,closed
EDGE-050500,FUSE-XFMR-024850,XFMR-024850,FDR-0075,SUB-016,lateral_overhead,4/0 AL,A,0.286,1508.0,0.2825,0.4589,0.3655,340,13.8,1,1,,closed
EDGE-050501,JCT-FDR-0075-002,FUSE-XFMR-024851,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.058,308.1,0.9568,0.5171,0.6985,150,13.8,3,1,,closed
EDGE-050502,FUSE-XFMR-024851,XFMR-024851,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.331,1745.8,0.907,0.4638,0.6985,150,13.8,3,1,,closed
EDGE-050503,JCT-FDR-0075-002,FUSE-XFMR-024852,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.067,353.2,0.6363,0.4842,0.5345,230,13.8,2,1,,closed
EDGE-050504,FUSE-XFMR-024852,XFMR-024852,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.379,2001.6,0.5423,0.4986,0.5345,230,13.8,2,1,,closed
EDGE-050505,JCT-FDR-0075-002,FUSE-XFMR-024853,FDR-0075,SUB-016,lateral_overhead,1/0 AL,A,0.075,394.4,0.5694,0.5229,0.5345,230,13.8,1,1,,closed
EDGE-050506,FUSE-XFMR-024853,XFMR-024853,FDR-0075,SUB-016,lateral_overhead,1/0 AL,A,0.423,2235.0,0.605,0.4348,0.5345,230,13.8,1,1,,closed
EDGE-050507,JCT-FDR-0075-002,FUSE-XFMR-024854,FDR-0075,SUB-016,lateral_underground,1/0 AL,BC,0.084,442.7,0.6036,0.447,0.5345,230,13.8,2,0,,closed
EDGE-050508,FUSE-XFMR-024854,XFMR-024854,FDR-0075,SUB-016,lateral_underground,1/0 AL,BC,0.475,2508.8,0.5697,0.4553,0.5345,230,13.8,2,0,,closed
EDGE-050509,JCT-FDR-0075-002,FUSE-XFMR-024855,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.092,487.1,0.9234,0.4899,0.6985,150,13.8,1,0,,closed
EDGE-050510,FUSE-XFMR-024855,XFMR-024855,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.523,2760.1,0.8885,0.5128,0.6985,150,13.8,1,0,,closed
EDGE-050511,JCT-FDR-0075-002,FUSE-XFMR-024856,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AC,0.1,526.7,0.5926,0.4334,0.5345,230,13.8,2,1,,closed
EDGE-050512,FUSE-XFMR-024856,XFMR-024856,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AC,0.565,2984.5,0.6467,0.5106,0.5345,230,13.8,2,1,,closed
EDGE-050513,JCT-FDR-0075-002,FUSE-XFMR-024857,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.108,570.2,1.5695,0.4651,1.007,100,13.8,3,1,,closed
EDGE-050514,FUSE-XFMR-024857,XFMR-024857,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.612,3231.4,1.3952,0.491,1.007,100,13.8,3,1,,closed
EDGE-050515,JCT-FDR-0075-002,FUSE-XFMR-024858,FDR-0075,SUB-016,lateral_overhead,1/0 AL,B,0.117,619.3,0.5382,0.4366,0.5345,230,13.8,1,1,,closed
EDGE-050516,FUSE-XFMR-024858,XFMR-024858,FDR-0075,SUB-016,lateral_overhead,1/0 AL,B,0.665,3509.6,0.5922,0.5146,0.5345,230,13.8,1,1,,closed
EDGE-050517,JCT-FDR-0075-002,FUSE-XFMR-024859,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.125,658.2,1.4253,0.489,1.007,100,13.8,1,1,,closed
EDGE-050518,FUSE-XFMR-024859,XFMR-024859,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.706,3729.5,1.5578,0.4695,1.007,100,13.8,1,1,,closed
EDGE-050519,JCT-FDR-0075-002,JCT-FDR-0075-003,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.134,0.369,0.2394,700,13.8,3,1,,closed
EDGE-050520,JCT-FDR-0075-003,FUSE-XFMR-024860,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.001,4.0,0.5494,0.5054,0.5345,230,13.8,2,1,,closed
EDGE-050521,FUSE-XFMR-024860,XFMR-024860,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.004,22.4,0.5652,0.4608,0.5345,230,13.8,2,1,,closed
EDGE-050522,JCT-FDR-0075-003,FUSE-XFMR-024861,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.008,44.4,0.3247,0.4137,0.3655,340,13.8,1,1,,closed
EDGE-050523,FUSE-XFMR-024861,XFMR-024861,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.048,251.3,0.2928,0.4277,0.3655,340,13.8,1,1,,closed
EDGE-050524,JCT-FDR-0075-003,FUSE-XFMR-024862,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.017,87.9,0.9345,0.5475,0.6985,150,13.8,1,1,,closed
EDGE-050525,FUSE-XFMR-024862,XFMR-024862,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.094,498.2,0.9202,0.516,0.6985,150,13.8,1,1,,closed
EDGE-050526,JCT-FDR-0075-003,FUSE-XFMR-024863,FDR-0075,SUB-016,lateral_underground,1/0 AL,BC,0.025,132.3,0.5906,0.511,0.5345,230,13.8,2,0,,closed
EDGE-050527,FUSE-XFMR-024863,XFMR-024863,FDR-0075,SUB-016,lateral_underground,1/0 AL,BC,0.142,749.5,0.6364,0.441,0.5345,230,13.8,2,0,,closed
EDGE-050528,JCT-FDR-0075-003,FUSE-XFMR-024864,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.033,176.6,0.8751,0.4786,0.6985,150,13.8,2,1,,closed
EDGE-050529,FUSE-XFMR-024864,XFMR-024864,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.19,1000.8,0.8358,0.4793,0.6985,150,13.8,2,1,,closed
EDGE-050530,JCT-FDR-0075-003,FUSE-XFMR-024865,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.041,218.6,1.6378,0.5306,1.007,100,13.8,2,1,,closed
EDGE-050531,FUSE-XFMR-024865,XFMR-024865,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.235,1238.7,1.4571,0.4824,1.007,100,13.8,2,1,,closed
EDGE-050532,JCT-FDR-0075-003,FUSE-XFMR-024866,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.049,260.6,0.9816,0.5411,0.6985,150,13.8,2,1,,closed
EDGE-050533,FUSE-XFMR-024866,XFMR-024866,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.28,1476.6,0.832,0.5507,0.6985,150,13.8,2,1,,closed
EDGE-050534,JCT-FDR-0075-003,FUSE-XFMR-024867,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.057,303.3,0.5897,0.4829,0.5345,230,13.8,1,1,,closed
EDGE-050535,FUSE-XFMR-024867,XFMR-024867,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.326,1718.9,0.6165,0.5076,0.5345,230,13.8,1,1,,closed
EDGE-050536,JCT-FDR-0075-003,FUSE-XFMR-024868,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.066,346.9,0.9141,0.5332,0.6985,150,13.8,1,0,,closed
EDGE-050537,FUSE-XFMR-024868,XFMR-024868,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.372,1965.7,0.9422,0.4861,0.6985,150,13.8,1,0,,closed
EDGE-050538,JCT-FDR-0075-003,FUSE-XFMR-024869,FDR-0075,SUB-016,lateral_underground,#2 ACSR,AB,0.075,393.6,0.9507,0.526,0.6985,150,13.8,2,0,,closed
EDGE-050539,FUSE-XFMR-024869,XFMR-024869,FDR-0075,SUB-016,lateral_underground,#2 ACSR,AB,0.422,2230.5,0.91,0.5128,0.6985,150,13.8,2,0,,closed
EDGE-050540,JCT-FDR-0075-003,FUSE-XFMR-024870,FDR-0075,SUB-016,lateral_underground,#4 CU,AC,0.083,438.0,1.6156,0.4989,1.007,100,13.8,2,0,,closed
EDGE-050541,FUSE-XFMR-024870,XFMR-024870,FDR-0075,SUB-016,lateral_underground,#4 CU,AC,0.47,2481.9,1.5185,0.4784,1.007,100,13.8,2,0,,closed
EDGE-050542,JCT-FDR-0075-003,FUSE-XFMR-024871,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.091,479.2,0.8572,0.4711,0.6985,150,13.8,2,1,,closed
EDGE-050543,FUSE-XFMR-024871,XFMR-024871,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.514,2715.2,0.879,0.5025,0.6985,150,13.8,2,1,,closed
EDGE-050544,JCT-FDR-0075-003,FUSE-XFMR-024872,FDR-0075,SUB-016,lateral_underground,1/0 AL,A,0.1,526.7,0.5591,0.4669,0.5345,230,13.8,1,0,,closed
EDGE-050545,FUSE-XFMR-024872,XFMR-024872,FDR-0075,SUB-016,lateral_underground,1/0 AL,A,0.565,2984.5,0.5616,0.4592,0.5345,230,13.8,1,0,,closed
EDGE-050546,JCT-FDR-0075-003,FUSE-XFMR-024873,FDR-0075,SUB-016,lateral_underground,4/0 AL,AC,0.108,571.8,0.2941,0.3983,0.3655,340,13.8,2,0,,closed
EDGE-050547,FUSE-XFMR-024873,XFMR-024873,FDR-0075,SUB-016,lateral_underground,4/0 AL,AC,0.614,3240.3,0.2701,0.4693,0.3655,340,13.8,2,0,,closed
EDGE-050548,JCT-FDR-0075-003,FUSE-XFMR-024874,FDR-0075,SUB-016,lateral_overhead,4/0 AL,BC,0.116,610.6,0.295,0.4363,0.3655,340,13.8,2,1,,closed
EDGE-050549,FUSE-XFMR-024874,XFMR-024874,FDR-0075,SUB-016,lateral_overhead,4/0 AL,BC,0.655,3460.2,0.3096,0.4599,0.3655,340,13.8,2,1,,closed
EDGE-050550,JCT-FDR-0075-003,FUSE-XFMR-024875,FDR-0075,SUB-016,lateral_underground,#2 ACSR,AC,0.125,658.9,0.9172,0.5068,0.6985,150,13.8,2,0,,closed
EDGE-050551,FUSE-XFMR-024875,XFMR-024875,FDR-0075,SUB-016,lateral_underground,#2 ACSR,AC,0.707,3734.0,0.8579,0.4657,0.6985,150,13.8,2,0,,closed
EDGE-050552,JCT-FDR-0075-003,JCT-FDR-0075-004,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1272,0.4281,0.2365,700,13.8,3,1,,closed
EDGE-050553,JCT-FDR-0075-004,FUSE-XFMR-024876,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.002,7.9,0.9438,0.5384,0.6985,150,13.8,2,1,,closed
EDGE-050554,FUSE-XFMR-024876,XFMR-024876,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.009,44.9,0.8726,0.5137,0.6985,150,13.8,2,1,,closed
EDGE-050555,JCT-FDR-0075-004,FUSE-XFMR-024877,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.008,43.6,1.5337,0.5308,1.007,100,13.8,2,1,,closed
EDGE-050556,FUSE-XFMR-024877,XFMR-024877,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.047,246.8,1.3739,0.5127,1.007,100,13.8,2,1,,closed
EDGE-050557,JCT-FDR-0075-004,FUSE-XFMR-024878,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.016,85.5,0.6161,0.5164,0.5345,230,13.8,2,1,,closed
EDGE-050558,FUSE-XFMR-024878,XFMR-024878,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.092,484.7,0.5897,0.4416,0.5345,230,13.8,2,1,,closed
EDGE-050559,JCT-FDR-0075-004,FUSE-XFMR-024879,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,C,0.025,133.8,0.9031,0.4688,0.6985,150,13.8,1,1,,closed
EDGE-050560,FUSE-XFMR-024879,XFMR-024879,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,C,0.144,758.5,0.8763,0.5062,0.6985,150,13.8,1,1,,closed
EDGE-050561,JCT-FDR-0075-004,FUSE-XFMR-024880,FDR-0075,SUB-016,lateral_underground,4/0 AL,A,0.033,176.6,0.3125,0.4303,0.3655,340,13.8,1,0,,closed
EDGE-050562,FUSE-XFMR-024880,XFMR-024880,FDR-0075,SUB-016,lateral_underground,4/0 AL,A,0.19,1000.8,0.3097,0.3997,0.3655,340,13.8,1,0,,closed
EDGE-050563,JCT-FDR-0075-004,FUSE-XFMR-024881,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.041,217.0,1.373,0.4763,1.007,100,13.8,1,1,,closed
EDGE-050564,FUSE-XFMR-024881,XFMR-024881,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.233,1229.7,1.6513,0.5458,1.007,100,13.8,1,1,,closed
EDGE-050565,JCT-FDR-0075-004,FUSE-XFMR-024882,FDR-0075,SUB-016,lateral_overhead,#4 CU,B,0.05,262.2,1.4656,0.5038,1.007,100,13.8,1,1,,closed
EDGE-050566,FUSE-XFMR-024882,XFMR-024882,FDR-0075,SUB-016,lateral_overhead,#4 CU,B,0.281,1485.5,1.4656,0.5431,1.007,100,13.8,1,1,,closed
EDGE-050567,JCT-FDR-0075-004,FUSE-XFMR-024883,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.058,308.9,1.6423,0.5152,1.007,100,13.8,1,1,,closed
EDGE-050568,FUSE-XFMR-024883,XFMR-024883,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.332,1750.3,1.5386,0.506,1.007,100,13.8,1,1,,closed
EDGE-050569,JCT-FDR-0075-004,FUSE-XFMR-024884,FDR-0075,SUB-016,lateral_underground,4/0 AL,AB,0.067,351.6,0.2777,0.4471,0.3655,340,13.8,2,0,,closed
EDGE-050570,FUSE-XFMR-024884,XFMR-024884,FDR-0075,SUB-016,lateral_underground,4/0 AL,AB,0.377,1992.7,0.2777,0.467,0.3655,340,13.8,2,0,,closed
EDGE-050571,JCT-FDR-0075-004,FUSE-XFMR-024885,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.075,396.0,0.8574,0.4536,0.6985,150,13.8,3,1,,closed
EDGE-050572,FUSE-XFMR-024885,XFMR-024885,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.425,2244.0,0.9135,0.5013,0.6985,150,13.8,3,1,,closed
EDGE-050573,JCT-FDR-0075-004,FUSE-XFMR-024886,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.083,438.0,0.6039,0.4463,0.5345,230,13.8,2,1,,closed
EDGE-050574,FUSE-XFMR-024886,XFMR-024886,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.47,2481.9,0.5616,0.5228,0.5345,230,13.8,2,1,,closed
EDGE-050575,JCT-FDR-0075-004,FUSE-XFMR-024887,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.091,483.1,0.808,0.4793,0.6985,150,13.8,1,0,,closed
EDGE-050576,FUSE-XFMR-024887,XFMR-024887,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.518,2737.7,0.8233,0.4623,0.6985,150,13.8,1,0,,closed
EDGE-050577,JCT-FDR-0075-004,FUSE-XFMR-024888,FDR-0075,SUB-016,lateral_underground,4/0 AL,ABC,0.099,525.1,0.2963,0.4667,0.3655,340,13.8,3,0,,closed
EDGE-050578,FUSE-XFMR-024888,XFMR-024888,FDR-0075,SUB-016,lateral_underground,4/0 AL,ABC,0.564,2975.5,0.2756,0.4108,0.3655,340,13.8,3,0,,closed
EDGE-050579,JCT-FDR-0075-004,FUSE-XFMR-024889,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.108,568.7,0.8193,0.5099,0.6985,150,13.8,2,1,,closed
EDGE-050580,FUSE-XFMR-024889,XFMR-024889,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.61,3222.4,0.8092,0.4692,0.6985,150,13.8,2,1,,closed
EDGE-050581,JCT-FDR-0075-004,FUSE-XFMR-024890,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.117,617.0,1.374,0.4626,1.007,100,13.8,2,1,,closed
EDGE-050582,FUSE-XFMR-024890,XFMR-024890,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.662,3496.2,1.3843,0.4878,1.007,100,13.8,2,1,,closed
EDGE-050583,JCT-FDR-0075-004,FUSE-XFMR-024891,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.125,660.5,0.2778,0.4232,0.3655,340,13.8,1,1,,closed
EDGE-050584,FUSE-XFMR-024891,XFMR-024891,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.709,3743.0,0.2946,0.4284,0.3655,340,13.8,1,1,,closed
EDGE-050585,JCT-FDR-0075-004,JCT-FDR-0075-005,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1391,0.3899,0.2483,700,13.8,3,1,,closed
EDGE-050586,JCT-FDR-0075-005,FUSE-XFMR-024892,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.001,5.5,1.543,0.5465,1.007,100,13.8,2,1,,closed
EDGE-050587,FUSE-XFMR-024892,XFMR-024892,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.006,31.4,1.353,0.4887,1.007,100,13.8,2,1,,closed
EDGE-050588,JCT-FDR-0075-005,FUSE-XFMR-024893,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.008,40.4,0.8673,0.4749,0.6985,150,13.8,2,1,,closed
EDGE-050589,FUSE-XFMR-024893,XFMR-024893,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.043,228.9,0.8074,0.4833,0.6985,150,13.8,2,1,,closed
EDGE-050590,JCT-FDR-0075-005,FUSE-XFMR-024894,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.017,88.7,0.2732,0.4378,0.3655,340,13.8,1,1,,closed
EDGE-050591,FUSE-XFMR-024894,XFMR-024894,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.095,502.7,0.2812,0.4516,0.3655,340,13.8,1,1,,closed
EDGE-050592,JCT-FDR-0075-005,FUSE-XFMR-024895,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.024,129.1,0.9491,0.5414,0.6985,150,13.8,2,1,,closed
EDGE-050593,FUSE-XFMR-024895,XFMR-024895,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.139,731.5,0.8429,0.4804,0.6985,150,13.8,2,1,,closed
EDGE-050594,JCT-FDR-0075-005,FUSE-XFMR-024896,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.033,174.2,0.9129,0.4595,0.6985,150,13.8,3,1,,closed
EDGE-050595,FUSE-XFMR-024896,XFMR-024896,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.187,987.4,0.9137,0.4524,0.6985,150,13.8,3,1,,closed
EDGE-050596,JCT-FDR-0075-005,FUSE-XFMR-024897,FDR-0075,SUB-016,lateral_overhead,#4 CU,AC,0.042,221.0,1.5171,0.4851,1.007,100,13.8,2,1,,closed
EDGE-050597,FUSE-XFMR-024897,XFMR-024897,FDR-0075,SUB-016,lateral_overhead,#4 CU,AC,0.237,1252.2,1.429,0.4706,1.007,100,13.8,2,1,,closed
EDGE-050598,JCT-FDR-0075-005,FUSE-XFMR-024898,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,B,0.049,260.6,0.8179,0.4731,0.6985,150,13.8,1,1,,closed
EDGE-050599,FUSE-XFMR-024898,XFMR-024898,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,B,0.28,1476.6,0.8477,0.5412,0.6985,150,13.8,1,1,,closed
EDGE-050600,JCT-FDR-0075-005,FUSE-XFMR-024899,FDR-0075,SUB-016,lateral_overhead,1/0 AL,A,0.058,304.9,0.6101,0.4709,0.5345,230,13.8,1,1,,closed
EDGE-050601,FUSE-XFMR-024899,XFMR-024899,FDR-0075,SUB-016,lateral_overhead,1/0 AL,A,0.327,1727.9,0.6278,0.4705,0.5345,230,13.8,1,1,,closed
EDGE-050602,JCT-FDR-0075-005,FUSE-XFMR-024900,FDR-0075,SUB-016,lateral_underground,#4 CU,AC,0.066,349.3,1.3948,0.4893,1.007,100,13.8,2,0,,closed
EDGE-050603,FUSE-XFMR-024900,XFMR-024900,FDR-0075,SUB-016,lateral_underground,#4 CU,AC,0.375,1979.2,1.4311,0.5055,1.007,100,13.8,2,0,,closed
EDGE-050604,JCT-FDR-0075-005,FUSE-XFMR-024901,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.075,395.2,0.9391,0.5005,0.6985,150,13.8,1,0,,closed
EDGE-050605,FUSE-XFMR-024901,XFMR-024901,FDR-0075,SUB-016,lateral_underground,#2 ACSR,B,0.424,2239.5,0.807,0.4926,0.6985,150,13.8,1,0,,closed
EDGE-050606,JCT-FDR-0075-005,FUSE-XFMR-024902,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.083,439.6,1.5733,0.5183,1.007,100,13.8,3,1,,closed
EDGE-050607,FUSE-XFMR-024902,XFMR-024902,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.472,2490.8,1.452,0.5235,1.007,100,13.8,3,1,,closed
EDGE-050608,JCT-FDR-0075-005,FUSE-XFMR-024903,FDR-0075,SUB-016,lateral_overhead,4/0 AL,ABC,0.091,483.1,0.2789,0.4499,0.3655,340,13.8,3,1,,closed
EDGE-050609,FUSE-XFMR-024903,XFMR-024903,FDR-0075,SUB-016,lateral_overhead,4/0 AL,ABC,0.518,2737.7,0.27,0.4666,0.3655,340,13.8,3,1,,closed
EDGE-050610,JCT-FDR-0075-005,FUSE-XFMR-024904,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.099,523.5,1.6214,0.5068,1.007,100,13.8,2,1,,closed
EDGE-050611,FUSE-XFMR-024904,XFMR-024904,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.562,2966.6,1.573,0.5545,1.007,100,13.8,2,1,,closed
EDGE-050612,JCT-FDR-0075-005,FUSE-XFMR-024905,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.108,571.0,1.6521,0.4817,1.007,100,13.8,3,1,,closed
EDGE-050613,FUSE-XFMR-024905,XFMR-024905,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.613,3235.8,1.3691,0.5556,1.007,100,13.8,3,1,,closed
EDGE-050614,JCT-FDR-0075-005,FUSE-XFMR-024906,FDR-0075,SUB-016,lateral_overhead,4/0 AL,ABC,0.116,613.0,0.3122,0.434,0.3655,340,13.8,3,1,,closed
EDGE-050615,FUSE-XFMR-024906,XFMR-024906,FDR-0075,SUB-016,lateral_overhead,4/0 AL,ABC,0.658,3473.7,0.307,0.4003,0.3655,340,13.8,3,1,,closed
EDGE-050616,JCT-FDR-0075-005,FUSE-XFMR-024907,FDR-0075,SUB-016,lateral_underground,#2 ACSR,ABC,0.125,659.7,0.8649,0.5223,0.6985,150,13.8,3,0,,closed
EDGE-050617,FUSE-XFMR-024907,XFMR-024907,FDR-0075,SUB-016,lateral_underground,#2 ACSR,ABC,0.708,3738.5,0.8394,0.5273,0.6985,150,13.8,3,0,,closed
EDGE-050618,JCT-FDR-0075-005,JCT-FDR-0075-006,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1385,0.3838,0.2362,700,13.8,3,1,,closed
EDGE-050619,JCT-FDR-0075-006,FUSE-XFMR-024908,FDR-0075,SUB-016,lateral_underground,#2 ACSR,BC,0.001,4.0,0.9001,0.5194,0.6985,150,13.8,2,0,,closed
EDGE-050620,FUSE-XFMR-024908,XFMR-024908,FDR-0075,SUB-016,lateral_underground,#2 ACSR,BC,0.004,22.4,0.8177,0.4743,0.6985,150,13.8,2,0,,closed
EDGE-050621,JCT-FDR-0075-006,FUSE-XFMR-024909,FDR-0075,SUB-016,lateral_overhead,4/0 AL,BC,0.008,43.6,0.287,0.4313,0.3655,340,13.8,2,1,,closed
EDGE-050622,FUSE-XFMR-024909,XFMR-024909,FDR-0075,SUB-016,lateral_overhead,4/0 AL,BC,0.047,246.8,0.2933,0.4203,0.3655,340,13.8,2,1,,closed
EDGE-050623,JCT-FDR-0075-006,FUSE-XFMR-024910,FDR-0075,SUB-016,lateral_underground,#4 CU,AB,0.017,87.1,1.3633,0.4645,1.007,100,13.8,2,0,,closed
EDGE-050624,FUSE-XFMR-024910,XFMR-024910,FDR-0075,SUB-016,lateral_underground,#4 CU,AB,0.093,493.7,1.4534,0.4889,1.007,100,13.8,2,0,,closed
EDGE-050625,JCT-FDR-0075-006,FUSE-XFMR-024911,FDR-0075,SUB-016,lateral_underground,4/0 AL,C,0.025,129.9,0.3052,0.4756,0.3655,340,13.8,1,0,,closed
EDGE-050626,FUSE-XFMR-024911,XFMR-024911,FDR-0075,SUB-016,lateral_underground,4/0 AL,C,0.139,736.0,0.3229,0.4302,0.3655,340,13.8,1,0,,closed
EDGE-050627,JCT-FDR-0075-006,FUSE-XFMR-024912,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.033,171.9,0.982,0.4541,0.6985,150,13.8,2,1,,closed
EDGE-050628,FUSE-XFMR-024912,XFMR-024912,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.184,973.9,0.9506,0.5298,0.6985,150,13.8,2,1,,closed
EDGE-050629,JCT-FDR-0075-006,FUSE-XFMR-024913,FDR-0075,SUB-016,lateral_underground,#4 CU,B,0.042,219.4,1.5471,0.5238,1.007,100,13.8,1,0,,closed
EDGE-050630,FUSE-XFMR-024913,XFMR-024913,FDR-0075,SUB-016,lateral_underground,#4 CU,B,0.235,1243.2,1.6063,0.5092,1.007,100,13.8,1,0,,closed
EDGE-050631,JCT-FDR-0075-006,FUSE-XFMR-024914,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.05,262.9,0.8234,0.4784,0.6985,150,13.8,2,1,,closed
EDGE-050632,FUSE-XFMR-024914,XFMR-024914,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.282,1490.0,0.8495,0.5284,0.6985,150,13.8,2,1,,closed
EDGE-050633,JCT-FDR-0075-006,FUSE-XFMR-024915,FDR-0075,SUB-016,lateral_underground,#4 CU,BC,0.058,304.9,1.4718,0.5239,1.007,100,13.8,2,0,,closed
EDGE-050634,FUSE-XFMR-024915,XFMR-024915,FDR-0075,SUB-016,lateral_underground,#4 CU,BC,0.327,1727.9,1.3809,0.4872,1.007,100,13.8,2,0,,closed
EDGE-050635,JCT-FDR-0075-006,FUSE-XFMR-024916,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.067,351.6,0.8187,0.5135,0.6985,150,13.8,1,1,,closed
EDGE-050636,FUSE-XFMR-024916,XFMR-024916,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.377,1992.7,0.9534,0.4901,0.6985,150,13.8,1,1,,closed
EDGE-050637,JCT-FDR-0075-006,FUSE-XFMR-024917,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.075,395.2,1.4841,0.5491,1.007,100,13.8,2,1,,closed
EDGE-050638,FUSE-XFMR-024917,XFMR-024917,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.424,2239.5,1.367,0.4939,1.007,100,13.8,2,1,,closed
EDGE-050639,JCT-FDR-0075-006,FUSE-XFMR-024918,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.083,437.2,1.635,0.4704,1.007,100,13.8,1,1,,closed
EDGE-050640,FUSE-XFMR-024918,XFMR-024918,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.469,2477.4,1.4211,0.4815,1.007,100,13.8,1,1,,closed
EDGE-050641,JCT-FDR-0075-006,FUSE-XFMR-024919,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.091,480.0,0.9683,0.488,0.6985,150,13.8,3,1,,closed
EDGE-050642,FUSE-XFMR-024919,XFMR-024919,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.515,2719.7,0.9777,0.5126,0.6985,150,13.8,3,1,,closed
EDGE-050643,JCT-FDR-0075-006,FUSE-XFMR-024920,FDR-0075,SUB-016,lateral_underground,1/0 AL,BC,0.099,525.1,0.5879,0.4797,0.5345,230,13.8,2,0,,closed
EDGE-050644,FUSE-XFMR-024920,XFMR-024920,FDR-0075,SUB-016,lateral_underground,1/0 AL,BC,0.564,2975.5,0.6335,0.4953,0.5345,230,13.8,2,0,,closed
EDGE-050645,JCT-FDR-0075-006,FUSE-XFMR-024921,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.108,571.8,0.8242,0.4892,0.6985,150,13.8,3,1,,closed
EDGE-050646,FUSE-XFMR-024921,XFMR-024921,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,ABC,0.614,3240.3,0.8353,0.4581,0.6985,150,13.8,3,1,,closed
EDGE-050647,JCT-FDR-0075-006,FUSE-XFMR-024922,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.117,615.4,0.8544,0.4629,0.6985,150,13.8,2,1,,closed
EDGE-050648,FUSE-XFMR-024922,XFMR-024922,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.66,3487.2,0.8312,0.4626,0.6985,150,13.8,2,1,,closed
EDGE-050649,JCT-FDR-0075-006,FUSE-XFMR-024923,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.125,658.2,0.3118,0.4088,0.3655,340,13.8,1,1,,closed
EDGE-050650,FUSE-XFMR-024923,XFMR-024923,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.706,3729.5,0.3026,0.3968,0.3655,340,13.8,1,1,,closed
EDGE-050651,JCT-FDR-0075-006,JCT-FDR-0075-007,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1204,0.4095,0.2358,700,13.8,3,1,,closed
EDGE-050652,JCT-FDR-0075-007,FUSE-XFMR-024924,FDR-0075,SUB-016,lateral_underground,1/0 AL,B,0.001,7.1,0.5927,0.4927,0.5345,230,13.8,1,0,,closed
EDGE-050653,FUSE-XFMR-024924,XFMR-024924,FDR-0075,SUB-016,lateral_underground,1/0 AL,B,0.008,40.4,0.5645,0.4581,0.5345,230,13.8,1,0,,closed
EDGE-050654,JCT-FDR-0075-007,FUSE-XFMR-024925,FDR-0075,SUB-016,lateral_overhead,4/0 AL,AC,0.009,45.1,0.2751,0.438,0.3655,340,13.8,2,1,,closed
EDGE-050655,FUSE-XFMR-024925,XFMR-024925,FDR-0075,SUB-016,lateral_overhead,4/0 AL,AC,0.048,255.8,0.2828,0.442,0.3655,340,13.8,2,1,,closed
EDGE-050656,JCT-FDR-0075-007,FUSE-XFMR-024926,FDR-0075,SUB-016,lateral_overhead,1/0 AL,ABC,0.016,84.7,0.5881,0.4936,0.5345,230,13.8,3,1,,closed
EDGE-050657,FUSE-XFMR-024926,XFMR-024926,FDR-0075,SUB-016,lateral_overhead,1/0 AL,ABC,0.091,480.2,0.6021,0.5149,0.5345,230,13.8,3,1,,closed
EDGE-050658,JCT-FDR-0075-007,FUSE-XFMR-024927,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.025,129.9,0.6039,0.5137,0.5345,230,13.8,1,1,,closed
EDGE-050659,FUSE-XFMR-024927,XFMR-024927,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.139,736.0,0.5807,0.447,0.5345,230,13.8,1,1,,closed
EDGE-050660,JCT-FDR-0075-007,FUSE-XFMR-024928,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.033,173.4,0.8302,0.4563,0.6985,150,13.8,2,1,,closed
EDGE-050661,FUSE-XFMR-024928,XFMR-024928,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.186,982.9,0.8135,0.4979,0.6985,150,13.8,2,1,,closed
EDGE-050662,JCT-FDR-0075-007,FUSE-XFMR-024929,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.042,219.4,1.5271,0.4656,1.007,100,13.8,3,1,,closed
EDGE-050663,FUSE-XFMR-024929,XFMR-024929,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.235,1243.2,1.4135,0.4662,1.007,100,13.8,3,1,,closed
EDGE-050664,JCT-FDR-0075-007,FUSE-XFMR-024930,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.049,260.6,1.4802,0.4919,1.007,100,13.8,2,1,,closed
EDGE-050665,FUSE-XFMR-024930,XFMR-024930,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.28,1476.6,1.4736,0.5579,1.007,100,13.8,2,1,,closed
EDGE-050666,JCT-FDR-0075-007,FUSE-XFMR-024931,FDR-0075,SUB-016,lateral_underground,1/0 AL,AC,0.058,308.1,0.5757,0.4925,0.5345,230,13.8,2,0,,closed
EDGE-050667,FUSE-XFMR-024931,XFMR-024931,FDR-0075,SUB-016,lateral_underground,1/0 AL,AC,0.331,1745.8,0.598,0.4531,0.5345,230,13.8,2,0,,closed
