edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-050668,JCT-FDR-0075-007,FUSE-XFMR-024932,FDR-0075,SUB-016,lateral_overhead,1/0 AL,B,0.067,351.6,0.5587,0.4965,0.5345,230,13.8,1,1,,closed
EDGE-050669,FUSE-XFMR-024932,XFMR-024932,FDR-0075,SUB-016,lateral_overhead,1/0 AL,B,0.377,1992.7,0.569,0.461,0.5345,230,13.8,1,1,,closed
EDGE-050670,JCT-FDR-0075-007,FUSE-XFMR-024933,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.075,394.4,0.8995,0.5219,0.6985,150,13.8,2,1,,closed
EDGE-050671,FUSE-XFMR-024933,XFMR-024933,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AC,0.423,2235.0,0.9445,0.4813,0.6985,150,13.8,2,1,,closed
EDGE-050672,JCT-FDR-0075-007,FUSE-XFMR-024934,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.083,437.2,0.2722,0.4543,0.3655,340,13.8,1,1,,closed
EDGE-050673,FUSE-XFMR-024934,XFMR-024934,FDR-0075,SUB-016,lateral_overhead,4/0 AL,C,0.469,2477.4,0.2696,0.4701,0.3655,340,13.8,1,1,,closed
EDGE-050674,JCT-FDR-0075-007,FUSE-XFMR-024935,FDR-0075,SUB-016,lateral_underground,#4 CU,A,0.092,483.9,1.4763,0.5416,1.007,100,13.8,1,0,,closed
EDGE-050675,FUSE-XFMR-024935,XFMR-024935,FDR-0075,SUB-016,lateral_underground,#4 CU,A,0.519,2742.2,1.4906,0.4882,1.007,100,13.8,1,0,,closed
EDGE-050676,JCT-FDR-0075-007,FUSE-XFMR-024936,FDR-0075,SUB-016,lateral_underground,#4 CU,AB,0.1,525.9,1.5802,0.5115,1.007,100,13.8,2,0,,closed
EDGE-050677,FUSE-XFMR-024936,XFMR-024936,FDR-0075,SUB-016,lateral_underground,#4 CU,AB,0.564,2980.0,1.6396,0.4986,1.007,100,13.8,2,0,,closed
EDGE-050678,JCT-FDR-0075-007,FUSE-XFMR-024937,FDR-0075,SUB-016,lateral_underground,#2 ACSR,A,0.108,571.8,0.9138,0.5169,0.6985,150,13.8,1,0,,closed
EDGE-050679,FUSE-XFMR-024937,XFMR-024937,FDR-0075,SUB-016,lateral_underground,#2 ACSR,A,0.614,3240.3,0.9512,0.4687,0.6985,150,13.8,1,0,,closed
EDGE-050680,JCT-FDR-0075-007,FUSE-XFMR-024938,FDR-0075,SUB-016,lateral_underground,4/0 AL,A,0.116,614.6,0.297,0.4236,0.3655,340,13.8,1,0,,closed
EDGE-050681,FUSE-XFMR-024938,XFMR-024938,FDR-0075,SUB-016,lateral_underground,4/0 AL,A,0.66,3482.7,0.2856,0.4235,0.3655,340,13.8,1,0,,closed
EDGE-050682,JCT-FDR-0075-007,FUSE-XFMR-024939,FDR-0075,SUB-016,lateral_overhead,4/0 AL,BC,0.124,655.8,0.2699,0.462,0.3655,340,13.8,2,1,,closed
EDGE-050683,FUSE-XFMR-024939,XFMR-024939,FDR-0075,SUB-016,lateral_overhead,4/0 AL,BC,0.704,3716.1,0.2873,0.4,0.3655,340,13.8,2,1,,closed
EDGE-050684,JCT-FDR-0075-007,JCT-FDR-0075-008,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1195,0.3847,0.273,700,13.8,3,1,,closed
EDGE-050685,JCT-FDR-0075-008,FUSE-XFMR-024940,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.001,4.8,1.4577,0.4663,1.007,100,13.8,3,1,,closed
EDGE-050686,FUSE-XFMR-024940,XFMR-024940,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.005,26.9,1.5516,0.5408,1.007,100,13.8,3,1,,closed
EDGE-050687,JCT-FDR-0075-008,FUSE-XFMR-024941,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.008,42.0,0.2925,0.4384,0.3655,340,13.8,1,1,,closed
EDGE-050688,FUSE-XFMR-024941,XFMR-024941,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.045,237.9,0.3107,0.3952,0.3655,340,13.8,1,1,,closed
EDGE-050689,JCT-FDR-0075-008,FUSE-XFMR-024942,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,BC,0.016,86.3,0.8402,0.5238,0.6985,150,13.8,2,1,,closed
EDGE-050690,FUSE-XFMR-024942,XFMR-024942,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,BC,0.093,489.2,0.8425,0.4836,0.6985,150,13.8,2,1,,closed
EDGE-050691,JCT-FDR-0075-008,FUSE-XFMR-024943,FDR-0075,SUB-016,lateral_overhead,4/0 AL,AB,0.025,131.5,0.2677,0.4408,0.3655,340,13.8,2,1,,closed
EDGE-050692,FUSE-XFMR-024943,XFMR-024943,FDR-0075,SUB-016,lateral_overhead,4/0 AL,AB,0.141,745.0,0.2849,0.4119,0.3655,340,13.8,2,1,,closed
EDGE-050693,JCT-FDR-0075-008,FUSE-XFMR-024944,FDR-0075,SUB-016,lateral_underground,#2 ACSR,ABC,0.033,171.9,0.8573,0.5097,0.6985,150,13.8,3,0,,closed
EDGE-050694,FUSE-XFMR-024944,XFMR-024944,FDR-0075,SUB-016,lateral_underground,#2 ACSR,ABC,0.184,973.9,0.9365,0.541,0.6985,150,13.8,3,0,,closed
EDGE-050695,JCT-FDR-0075-008,FUSE-XFMR-024945,FDR-0075,SUB-016,lateral_underground,1/0 AL,AB,0.041,217.8,0.5712,0.507,0.5345,230,13.8,2,0,,closed
EDGE-050696,FUSE-XFMR-024945,XFMR-024945,FDR-0075,SUB-016,lateral_underground,1/0 AL,AB,0.234,1234.2,0.6073,0.4369,0.5345,230,13.8,2,0,,closed
EDGE-050697,JCT-FDR-0075-008,FUSE-XFMR-024946,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.05,263.7,0.9776,0.5416,0.6985,150,13.8,1,1,,closed
EDGE-050698,FUSE-XFMR-024946,XFMR-024946,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,A,0.283,1494.5,0.9364,0.5423,0.6985,150,13.8,1,1,,closed
EDGE-050699,JCT-FDR-0075-008,FUSE-XFMR-024947,FDR-0075,SUB-016,lateral_underground,1/0 AL,C,0.058,305.7,0.5958,0.4724,0.5345,230,13.8,1,0,,closed
EDGE-050700,FUSE-XFMR-024947,XFMR-024947,FDR-0075,SUB-016,lateral_underground,1/0 AL,C,0.328,1732.4,0.5805,0.4402,0.5345,230,13.8,1,0,,closed
EDGE-050701,JCT-FDR-0075-008,FUSE-XFMR-024948,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.066,346.9,1.4638,0.4668,1.007,100,13.8,2,1,,closed
EDGE-050702,FUSE-XFMR-024948,XFMR-024948,FDR-0075,SUB-016,lateral_overhead,#4 CU,AB,0.372,1965.7,1.487,0.4617,1.007,100,13.8,2,1,,closed
EDGE-050703,JCT-FDR-0075-008,FUSE-XFMR-024949,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.074,391.2,0.3145,0.4289,0.3655,340,13.8,1,1,,closed
EDGE-050704,FUSE-XFMR-024949,XFMR-024949,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.42,2217.1,0.3195,0.4476,0.3655,340,13.8,1,1,,closed
EDGE-050705,JCT-FDR-0075-008,FUSE-XFMR-024950,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.082,434.8,0.6131,0.4799,0.5345,230,13.8,1,1,,closed
EDGE-050706,FUSE-XFMR-024950,XFMR-024950,FDR-0075,SUB-016,lateral_overhead,1/0 AL,C,0.467,2463.9,0.6348,0.4549,0.5345,230,13.8,1,1,,closed
EDGE-050707,JCT-FDR-0075-008,FUSE-XFMR-024951,FDR-0075,SUB-016,lateral_overhead,1/0 AL,B,0.091,480.0,0.5487,0.4943,0.5345,230,13.8,1,1,,closed
EDGE-050708,FUSE-XFMR-024951,XFMR-024951,FDR-0075,SUB-016,lateral_overhead,1/0 AL,B,0.515,2719.7,0.6084,0.4983,0.5345,230,13.8,1,1,,closed
EDGE-050709,JCT-FDR-0075-008,FUSE-XFMR-024952,FDR-0075,SUB-016,lateral_underground,#4 CU,ABC,0.099,523.5,1.4653,0.4645,1.007,100,13.8,3,0,,closed
EDGE-050710,FUSE-XFMR-024952,XFMR-024952,FDR-0075,SUB-016,lateral_underground,#4 CU,ABC,0.562,2966.6,1.6503,0.5151,1.007,100,13.8,3,0,,closed
EDGE-050711,JCT-FDR-0075-008,FUSE-XFMR-024953,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.108,571.8,0.5354,0.4349,0.5345,230,13.8,2,1,,closed
EDGE-050712,FUSE-XFMR-024953,XFMR-024953,FDR-0075,SUB-016,lateral_overhead,1/0 AL,AB,0.614,3240.3,0.6491,0.4932,0.5345,230,13.8,2,1,,closed
EDGE-050713,JCT-FDR-0075-008,FUSE-XFMR-024954,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.116,613.8,1.4511,0.5126,1.007,100,13.8,3,1,,closed
EDGE-050714,FUSE-XFMR-024954,XFMR-024954,FDR-0075,SUB-016,lateral_overhead,#4 CU,ABC,0.659,3478.2,1.5615,0.5395,1.007,100,13.8,3,1,,closed
EDGE-050715,JCT-FDR-0075-008,FUSE-XFMR-024955,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.124,657.4,0.8864,0.5124,0.6985,150,13.8,2,1,,closed
EDGE-050716,FUSE-XFMR-024955,XFMR-024955,FDR-0075,SUB-016,lateral_overhead,#2 ACSR,AB,0.705,3725.0,0.9086,0.5501,0.6985,150,13.8,2,1,,closed
EDGE-050717,JCT-FDR-0075-008,JCT-FDR-0075-009,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1187,0.3699,0.2699,700,13.8,3,1,,closed
EDGE-050718,JCT-FDR-0075-009,FUSE-XFMR-024956,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.001,3.2,1.6275,0.5041,1.007,100,13.8,1,1,,closed
EDGE-050719,FUSE-XFMR-024956,XFMR-024956,FDR-0075,SUB-016,lateral_overhead,#4 CU,C,0.003,18.0,1.652,0.4733,1.007,100,13.8,1,1,,closed
EDGE-050720,JCT-FDR-0075-009,FUSE-XFMR-024957,FDR-0075,SUB-016,lateral_underground,#2 ACSR,BC,0.008,42.8,0.9569,0.4579,0.6985,150,13.8,2,0,,closed
EDGE-050721,FUSE-XFMR-024957,XFMR-024957,FDR-0075,SUB-016,lateral_underground,#2 ACSR,BC,0.046,242.4,0.8209,0.462,0.6985,150,13.8,2,0,,closed
EDGE-050722,JCT-FDR-0075-009,FUSE-XFMR-024958,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.016,84.7,0.2979,0.4334,0.3655,340,13.8,1,1,,closed
EDGE-050723,FUSE-XFMR-024958,XFMR-024958,FDR-0075,SUB-016,lateral_overhead,4/0 AL,B,0.091,480.2,0.3265,0.4086,0.3655,340,13.8,1,1,,closed
EDGE-050724,JCT-FDR-0075-009,FUSE-XFMR-024959,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.025,132.3,1.6244,0.5387,1.007,100,13.8,2,1,,closed
EDGE-050725,FUSE-XFMR-024959,XFMR-024959,FDR-0075,SUB-016,lateral_overhead,#4 CU,BC,0.142,749.5,1.4108,0.5095,1.007,100,13.8,2,1,,closed
EDGE-050726,JCT-FDR-0075-009,FUSE-XFMR-024960,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.033,174.2,1.3644,0.543,1.007,100,13.8,1,1,,closed
EDGE-050727,FUSE-XFMR-024960,XFMR-024960,FDR-0075,SUB-016,lateral_overhead,#4 CU,A,0.187,987.4,1.5178,0.5599,1.007,100,13.8,1,1,,closed
EDGE-050728,JCT-FDR-0075-009,FDR-0075-TAIL,FDR-0075,SUB-016,primary_overhead,795 ACSR,ABC,0.23,1214.4,0.1318,0.3663,0.26,700,13.8,3,1,,open
EDGE-050729,SUB-017,FDR-0076-HEAD,FDR-0076,SUB-017,bus_tie,4/0 AL,ABC,0.01,52.8,0.3044,0.395,0.3655,340,24.9,3,1,,closed
EDGE-050730,FDR-0076-HEAD,JCT-FDR-0076-001,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.01,52.8,0.312,0.4535,0.3569,340,24.9,3,1,,closed
EDGE-050731,JCT-FDR-0076-001,FUSE-XFMR-024961,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.001,4.8,0.9112,0.4618,0.6985,150,24.9,1,1,,closed
EDGE-050732,FUSE-XFMR-024961,XFMR-024961,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.005,26.9,0.8159,0.5217,0.6985,150,24.9,1,1,,closed
EDGE-050733,JCT-FDR-0076-001,FUSE-XFMR-024962,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.003,14.3,1.6387,0.5441,1.007,100,24.9,2,1,,closed
EDGE-050734,FUSE-XFMR-024962,XFMR-024962,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.015,80.8,1.6195,0.5008,1.007,100,24.9,2,1,,closed
EDGE-050735,JCT-FDR-0076-001,FUSE-XFMR-024963,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.005,27.7,1.5419,0.4678,1.007,100,24.9,1,1,,closed
EDGE-050736,FUSE-XFMR-024963,XFMR-024963,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.03,157.1,1.5866,0.5615,1.007,100,24.9,1,1,,closed
EDGE-050737,JCT-FDR-0076-001,FUSE-XFMR-024964,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.007,34.8,0.5524,0.5103,0.5345,230,24.9,2,0,,closed
EDGE-050738,FUSE-XFMR-024964,XFMR-024964,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.037,197.5,0.587,0.4343,0.5345,230,24.9,2,0,,closed
EDGE-050739,JCT-FDR-0076-001,FUSE-XFMR-024965,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.009,49.9,0.8573,0.5181,0.6985,150,24.9,2,1,,closed
EDGE-050740,FUSE-XFMR-024965,XFMR-024965,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.054,282.7,0.9188,0.4762,0.6985,150,24.9,2,1,,closed
EDGE-050741,JCT-FDR-0076-001,FUSE-XFMR-024966,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.012,62.6,0.9595,0.4684,0.6985,150,24.9,1,0,,closed
EDGE-050742,FUSE-XFMR-024966,XFMR-024966,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.067,354.6,0.8643,0.5165,0.6985,150,24.9,1,0,,closed
EDGE-050743,JCT-FDR-0076-001,FUSE-XFMR-024967,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.013,69.7,0.305,0.4743,0.3655,340,24.9,1,0,,closed
EDGE-050744,FUSE-XFMR-024967,XFMR-024967,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.075,394.9,0.2854,0.4017,0.3655,340,24.9,1,0,,closed
EDGE-050745,JCT-FDR-0076-001,FUSE-XFMR-024968,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.015,81.6,0.8852,0.4937,0.6985,150,24.9,2,1,,closed
EDGE-050746,FUSE-XFMR-024968,XFMR-024968,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.088,462.3,0.9731,0.5294,0.6985,150,24.9,2,1,,closed
EDGE-050747,JCT-FDR-0076-001,FUSE-XFMR-024969,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.018,93.5,0.3121,0.4406,0.3655,340,24.9,2,0,,closed
EDGE-050748,FUSE-XFMR-024969,XFMR-024969,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.1,529.6,0.3032,0.4675,0.3655,340,24.9,2,0,,closed
EDGE-050749,JCT-FDR-0076-001,FUSE-XFMR-024970,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.02,105.3,0.5735,0.4928,0.5345,230,24.9,1,0,,closed
EDGE-050750,FUSE-XFMR-024970,XFMR-024970,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.113,596.9,0.6254,0.4496,0.5345,230,24.9,1,0,,closed
EDGE-050751,JCT-FDR-0076-001,FUSE-XFMR-024971,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.022,118.0,1.6493,0.5378,1.007,100,24.9,2,1,,closed
EDGE-050752,FUSE-XFMR-024971,XFMR-024971,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.127,668.7,1.5117,0.5411,1.007,100,24.9,2,1,,closed
EDGE-050753,JCT-FDR-0076-001,FUSE-XFMR-024972,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.025,129.9,0.9151,0.4864,0.6985,150,24.9,2,0,,closed
EDGE-050754,FUSE-XFMR-024972,XFMR-024972,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.139,736.0,0.9647,0.4966,0.6985,150,24.9,2,0,,closed
EDGE-050755,JCT-FDR-0076-001,FUSE-XFMR-024973,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.026,137.8,1.4167,0.4892,1.007,100,24.9,2,1,,closed
EDGE-050756,FUSE-XFMR-024973,XFMR-024973,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.148,780.9,1.5585,0.549,1.007,100,24.9,2,1,,closed
EDGE-050757,JCT-FDR-0076-001,FUSE-XFMR-024974,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.029,152.1,0.3248,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-050758,FUSE-XFMR-024974,XFMR-024974,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.163,861.7,0.304,0.4141,0.3655,340,24.9,1,1,,closed
EDGE-050759,JCT-FDR-0076-001,FUSE-XFMR-024975,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.03,160.8,1.5063,0.4682,1.007,100,24.9,2,1,,closed
EDGE-050760,FUSE-XFMR-024975,XFMR-024975,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.173,911.1,1.4645,0.5093,1.007,100,24.9,2,1,,closed
EDGE-050761,JCT-FDR-0076-001,FUSE-XFMR-024976,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.033,172.7,0.8289,0.5483,0.6985,150,24.9,2,0,,closed
EDGE-050762,FUSE-XFMR-024976,XFMR-024976,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.185,978.4,0.9442,0.4568,0.6985,150,24.9,2,0,,closed
EDGE-050763,JCT-FDR-0076-001,FUSE-XFMR-024977,FDR-0076,SUB-017,lateral_underground,#4 CU,C,0.035,184.5,1.55,0.5208,1.007,100,24.9,1,0,,closed
EDGE-050764,FUSE-XFMR-024977,XFMR-024977,FDR-0076,SUB-017,lateral_underground,#4 CU,C,0.198,1045.7,1.3965,0.5383,1.007,100,24.9,1,0,,closed
EDGE-050765,JCT-FDR-0076-001,FUSE-XFMR-024978,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.037,198.0,1.4382,0.5056,1.007,100,24.9,2,0,,closed
EDGE-050766,FUSE-XFMR-024978,XFMR-024978,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.212,1122.0,1.4182,0.4842,1.007,100,24.9,2,0,,closed
EDGE-050767,JCT-FDR-0076-001,FUSE-XFMR-024979,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.04,209.9,0.6131,0.4422,0.5345,230,24.9,2,1,,closed
EDGE-050768,FUSE-XFMR-024979,XFMR-024979,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.225,1189.3,0.5352,0.5159,0.5345,230,24.9,2,1,,closed
EDGE-050769,JCT-FDR-0076-001,FUSE-XFMR-024980,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.042,220.2,0.9116,0.4521,0.6985,150,24.9,3,1,,closed
EDGE-050770,FUSE-XFMR-024980,XFMR-024980,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.236,1247.7,0.8928,0.4929,0.6985,150,24.9,3,1,,closed
EDGE-050771,JCT-FDR-0076-001,FUSE-XFMR-024981,FDR-0076,SUB-017,lateral_underground,#4 CU,ABC,0.045,235.2,1.4314,0.5555,1.007,100,24.9,3,0,,closed
EDGE-050772,FUSE-XFMR-024981,XFMR-024981,FDR-0076,SUB-017,lateral_underground,#4 CU,ABC,0.252,1332.9,1.4996,0.4684,1.007,100,24.9,3,0,,closed
EDGE-050773,JCT-FDR-0076-001,FUSE-XFMR-024982,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.046,243.1,0.5743,0.4683,0.5345,230,24.9,2,0,,closed
EDGE-050774,FUSE-XFMR-024982,XFMR-024982,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.261,1377.8,0.5697,0.4942,0.5345,230,24.9,2,0,,closed
EDGE-050775,JCT-FDR-0076-001,FUSE-XFMR-024983,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.048,255.0,1.5453,0.5484,1.007,100,24.9,2,1,,closed
EDGE-050776,FUSE-XFMR-024983,XFMR-024983,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.274,1445.1,1.4403,0.5069,1.007,100,24.9,2,1,,closed
EDGE-050777,JCT-FDR-0076-001,FUSE-XFMR-024984,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.05,266.1,0.9256,0.4558,0.6985,150,24.9,2,1,,closed
EDGE-050778,FUSE-XFMR-024984,XFMR-024984,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.286,1508.0,0.8725,0.5082,0.6985,150,24.9,2,1,,closed
EDGE-050779,JCT-FDR-0076-001,FUSE-XFMR-024985,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.052,276.4,1.6342,0.5181,1.007,100,24.9,2,1,,closed
EDGE-050780,FUSE-XFMR-024985,XFMR-024985,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.297,1566.3,1.5024,0.4665,1.007,100,24.9,2,1,,closed
EDGE-050781,JCT-FDR-0076-001,FUSE-XFMR-024986,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.055,289.1,1.5668,0.5121,1.007,100,24.9,2,1,,closed
EDGE-050782,FUSE-XFMR-024986,XFMR-024986,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.31,1638.1,1.5907,0.5146,1.007,100,24.9,2,1,,closed
EDGE-050783,JCT-FDR-0076-001,FUSE-XFMR-024987,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.057,301.8,1.5656,0.4782,1.007,100,24.9,1,0,,closed
EDGE-050784,FUSE-XFMR-024987,XFMR-024987,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.324,1709.9,1.6085,0.5289,1.007,100,24.9,1,0,,closed
EDGE-050785,JCT-FDR-0076-001,FUSE-XFMR-024988,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.059,311.3,0.6415,0.4652,0.5345,230,24.9,1,0,,closed
EDGE-050786,FUSE-XFMR-024988,XFMR-024988,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.334,1763.8,0.5331,0.4955,0.5345,230,24.9,1,0,,closed
EDGE-050787,JCT-FDR-0076-001,FUSE-XFMR-024989,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.062,327.1,0.2819,0.4298,0.3655,340,24.9,2,0,,closed
EDGE-050788,FUSE-XFMR-024989,XFMR-024989,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.351,1853.5,0.3224,0.3954,0.3655,340,24.9,2,0,,closed
EDGE-050789,JCT-FDR-0076-001,FUSE-XFMR-024990,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.063,334.2,0.62,0.4303,0.5345,230,24.9,2,0,,closed
EDGE-050790,FUSE-XFMR-024990,XFMR-024990,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.359,1893.9,0.6063,0.5063,0.5345,230,24.9,2,0,,closed
EDGE-050791,JCT-FDR-0076-001,FUSE-XFMR-024991,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.066,347.7,1.5314,0.5004,1.007,100,24.9,2,1,,closed
EDGE-050792,FUSE-XFMR-024991,XFMR-024991,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.373,1970.2,1.5302,0.5382,1.007,100,24.9,2,1,,closed
EDGE-050793,JCT-FDR-0076-001,FUSE-XFMR-024992,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.068,359.6,0.638,0.5084,0.5345,230,24.9,1,1,,closed
EDGE-050794,FUSE-XFMR-024992,XFMR-024992,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.386,2037.6,0.6082,0.4869,0.5345,230,24.9,1,1,,closed
EDGE-050795,JCT-FDR-0076-001,FUSE-XFMR-024993,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.07,369.1,0.3036,0.4063,0.3655,340,24.9,1,1,,closed
EDGE-050796,FUSE-XFMR-024993,XFMR-024993,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.396,2091.4,0.2871,0.4684,0.3655,340,24.9,1,1,,closed
EDGE-050797,JCT-FDR-0076-001,FUSE-XFMR-024994,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.073,384.9,0.8888,0.504,0.6985,150,24.9,1,1,,closed
EDGE-050798,FUSE-XFMR-024994,XFMR-024994,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.413,2181.2,0.8592,0.4538,0.6985,150,24.9,1,1,,closed
EDGE-050799,JCT-FDR-0076-001,FUSE-XFMR-024995,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.074,392.0,0.5702,0.4469,0.5345,230,24.9,2,1,,closed
EDGE-050800,FUSE-XFMR-024995,XFMR-024995,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.421,2221.6,0.5873,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-050801,JCT-FDR-0076-001,FUSE-XFMR-024996,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.077,404.7,0.9409,0.5025,0.6985,150,24.9,3,0,,closed
EDGE-050802,FUSE-XFMR-024996,XFMR-024996,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.434,2293.4,0.8355,0.4672,0.6985,150,24.9,3,0,,closed
EDGE-050803,JCT-FDR-0076-001,FUSE-XFMR-024997,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.079,415.0,0.5996,0.4537,0.5345,230,24.9,1,1,,closed
EDGE-050804,FUSE-XFMR-024997,XFMR-024997,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.445,2351.7,0.5717,0.4398,0.5345,230,24.9,1,1,,closed
EDGE-050805,JCT-FDR-0076-001,FUSE-XFMR-024998,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.081,429.3,0.2773,0.3944,0.3655,340,24.9,2,1,,closed
EDGE-050806,FUSE-XFMR-024998,XFMR-024998,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.461,2432.5,0.2793,0.4271,0.3655,340,24.9,2,1,,closed
EDGE-050807,JCT-FDR-0076-001,FUSE-XFMR-024999,FDR-0076,SUB-017,lateral_underground,#2 ACSR,A,0.084,441.1,0.9249,0.4746,0.6985,150,24.9,1,0,,closed
EDGE-050808,FUSE-XFMR-024999,XFMR-024999,FDR-0076,SUB-017,lateral_underground,#2 ACSR,A,0.473,2499.8,0.9394,0.4563,0.6985,150,24.9,1,0,,closed
EDGE-050809,JCT-FDR-0076-001,FUSE-XFMR-025000,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.086,452.2,0.645,0.4806,0.5345,230,24.9,1,1,,closed
EDGE-050810,FUSE-XFMR-025000,XFMR-025000,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.485,2562.6,0.5614,0.4342,0.5345,230,24.9,1,1,,closed
EDGE-050811,JCT-FDR-0076-001,FUSE-XFMR-025001,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.088,464.1,0.294,0.4635,0.3655,340,24.9,1,1,,closed
EDGE-050812,FUSE-XFMR-025001,XFMR-025001,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.498,2630.0,0.3232,0.4052,0.3655,340,24.9,1,1,,closed
EDGE-050813,JCT-FDR-0076-001,FUSE-XFMR-025002,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.09,476.8,1.4352,0.5091,1.007,100,24.9,1,1,,closed
EDGE-050814,FUSE-XFMR-025002,XFMR-025002,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.512,2701.8,1.5398,0.468,1.007,100,24.9,1,1,,closed
EDGE-050815,JCT-FDR-0076-001,FUSE-XFMR-025003,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.092,487.9,1.514,0.4624,1.007,100,24.9,1,1,,closed
EDGE-050816,FUSE-XFMR-025003,XFMR-025003,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.524,2764.6,1.39,0.4773,1.007,100,24.9,1,1,,closed
EDGE-050817,JCT-FDR-0076-001,FUSE-XFMR-025004,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.094,498.2,0.268,0.3983,0.3655,340,24.9,2,1,,closed
EDGE-050818,FUSE-XFMR-025004,XFMR-025004,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.535,2823.0,0.2703,0.4107,0.3655,340,24.9,2,1,,closed
EDGE-050819,JCT-FDR-0076-001,FUSE-XFMR-025005,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.096,508.5,0.6292,0.4423,0.5345,230,24.9,1,1,,closed
EDGE-050820,FUSE-XFMR-025005,XFMR-025005,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.546,2881.3,0.5926,0.5235,0.5345,230,24.9,1,1,,closed
EDGE-050821,JCT-FDR-0076-001,FUSE-XFMR-025006,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.098,518.0,0.877,0.5296,0.6985,150,24.9,1,1,,closed
EDGE-050822,FUSE-XFMR-025006,XFMR-025006,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.556,2935.2,0.9416,0.4747,0.6985,150,24.9,1,1,,closed
EDGE-050823,JCT-FDR-0076-001,FUSE-XFMR-025007,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.101,534.6,0.6441,0.5182,0.5345,230,24.9,1,0,,closed
EDGE-050824,FUSE-XFMR-025007,XFMR-025007,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.574,3029.4,0.574,0.4681,0.5345,230,24.9,1,0,,closed
EDGE-050825,JCT-FDR-0076-001,FUSE-XFMR-025008,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.103,543.3,0.9032,0.5187,0.6985,150,24.9,2,1,,closed
EDGE-050826,FUSE-XFMR-025008,XFMR-025008,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.583,3078.8,0.9142,0.4538,0.6985,150,24.9,2,1,,closed
EDGE-050827,JCT-FDR-0076-001,FUSE-XFMR-025009,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.105,553.6,1.4562,0.5273,1.007,100,24.9,1,1,,closed
EDGE-050828,FUSE-XFMR-025009,XFMR-025009,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.594,3137.1,1.6116,0.4815,1.007,100,24.9,1,1,,closed
EDGE-050829,JCT-FDR-0076-001,FUSE-XFMR-025010,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.107,566.3,0.3112,0.4464,0.3655,340,24.9,1,1,,closed
EDGE-050830,FUSE-XFMR-025010,XFMR-025010,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.608,3208.9,0.3156,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-050831,JCT-FDR-0076-001,FUSE-XFMR-025011,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.11,579.7,0.8992,0.5294,0.6985,150,24.9,1,1,,closed
EDGE-050832,FUSE-XFMR-025011,XFMR-025011,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.622,3285.2,0.8888,0.4683,0.6985,150,24.9,1,1,,closed
EDGE-050833,JCT-FDR-0076-001,FUSE-XFMR-025012,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.112,591.6,0.2779,0.3925,0.3655,340,24.9,1,1,,closed
EDGE-050834,FUSE-XFMR-025012,XFMR-025012,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.635,3352.5,0.2825,0.4631,0.3655,340,24.9,1,1,,closed
EDGE-050835,JCT-FDR-0076-001,FUSE-XFMR-025013,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.114,601.1,1.5868,0.484,1.007,100,24.9,2,1,,closed
EDGE-050836,FUSE-XFMR-025013,XFMR-025013,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.645,3406.4,1.4481,0.4627,1.007,100,24.9,2,1,,closed
EDGE-050837,JCT-FDR-0076-001,FUSE-XFMR-025014,FDR-0076,SUB-017,lateral_underground,#4 CU,AB,0.116,613.8,1.5016,0.5598,1.007,100,24.9,2,0,,closed
EDGE-050838,FUSE-XFMR-025014,XFMR-025014,FDR-0076,SUB-017,lateral_underground,#4 CU,AB,0.659,3478.2,1.4445,0.498,1.007,100,24.9,2,0,,closed
EDGE-050839,JCT-FDR-0076-001,FUSE-XFMR-025015,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.118,624.9,0.297,0.4597,0.3655,340,24.9,2,0,,closed
EDGE-050840,FUSE-XFMR-025015,XFMR-025015,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.671,3541.0,0.3183,0.4011,0.3655,340,24.9,2,0,,closed
EDGE-050841,JCT-FDR-0076-001,FUSE-XFMR-025016,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.12,635.2,0.2715,0.4759,0.3655,340,24.9,2,1,,closed
EDGE-050842,FUSE-XFMR-025016,XFMR-025016,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.682,3599.4,0.2874,0.4149,0.3655,340,24.9,2,1,,closed
EDGE-050843,JCT-FDR-0076-001,FUSE-XFMR-025017,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.123,647.9,0.625,0.4916,0.5345,230,24.9,2,0,,closed
EDGE-050844,FUSE-XFMR-025017,XFMR-025017,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.695,3671.2,0.6274,0.4962,0.5345,230,24.9,2,0,,closed
EDGE-050845,JCT-FDR-0076-001,FUSE-XFMR-025018,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.125,658.2,0.58,0.5173,0.5345,230,24.9,1,1,,closed
EDGE-050846,FUSE-XFMR-025018,XFMR-025018,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.706,3729.5,0.5471,0.4944,0.5345,230,24.9,1,1,,closed
EDGE-050847,JCT-FDR-0076-001,FUSE-XFMR-025019,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.128,673.2,0.2852,0.4137,0.3655,340,24.9,3,0,,closed
EDGE-050848,FUSE-XFMR-025019,XFMR-025019,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.722,3814.8,0.272,0.4327,0.3655,340,24.9,3,0,,closed
EDGE-050849,JCT-FDR-0076-001,FUSE-XFMR-025020,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.129,680.3,0.5589,0.5206,0.5345,230,24.9,2,1,,closed
EDGE-050850,FUSE-XFMR-025020,XFMR-025020,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.73,3855.2,0.6137,0.4853,0.5345,230,24.9,2,1,,closed
EDGE-050851,JCT-FDR-0076-001,FUSE-XFMR-025021,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.131,693.0,1.6075,0.5332,1.007,100,24.9,1,1,,closed
EDGE-050852,FUSE-XFMR-025021,XFMR-025021,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.744,3927.0,1.4477,0.5233,1.007,100,24.9,1,1,,closed
EDGE-050853,JCT-FDR-0076-001,FUSE-XFMR-025022,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.133,702.5,0.5559,0.4321,0.5345,230,24.9,2,0,,closed
EDGE-050854,FUSE-XFMR-025022,XFMR-025022,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.754,3980.9,0.5823,0.4533,0.5345,230,24.9,2,0,,closed
EDGE-050855,JCT-FDR-0076-001,FUSE-XFMR-025023,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.135,714.4,1.6331,0.4677,1.007,100,24.9,1,1,,closed
EDGE-050856,FUSE-XFMR-025023,XFMR-025023,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.767,4048.2,1.596,0.5105,1.007,100,24.9,1,1,,closed
EDGE-050857,JCT-FDR-0076-001,FUSE-XFMR-025024,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.138,727.1,0.3184,0.4366,0.3655,340,24.9,2,1,,closed
EDGE-050858,FUSE-XFMR-025024,XFMR-025024,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.78,4120.0,0.3205,0.396,0.3655,340,24.9,2,1,,closed
EDGE-050859,JCT-FDR-0076-001,FUSE-XFMR-025025,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.141,742.1,0.9622,0.5301,0.6985,150,24.9,2,1,,closed
EDGE-050860,FUSE-XFMR-025025,XFMR-025025,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.796,4205.3,0.9724,0.4837,0.6985,150,24.9,2,1,,closed
EDGE-050861,JCT-FDR-0076-001,JCT-FDR-0076-002,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.95,5016.0,0.3125,0.3971,0.4011,340,24.9,3,1,,closed
EDGE-050862,JCT-FDR-0076-002,FUSE-XFMR-025026,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.001,5.5,0.285,0.3965,0.3655,340,24.9,1,1,,closed
EDGE-050863,FUSE-XFMR-025026,XFMR-025026,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.006,31.4,0.2807,0.4189,0.3655,340,24.9,1,1,,closed
EDGE-050864,JCT-FDR-0076-002,FUSE-XFMR-025027,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.002,11.9,1.4004,0.5522,1.007,100,24.9,1,0,,closed
EDGE-050865,FUSE-XFMR-025027,XFMR-025027,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.013,67.3,1.6415,0.4833,1.007,100,24.9,1,0,,closed
EDGE-050866,JCT-FDR-0076-002,FUSE-XFMR-025028,FDR-0076,SUB-017,lateral_underground,#4 CU,B,0.004,22.2,1.4325,0.5311,1.007,100,24.9,1,0,,closed
EDGE-050867,FUSE-XFMR-025028,XFMR-025028,FDR-0076,SUB-017,lateral_underground,#4 CU,B,0.024,125.7,1.4299,0.4825,1.007,100,24.9,1,0,,closed
EDGE-050868,JCT-FDR-0076-002,FUSE-XFMR-025029,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.007,36.4,0.5583,0.4303,0.5345,230,24.9,3,1,,closed
EDGE-050869,FUSE-XFMR-025029,XFMR-025029,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.039,206.4,0.5606,0.4792,0.5345,230,24.9,3,1,,closed
EDGE-050870,JCT-FDR-0076-002,FUSE-XFMR-025030,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.008,44.4,0.2981,0.4491,0.3655,340,24.9,2,0,,closed
EDGE-050871,FUSE-XFMR-025030,XFMR-025030,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.048,251.3,0.3071,0.4444,0.3655,340,24.9,2,0,,closed
EDGE-050872,JCT-FDR-0076-002,FUSE-XFMR-025031,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.011,57.8,0.6344,0.4851,0.5345,230,24.9,2,1,,closed
EDGE-050873,FUSE-XFMR-025031,XFMR-025031,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.062,327.6,0.619,0.4558,0.5345,230,24.9,2,1,,closed
EDGE-050874,JCT-FDR-0076-002,FUSE-XFMR-025032,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.013,68.1,0.8928,0.5413,0.6985,150,24.9,2,1,,closed
EDGE-050875,FUSE-XFMR-025032,XFMR-025032,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.073,386.0,0.9809,0.4918,0.6985,150,24.9,2,1,,closed
EDGE-050876,JCT-FDR-0076-002,FUSE-XFMR-025033,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.015,77.6,0.2679,0.4025,0.3655,340,24.9,1,0,,closed
EDGE-050877,FUSE-XFMR-025033,XFMR-025033,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.083,439.8,0.2793,0.4674,0.3655,340,24.9,1,0,,closed
EDGE-050878,JCT-FDR-0076-002,FUSE-XFMR-025034,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.018,93.5,0.967,0.5268,0.6985,150,24.9,1,1,,closed
EDGE-050879,FUSE-XFMR-025034,XFMR-025034,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.1,529.6,0.8623,0.5028,0.6985,150,24.9,1,1,,closed
EDGE-050880,JCT-FDR-0076-002,FUSE-XFMR-025035,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.019,103.0,0.6251,0.5052,0.5345,230,24.9,1,1,,closed
EDGE-050881,FUSE-XFMR-025035,XFMR-025035,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.111,583.4,0.6055,0.5088,0.5345,230,24.9,1,1,,closed
EDGE-050882,JCT-FDR-0076-002,FUSE-XFMR-025036,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.021,111.7,1.6185,0.5428,1.007,100,24.9,1,1,,closed
EDGE-050883,FUSE-XFMR-025036,XFMR-025036,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.12,632.8,1.5203,0.4716,1.007,100,24.9,1,1,,closed
EDGE-050884,JCT-FDR-0076-002,FUSE-XFMR-025037,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.024,128.3,0.2831,0.4273,0.3655,340,24.9,1,1,,closed
EDGE-050885,FUSE-XFMR-025037,XFMR-025037,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.138,727.1,0.2703,0.4302,0.3655,340,24.9,1,1,,closed
EDGE-050886,JCT-FDR-0076-002,FUSE-XFMR-025038,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.026,135.4,0.9622,0.5032,0.6985,150,24.9,2,0,,closed
EDGE-050887,FUSE-XFMR-025038,XFMR-025038,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.145,767.4,0.9688,0.4818,0.6985,150,24.9,2,0,,closed
EDGE-050888,JCT-FDR-0076-002,FUSE-XFMR-025039,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.028,148.1,0.9616,0.4651,0.6985,150,24.9,3,0,,closed
EDGE-050889,FUSE-XFMR-025039,XFMR-025039,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.159,839.3,0.919,0.4698,0.6985,150,24.9,3,0,,closed
EDGE-050890,JCT-FDR-0076-002,FUSE-XFMR-025040,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.03,159.2,1.5265,0.5335,1.007,100,24.9,1,1,,closed
EDGE-050891,FUSE-XFMR-025040,XFMR-025040,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.171,902.1,1.6275,0.5064,1.007,100,24.9,1,1,,closed
EDGE-050892,JCT-FDR-0076-002,FUSE-XFMR-025041,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.033,173.4,0.3162,0.3985,0.3655,340,24.9,3,1,,closed
EDGE-050893,FUSE-XFMR-025041,XFMR-025041,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.186,982.9,0.3129,0.3996,0.3655,340,24.9,3,1,,closed
EDGE-050894,JCT-FDR-0076-002,FUSE-XFMR-025042,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.034,181.4,0.5809,0.4682,0.5345,230,24.9,2,1,,closed
EDGE-050895,FUSE-XFMR-025042,XFMR-025042,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.195,1027.8,0.5862,0.4328,0.5345,230,24.9,2,1,,closed
EDGE-050896,JCT-FDR-0076-002,FUSE-XFMR-025043,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.037,196.4,0.2819,0.437,0.3655,340,24.9,3,1,,closed
EDGE-050897,FUSE-XFMR-025043,XFMR-025043,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.211,1113.0,0.27,0.4118,0.3655,340,24.9,3,1,,closed
EDGE-050898,JCT-FDR-0076-002,FUSE-XFMR-025044,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.039,205.1,1.4528,0.4951,1.007,100,24.9,1,1,,closed
EDGE-050899,FUSE-XFMR-025044,XFMR-025044,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.22,1162.4,1.5141,0.5356,1.007,100,24.9,1,1,,closed
EDGE-050900,JCT-FDR-0076-002,FUSE-XFMR-025045,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.042,219.4,0.5698,0.4874,0.5345,230,24.9,1,0,,closed
EDGE-050901,FUSE-XFMR-025045,XFMR-025045,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.235,1243.2,0.5985,0.5221,0.5345,230,24.9,1,0,,closed
EDGE-050902,JCT-FDR-0076-002,FUSE-XFMR-025046,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.044,231.3,0.3099,0.4668,0.3655,340,24.9,2,0,,closed
EDGE-050903,FUSE-XFMR-025046,XFMR-025046,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.248,1310.5,0.3085,0.4752,0.3655,340,24.9,2,0,,closed
EDGE-050904,JCT-FDR-0076-002,FUSE-XFMR-025047,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.046,241.6,0.3209,0.4522,0.3655,340,24.9,3,0,,closed
EDGE-050905,FUSE-XFMR-025047,XFMR-025047,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.259,1368.8,0.3107,0.4508,0.3655,340,24.9,3,0,,closed
EDGE-050906,JCT-FDR-0076-002,FUSE-XFMR-025048,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.048,255.0,1.5728,0.5255,1.007,100,24.9,2,1,,closed
EDGE-050907,FUSE-XFMR-025048,XFMR-025048,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.274,1445.1,1.5457,0.5199,1.007,100,24.9,2,1,,closed
EDGE-050908,JCT-FDR-0076-002,FUSE-XFMR-025049,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.05,261.4,0.3006,0.4245,0.3655,340,24.9,2,0,,closed
EDGE-050909,FUSE-XFMR-025049,XFMR-025049,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.281,1481.0,0.2748,0.4276,0.3655,340,24.9,2,0,,closed
EDGE-050910,JCT-FDR-0076-002,FUSE-XFMR-025050,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.052,277.2,1.5835,0.501,1.007,100,24.9,3,1,,closed
EDGE-050911,FUSE-XFMR-025050,XFMR-025050,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.297,1570.8,1.4695,0.5195,1.007,100,24.9,3,1,,closed
EDGE-050912,JCT-FDR-0076-002,FUSE-XFMR-025051,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.054,287.5,0.849,0.4699,0.6985,150,24.9,2,1,,closed
EDGE-050913,FUSE-XFMR-025051,XFMR-025051,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.309,1629.1,0.9152,0.4587,0.6985,150,24.9,2,1,,closed
EDGE-050914,JCT-FDR-0076-002,FUSE-XFMR-025052,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.057,300.2,0.9766,0.5319,0.6985,150,24.9,1,1,,closed
EDGE-050915,FUSE-XFMR-025052,XFMR-025052,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.322,1701.0,0.911,0.5146,0.6985,150,24.9,1,1,,closed
EDGE-050916,JCT-FDR-0076-002,FUSE-XFMR-025053,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.059,311.3,0.2875,0.4682,0.3655,340,24.9,1,1,,closed
EDGE-050917,FUSE-XFMR-025053,XFMR-025053,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.334,1763.8,0.2795,0.4022,0.3655,340,24.9,1,1,,closed
EDGE-050918,JCT-FDR-0076-002,FUSE-XFMR-025054,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.061,323.9,1.383,0.4943,1.007,100,24.9,2,1,,closed
EDGE-050919,FUSE-XFMR-025054,XFMR-025054,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.348,1835.6,1.4025,0.5113,1.007,100,24.9,2,1,,closed
EDGE-050920,JCT-FDR-0076-002,FUSE-XFMR-025055,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.063,335.0,0.3026,0.4049,0.3655,340,24.9,1,0,,closed
EDGE-050921,FUSE-XFMR-025055,XFMR-025055,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.36,1898.4,0.3207,0.4541,0.3655,340,24.9,1,0,,closed
EDGE-050922,JCT-FDR-0076-002,FUSE-XFMR-025056,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.066,346.9,0.2778,0.4264,0.3655,340,24.9,3,1,,closed
EDGE-050923,FUSE-XFMR-025056,XFMR-025056,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.372,1965.7,0.3175,0.4764,0.3655,340,24.9,3,1,,closed
EDGE-050924,JCT-FDR-0076-002,FUSE-XFMR-025057,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.068,358.0,0.6306,0.4612,0.5345,230,24.9,1,0,,closed
EDGE-050925,FUSE-XFMR-025057,XFMR-025057,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.384,2028.6,0.565,0.5095,0.5345,230,24.9,1,0,,closed
EDGE-050926,JCT-FDR-0076-002,FUSE-XFMR-025058,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.07,368.3,0.91,0.4806,0.6985,150,24.9,1,1,,closed
EDGE-050927,FUSE-XFMR-025058,XFMR-025058,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.395,2086.9,0.8068,0.4859,0.6985,150,24.9,1,1,,closed
EDGE-050928,JCT-FDR-0076-002,FUSE-XFMR-025059,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.072,378.6,1.5364,0.5174,1.007,100,24.9,2,0,,closed
EDGE-050929,FUSE-XFMR-025059,XFMR-025059,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.406,2145.3,1.524,0.4773,1.007,100,24.9,2,0,,closed
EDGE-050930,JCT-FDR-0076-002,FUSE-XFMR-025060,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.074,392.0,1.5491,0.4713,1.007,100,24.9,2,1,,closed
EDGE-050931,FUSE-XFMR-025060,XFMR-025060,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.421,2221.6,1.3929,0.5491,1.007,100,24.9,2,1,,closed
EDGE-050932,JCT-FDR-0076-002,FUSE-XFMR-025061,FDR-0076,SUB-017,lateral_underground,#2 ACSR,A,0.076,400.0,0.9189,0.5089,0.6985,150,24.9,1,0,,closed
EDGE-050933,FUSE-XFMR-025061,XFMR-025061,FDR-0076,SUB-017,lateral_underground,#2 ACSR,A,0.429,2266.4,0.9138,0.5521,0.6985,150,24.9,1,0,,closed
EDGE-050934,JCT-FDR-0076-002,FUSE-XFMR-025062,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.078,411.8,1.4809,0.5568,1.007,100,24.9,3,1,,closed
EDGE-050935,FUSE-XFMR-025062,XFMR-025062,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.442,2333.8,1.6086,0.525,1.007,100,24.9,3,1,,closed
EDGE-050936,JCT-FDR-0076-002,FUSE-XFMR-025063,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.081,426.9,0.9091,0.4549,0.6985,150,24.9,2,1,,closed
EDGE-050937,FUSE-XFMR-025063,XFMR-025063,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.458,2419.0,0.8521,0.5336,0.6985,150,24.9,2,1,,closed
EDGE-050938,JCT-FDR-0076-002,FUSE-XFMR-025064,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.083,438.8,0.8977,0.4902,0.6985,150,24.9,2,1,,closed
EDGE-050939,FUSE-XFMR-025064,XFMR-025064,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.471,2486.4,0.9455,0.5252,0.6985,150,24.9,2,1,,closed
EDGE-050940,JCT-FDR-0076-002,FUSE-XFMR-025065,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.085,449.9,0.545,0.4891,0.5345,230,24.9,2,1,,closed
EDGE-050941,FUSE-XFMR-025065,XFMR-025065,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.483,2549.2,0.5753,0.4401,0.5345,230,24.9,2,1,,closed
EDGE-050942,JCT-FDR-0076-002,FUSE-XFMR-025066,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.087,461.7,1.4952,0.4689,1.007,100,24.9,1,1,,closed
EDGE-050943,FUSE-XFMR-025066,XFMR-025066,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.496,2616.5,1.5987,0.4727,1.007,100,24.9,1,1,,closed
EDGE-050944,JCT-FDR-0076-002,FUSE-XFMR-025067,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.089,469.7,1.605,0.5438,1.007,100,24.9,1,1,,closed
EDGE-050945,FUSE-XFMR-025067,XFMR-025067,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.504,2661.4,1.3689,0.5038,1.007,100,24.9,1,1,,closed
EDGE-050946,JCT-FDR-0076-002,FUSE-XFMR-025068,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.092,484.7,0.2968,0.4505,0.3655,340,24.9,2,1,,closed
EDGE-050947,FUSE-XFMR-025068,XFMR-025068,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.52,2746.7,0.3231,0.4536,0.3655,340,24.9,2,1,,closed
EDGE-050948,JCT-FDR-0076-002,FUSE-XFMR-025069,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.094,495.0,0.6024,0.4538,0.5345,230,24.9,1,1,,closed
EDGE-050949,FUSE-XFMR-025069,XFMR-025069,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.531,2805.0,0.6109,0.4841,0.5345,230,24.9,1,1,,closed
EDGE-050950,JCT-FDR-0076-002,FUSE-XFMR-025070,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.096,505.3,0.5699,0.4549,0.5345,230,24.9,3,1,,closed
EDGE-050951,FUSE-XFMR-025070,XFMR-025070,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.542,2863.3,0.5868,0.4779,0.5345,230,24.9,3,1,,closed
EDGE-050952,JCT-FDR-0076-002,FUSE-XFMR-025071,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.098,518.0,0.6397,0.4444,0.5345,230,24.9,2,1,,closed
EDGE-050953,FUSE-XFMR-025071,XFMR-025071,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.556,2935.2,0.5919,0.5222,0.5345,230,24.9,2,1,,closed
EDGE-050954,JCT-FDR-0076-002,FUSE-XFMR-025072,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.101,530.6,0.6326,0.4692,0.5345,230,24.9,2,1,,closed
EDGE-050955,FUSE-XFMR-025072,XFMR-025072,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.57,3007.0,0.5658,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-050956,JCT-FDR-0076-002,FUSE-XFMR-025073,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.103,541.7,0.9843,0.5049,0.6985,150,24.9,1,1,,closed
EDGE-050957,FUSE-XFMR-025073,XFMR-025073,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.581,3069.8,0.8453,0.4922,0.6985,150,24.9,1,1,,closed
EDGE-050958,JCT-FDR-0076-002,FUSE-XFMR-025074,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.104,550.4,0.3149,0.4631,0.3655,340,24.9,3,1,,closed
EDGE-050959,FUSE-XFMR-025074,XFMR-025074,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.591,3119.2,0.2805,0.4131,0.3655,340,24.9,3,1,,closed
EDGE-050960,JCT-FDR-0076-002,FUSE-XFMR-025075,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.107,565.5,1.5033,0.5271,1.007,100,24.9,1,1,,closed
EDGE-050961,FUSE-XFMR-025075,XFMR-025075,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.607,3204.4,1.6104,0.5483,1.007,100,24.9,1,1,,closed
EDGE-050962,JCT-FDR-0076-002,FUSE-XFMR-025076,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.109,577.4,0.315,0.4229,0.3655,340,24.9,2,0,,closed
EDGE-050963,FUSE-XFMR-025076,XFMR-025076,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.62,3271.8,0.2884,0.4458,0.3655,340,24.9,2,0,,closed
EDGE-050964,JCT-FDR-0076-002,FUSE-XFMR-025077,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.111,587.7,0.6336,0.4749,0.5345,230,24.9,2,1,,closed
EDGE-050965,FUSE-XFMR-025077,XFMR-025077,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.631,3330.1,0.6415,0.5052,0.5345,230,24.9,2,1,,closed
EDGE-050966,JCT-FDR-0076-002,FUSE-XFMR-025078,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.114,599.5,1.4891,0.4676,1.007,100,24.9,2,1,,closed
EDGE-050967,FUSE-XFMR-025078,XFMR-025078,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.643,3397.4,1.4425,0.5499,1.007,100,24.9,2,1,,closed
EDGE-050968,JCT-FDR-0076-002,FUSE-XFMR-025079,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.115,609.0,0.2948,0.4346,0.3655,340,24.9,2,1,,closed
EDGE-050969,FUSE-XFMR-025079,XFMR-025079,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.654,3451.3,0.3074,0.4652,0.3655,340,24.9,2,1,,closed
EDGE-050970,JCT-FDR-0076-002,FUSE-XFMR-025080,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.118,622.5,0.9444,0.4953,0.6985,150,24.9,1,1,,closed
EDGE-050971,FUSE-XFMR-025080,XFMR-025080,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.668,3527.6,0.8898,0.4708,0.6985,150,24.9,1,1,,closed
EDGE-050972,JCT-FDR-0076-002,FUSE-XFMR-025081,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.12,634.4,0.9301,0.5431,0.6985,150,24.9,2,1,,closed
EDGE-050973,FUSE-XFMR-025081,XFMR-025081,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.681,3594.9,0.8195,0.4532,0.6985,150,24.9,2,1,,closed
EDGE-050974,JCT-FDR-0076-002,FUSE-XFMR-025082,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.122,643.9,0.3212,0.448,0.3655,340,24.9,1,1,,closed
EDGE-050975,FUSE-XFMR-025082,XFMR-025082,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.691,3648.7,0.3197,0.4609,0.3655,340,24.9,1,1,,closed
EDGE-050976,JCT-FDR-0076-002,FUSE-XFMR-025083,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.124,657.4,0.578,0.5241,0.5345,230,24.9,1,1,,closed
EDGE-050977,FUSE-XFMR-025083,XFMR-025083,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.705,3725.0,0.6141,0.4429,0.5345,230,24.9,1,1,,closed
EDGE-050978,JCT-FDR-0076-002,FUSE-XFMR-025084,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.126,666.9,0.5806,0.5003,0.5345,230,24.9,2,0,,closed
EDGE-050979,FUSE-XFMR-025084,XFMR-025084,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.716,3778.9,0.5765,0.4982,0.5345,230,24.9,2,0,,closed
EDGE-050980,JCT-FDR-0076-002,FUSE-XFMR-025085,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.129,681.9,0.2677,0.4686,0.3655,340,24.9,2,0,,closed
EDGE-050981,FUSE-XFMR-025085,XFMR-025085,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.732,3864.2,0.3238,0.4502,0.3655,340,24.9,2,0,,closed
EDGE-050982,JCT-FDR-0076-002,FUSE-XFMR-025086,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.131,689.0,1.3893,0.5545,1.007,100,24.9,1,1,,closed
EDGE-050983,FUSE-XFMR-025086,XFMR-025086,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.739,3904.6,1.4044,0.5278,1.007,100,24.9,1,1,,closed
EDGE-050984,JCT-FDR-0076-002,FUSE-XFMR-025087,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.133,702.5,0.3087,0.392,0.3655,340,24.9,1,1,,closed
EDGE-050985,FUSE-XFMR-025087,XFMR-025087,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.754,3980.9,0.3171,0.4051,0.3655,340,24.9,1,1,,closed
EDGE-050986,JCT-FDR-0076-002,FUSE-XFMR-025088,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.136,716.0,0.5596,0.5213,0.5345,230,24.9,2,1,,closed
EDGE-050987,FUSE-XFMR-025088,XFMR-025088,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.768,4057.2,0.5939,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-050988,JCT-FDR-0076-002,FUSE-XFMR-025089,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.137,725.5,0.627,0.4448,0.5345,230,24.9,1,0,,closed
EDGE-050989,FUSE-XFMR-025089,XFMR-025089,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.779,4111.0,0.6409,0.5193,0.5345,230,24.9,1,0,,closed
EDGE-050990,JCT-FDR-0076-002,FUSE-XFMR-025090,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.14,738.9,0.6332,0.4962,0.5345,230,24.9,1,1,,closed
EDGE-050991,FUSE-XFMR-025090,XFMR-025090,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.793,4187.3,0.5966,0.5067,0.5345,230,24.9,1,1,,closed
EDGE-050992,JCT-FDR-0076-002,JCT-FDR-0076-003,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.95,5016.0,0.3203,0.3929,0.3292,340,24.9,3,1,,closed
EDGE-050993,JCT-FDR-0076-003,FUSE-XFMR-025091,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.001,6.3,0.8904,0.4698,0.6985,150,24.9,1,1,,closed
EDGE-050994,FUSE-XFMR-025091,XFMR-025091,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.007,35.9,0.8271,0.5498,0.6985,150,24.9,1,1,,closed
EDGE-050995,JCT-FDR-0076-003,FUSE-XFMR-025092,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.002,11.9,0.8211,0.4785,0.6985,150,24.9,2,0,,closed
EDGE-050996,FUSE-XFMR-025092,XFMR-025092,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.013,67.3,0.8974,0.5184,0.6985,150,24.9,2,0,,closed
EDGE-050997,JCT-FDR-0076-003,FUSE-XFMR-025093,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.004,22.2,0.8464,0.4566,0.6985,150,24.9,2,0,,closed
EDGE-050998,FUSE-XFMR-025093,XFMR-025093,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.024,125.7,0.8592,0.5025,0.6985,150,24.9,2,0,,closed
EDGE-050999,JCT-FDR-0076-003,FUSE-XFMR-025094,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.007,36.4,0.2864,0.4479,0.3655,340,24.9,2,1,,closed
EDGE-051000,FUSE-XFMR-025094,XFMR-025094,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.039,206.4,0.3001,0.3911,0.3655,340,24.9,2,1,,closed
EDGE-051001,JCT-FDR-0076-003,FUSE-XFMR-025095,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.009,45.1,1.6047,0.4625,1.007,100,24.9,1,1,,closed
EDGE-051002,FUSE-XFMR-025095,XFMR-025095,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.048,255.8,1.4764,0.511,1.007,100,24.9,1,1,,closed
EDGE-051003,JCT-FDR-0076-003,FUSE-XFMR-025096,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.01,54.6,1.5611,0.494,1.007,100,24.9,3,1,,closed
