edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-051004,FUSE-XFMR-025096,XFMR-025096,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.059,309.7,1.3962,0.472,1.007,100,24.9,3,1,,closed
EDGE-051005,JCT-FDR-0076-003,FUSE-XFMR-025097,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.013,66.5,1.4991,0.5128,1.007,100,24.9,2,1,,closed
EDGE-051006,FUSE-XFMR-025097,XFMR-025097,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.071,377.0,1.4168,0.492,1.007,100,24.9,2,1,,closed
EDGE-051007,JCT-FDR-0076-003,FUSE-XFMR-025098,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.015,78.4,1.4266,0.472,1.007,100,24.9,1,1,,closed
EDGE-051008,FUSE-XFMR-025098,XFMR-025098,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.084,444.3,1.6383,0.5255,1.007,100,24.9,1,1,,closed
EDGE-051009,JCT-FDR-0076-003,FUSE-XFMR-025099,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.017,89.5,1.5483,0.5399,1.007,100,24.9,2,1,,closed
EDGE-051010,FUSE-XFMR-025099,XFMR-025099,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.096,507.1,1.3544,0.5534,1.007,100,24.9,2,1,,closed
EDGE-051011,JCT-FDR-0076-003,FUSE-XFMR-025100,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.019,103.0,0.5785,0.4443,0.5345,230,24.9,1,1,,closed
EDGE-051012,FUSE-XFMR-025100,XFMR-025100,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.111,583.4,0.6049,0.52,0.5345,230,24.9,1,1,,closed
EDGE-051013,JCT-FDR-0076-003,FUSE-XFMR-025101,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.022,116.4,0.3216,0.4574,0.3655,340,24.9,3,1,,closed
EDGE-051014,FUSE-XFMR-025101,XFMR-025101,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.125,659.7,0.3108,0.4194,0.3655,340,24.9,3,1,,closed
EDGE-051015,JCT-FDR-0076-003,FUSE-XFMR-025102,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.023,123.6,0.9742,0.5399,0.6985,150,24.9,2,1,,closed
EDGE-051016,FUSE-XFMR-025102,XFMR-025102,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.133,700.1,0.8108,0.4839,0.6985,150,24.9,2,1,,closed
EDGE-051017,JCT-FDR-0076-003,FUSE-XFMR-025103,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.026,138.6,1.364,0.5523,1.007,100,24.9,3,1,,closed
EDGE-051018,FUSE-XFMR-025103,XFMR-025103,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.149,785.4,1.5382,0.4699,1.007,100,24.9,3,1,,closed
EDGE-051019,JCT-FDR-0076-003,FUSE-XFMR-025104,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.028,148.1,0.9204,0.479,0.6985,150,24.9,2,1,,closed
EDGE-051020,FUSE-XFMR-025104,XFMR-025104,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.159,839.3,0.9616,0.4889,0.6985,150,24.9,2,1,,closed
EDGE-051021,JCT-FDR-0076-003,FUSE-XFMR-025105,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.031,161.6,1.6077,0.4948,1.007,100,24.9,1,1,,closed
EDGE-051022,FUSE-XFMR-025105,XFMR-025105,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.173,915.6,1.5163,0.4782,1.007,100,24.9,1,1,,closed
EDGE-051023,JCT-FDR-0076-003,FUSE-XFMR-025106,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.032,170.3,0.6141,0.4445,0.5345,230,24.9,2,1,,closed
EDGE-051024,FUSE-XFMR-025106,XFMR-025106,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.183,964.9,0.5522,0.4807,0.5345,230,24.9,2,1,,closed
EDGE-051025,JCT-FDR-0076-003,FUSE-XFMR-025107,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.035,182.2,1.3552,0.503,1.007,100,24.9,2,1,,closed
EDGE-051026,FUSE-XFMR-025107,XFMR-025107,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.196,1032.2,1.6001,0.4892,1.007,100,24.9,2,1,,closed
EDGE-051027,JCT-FDR-0076-003,FUSE-XFMR-025108,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.037,197.2,0.2678,0.4037,0.3655,340,24.9,1,1,,closed
EDGE-051028,FUSE-XFMR-025108,XFMR-025108,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.212,1117.5,0.3244,0.4701,0.3655,340,24.9,1,1,,closed
EDGE-051029,JCT-FDR-0076-003,FUSE-XFMR-025109,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.039,204.3,0.3199,0.4564,0.3655,340,24.9,2,1,,closed
EDGE-051030,FUSE-XFMR-025109,XFMR-025109,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.219,1157.9,0.2755,0.4218,0.3655,340,24.9,2,1,,closed
EDGE-051031,JCT-FDR-0076-003,FUSE-XFMR-025110,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.041,218.6,0.3015,0.4509,0.3655,340,24.9,1,1,,closed
EDGE-051032,FUSE-XFMR-025110,XFMR-025110,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.235,1238.7,0.3259,0.4229,0.3655,340,24.9,1,1,,closed
EDGE-051033,JCT-FDR-0076-003,FUSE-XFMR-025111,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.043,229.7,0.5691,0.4619,0.5345,230,24.9,3,1,,closed
EDGE-051034,FUSE-XFMR-025111,XFMR-025111,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.246,1301.5,0.5799,0.4861,0.5345,230,24.9,3,1,,closed
EDGE-051035,JCT-FDR-0076-003,FUSE-XFMR-025112,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.045,240.0,0.6249,0.4871,0.5345,230,24.9,2,0,,closed
EDGE-051036,FUSE-XFMR-025112,XFMR-025112,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.258,1359.9,0.5508,0.4432,0.5345,230,24.9,2,0,,closed
EDGE-051037,JCT-FDR-0076-003,FUSE-XFMR-025113,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.048,255.0,0.8566,0.5329,0.6985,150,24.9,2,1,,closed
EDGE-051038,FUSE-XFMR-025113,XFMR-025113,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.274,1445.1,0.898,0.5457,0.6985,150,24.9,2,1,,closed
EDGE-051039,JCT-FDR-0076-003,FUSE-XFMR-025114,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.05,262.9,0.8405,0.5214,0.6985,150,24.9,1,1,,closed
EDGE-051040,FUSE-XFMR-025114,XFMR-025114,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.282,1490.0,0.9333,0.4798,0.6985,150,24.9,1,1,,closed
EDGE-051041,JCT-FDR-0076-003,FUSE-XFMR-025115,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.052,273.2,0.6109,0.485,0.5345,230,24.9,1,1,,closed
EDGE-051042,FUSE-XFMR-025115,XFMR-025115,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.293,1548.4,0.6366,0.4491,0.5345,230,24.9,1,1,,closed
EDGE-051043,JCT-FDR-0076-003,FUSE-XFMR-025116,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.054,286.7,0.3194,0.4125,0.3655,340,24.9,1,0,,closed
EDGE-051044,FUSE-XFMR-025116,XFMR-025116,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.308,1624.7,0.271,0.4417,0.3655,340,24.9,1,0,,closed
EDGE-051045,JCT-FDR-0076-003,FUSE-XFMR-025117,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.056,297.8,0.8381,0.5512,0.6985,150,24.9,1,0,,closed
EDGE-051046,FUSE-XFMR-025117,XFMR-025117,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.32,1687.5,0.9139,0.4856,0.6985,150,24.9,1,0,,closed
EDGE-051047,JCT-FDR-0076-003,FUSE-XFMR-025118,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.059,312.8,0.3188,0.393,0.3655,340,24.9,2,1,,closed
EDGE-051048,FUSE-XFMR-025118,XFMR-025118,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.336,1772.8,0.3137,0.4239,0.3655,340,24.9,2,1,,closed
EDGE-051049,JCT-FDR-0076-003,FUSE-XFMR-025119,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.061,320.8,1.4583,0.5448,1.007,100,24.9,2,0,,closed
EDGE-051050,FUSE-XFMR-025119,XFMR-025119,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.344,1817.6,1.5112,0.523,1.007,100,24.9,2,0,,closed
EDGE-051051,JCT-FDR-0076-003,FUSE-XFMR-025120,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.063,334.2,0.2875,0.4297,0.3655,340,24.9,1,1,,closed
EDGE-051052,FUSE-XFMR-025120,XFMR-025120,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.359,1893.9,0.2749,0.4179,0.3655,340,24.9,1,1,,closed
EDGE-051053,JCT-FDR-0076-003,FUSE-XFMR-025121,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.065,344.5,0.2732,0.4536,0.3655,340,24.9,3,1,,closed
EDGE-051054,FUSE-XFMR-025121,XFMR-025121,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.37,1952.3,0.3061,0.4498,0.3655,340,24.9,3,1,,closed
EDGE-051055,JCT-FDR-0076-003,FUSE-XFMR-025122,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.067,355.6,0.5922,0.4873,0.5345,230,24.9,2,1,,closed
EDGE-051056,FUSE-XFMR-025122,XFMR-025122,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.382,2015.1,0.5685,0.4663,0.5345,230,24.9,2,1,,closed
EDGE-051057,JCT-FDR-0076-003,FUSE-XFMR-025123,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.069,365.9,0.2927,0.4557,0.3655,340,24.9,1,1,,closed
EDGE-051058,FUSE-XFMR-025123,XFMR-025123,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.393,2073.5,0.295,0.4103,0.3655,340,24.9,1,1,,closed
EDGE-051059,JCT-FDR-0076-003,FUSE-XFMR-025124,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.072,381.7,0.6032,0.4541,0.5345,230,24.9,1,1,,closed
EDGE-051060,FUSE-XFMR-025124,XFMR-025124,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.41,2163.2,0.6402,0.4924,0.5345,230,24.9,1,1,,closed
EDGE-051061,JCT-FDR-0076-003,FUSE-XFMR-025125,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.074,390.5,1.5306,0.4909,1.007,100,24.9,3,1,,closed
EDGE-051062,FUSE-XFMR-025125,XFMR-025125,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.419,2212.6,1.4454,0.5394,1.007,100,24.9,3,1,,closed
EDGE-051063,JCT-FDR-0076-003,FUSE-XFMR-025126,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.076,400.0,0.3078,0.4342,0.3655,340,24.9,2,0,,closed
EDGE-051064,FUSE-XFMR-025126,XFMR-025126,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.429,2266.4,0.2814,0.4579,0.3655,340,24.9,2,0,,closed
EDGE-051065,JCT-FDR-0076-003,FUSE-XFMR-025127,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.078,414.2,0.8581,0.5081,0.6985,150,24.9,2,1,,closed
EDGE-051066,FUSE-XFMR-025127,XFMR-025127,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.445,2347.2,0.9022,0.52,0.6985,150,24.9,2,1,,closed
EDGE-051067,JCT-FDR-0076-003,FUSE-XFMR-025128,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.081,425.3,0.3124,0.4024,0.3655,340,24.9,2,1,,closed
EDGE-051068,FUSE-XFMR-025128,XFMR-025128,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.456,2410.1,0.3136,0.4581,0.3655,340,24.9,2,1,,closed
EDGE-051069,JCT-FDR-0076-003,FUSE-XFMR-025129,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.083,438.0,0.9382,0.4666,0.6985,150,24.9,1,1,,closed
EDGE-051070,FUSE-XFMR-025129,XFMR-025129,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.47,2481.9,0.8572,0.4545,0.6985,150,24.9,1,1,,closed
EDGE-051071,JCT-FDR-0076-003,FUSE-XFMR-025130,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.085,448.3,0.8478,0.4668,0.6985,150,24.9,2,1,,closed
EDGE-051072,FUSE-XFMR-025130,XFMR-025130,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.481,2540.2,0.9103,0.462,0.6985,150,24.9,2,1,,closed
EDGE-051073,JCT-FDR-0076-003,FUSE-XFMR-025131,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.087,459.4,0.3237,0.4087,0.3655,340,24.9,1,0,,closed
EDGE-051074,FUSE-XFMR-025131,XFMR-025131,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.493,2603.0,0.291,0.4107,0.3655,340,24.9,1,0,,closed
EDGE-051075,JCT-FDR-0076-003,FUSE-XFMR-025132,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.089,470.4,0.6471,0.453,0.5345,230,24.9,2,0,,closed
EDGE-051076,FUSE-XFMR-025132,XFMR-025132,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.505,2665.9,0.5638,0.4924,0.5345,230,24.9,2,0,,closed
EDGE-051077,JCT-FDR-0076-003,FUSE-XFMR-025133,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.092,484.7,0.651,0.4746,0.5345,230,24.9,1,0,,closed
EDGE-051078,FUSE-XFMR-025133,XFMR-025133,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.52,2746.7,0.5887,0.5215,0.5345,230,24.9,1,0,,closed
EDGE-051079,JCT-FDR-0076-003,FUSE-XFMR-025134,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.093,493.4,0.8067,0.4822,0.6985,150,24.9,2,1,,closed
EDGE-051080,FUSE-XFMR-025134,XFMR-025134,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.53,2796.0,0.9311,0.4893,0.6985,150,24.9,2,1,,closed
EDGE-051081,JCT-FDR-0076-003,FUSE-XFMR-025135,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.096,506.1,0.3104,0.4044,0.3655,340,24.9,1,1,,closed
EDGE-051082,FUSE-XFMR-025135,XFMR-025135,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.543,2867.8,0.2877,0.4314,0.3655,340,24.9,1,1,,closed
EDGE-051083,JCT-FDR-0076-003,FUSE-XFMR-025136,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.098,517.2,0.5674,0.4703,0.5345,230,24.9,2,0,,closed
EDGE-051084,FUSE-XFMR-025136,XFMR-025136,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.555,2930.7,0.6497,0.4886,0.5345,230,24.9,2,0,,closed
EDGE-051085,JCT-FDR-0076-003,FUSE-XFMR-025137,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.101,530.6,1.4445,0.5206,1.007,100,24.9,2,1,,closed
EDGE-051086,FUSE-XFMR-025137,XFMR-025137,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.57,3007.0,1.3926,0.5265,1.007,100,24.9,2,1,,closed
EDGE-051087,JCT-FDR-0076-003,FUSE-XFMR-025138,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.103,541.7,0.277,0.4284,0.3655,340,24.9,1,1,,closed
EDGE-051088,FUSE-XFMR-025138,XFMR-025138,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.581,3069.8,0.3267,0.4192,0.3655,340,24.9,1,1,,closed
EDGE-051089,JCT-FDR-0076-003,FUSE-XFMR-025139,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.104,551.2,0.3112,0.4231,0.3655,340,24.9,3,0,,closed
EDGE-051090,FUSE-XFMR-025139,XFMR-025139,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.592,3123.6,0.291,0.4311,0.3655,340,24.9,3,0,,closed
EDGE-051091,JCT-FDR-0076-003,FUSE-XFMR-025140,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.107,565.5,0.3257,0.4207,0.3655,340,24.9,1,0,,closed
EDGE-051092,FUSE-XFMR-025140,XFMR-025140,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.607,3204.4,0.2689,0.3993,0.3655,340,24.9,1,0,,closed
EDGE-051093,JCT-FDR-0076-003,FUSE-XFMR-025141,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.109,576.6,0.3048,0.4589,0.3655,340,24.9,3,1,,closed
EDGE-051094,FUSE-XFMR-025141,XFMR-025141,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.619,3267.3,0.2783,0.4344,0.3655,340,24.9,3,1,,closed
EDGE-051095,JCT-FDR-0076-003,FUSE-XFMR-025142,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.111,586.9,1.5637,0.462,1.007,100,24.9,1,1,,closed
EDGE-051096,FUSE-XFMR-025142,XFMR-025142,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.63,3325.6,1.5014,0.4949,1.007,100,24.9,1,1,,closed
EDGE-051097,JCT-FDR-0076-003,FUSE-XFMR-025143,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.114,599.5,1.4251,0.5099,1.007,100,24.9,2,1,,closed
EDGE-051098,FUSE-XFMR-025143,XFMR-025143,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.643,3397.4,1.6367,0.5394,1.007,100,24.9,2,1,,closed
EDGE-051099,JCT-FDR-0076-003,FUSE-XFMR-025144,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.116,611.4,0.6102,0.4535,0.5345,230,24.9,1,1,,closed
EDGE-051100,FUSE-XFMR-025144,XFMR-025144,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.656,3464.7,0.6512,0.4652,0.5345,230,24.9,1,1,,closed
EDGE-051101,JCT-FDR-0076-003,FUSE-XFMR-025145,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.118,621.7,0.972,0.4821,0.6985,150,24.9,2,1,,closed
EDGE-051102,FUSE-XFMR-025145,XFMR-025145,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.667,3523.1,0.9833,0.5145,0.6985,150,24.9,2,1,,closed
EDGE-051103,JCT-FDR-0076-003,FUSE-XFMR-025146,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.12,632.0,0.9152,0.551,0.6985,150,24.9,1,0,,closed
EDGE-051104,FUSE-XFMR-025146,XFMR-025146,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.678,3581.4,0.9828,0.4743,0.6985,150,24.9,1,0,,closed
EDGE-051105,JCT-FDR-0076-003,FUSE-XFMR-025147,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.122,646.3,0.6317,0.4838,0.5345,230,24.9,1,0,,closed
EDGE-051106,FUSE-XFMR-025147,XFMR-025147,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.694,3662.2,0.6223,0.486,0.5345,230,24.9,1,0,,closed
EDGE-051107,JCT-FDR-0076-003,FUSE-XFMR-025148,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.124,655.8,0.5456,0.4613,0.5345,230,24.9,3,1,,closed
EDGE-051108,FUSE-XFMR-025148,XFMR-025148,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.704,3716.1,0.6295,0.4822,0.5345,230,24.9,3,1,,closed
EDGE-051109,JCT-FDR-0076-003,FUSE-XFMR-025149,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.127,670.0,0.8448,0.5187,0.6985,150,24.9,2,0,,closed
EDGE-051110,FUSE-XFMR-025149,XFMR-025149,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.719,3796.8,0.8714,0.5021,0.6985,150,24.9,2,0,,closed
EDGE-051111,JCT-FDR-0076-003,FUSE-XFMR-025150,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.128,678.0,0.596,0.4309,0.5345,230,24.9,2,1,,closed
EDGE-051112,FUSE-XFMR-025150,XFMR-025150,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.728,3841.7,0.6444,0.4293,0.5345,230,24.9,2,1,,closed
EDGE-051113,JCT-FDR-0076-003,FUSE-XFMR-025151,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.131,689.0,1.406,0.5264,1.007,100,24.9,3,1,,closed
EDGE-051114,FUSE-XFMR-025151,XFMR-025151,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.739,3904.6,1.4588,0.4829,1.007,100,24.9,3,1,,closed
EDGE-051115,JCT-FDR-0076-003,FUSE-XFMR-025152,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.132,699.3,0.3009,0.4383,0.3655,340,24.9,1,1,,closed
EDGE-051116,FUSE-XFMR-025152,XFMR-025152,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.751,3962.9,0.3145,0.3949,0.3655,340,24.9,1,1,,closed
EDGE-051117,JCT-FDR-0076-003,FUSE-XFMR-025153,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.136,716.0,0.5696,0.4723,0.5345,230,24.9,2,1,,closed
EDGE-051118,FUSE-XFMR-025153,XFMR-025153,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.768,4057.2,0.6139,0.5197,0.5345,230,24.9,2,1,,closed
EDGE-051119,JCT-FDR-0076-003,FUSE-XFMR-025154,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.137,722.3,0.2723,0.3993,0.3655,340,24.9,1,0,,closed
EDGE-051120,FUSE-XFMR-025154,XFMR-025154,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.775,4093.1,0.2817,0.4626,0.3655,340,24.9,1,0,,closed
EDGE-051121,JCT-FDR-0076-003,FUSE-XFMR-025155,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.14,736.6,0.6443,0.4815,0.5345,230,24.9,2,1,,closed
EDGE-051122,FUSE-XFMR-025155,XFMR-025155,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.79,4173.8,0.5525,0.5236,0.5345,230,24.9,2,1,,closed
EDGE-051123,JCT-FDR-0076-003,JCT-FDR-0076-004,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.94,4963.2,0.2675,0.3907,0.3484,340,24.9,3,1,,closed
EDGE-051124,JCT-FDR-0076-004,FUSE-XFMR-025156,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.002,9.5,1.4905,0.4859,1.007,100,24.9,2,0,,closed
EDGE-051125,FUSE-XFMR-025156,XFMR-025156,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.01,53.9,1.513,0.54,1.007,100,24.9,2,0,,closed
EDGE-051126,JCT-FDR-0076-004,FUSE-XFMR-025157,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.003,14.3,0.3149,0.4474,0.3655,340,24.9,1,1,,closed
EDGE-051127,FUSE-XFMR-025157,XFMR-025157,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.015,80.8,0.2864,0.452,0.3655,340,24.9,1,1,,closed
EDGE-051128,JCT-FDR-0076-004,FUSE-XFMR-025158,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.004,23.8,0.5994,0.5117,0.5345,230,24.9,2,1,,closed
EDGE-051129,FUSE-XFMR-025158,XFMR-025158,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.025,134.6,0.5813,0.4788,0.5345,230,24.9,2,1,,closed
EDGE-051130,JCT-FDR-0076-004,FUSE-XFMR-025159,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.007,36.4,0.5893,0.4842,0.5345,230,24.9,1,1,,closed
EDGE-051131,FUSE-XFMR-025159,XFMR-025159,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.039,206.4,0.5606,0.4698,0.5345,230,24.9,1,1,,closed
EDGE-051132,JCT-FDR-0076-004,FUSE-XFMR-025160,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.009,49.1,0.5789,0.4848,0.5345,230,24.9,2,1,,closed
EDGE-051133,FUSE-XFMR-025160,XFMR-025160,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.053,278.3,0.5435,0.4707,0.5345,230,24.9,2,1,,closed
EDGE-051134,JCT-FDR-0076-004,FUSE-XFMR-025161,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.012,63.4,0.2703,0.4116,0.3655,340,24.9,2,1,,closed
EDGE-051135,FUSE-XFMR-025161,XFMR-025161,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.068,359.0,0.3087,0.4474,0.3655,340,24.9,2,1,,closed
EDGE-051136,JCT-FDR-0076-004,FUSE-XFMR-025162,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.013,71.3,0.942,0.5084,0.6985,150,24.9,3,0,,closed
EDGE-051137,FUSE-XFMR-025162,XFMR-025162,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.076,403.9,0.9572,0.4991,0.6985,150,24.9,3,0,,closed
EDGE-051138,JCT-FDR-0076-004,FUSE-XFMR-025163,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.016,84.0,0.6244,0.4863,0.5345,230,24.9,1,1,,closed
EDGE-051139,FUSE-XFMR-025163,XFMR-025163,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.09,475.7,0.5763,0.5187,0.5345,230,24.9,1,1,,closed
EDGE-051140,JCT-FDR-0076-004,FUSE-XFMR-025164,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.018,95.0,1.6407,0.4615,1.007,100,24.9,2,1,,closed
EDGE-051141,FUSE-XFMR-025164,XFMR-025164,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.102,538.6,1.6255,0.5539,1.007,100,24.9,2,1,,closed
EDGE-051142,JCT-FDR-0076-004,FUSE-XFMR-025165,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.02,105.3,0.313,0.4441,0.3655,340,24.9,2,1,,closed
EDGE-051143,FUSE-XFMR-025165,XFMR-025165,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.113,596.9,0.29,0.4458,0.3655,340,24.9,2,1,,closed
EDGE-051144,JCT-FDR-0076-004,FUSE-XFMR-025166,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.022,117.2,0.2681,0.4114,0.3655,340,24.9,2,0,,closed
EDGE-051145,FUSE-XFMR-025166,XFMR-025166,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.126,664.2,0.3043,0.4772,0.3655,340,24.9,2,0,,closed
EDGE-051146,JCT-FDR-0076-004,FUSE-XFMR-025167,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.025,130.7,0.3208,0.4712,0.3655,340,24.9,1,1,,closed
EDGE-051147,FUSE-XFMR-025167,XFMR-025167,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.14,740.5,0.3009,0.417,0.3655,340,24.9,1,1,,closed
EDGE-051148,JCT-FDR-0076-004,FUSE-XFMR-025168,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.027,142.6,0.2842,0.4244,0.3655,340,24.9,2,1,,closed
EDGE-051149,FUSE-XFMR-025168,XFMR-025168,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.153,807.8,0.3139,0.432,0.3655,340,24.9,2,1,,closed
EDGE-051150,JCT-FDR-0076-004,FUSE-XFMR-025169,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.029,154.4,0.282,0.4471,0.3655,340,24.9,1,1,,closed
EDGE-051151,FUSE-XFMR-025169,XFMR-025169,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.166,875.2,0.3015,0.4393,0.3655,340,24.9,1,1,,closed
EDGE-051152,JCT-FDR-0076-004,FUSE-XFMR-025170,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.031,163.9,0.2861,0.4766,0.3655,340,24.9,1,1,,closed
EDGE-051153,FUSE-XFMR-025170,XFMR-025170,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.176,929.0,0.2931,0.4311,0.3655,340,24.9,1,1,,closed
EDGE-051154,JCT-FDR-0076-004,FUSE-XFMR-025171,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.033,176.6,0.571,0.4928,0.5345,230,24.9,1,1,,closed
EDGE-051155,FUSE-XFMR-025171,XFMR-025171,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.19,1000.8,0.5488,0.5146,0.5345,230,24.9,1,1,,closed
EDGE-051156,JCT-FDR-0076-004,FUSE-XFMR-025172,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.036,188.5,0.3074,0.436,0.3655,340,24.9,2,1,,closed
EDGE-051157,FUSE-XFMR-025172,XFMR-025172,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.202,1068.1,0.2749,0.4414,0.3655,340,24.9,2,1,,closed
EDGE-051158,JCT-FDR-0076-004,FUSE-XFMR-025173,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.038,200.4,0.5527,0.4709,0.5345,230,24.9,2,1,,closed
EDGE-051159,FUSE-XFMR-025173,XFMR-025173,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.215,1135.5,0.6258,0.4726,0.5345,230,24.9,2,1,,closed
EDGE-051160,JCT-FDR-0076-004,FUSE-XFMR-025174,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.04,211.5,0.2861,0.4346,0.3655,340,24.9,3,1,,closed
EDGE-051161,FUSE-XFMR-025174,XFMR-025174,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.227,1198.3,0.2987,0.421,0.3655,340,24.9,3,1,,closed
EDGE-051162,JCT-FDR-0076-004,FUSE-XFMR-025175,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.041,218.6,1.4466,0.5194,1.007,100,24.9,1,1,,closed
EDGE-051163,FUSE-XFMR-025175,XFMR-025175,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.235,1238.7,1.5149,0.5553,1.007,100,24.9,1,1,,closed
EDGE-051164,JCT-FDR-0076-004,FUSE-XFMR-025176,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.044,232.1,0.5997,0.4875,0.5345,230,24.9,3,1,,closed
EDGE-051165,FUSE-XFMR-025176,XFMR-025176,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.249,1315.0,0.5601,0.4604,0.5345,230,24.9,3,1,,closed
EDGE-051166,JCT-FDR-0076-004,FUSE-XFMR-025177,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.047,246.3,0.6164,0.4417,0.5345,230,24.9,2,1,,closed
EDGE-051167,FUSE-XFMR-025177,XFMR-025177,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.264,1395.8,0.5419,0.4362,0.5345,230,24.9,2,1,,closed
EDGE-051168,JCT-FDR-0076-004,FUSE-XFMR-025178,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.049,258.2,1.6214,0.494,1.007,100,24.9,1,1,,closed
EDGE-051169,FUSE-XFMR-025178,XFMR-025178,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.277,1463.1,1.4683,0.4761,1.007,100,24.9,1,1,,closed
EDGE-051170,JCT-FDR-0076-004,FUSE-XFMR-025179,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.051,268.5,0.3121,0.4665,0.3655,340,24.9,2,1,,closed
EDGE-051171,FUSE-XFMR-025179,XFMR-025179,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.288,1521.4,0.3242,0.4721,0.3655,340,24.9,2,1,,closed
EDGE-051172,JCT-FDR-0076-004,FUSE-XFMR-025180,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.053,278.8,0.9195,0.4706,0.6985,150,24.9,1,0,,closed
EDGE-051173,FUSE-XFMR-025180,XFMR-025180,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.299,1579.8,0.9786,0.5409,0.6985,150,24.9,1,0,,closed
EDGE-051174,JCT-FDR-0076-004,FUSE-XFMR-025181,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.055,291.5,0.5654,0.4345,0.5345,230,24.9,2,0,,closed
EDGE-051175,FUSE-XFMR-025181,XFMR-025181,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.313,1651.6,0.6076,0.514,0.5345,230,24.9,2,0,,closed
EDGE-051176,JCT-FDR-0076-004,FUSE-XFMR-025182,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.057,300.2,0.9324,0.526,0.6985,150,24.9,1,1,,closed
EDGE-051177,FUSE-XFMR-025182,XFMR-025182,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.322,1701.0,0.9748,0.4846,0.6985,150,24.9,1,1,,closed
EDGE-051178,JCT-FDR-0076-004,FUSE-XFMR-025183,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.06,315.2,0.602,0.5209,0.5345,230,24.9,3,1,,closed
EDGE-051179,FUSE-XFMR-025183,XFMR-025183,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.338,1786.2,0.5993,0.5173,0.5345,230,24.9,3,1,,closed
EDGE-051180,JCT-FDR-0076-004,FUSE-XFMR-025184,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.061,324.7,0.2869,0.4402,0.3655,340,24.9,1,1,,closed
EDGE-051181,FUSE-XFMR-025184,XFMR-025184,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.348,1840.1,0.2783,0.4346,0.3655,340,24.9,1,1,,closed
EDGE-051182,JCT-FDR-0076-004,FUSE-XFMR-025185,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.064,337.4,0.3121,0.46,0.3655,340,24.9,1,1,,closed
EDGE-051183,FUSE-XFMR-025185,XFMR-025185,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.362,1911.9,0.2814,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-051184,JCT-FDR-0076-004,FUSE-XFMR-025186,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.066,350.9,0.3018,0.4524,0.3655,340,24.9,1,1,,closed
EDGE-051185,FUSE-XFMR-025186,XFMR-025186,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.377,1988.2,0.3231,0.4417,0.3655,340,24.9,1,1,,closed
EDGE-051186,JCT-FDR-0076-004,FUSE-XFMR-025187,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.069,361.9,0.5959,0.5205,0.5345,230,24.9,1,1,,closed
EDGE-051187,FUSE-XFMR-025187,XFMR-025187,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.388,2051.0,0.5676,0.465,0.5345,230,24.9,1,1,,closed
EDGE-051188,JCT-FDR-0076-004,FUSE-XFMR-025188,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.071,373.0,0.5864,0.4809,0.5345,230,24.9,2,1,,closed
EDGE-051189,FUSE-XFMR-025188,XFMR-025188,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.4,2113.8,0.6293,0.4599,0.5345,230,24.9,2,1,,closed
EDGE-051190,JCT-FDR-0076-004,FUSE-XFMR-025189,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.072,381.7,0.9817,0.5157,0.6985,150,24.9,1,1,,closed
EDGE-051191,FUSE-XFMR-025189,XFMR-025189,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.41,2163.2,0.959,0.4954,0.6985,150,24.9,1,1,,closed
EDGE-051192,JCT-FDR-0076-004,FUSE-XFMR-025190,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.074,392.8,0.2962,0.4369,0.3655,340,24.9,2,0,,closed
EDGE-051193,FUSE-XFMR-025190,XFMR-025190,FDR-0076,SUB-017,lateral_underground,4/0 AL,AB,0.422,2226.0,0.2942,0.417,0.3655,340,24.9,2,0,,closed
EDGE-051194,JCT-FDR-0076-004,FUSE-XFMR-025191,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.077,407.1,0.5687,0.4971,0.5345,230,24.9,1,1,,closed
EDGE-051195,FUSE-XFMR-025191,XFMR-025191,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.437,2306.8,0.5424,0.4777,0.5345,230,24.9,1,1,,closed
EDGE-051196,JCT-FDR-0076-004,FUSE-XFMR-025192,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.08,419.8,0.2961,0.4014,0.3655,340,24.9,3,0,,closed
EDGE-051197,FUSE-XFMR-025192,XFMR-025192,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.451,2378.6,0.3177,0.4306,0.3655,340,24.9,3,0,,closed
EDGE-051198,JCT-FDR-0076-004,FUSE-XFMR-025193,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.081,427.7,0.9681,0.5199,0.6985,150,24.9,1,1,,closed
EDGE-051199,FUSE-XFMR-025193,XFMR-025193,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.459,2423.5,0.9598,0.4958,0.6985,150,24.9,1,1,,closed
EDGE-051200,JCT-FDR-0076-004,FUSE-XFMR-025194,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.084,442.7,0.8213,0.4968,0.6985,150,24.9,2,1,,closed
EDGE-051201,FUSE-XFMR-025194,XFMR-025194,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.475,2508.8,0.8774,0.4737,0.6985,150,24.9,2,1,,closed
EDGE-051202,JCT-FDR-0076-004,FUSE-XFMR-025195,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.086,454.6,1.3575,0.4998,1.007,100,24.9,2,1,,closed
EDGE-051203,FUSE-XFMR-025195,XFMR-025195,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.488,2576.1,1.4338,0.5385,1.007,100,24.9,2,1,,closed
EDGE-051204,JCT-FDR-0076-004,FUSE-XFMR-025196,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.088,463.3,1.4433,0.4983,1.007,100,24.9,1,1,,closed
EDGE-051205,FUSE-XFMR-025196,XFMR-025196,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.497,2625.5,1.6231,0.5191,1.007,100,24.9,1,1,,closed
EDGE-051206,JCT-FDR-0076-004,FUSE-XFMR-025197,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.09,477.6,1.5904,0.5339,1.007,100,24.9,2,1,,closed
EDGE-051207,FUSE-XFMR-025197,XFMR-025197,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.513,2706.3,1.5628,0.5194,1.007,100,24.9,2,1,,closed
EDGE-051208,JCT-FDR-0076-004,FUSE-XFMR-025198,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.092,487.1,0.8599,0.5172,0.6985,150,24.9,2,1,,closed
EDGE-051209,FUSE-XFMR-025198,XFMR-025198,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.523,2760.1,0.8941,0.5506,0.6985,150,24.9,2,1,,closed
EDGE-051210,JCT-FDR-0076-004,FUSE-XFMR-025199,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.095,501.3,0.6089,0.4359,0.5345,230,24.9,2,1,,closed
EDGE-051211,FUSE-XFMR-025199,XFMR-025199,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.538,2840.9,0.572,0.4786,0.5345,230,24.9,2,1,,closed
EDGE-051212,JCT-FDR-0076-004,FUSE-XFMR-025200,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.096,508.5,0.3174,0.4157,0.3655,340,24.9,1,0,,closed
EDGE-051213,FUSE-XFMR-025200,XFMR-025200,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.546,2881.3,0.2796,0.392,0.3655,340,24.9,1,0,,closed
EDGE-051214,JCT-FDR-0076-004,FUSE-XFMR-025201,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.099,520.3,0.9659,0.5276,0.6985,150,24.9,3,1,,closed
EDGE-051215,FUSE-XFMR-025201,XFMR-025201,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.558,2948.6,0.8897,0.4987,0.6985,150,24.9,3,1,,closed
EDGE-051216,JCT-FDR-0076-004,FUSE-XFMR-025202,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.101,530.6,0.284,0.4685,0.3655,340,24.9,1,1,,closed
EDGE-051217,FUSE-XFMR-025202,XFMR-025202,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.57,3007.0,0.3248,0.4532,0.3655,340,24.9,1,1,,closed
EDGE-051218,JCT-FDR-0076-004,FUSE-XFMR-025203,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.103,544.1,0.2698,0.4602,0.3655,340,24.9,2,1,,closed
EDGE-051219,FUSE-XFMR-025203,XFMR-025203,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.584,3083.3,0.3243,0.4025,0.3655,340,24.9,2,1,,closed
EDGE-051220,JCT-FDR-0076-004,FUSE-XFMR-025204,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.105,556.0,0.6112,0.4337,0.5345,230,24.9,2,1,,closed
EDGE-051221,FUSE-XFMR-025204,XFMR-025204,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.597,3150.6,0.6459,0.4547,0.5345,230,24.9,2,1,,closed
EDGE-051222,JCT-FDR-0076-004,FUSE-XFMR-025205,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.108,568.7,1.3583,0.479,1.007,100,24.9,2,0,,closed
EDGE-051223,FUSE-XFMR-025205,XFMR-025205,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.61,3222.4,1.4919,0.4791,1.007,100,24.9,2,0,,closed
EDGE-051224,JCT-FDR-0076-004,FUSE-XFMR-025206,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.11,580.5,0.5734,0.4788,0.5345,230,24.9,1,1,,closed
EDGE-051225,FUSE-XFMR-025206,XFMR-025206,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.623,3289.7,0.5701,0.4382,0.5345,230,24.9,1,1,,closed
EDGE-051226,JCT-FDR-0076-004,FUSE-XFMR-025207,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.112,591.6,0.9346,0.4872,0.6985,150,24.9,2,1,,closed
EDGE-051227,FUSE-XFMR-025207,XFMR-025207,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.635,3352.5,0.9625,0.4689,0.6985,150,24.9,2,1,,closed
EDGE-051228,JCT-FDR-0076-004,FUSE-XFMR-025208,FDR-0076,SUB-017,lateral_underground,1/0 AL,AB,0.114,604.3,0.587,0.4608,0.5345,230,24.9,2,0,,closed
EDGE-051229,FUSE-XFMR-025208,XFMR-025208,FDR-0076,SUB-017,lateral_underground,1/0 AL,AB,0.649,3424.3,0.541,0.4734,0.5345,230,24.9,2,0,,closed
EDGE-051230,JCT-FDR-0076-004,FUSE-XFMR-025209,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.116,613.8,1.5715,0.4946,1.007,100,24.9,2,1,,closed
EDGE-051231,FUSE-XFMR-025209,XFMR-025209,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.659,3478.2,1.4673,0.5122,1.007,100,24.9,2,1,,closed
EDGE-051232,JCT-FDR-0076-004,FUSE-XFMR-025210,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.118,623.3,0.5715,0.4319,0.5345,230,24.9,3,0,,closed
EDGE-051233,FUSE-XFMR-025210,XFMR-025210,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.669,3532.1,0.546,0.497,0.5345,230,24.9,3,0,,closed
EDGE-051234,JCT-FDR-0076-004,FUSE-XFMR-025211,FDR-0076,SUB-017,lateral_underground,1/0 AL,AB,0.121,637.6,0.6185,0.4739,0.5345,230,24.9,2,0,,closed
EDGE-051235,FUSE-XFMR-025211,XFMR-025211,FDR-0076,SUB-017,lateral_underground,1/0 AL,AB,0.684,3612.8,0.541,0.4917,0.5345,230,24.9,2,0,,closed
EDGE-051236,JCT-FDR-0076-004,FUSE-XFMR-025212,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.123,647.1,0.9357,0.5068,0.6985,150,24.9,1,1,,closed
EDGE-051237,FUSE-XFMR-025212,XFMR-025212,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.694,3666.7,0.9462,0.5071,0.6985,150,24.9,1,1,,closed
EDGE-051238,JCT-FDR-0076-004,FUSE-XFMR-025213,FDR-0076,SUB-017,lateral_underground,#4 CU,C,0.125,660.5,1.5936,0.5145,1.007,100,24.9,1,0,,closed
EDGE-051239,FUSE-XFMR-025213,XFMR-025213,FDR-0076,SUB-017,lateral_underground,#4 CU,C,0.709,3743.0,1.5181,0.5173,1.007,100,24.9,1,0,,closed
EDGE-051240,JCT-FDR-0076-004,FUSE-XFMR-025214,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.127,671.6,0.2859,0.4614,0.3655,340,24.9,3,1,,closed
EDGE-051241,FUSE-XFMR-025214,XFMR-025214,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.721,3805.8,0.3214,0.4407,0.3655,340,24.9,3,1,,closed
EDGE-051242,JCT-FDR-0076-004,FUSE-XFMR-025215,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.129,680.3,0.9291,0.5463,0.6985,150,24.9,1,1,,closed
EDGE-051243,FUSE-XFMR-025215,XFMR-025215,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.73,3855.2,0.857,0.5444,0.6985,150,24.9,1,1,,closed
EDGE-051244,JCT-FDR-0076-004,FUSE-XFMR-025216,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.132,694.6,0.5881,0.4679,0.5345,230,24.9,3,0,,closed
EDGE-051245,FUSE-XFMR-025216,XFMR-025216,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.745,3936.0,0.582,0.461,0.5345,230,24.9,3,0,,closed
EDGE-051246,JCT-FDR-0076-004,FUSE-XFMR-025217,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.134,707.3,0.9589,0.5366,0.6985,150,24.9,2,1,,closed
EDGE-051247,FUSE-XFMR-025217,XFMR-025217,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.759,4007.8,0.8662,0.4836,0.6985,150,24.9,2,1,,closed
EDGE-051248,JCT-FDR-0076-004,FUSE-XFMR-025218,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.136,716.0,0.8103,0.4685,0.6985,150,24.9,3,0,,closed
EDGE-051249,FUSE-XFMR-025218,XFMR-025218,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.768,4057.2,0.9159,0.4653,0.6985,150,24.9,3,0,,closed
EDGE-051250,JCT-FDR-0076-004,FUSE-XFMR-025219,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.138,731.0,0.959,0.4623,0.6985,150,24.9,1,1,,closed
EDGE-051251,FUSE-XFMR-025219,XFMR-025219,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.785,4142.4,0.8915,0.4888,0.6985,150,24.9,1,1,,closed
EDGE-051252,JCT-FDR-0076-004,FUSE-XFMR-025220,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.141,742.1,0.9704,0.4596,0.6985,150,24.9,1,1,,closed
EDGE-051253,FUSE-XFMR-025220,XFMR-025220,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.796,4205.3,0.8066,0.4971,0.6985,150,24.9,1,1,,closed
EDGE-051254,JCT-FDR-0076-004,JCT-FDR-0076-005,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.95,5016.0,0.2757,0.396,0.3978,340,24.9,3,1,,closed
EDGE-051255,JCT-FDR-0076-005,FUSE-XFMR-025221,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.001,4.8,0.8653,0.4918,0.6985,150,24.9,2,0,,closed
EDGE-051256,FUSE-XFMR-025221,XFMR-025221,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AB,0.005,26.9,0.8948,0.5239,0.6985,150,24.9,2,0,,closed
EDGE-051257,JCT-FDR-0076-005,FUSE-XFMR-025222,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.002,11.9,1.5536,0.5178,1.007,100,24.9,1,1,,closed
EDGE-051258,FUSE-XFMR-025222,XFMR-025222,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.013,67.3,1.6293,0.4636,1.007,100,24.9,1,1,,closed
EDGE-051259,JCT-FDR-0076-005,FUSE-XFMR-025223,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.004,22.2,0.5762,0.4535,0.5345,230,24.9,1,1,,closed
EDGE-051260,FUSE-XFMR-025223,XFMR-025223,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.024,125.7,0.5625,0.4729,0.5345,230,24.9,1,1,,closed
EDGE-051261,JCT-FDR-0076-005,FUSE-XFMR-025224,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.006,32.5,0.2947,0.4646,0.3655,340,24.9,2,1,,closed
EDGE-051262,FUSE-XFMR-025224,XFMR-025224,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.035,184.0,0.2995,0.3953,0.3655,340,24.9,2,1,,closed
EDGE-051263,JCT-FDR-0076-005,FUSE-XFMR-025225,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.009,47.5,0.8145,0.4802,0.6985,150,24.9,1,1,,closed
EDGE-051264,FUSE-XFMR-025225,XFMR-025225,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.051,269.3,0.9117,0.5351,0.6985,150,24.9,1,1,,closed
EDGE-051265,JCT-FDR-0076-005,FUSE-XFMR-025226,FDR-0076,SUB-017,lateral_underground,#4 CU,AB,0.011,55.4,1.572,0.4762,1.007,100,24.9,2,0,,closed
EDGE-051266,FUSE-XFMR-025226,XFMR-025226,FDR-0076,SUB-017,lateral_underground,#4 CU,AB,0.06,314.2,1.4442,0.476,1.007,100,24.9,2,0,,closed
EDGE-051267,JCT-FDR-0076-005,FUSE-XFMR-025227,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.012,65.7,0.2742,0.4269,0.3655,340,24.9,2,1,,closed
EDGE-051268,FUSE-XFMR-025227,XFMR-025227,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.071,372.5,0.3197,0.4642,0.3655,340,24.9,2,1,,closed
EDGE-051269,JCT-FDR-0076-005,FUSE-XFMR-025228,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.015,81.6,0.5958,0.4754,0.5345,230,24.9,2,1,,closed
EDGE-051270,FUSE-XFMR-025228,XFMR-025228,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.088,462.3,0.6261,0.5067,0.5345,230,24.9,2,1,,closed
EDGE-051271,JCT-FDR-0076-005,FUSE-XFMR-025229,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.017,91.9,0.8763,0.4872,0.6985,150,24.9,1,0,,closed
EDGE-051272,FUSE-XFMR-025229,XFMR-025229,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.099,520.6,0.8099,0.4913,0.6985,150,24.9,1,0,,closed
EDGE-051273,JCT-FDR-0076-005,FUSE-XFMR-025230,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.019,101.4,1.3916,0.4999,1.007,100,24.9,1,1,,closed
EDGE-051274,FUSE-XFMR-025230,XFMR-025230,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.109,574.5,1.6161,0.5202,1.007,100,24.9,1,1,,closed
EDGE-051275,JCT-FDR-0076-005,FUSE-XFMR-025231,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.022,117.2,0.8318,0.5182,0.6985,150,24.9,2,0,,closed
EDGE-051276,FUSE-XFMR-025231,XFMR-025231,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.126,664.2,0.9433,0.454,0.6985,150,24.9,2,0,,closed
EDGE-051277,JCT-FDR-0076-005,FUSE-XFMR-025232,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.024,125.1,0.5572,0.4882,0.5345,230,24.9,3,1,,closed
EDGE-051278,FUSE-XFMR-025232,XFMR-025232,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.134,709.1,0.5723,0.4893,0.5345,230,24.9,3,1,,closed
EDGE-051279,JCT-FDR-0076-005,FUSE-XFMR-025233,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.026,139.4,0.6438,0.5009,0.5345,230,24.9,3,1,,closed
EDGE-051280,FUSE-XFMR-025233,XFMR-025233,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.15,789.9,0.5652,0.5182,0.5345,230,24.9,3,1,,closed
EDGE-051281,JCT-FDR-0076-005,FUSE-XFMR-025234,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.028,148.1,0.2717,0.4249,0.3655,340,24.9,2,1,,closed
EDGE-051282,FUSE-XFMR-025234,XFMR-025234,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.159,839.3,0.3244,0.4586,0.3655,340,24.9,2,1,,closed
EDGE-051283,JCT-FDR-0076-005,FUSE-XFMR-025235,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.03,160.0,0.974,0.5379,0.6985,150,24.9,3,1,,closed
EDGE-051284,FUSE-XFMR-025235,XFMR-025235,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.172,906.6,0.9303,0.5203,0.6985,150,24.9,3,1,,closed
EDGE-051285,JCT-FDR-0076-005,FUSE-XFMR-025236,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.032,170.3,0.9635,0.5045,0.6985,150,24.9,1,1,,closed
EDGE-051286,FUSE-XFMR-025236,XFMR-025236,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.183,964.9,0.8491,0.5275,0.6985,150,24.9,1,1,,closed
EDGE-051287,JCT-FDR-0076-005,FUSE-XFMR-025237,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.035,182.2,1.3792,0.554,1.007,100,24.9,3,1,,closed
EDGE-051288,FUSE-XFMR-025237,XFMR-025237,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.196,1032.2,1.4028,0.5434,1.007,100,24.9,3,1,,closed
EDGE-051289,JCT-FDR-0076-005,FUSE-XFMR-025238,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.036,192.5,0.6019,0.458,0.5345,230,24.9,3,1,,closed
EDGE-051290,FUSE-XFMR-025238,XFMR-025238,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.207,1090.6,0.5444,0.5216,0.5345,230,24.9,3,1,,closed
EDGE-051291,JCT-FDR-0076-005,FUSE-XFMR-025239,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.039,205.9,0.9681,0.5211,0.6985,150,24.9,2,1,,closed
EDGE-051292,FUSE-XFMR-025239,XFMR-025239,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.221,1166.9,0.8954,0.5155,0.6985,150,24.9,2,1,,closed
EDGE-051293,JCT-FDR-0076-005,FUSE-XFMR-025240,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.042,221.0,1.5933,0.5332,1.007,100,24.9,3,1,,closed
EDGE-051294,FUSE-XFMR-025240,XFMR-025240,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.237,1252.2,1.5398,0.5057,1.007,100,24.9,3,1,,closed
EDGE-051295,JCT-FDR-0076-005,FUSE-XFMR-025241,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.043,227.3,0.8152,0.4837,0.6985,150,24.9,2,1,,closed
EDGE-051296,FUSE-XFMR-025241,XFMR-025241,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.244,1288.1,0.8069,0.4631,0.6985,150,24.9,2,1,,closed
EDGE-051297,JCT-FDR-0076-005,FUSE-XFMR-025242,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.046,243.9,0.5658,0.5246,0.5345,230,24.9,2,0,,closed
EDGE-051298,FUSE-XFMR-025242,XFMR-025242,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.262,1382.3,0.5689,0.4529,0.5345,230,24.9,2,0,,closed
EDGE-051299,JCT-FDR-0076-005,FUSE-XFMR-025243,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.048,253.4,0.9646,0.5314,0.6985,150,24.9,1,1,,closed
EDGE-051300,FUSE-XFMR-025243,XFMR-025243,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.272,1436.2,0.8179,0.4598,0.6985,150,24.9,1,1,,closed
EDGE-051301,JCT-FDR-0076-005,FUSE-XFMR-025244,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.05,264.5,0.8332,0.5368,0.6985,150,24.9,2,1,,closed
EDGE-051302,FUSE-XFMR-025244,XFMR-025244,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.284,1499.0,0.9575,0.5491,0.6985,150,24.9,2,1,,closed
EDGE-051303,JCT-FDR-0076-005,FUSE-XFMR-025245,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.052,276.4,0.2938,0.4553,0.3655,340,24.9,1,1,,closed
EDGE-051304,FUSE-XFMR-025245,XFMR-025245,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.297,1566.3,0.2778,0.4235,0.3655,340,24.9,1,1,,closed
EDGE-051305,JCT-FDR-0076-005,FUSE-XFMR-025246,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.054,286.7,1.3539,0.5559,1.007,100,24.9,1,1,,closed
EDGE-051306,FUSE-XFMR-025246,XFMR-025246,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.308,1624.7,1.4403,0.5005,1.007,100,24.9,1,1,,closed
EDGE-051307,JCT-FDR-0076-005,FUSE-XFMR-025247,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.056,297.8,0.3139,0.4515,0.3655,340,24.9,2,0,,closed
EDGE-051308,FUSE-XFMR-025247,XFMR-025247,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.32,1687.5,0.2982,0.3952,0.3655,340,24.9,2,0,,closed
EDGE-051309,JCT-FDR-0076-005,FUSE-XFMR-025248,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.059,312.0,0.5999,0.4797,0.5345,230,24.9,2,1,,closed
EDGE-051310,FUSE-XFMR-025248,XFMR-025248,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.335,1768.3,0.5749,0.4798,0.5345,230,24.9,2,1,,closed
EDGE-051311,JCT-FDR-0076-005,FUSE-XFMR-025249,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.061,322.3,0.543,0.4356,0.5345,230,24.9,2,0,,closed
EDGE-051312,FUSE-XFMR-025249,XFMR-025249,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.346,1826.6,0.6128,0.4671,0.5345,230,24.9,2,0,,closed
EDGE-051313,JCT-FDR-0076-005,FUSE-XFMR-025250,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.064,335.8,0.8642,0.5176,0.6985,150,24.9,1,0,,closed
EDGE-051314,FUSE-XFMR-025250,XFMR-025250,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.36,1902.9,0.9793,0.4538,0.6985,150,24.9,1,0,,closed
EDGE-051315,JCT-FDR-0076-005,FUSE-XFMR-025251,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.065,345.3,0.9388,0.4789,0.6985,150,24.9,2,1,,closed
EDGE-051316,FUSE-XFMR-025251,XFMR-025251,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.371,1956.8,0.8829,0.456,0.6985,150,24.9,2,1,,closed
EDGE-051317,JCT-FDR-0076-005,FUSE-XFMR-025252,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.067,354.0,0.5715,0.5029,0.5345,230,24.9,1,1,,closed
EDGE-051318,FUSE-XFMR-025252,XFMR-025252,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.38,2006.1,0.5872,0.4899,0.5345,230,24.9,1,1,,closed
EDGE-051319,JCT-FDR-0076-005,FUSE-XFMR-025253,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.069,365.9,0.3018,0.4642,0.3655,340,24.9,1,1,,closed
EDGE-051320,FUSE-XFMR-025253,XFMR-025253,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.393,2073.5,0.2819,0.4231,0.3655,340,24.9,1,1,,closed
EDGE-051321,JCT-FDR-0076-005,FUSE-XFMR-025254,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.072,382.5,1.4858,0.5135,1.007,100,24.9,2,1,,closed
EDGE-051322,FUSE-XFMR-025254,XFMR-025254,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.411,2167.7,1.3864,0.485,1.007,100,24.9,2,1,,closed
EDGE-051323,JCT-FDR-0076-005,FUSE-XFMR-025255,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.074,388.9,0.6405,0.4925,0.5345,230,24.9,1,1,,closed
EDGE-051324,FUSE-XFMR-025255,XFMR-025255,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.417,2203.6,0.5941,0.4526,0.5345,230,24.9,1,1,,closed
EDGE-051325,JCT-FDR-0076-005,FUSE-XFMR-025256,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.076,401.5,0.3039,0.4675,0.3655,340,24.9,3,0,,closed
EDGE-051326,FUSE-XFMR-025256,XFMR-025256,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.431,2275.4,0.285,0.4279,0.3655,340,24.9,3,0,,closed
EDGE-051327,JCT-FDR-0076-005,FUSE-XFMR-025257,FDR-0076,SUB-017,lateral_underground,#4 CU,ABC,0.078,412.6,1.5756,0.4703,1.007,100,24.9,3,0,,closed
EDGE-051328,FUSE-XFMR-025257,XFMR-025257,FDR-0076,SUB-017,lateral_underground,#4 CU,ABC,0.443,2338.2,1.406,0.5354,1.007,100,24.9,3,0,,closed
EDGE-051329,JCT-FDR-0076-005,FUSE-XFMR-025258,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.08,422.9,0.3035,0.3968,0.3655,340,24.9,1,1,,closed
EDGE-051330,FUSE-XFMR-025258,XFMR-025258,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.454,2396.6,0.3049,0.447,0.3655,340,24.9,1,1,,closed
EDGE-051331,JCT-FDR-0076-005,FUSE-XFMR-025259,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.083,436.4,0.3109,0.4022,0.3655,340,24.9,1,1,,closed
EDGE-051332,FUSE-XFMR-025259,XFMR-025259,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.468,2472.9,0.3256,0.4684,0.3655,340,24.9,1,1,,closed
EDGE-051333,JCT-FDR-0076-005,FUSE-XFMR-025260,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.085,446.7,0.6266,0.5172,0.5345,230,24.9,3,1,,closed
EDGE-051334,FUSE-XFMR-025260,XFMR-025260,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.479,2531.2,0.6104,0.453,0.5345,230,24.9,3,1,,closed
EDGE-051335,JCT-FDR-0076-005,FUSE-XFMR-025261,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.088,462.5,0.9671,0.5341,0.6985,150,24.9,1,1,,closed
EDGE-051336,FUSE-XFMR-025261,XFMR-025261,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.496,2621.0,0.9378,0.508,0.6985,150,24.9,1,1,,closed
EDGE-051337,JCT-FDR-0076-005,FUSE-XFMR-025262,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.089,469.7,0.3089,0.4725,0.3655,340,24.9,1,1,,closed
EDGE-051338,FUSE-XFMR-025262,XFMR-025262,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.504,2661.4,0.3016,0.4657,0.3655,340,24.9,1,1,,closed
EDGE-051339,JCT-FDR-0076-005,FUSE-XFMR-025263,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.091,481.5,0.3241,0.4529,0.3655,340,24.9,1,0,,closed
