edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-051340,FUSE-XFMR-025263,XFMR-025263,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.517,2728.7,0.3041,0.4422,0.3655,340,24.9,1,0,,closed
EDGE-051341,JCT-FDR-0076-005,FUSE-XFMR-025264,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.093,492.6,0.6447,0.4591,0.5345,230,24.9,2,1,,closed
EDGE-051342,FUSE-XFMR-025264,XFMR-025264,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.529,2791.5,0.5677,0.466,0.5345,230,24.9,2,1,,closed
EDGE-051343,JCT-FDR-0076-005,FUSE-XFMR-025265,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.096,504.5,0.5823,0.4485,0.5345,230,24.9,1,1,,closed
EDGE-051344,FUSE-XFMR-025265,XFMR-025265,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.541,2858.9,0.5553,0.4676,0.5345,230,24.9,1,1,,closed
EDGE-051345,JCT-FDR-0076-005,FUSE-XFMR-025266,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.098,516.4,1.5498,0.4795,1.007,100,24.9,1,1,,closed
EDGE-051346,FUSE-XFMR-025266,XFMR-025266,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.554,2926.2,1.4345,0.5126,1.007,100,24.9,1,1,,closed
EDGE-051347,JCT-FDR-0076-005,FUSE-XFMR-025267,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.1,528.3,0.6425,0.4911,0.5345,230,24.9,2,0,,closed
EDGE-051348,FUSE-XFMR-025267,XFMR-025267,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.567,2993.5,0.567,0.5186,0.5345,230,24.9,2,0,,closed
EDGE-051349,JCT-FDR-0076-005,FUSE-XFMR-025268,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.102,540.9,0.6084,0.4572,0.5345,230,24.9,3,0,,closed
EDGE-051350,FUSE-XFMR-025268,XFMR-025268,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.581,3065.3,0.6088,0.4633,0.5345,230,24.9,3,0,,closed
EDGE-051351,JCT-FDR-0076-005,FUSE-XFMR-025269,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.104,551.2,0.5621,0.4968,0.5345,230,24.9,1,1,,closed
EDGE-051352,FUSE-XFMR-025269,XFMR-025269,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.592,3123.6,0.5572,0.509,0.5345,230,24.9,1,1,,closed
EDGE-051353,JCT-FDR-0076-005,FUSE-XFMR-025270,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.107,566.3,0.6278,0.4862,0.5345,230,24.9,3,1,,closed
EDGE-051354,FUSE-XFMR-025270,XFMR-025270,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.608,3208.9,0.6372,0.4302,0.5345,230,24.9,3,1,,closed
EDGE-051355,JCT-FDR-0076-005,FUSE-XFMR-025271,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.109,574.2,0.5399,0.4794,0.5345,230,24.9,1,1,,closed
EDGE-051356,FUSE-XFMR-025271,XFMR-025271,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.616,3253.8,0.6136,0.4647,0.5345,230,24.9,1,1,,closed
EDGE-051357,JCT-FDR-0076-005,FUSE-XFMR-025272,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.111,585.3,0.8523,0.5478,0.6985,150,24.9,2,1,,closed
EDGE-051358,FUSE-XFMR-025272,XFMR-025272,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.628,3316.6,0.8093,0.5392,0.6985,150,24.9,2,1,,closed
EDGE-051359,JCT-FDR-0076-005,FUSE-XFMR-025273,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.113,598.0,1.3532,0.5515,1.007,100,24.9,1,1,,closed
EDGE-051360,FUSE-XFMR-025273,XFMR-025273,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.642,3388.4,1.6481,0.5073,1.007,100,24.9,1,1,,closed
EDGE-051361,JCT-FDR-0076-005,FUSE-XFMR-025274,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.116,612.2,0.3161,0.4537,0.3655,340,24.9,1,0,,closed
EDGE-051362,FUSE-XFMR-025274,XFMR-025274,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.657,3469.2,0.3153,0.4355,0.3655,340,24.9,1,0,,closed
EDGE-051363,JCT-FDR-0076-005,FUSE-XFMR-025275,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.117,619.3,1.5611,0.4841,1.007,100,24.9,1,1,,closed
EDGE-051364,FUSE-XFMR-025275,XFMR-025275,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.665,3509.6,1.3921,0.5363,1.007,100,24.9,1,1,,closed
EDGE-051365,JCT-FDR-0076-005,FUSE-XFMR-025276,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.12,632.8,0.904,0.522,0.6985,150,24.9,3,0,,closed
EDGE-051366,FUSE-XFMR-025276,XFMR-025276,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.679,3585.9,0.8125,0.5218,0.6985,150,24.9,3,0,,closed
EDGE-051367,JCT-FDR-0076-005,FUSE-XFMR-025277,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.122,643.9,0.3148,0.4233,0.3655,340,24.9,1,1,,closed
EDGE-051368,FUSE-XFMR-025277,XFMR-025277,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.691,3648.7,0.292,0.4051,0.3655,340,24.9,1,1,,closed
EDGE-051369,JCT-FDR-0076-005,FUSE-XFMR-025278,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.124,654.2,0.961,0.4932,0.6985,150,24.9,3,1,,closed
EDGE-051370,FUSE-XFMR-025278,XFMR-025278,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.702,3707.1,0.969,0.4785,0.6985,150,24.9,3,1,,closed
EDGE-051371,JCT-FDR-0076-005,FUSE-XFMR-025279,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.126,667.7,0.8884,0.5394,0.6985,150,24.9,3,1,,closed
EDGE-051372,FUSE-XFMR-025279,XFMR-025279,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.717,3783.4,0.8545,0.5466,0.6985,150,24.9,3,1,,closed
EDGE-051373,JCT-FDR-0076-005,FUSE-XFMR-025280,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.129,678.7,0.3005,0.4189,0.3655,340,24.9,1,1,,closed
EDGE-051374,FUSE-XFMR-025280,XFMR-025280,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.728,3846.2,0.2729,0.4077,0.3655,340,24.9,1,1,,closed
EDGE-051375,JCT-FDR-0076-005,FUSE-XFMR-025281,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.131,691.4,0.5706,0.5119,0.5345,230,24.9,3,1,,closed
EDGE-051376,FUSE-XFMR-025281,XFMR-025281,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.742,3918.0,0.5822,0.4376,0.5345,230,24.9,3,1,,closed
EDGE-051377,JCT-FDR-0076-005,FUSE-XFMR-025282,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.133,704.1,0.2713,0.4354,0.3655,340,24.9,2,1,,closed
EDGE-051378,FUSE-XFMR-025282,XFMR-025282,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.756,3989.8,0.3016,0.4289,0.3655,340,24.9,2,1,,closed
EDGE-051379,JCT-FDR-0076-005,FUSE-XFMR-025283,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.135,712.8,0.6244,0.4581,0.5345,230,24.9,2,1,,closed
EDGE-051380,FUSE-XFMR-025283,XFMR-025283,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.765,4039.2,0.5885,0.5117,0.5345,230,24.9,2,1,,closed
EDGE-051381,JCT-FDR-0076-005,FUSE-XFMR-025284,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.138,727.1,1.5642,0.463,1.007,100,24.9,3,1,,closed
EDGE-051382,FUSE-XFMR-025284,XFMR-025284,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.78,4120.0,1.6016,0.5071,1.007,100,24.9,3,1,,closed
EDGE-051383,JCT-FDR-0076-005,FUSE-XFMR-025285,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.139,735.8,0.3256,0.4141,0.3655,340,24.9,1,1,,closed
EDGE-051384,FUSE-XFMR-025285,XFMR-025285,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.79,4169.4,0.3215,0.4339,0.3655,340,24.9,1,1,,closed
EDGE-051385,JCT-FDR-0076-005,JCT-FDR-0076-006,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.95,5016.0,0.2956,0.4366,0.3652,340,24.9,3,1,,closed
EDGE-051386,JCT-FDR-0076-006,FUSE-XFMR-025286,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.001,5.5,0.326,0.451,0.3655,340,24.9,1,1,,closed
EDGE-051387,FUSE-XFMR-025286,XFMR-025286,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.006,31.4,0.3187,0.4728,0.3655,340,24.9,1,1,,closed
EDGE-051388,JCT-FDR-0076-006,FUSE-XFMR-025287,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.003,17.4,0.3252,0.4698,0.3655,340,24.9,1,1,,closed
EDGE-051389,FUSE-XFMR-025287,XFMR-025287,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.019,98.7,0.3253,0.475,0.3655,340,24.9,1,1,,closed
EDGE-051390,JCT-FDR-0076-006,FUSE-XFMR-025288,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.005,24.6,0.5802,0.4372,0.5345,230,24.9,2,1,,closed
EDGE-051391,FUSE-XFMR-025288,XFMR-025288,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.026,139.1,0.6309,0.461,0.5345,230,24.9,2,1,,closed
EDGE-051392,JCT-FDR-0076-006,FUSE-XFMR-025289,FDR-0076,SUB-017,lateral_underground,#4 CU,C,0.007,35.6,1.5134,0.4647,1.007,100,24.9,1,0,,closed
EDGE-051393,FUSE-XFMR-025289,XFMR-025289,FDR-0076,SUB-017,lateral_underground,#4 CU,C,0.038,202.0,1.5435,0.5182,1.007,100,24.9,1,0,,closed
EDGE-051394,JCT-FDR-0076-006,FUSE-XFMR-025290,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.009,46.7,0.6493,0.4543,0.5345,230,24.9,1,1,,closed
EDGE-051395,FUSE-XFMR-025290,XFMR-025290,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.05,264.8,0.6505,0.4939,0.5345,230,24.9,1,1,,closed
EDGE-051396,JCT-FDR-0076-006,FUSE-XFMR-025291,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.011,57.8,1.3578,0.5162,1.007,100,24.9,2,1,,closed
EDGE-051397,FUSE-XFMR-025291,XFMR-025291,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.062,327.6,1.598,0.4824,1.007,100,24.9,2,1,,closed
EDGE-051398,JCT-FDR-0076-006,FUSE-XFMR-025292,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.013,68.9,1.6043,0.4954,1.007,100,24.9,1,1,,closed
EDGE-051399,FUSE-XFMR-025292,XFMR-025292,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.074,390.5,1.3934,0.4706,1.007,100,24.9,1,1,,closed
EDGE-051400,JCT-FDR-0076-006,FUSE-XFMR-025293,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.016,84.0,0.6241,0.5035,0.5345,230,24.9,2,1,,closed
EDGE-051401,FUSE-XFMR-025293,XFMR-025293,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.09,475.7,0.5578,0.4837,0.5345,230,24.9,2,1,,closed
EDGE-051402,JCT-FDR-0076-006,FUSE-XFMR-025294,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.018,96.6,0.6468,0.5008,0.5345,230,24.9,1,1,,closed
EDGE-051403,FUSE-XFMR-025294,XFMR-025294,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.104,547.5,0.5487,0.4706,0.5345,230,24.9,1,1,,closed
EDGE-051404,JCT-FDR-0076-006,FUSE-XFMR-025295,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.021,108.5,0.2855,0.4122,0.3655,340,24.9,3,1,,closed
EDGE-051405,FUSE-XFMR-025295,XFMR-025295,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.116,614.9,0.2704,0.4176,0.3655,340,24.9,3,1,,closed
EDGE-051406,JCT-FDR-0076-006,FUSE-XFMR-025296,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.022,114.0,0.5435,0.5211,0.5345,230,24.9,2,1,,closed
EDGE-051407,FUSE-XFMR-025296,XFMR-025296,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.122,646.3,0.5409,0.4897,0.5345,230,24.9,2,1,,closed
EDGE-051408,JCT-FDR-0076-006,FUSE-XFMR-025297,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.024,129.1,1.553,0.5199,1.007,100,24.9,2,1,,closed
EDGE-051409,FUSE-XFMR-025297,XFMR-025297,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.139,731.5,1.5922,0.5465,1.007,100,24.9,2,1,,closed
EDGE-051410,JCT-FDR-0076-006,FUSE-XFMR-025298,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.027,142.6,0.3138,0.4094,0.3655,340,24.9,2,0,,closed
EDGE-051411,FUSE-XFMR-025298,XFMR-025298,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.153,807.8,0.2703,0.4078,0.3655,340,24.9,2,0,,closed
EDGE-051412,JCT-FDR-0076-006,FUSE-XFMR-025299,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.029,152.1,0.8251,0.5168,0.6985,150,24.9,2,1,,closed
EDGE-051413,FUSE-XFMR-025299,XFMR-025299,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.163,861.7,0.9365,0.4853,0.6985,150,24.9,2,1,,closed
EDGE-051414,JCT-FDR-0076-006,FUSE-XFMR-025300,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.031,164.7,0.5474,0.4622,0.5345,230,24.9,1,1,,closed
EDGE-051415,FUSE-XFMR-025300,XFMR-025300,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.177,933.5,0.6092,0.4901,0.5345,230,24.9,1,1,,closed
EDGE-051416,JCT-FDR-0076-006,FUSE-XFMR-025301,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.033,173.4,1.4175,0.5399,1.007,100,24.9,1,0,,closed
EDGE-051417,FUSE-XFMR-025301,XFMR-025301,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.186,982.9,1.4828,0.484,1.007,100,24.9,1,0,,closed
EDGE-051418,JCT-FDR-0076-006,FUSE-XFMR-025302,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.035,185.3,0.9745,0.5256,0.6985,150,24.9,2,1,,closed
EDGE-051419,FUSE-XFMR-025302,XFMR-025302,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.199,1050.2,0.9384,0.4844,0.6985,150,24.9,2,1,,closed
EDGE-051420,JCT-FDR-0076-006,FUSE-XFMR-025303,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.038,200.4,1.6378,0.538,1.007,100,24.9,2,1,,closed
EDGE-051421,FUSE-XFMR-025303,XFMR-025303,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.215,1135.5,1.5962,0.535,1.007,100,24.9,2,1,,closed
EDGE-051422,JCT-FDR-0076-006,FUSE-XFMR-025304,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.039,208.3,1.6493,0.5401,1.007,100,24.9,1,1,,closed
EDGE-051423,FUSE-XFMR-025304,XFMR-025304,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.224,1180.3,1.4784,0.5387,1.007,100,24.9,1,1,,closed
EDGE-051424,JCT-FDR-0076-006,FUSE-XFMR-025305,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.042,222.6,0.8383,0.4546,0.6985,150,24.9,2,1,,closed
EDGE-051425,FUSE-XFMR-025305,XFMR-025305,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.239,1261.1,0.8575,0.5021,0.6985,150,24.9,2,1,,closed
EDGE-051426,JCT-FDR-0076-006,FUSE-XFMR-025306,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.044,233.6,0.9567,0.503,0.6985,150,24.9,1,1,,closed
EDGE-051427,FUSE-XFMR-025306,XFMR-025306,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.251,1324.0,0.8165,0.5441,0.6985,150,24.9,1,1,,closed
EDGE-051428,JCT-FDR-0076-006,FUSE-XFMR-025307,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.046,241.6,0.651,0.4293,0.5345,230,24.9,1,1,,closed
EDGE-051429,FUSE-XFMR-025307,XFMR-025307,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.259,1368.8,0.596,0.4892,0.5345,230,24.9,1,1,,closed
EDGE-051430,JCT-FDR-0076-006,FUSE-XFMR-025308,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.049,256.6,0.6105,0.4756,0.5345,230,24.9,2,1,,closed
EDGE-051431,FUSE-XFMR-025308,XFMR-025308,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.275,1454.1,0.6376,0.5066,0.5345,230,24.9,2,1,,closed
EDGE-051432,JCT-FDR-0076-006,FUSE-XFMR-025309,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.051,267.7,0.8143,0.5085,0.6985,150,24.9,2,1,,closed
EDGE-051433,FUSE-XFMR-025309,XFMR-025309,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.287,1516.9,0.8516,0.5385,0.6985,150,24.9,2,1,,closed
EDGE-051434,JCT-FDR-0076-006,FUSE-XFMR-025310,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.053,280.4,1.6165,0.5233,1.007,100,24.9,2,1,,closed
EDGE-051435,FUSE-XFMR-025310,XFMR-025310,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.301,1588.8,1.3732,0.5318,1.007,100,24.9,2,1,,closed
EDGE-051436,JCT-FDR-0076-006,FUSE-XFMR-025311,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.055,290.7,1.3708,0.4681,1.007,100,24.9,3,1,,closed
EDGE-051437,FUSE-XFMR-025311,XFMR-025311,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.312,1647.1,1.5677,0.5076,1.007,100,24.9,3,1,,closed
EDGE-051438,JCT-FDR-0076-006,FUSE-XFMR-025312,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.057,298.6,0.2723,0.4574,0.3655,340,24.9,2,1,,closed
EDGE-051439,FUSE-XFMR-025312,XFMR-025312,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.32,1692.0,0.3089,0.4231,0.3655,340,24.9,2,1,,closed
EDGE-051440,JCT-FDR-0076-006,FUSE-XFMR-025313,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.059,311.3,0.8747,0.4778,0.6985,150,24.9,1,0,,closed
EDGE-051441,FUSE-XFMR-025313,XFMR-025313,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.334,1763.8,0.9125,0.5365,0.6985,150,24.9,1,0,,closed
EDGE-051442,JCT-FDR-0076-006,FUSE-XFMR-025314,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.062,325.5,0.9108,0.455,0.6985,150,24.9,1,0,,closed
EDGE-051443,FUSE-XFMR-025314,XFMR-025314,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.349,1844.6,0.9073,0.5077,0.6985,150,24.9,1,0,,closed
EDGE-051444,JCT-FDR-0076-006,FUSE-XFMR-025315,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.064,335.8,0.6209,0.4753,0.5345,230,24.9,2,0,,closed
EDGE-051445,FUSE-XFMR-025315,XFMR-025315,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.36,1902.9,0.6461,0.5072,0.5345,230,24.9,2,0,,closed
EDGE-051446,JCT-FDR-0076-006,FUSE-XFMR-025316,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.066,347.7,1.5228,0.5506,1.007,100,24.9,2,1,,closed
EDGE-051447,FUSE-XFMR-025316,XFMR-025316,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.373,1970.2,1.3596,0.4998,1.007,100,24.9,2,1,,closed
EDGE-051448,JCT-FDR-0076-006,FUSE-XFMR-025317,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.068,358.8,1.5074,0.5405,1.007,100,24.9,1,1,,closed
EDGE-051449,FUSE-XFMR-025317,XFMR-025317,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.385,2033.1,1.5756,0.5483,1.007,100,24.9,1,1,,closed
EDGE-051450,JCT-FDR-0076-006,FUSE-XFMR-025318,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.07,372.2,0.3165,0.4337,0.3655,340,24.9,1,0,,closed
EDGE-051451,FUSE-XFMR-025318,XFMR-025318,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.399,2109.4,0.2882,0.4552,0.3655,340,24.9,1,0,,closed
EDGE-051452,JCT-FDR-0076-006,FUSE-XFMR-025319,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.072,382.5,0.6441,0.4506,0.5345,230,24.9,1,1,,closed
EDGE-051453,FUSE-XFMR-025319,XFMR-025319,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.411,2167.7,0.5531,0.4863,0.5345,230,24.9,1,1,,closed
EDGE-051454,JCT-FDR-0076-006,FUSE-XFMR-025320,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.075,396.0,1.5952,0.5081,1.007,100,24.9,2,0,,closed
EDGE-051455,FUSE-XFMR-025320,XFMR-025320,FDR-0076,SUB-017,lateral_underground,#4 CU,BC,0.425,2244.0,1.5077,0.5036,1.007,100,24.9,2,0,,closed
EDGE-051456,JCT-FDR-0076-006,FUSE-XFMR-025321,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.077,405.5,0.2864,0.3918,0.3655,340,24.9,1,1,,closed
EDGE-051457,FUSE-XFMR-025321,XFMR-025321,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.435,2297.9,0.2931,0.4254,0.3655,340,24.9,1,1,,closed
EDGE-051458,JCT-FDR-0076-006,FUSE-XFMR-025322,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.079,416.6,0.6447,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-051459,FUSE-XFMR-025322,XFMR-025322,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.447,2360.7,0.6301,0.4538,0.5345,230,24.9,1,1,,closed
EDGE-051460,JCT-FDR-0076-006,FUSE-XFMR-025323,FDR-0076,SUB-017,lateral_underground,1/0 AL,AB,0.081,427.7,0.6001,0.5125,0.5345,230,24.9,2,0,,closed
EDGE-051461,FUSE-XFMR-025323,XFMR-025323,FDR-0076,SUB-017,lateral_underground,1/0 AL,AB,0.459,2423.5,0.621,0.5146,0.5345,230,24.9,2,0,,closed
EDGE-051462,JCT-FDR-0076-006,FUSE-XFMR-025324,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.084,441.1,0.8192,0.4528,0.6985,150,24.9,2,1,,closed
EDGE-051463,FUSE-XFMR-025324,XFMR-025324,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.473,2499.8,0.8547,0.4531,0.6985,150,24.9,2,1,,closed
EDGE-051464,JCT-FDR-0076-006,FUSE-XFMR-025325,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.086,452.2,0.2736,0.4686,0.3655,340,24.9,2,1,,closed
EDGE-051465,FUSE-XFMR-025325,XFMR-025325,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.485,2562.6,0.2834,0.4167,0.3655,340,24.9,2,1,,closed
EDGE-051466,JCT-FDR-0076-006,FUSE-XFMR-025326,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.088,464.9,0.9677,0.4833,0.6985,150,24.9,1,1,,closed
EDGE-051467,FUSE-XFMR-025326,XFMR-025326,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.499,2634.5,0.9488,0.5326,0.6985,150,24.9,1,1,,closed
EDGE-051468,JCT-FDR-0076-006,FUSE-XFMR-025327,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AC,0.09,472.8,0.8116,0.4533,0.6985,150,24.9,2,0,,closed
EDGE-051469,FUSE-XFMR-025327,XFMR-025327,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AC,0.507,2679.3,0.8217,0.4999,0.6985,150,24.9,2,0,,closed
EDGE-051470,JCT-FDR-0076-006,FUSE-XFMR-025328,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.093,488.7,0.86,0.4984,0.6985,150,24.9,1,1,,closed
EDGE-051471,FUSE-XFMR-025328,XFMR-025328,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.524,2769.1,0.9588,0.4661,0.6985,150,24.9,1,1,,closed
EDGE-051472,JCT-FDR-0076-006,FUSE-XFMR-025329,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.094,495.8,1.5348,0.5325,1.007,100,24.9,2,1,,closed
EDGE-051473,FUSE-XFMR-025329,XFMR-025329,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.532,2809.5,1.4889,0.5243,1.007,100,24.9,2,1,,closed
EDGE-051474,JCT-FDR-0076-006,FUSE-XFMR-025330,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.096,507.7,0.6155,0.4582,0.5345,230,24.9,1,0,,closed
EDGE-051475,FUSE-XFMR-025330,XFMR-025330,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.545,2876.8,0.5569,0.4336,0.5345,230,24.9,1,0,,closed
EDGE-051476,JCT-FDR-0076-006,FUSE-XFMR-025331,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.098,518.0,1.4126,0.4627,1.007,100,24.9,2,1,,closed
EDGE-051477,FUSE-XFMR-025331,XFMR-025331,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.556,2935.2,1.3601,0.4751,1.007,100,24.9,2,1,,closed
EDGE-051478,JCT-FDR-0076-006,FUSE-XFMR-025332,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.101,533.8,1.4138,0.4984,1.007,100,24.9,1,1,,closed
EDGE-051479,FUSE-XFMR-025332,XFMR-025332,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.573,3024.9,1.4103,0.5434,1.007,100,24.9,1,1,,closed
EDGE-051480,JCT-FDR-0076-006,FUSE-XFMR-025333,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.102,540.9,0.5518,0.4401,0.5345,230,24.9,2,1,,closed
EDGE-051481,FUSE-XFMR-025333,XFMR-025333,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.581,3065.3,0.5625,0.4669,0.5345,230,24.9,2,1,,closed
EDGE-051482,JCT-FDR-0076-006,FUSE-XFMR-025334,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.105,555.2,0.271,0.4597,0.3655,340,24.9,1,1,,closed
EDGE-051483,FUSE-XFMR-025334,XFMR-025334,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.596,3146.1,0.3184,0.4296,0.3655,340,24.9,1,1,,closed
EDGE-051484,JCT-FDR-0076-006,FUSE-XFMR-025335,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.107,566.3,0.6141,0.466,0.5345,230,24.9,1,0,,closed
EDGE-051485,FUSE-XFMR-025335,XFMR-025335,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.608,3208.9,0.5548,0.4512,0.5345,230,24.9,1,0,,closed
EDGE-051486,JCT-FDR-0076-006,FUSE-XFMR-025336,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.11,580.5,0.295,0.4159,0.3655,340,24.9,2,1,,closed
EDGE-051487,FUSE-XFMR-025336,XFMR-025336,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.623,3289.7,0.3213,0.4745,0.3655,340,24.9,2,1,,closed
EDGE-051488,JCT-FDR-0076-006,FUSE-XFMR-025337,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.112,592.4,1.6466,0.5464,1.007,100,24.9,1,0,,closed
EDGE-051489,FUSE-XFMR-025337,XFMR-025337,FDR-0076,SUB-017,lateral_underground,#4 CU,A,0.636,3357.0,1.5646,0.4935,1.007,100,24.9,1,0,,closed
EDGE-051490,JCT-FDR-0076-006,FUSE-XFMR-025338,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.114,602.7,1.5097,0.4757,1.007,100,24.9,2,1,,closed
EDGE-051491,FUSE-XFMR-025338,XFMR-025338,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.647,3415.4,1.4976,0.5219,1.007,100,24.9,2,1,,closed
EDGE-051492,JCT-FDR-0076-006,FUSE-XFMR-025339,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.116,613.0,1.3595,0.4969,1.007,100,24.9,2,1,,closed
EDGE-051493,FUSE-XFMR-025339,XFMR-025339,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.658,3473.7,1.524,0.5593,1.007,100,24.9,2,1,,closed
EDGE-051494,JCT-FDR-0076-006,FUSE-XFMR-025340,FDR-0076,SUB-017,lateral_underground,#4 CU,B,0.118,625.7,1.3958,0.5453,1.007,100,24.9,1,0,,closed
EDGE-051495,FUSE-XFMR-025340,XFMR-025340,FDR-0076,SUB-017,lateral_underground,#4 CU,B,0.671,3545.5,1.51,0.5292,1.007,100,24.9,1,0,,closed
EDGE-051496,JCT-FDR-0076-006,FUSE-XFMR-025341,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.121,637.6,0.2803,0.4227,0.3655,340,24.9,1,1,,closed
EDGE-051497,FUSE-XFMR-025341,XFMR-025341,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.684,3612.8,0.2691,0.4098,0.3655,340,24.9,1,1,,closed
EDGE-051498,JCT-FDR-0076-006,FUSE-XFMR-025342,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.123,649.4,0.5567,0.5072,0.5345,230,24.9,3,1,,closed
EDGE-051499,FUSE-XFMR-025342,XFMR-025342,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.697,3680.2,0.5774,0.4989,0.5345,230,24.9,3,1,,closed
EDGE-051500,JCT-FDR-0076-006,FUSE-XFMR-025343,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.124,657.4,0.6085,0.491,0.5345,230,24.9,1,1,,closed
EDGE-051501,FUSE-XFMR-025343,XFMR-025343,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.705,3725.0,0.6217,0.5243,0.5345,230,24.9,1,1,,closed
EDGE-051502,JCT-FDR-0076-006,FUSE-XFMR-025344,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.127,669.2,0.2992,0.4238,0.3655,340,24.9,2,0,,closed
EDGE-051503,FUSE-XFMR-025344,XFMR-025344,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.718,3792.4,0.3206,0.4061,0.3655,340,24.9,2,0,,closed
EDGE-051504,JCT-FDR-0076-006,FUSE-XFMR-025345,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.129,679.5,0.644,0.4349,0.5345,230,24.9,1,1,,closed
EDGE-051505,FUSE-XFMR-025345,XFMR-025345,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.729,3850.7,0.6084,0.5141,0.5345,230,24.9,1,1,,closed
EDGE-051506,JCT-FDR-0076-006,FUSE-XFMR-025346,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.131,691.4,0.3103,0.4401,0.3655,340,24.9,1,0,,closed
EDGE-051507,FUSE-XFMR-025346,XFMR-025346,FDR-0076,SUB-017,lateral_underground,4/0 AL,A,0.742,3918.0,0.2803,0.4184,0.3655,340,24.9,1,0,,closed
EDGE-051508,JCT-FDR-0076-006,FUSE-XFMR-025347,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.133,702.5,0.5844,0.5185,0.5345,230,24.9,3,1,,closed
EDGE-051509,FUSE-XFMR-025347,XFMR-025347,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.754,3980.9,0.5727,0.5156,0.5345,230,24.9,3,1,,closed
EDGE-051510,JCT-FDR-0076-006,FUSE-XFMR-025348,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.136,716.8,0.6068,0.4585,0.5345,230,24.9,3,1,,closed
EDGE-051511,FUSE-XFMR-025348,XFMR-025348,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.769,4061.6,0.5997,0.4544,0.5345,230,24.9,3,1,,closed
EDGE-051512,JCT-FDR-0076-006,FUSE-XFMR-025349,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.138,727.1,0.9443,0.5289,0.6985,150,24.9,1,1,,closed
EDGE-051513,FUSE-XFMR-025349,XFMR-025349,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.78,4120.0,0.8346,0.5105,0.6985,150,24.9,1,1,,closed
EDGE-051514,JCT-FDR-0076-006,FUSE-XFMR-025350,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.14,739.7,0.279,0.4235,0.3655,340,24.9,1,1,,closed
EDGE-051515,FUSE-XFMR-025350,XFMR-025350,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.794,4191.8,0.2839,0.395,0.3655,340,24.9,1,1,,closed
EDGE-051516,JCT-FDR-0076-006,JCT-FDR-0076-007,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.94,4963.2,0.3062,0.428,0.3381,340,24.9,3,1,,closed
EDGE-051517,JCT-FDR-0076-007,FUSE-XFMR-025351,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.001,5.5,0.6161,0.4508,0.5345,230,24.9,2,1,,closed
EDGE-051518,FUSE-XFMR-025351,XFMR-025351,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.006,31.4,0.569,0.483,0.5345,230,24.9,2,1,,closed
EDGE-051519,JCT-FDR-0076-007,FUSE-XFMR-025352,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.003,14.3,0.6374,0.5215,0.5345,230,24.9,2,1,,closed
EDGE-051520,FUSE-XFMR-025352,XFMR-025352,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.015,80.8,0.5364,0.4998,0.5345,230,24.9,2,1,,closed
EDGE-051521,JCT-FDR-0076-007,FUSE-XFMR-025353,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.004,23.0,0.9578,0.5342,0.6985,150,24.9,2,0,,closed
EDGE-051522,FUSE-XFMR-025353,XFMR-025353,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.025,130.2,0.9552,0.4598,0.6985,150,24.9,2,0,,closed
EDGE-051523,JCT-FDR-0076-007,FUSE-XFMR-025354,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.007,36.4,0.3259,0.4201,0.3655,340,24.9,3,0,,closed
EDGE-051524,FUSE-XFMR-025354,XFMR-025354,FDR-0076,SUB-017,lateral_underground,4/0 AL,ABC,0.039,206.4,0.3048,0.4055,0.3655,340,24.9,3,0,,closed
EDGE-051525,JCT-FDR-0076-007,FUSE-XFMR-025355,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.009,46.7,1.5574,0.5321,1.007,100,24.9,2,1,,closed
EDGE-051526,FUSE-XFMR-025355,XFMR-025355,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.05,264.8,1.4949,0.463,1.007,100,24.9,2,1,,closed
EDGE-051527,JCT-FDR-0076-007,FUSE-XFMR-025356,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.011,58.6,1.5942,0.5438,1.007,100,24.9,1,1,,closed
EDGE-051528,FUSE-XFMR-025356,XFMR-025356,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.063,332.1,1.6494,0.5483,1.007,100,24.9,1,1,,closed
EDGE-051529,JCT-FDR-0076-007,FUSE-XFMR-025357,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.014,73.7,0.815,0.5062,0.6985,150,24.9,2,1,,closed
EDGE-051530,FUSE-XFMR-025357,XFMR-025357,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.079,417.4,0.9713,0.481,0.6985,150,24.9,2,1,,closed
EDGE-051531,JCT-FDR-0076-007,FUSE-XFMR-025358,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.015,81.6,0.956,0.5101,0.6985,150,24.9,1,0,,closed
EDGE-051532,FUSE-XFMR-025358,XFMR-025358,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.088,462.3,0.8493,0.4739,0.6985,150,24.9,1,0,,closed
EDGE-051533,JCT-FDR-0076-007,FUSE-XFMR-025359,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.018,94.2,0.5589,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-051534,FUSE-XFMR-025359,XFMR-025359,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.101,534.1,0.5875,0.4354,0.5345,230,24.9,2,1,,closed
EDGE-051535,JCT-FDR-0076-007,FUSE-XFMR-025360,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.02,103.8,0.2802,0.445,0.3655,340,24.9,1,0,,closed
EDGE-051536,FUSE-XFMR-025360,XFMR-025360,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.111,587.9,0.3074,0.4356,0.3655,340,24.9,1,0,,closed
EDGE-051537,JCT-FDR-0076-007,FUSE-XFMR-025361,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.022,115.6,0.8137,0.481,0.6985,150,24.9,2,1,,closed
EDGE-051538,FUSE-XFMR-025361,XFMR-025361,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.124,655.2,0.9521,0.5443,0.6985,150,24.9,2,1,,closed
EDGE-051539,JCT-FDR-0076-007,FUSE-XFMR-025362,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.024,127.5,0.6218,0.4935,0.5345,230,24.9,1,1,,closed
EDGE-051540,FUSE-XFMR-025362,XFMR-025362,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.137,722.6,0.5821,0.5156,0.5345,230,24.9,1,1,,closed
EDGE-051541,JCT-FDR-0076-007,FUSE-XFMR-025363,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.027,141.8,1.4125,0.4709,1.007,100,24.9,1,1,,closed
EDGE-051542,FUSE-XFMR-025363,XFMR-025363,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.152,803.4,1.5624,0.5518,1.007,100,24.9,1,1,,closed
EDGE-051543,JCT-FDR-0076-007,FUSE-XFMR-025364,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.028,148.9,0.9007,0.4996,0.6985,150,24.9,1,1,,closed
EDGE-051544,FUSE-XFMR-025364,XFMR-025364,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.16,843.7,0.8708,0.4699,0.6985,150,24.9,1,1,,closed
EDGE-051545,JCT-FDR-0076-007,FUSE-XFMR-025365,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.031,162.4,0.8122,0.5126,0.6985,150,24.9,1,1,,closed
EDGE-051546,FUSE-XFMR-025365,XFMR-025365,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.174,920.0,0.85,0.4778,0.6985,150,24.9,1,1,,closed
EDGE-051547,JCT-FDR-0076-007,FUSE-XFMR-025366,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.033,175.0,1.4172,0.5592,1.007,100,24.9,3,1,,closed
EDGE-051548,FUSE-XFMR-025366,XFMR-025366,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.188,991.8,1.3606,0.4624,1.007,100,24.9,3,1,,closed
EDGE-051549,JCT-FDR-0076-007,FUSE-XFMR-025367,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.035,184.5,0.8274,0.5444,0.6985,150,24.9,3,1,,closed
EDGE-051550,FUSE-XFMR-025367,XFMR-025367,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.198,1045.7,0.9735,0.528,0.6985,150,24.9,3,1,,closed
EDGE-051551,JCT-FDR-0076-007,FUSE-XFMR-025368,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.037,198.0,0.2928,0.4598,0.3655,340,24.9,1,0,,closed
EDGE-051552,FUSE-XFMR-025368,XFMR-025368,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.212,1122.0,0.2944,0.4584,0.3655,340,24.9,1,0,,closed
EDGE-051553,JCT-FDR-0076-007,FUSE-XFMR-025369,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.04,210.7,1.5678,0.4702,1.007,100,24.9,1,1,,closed
EDGE-051554,FUSE-XFMR-025369,XFMR-025369,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.226,1193.8,1.6145,0.4649,1.007,100,24.9,1,1,,closed
EDGE-051555,JCT-FDR-0076-007,FUSE-XFMR-025370,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.042,220.2,1.3611,0.5009,1.007,100,24.9,1,1,,closed
EDGE-051556,FUSE-XFMR-025370,XFMR-025370,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.236,1247.7,1.426,0.4634,1.007,100,24.9,1,1,,closed
EDGE-051557,JCT-FDR-0076-007,FUSE-XFMR-025371,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.044,230.5,0.851,0.469,0.6985,150,24.9,3,1,,closed
EDGE-051558,FUSE-XFMR-025371,XFMR-025371,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.247,1306.0,0.9589,0.5158,0.6985,150,24.9,3,1,,closed
EDGE-051559,JCT-FDR-0076-007,FUSE-XFMR-025372,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.046,244.7,0.2926,0.4483,0.3655,340,24.9,3,1,,closed
EDGE-051560,FUSE-XFMR-025372,XFMR-025372,FDR-0076,SUB-017,lateral_overhead,4/0 AL,ABC,0.263,1386.8,0.2995,0.443,0.3655,340,24.9,3,1,,closed
EDGE-051561,JCT-FDR-0076-007,FUSE-XFMR-025373,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.048,255.0,0.9618,0.5411,0.6985,150,24.9,2,1,,closed
EDGE-051562,FUSE-XFMR-025373,XFMR-025373,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AC,0.274,1445.1,0.8695,0.5053,0.6985,150,24.9,2,1,,closed
EDGE-051563,JCT-FDR-0076-007,FUSE-XFMR-025374,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.05,264.5,0.2903,0.4453,0.3655,340,24.9,2,1,,closed
EDGE-051564,FUSE-XFMR-025374,XFMR-025374,FDR-0076,SUB-017,lateral_overhead,4/0 AL,BC,0.284,1499.0,0.301,0.3956,0.3655,340,24.9,2,1,,closed
EDGE-051565,JCT-FDR-0076-007,FUSE-XFMR-025375,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.053,278.8,0.8316,0.4935,0.6985,150,24.9,1,0,,closed
EDGE-051566,FUSE-XFMR-025375,XFMR-025375,FDR-0076,SUB-017,lateral_underground,#2 ACSR,B,0.299,1579.8,0.924,0.4988,0.6985,150,24.9,1,0,,closed
EDGE-051567,JCT-FDR-0076-007,FUSE-XFMR-025376,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.055,289.1,0.9765,0.5091,0.6985,150,24.9,1,0,,closed
EDGE-051568,FUSE-XFMR-025376,XFMR-025376,FDR-0076,SUB-017,lateral_underground,#2 ACSR,C,0.31,1638.1,0.9326,0.483,0.6985,150,24.9,1,0,,closed
EDGE-051569,JCT-FDR-0076-007,FUSE-XFMR-025377,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.057,301.8,0.8499,0.4841,0.6985,150,24.9,2,1,,closed
EDGE-051570,FUSE-XFMR-025377,XFMR-025377,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.324,1709.9,0.8255,0.455,0.6985,150,24.9,2,1,,closed
EDGE-051571,JCT-FDR-0076-007,FUSE-XFMR-025378,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.059,312.8,0.3037,0.4299,0.3655,340,24.9,1,1,,closed
EDGE-051572,FUSE-XFMR-025378,XFMR-025378,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.336,1772.8,0.2949,0.465,0.3655,340,24.9,1,1,,closed
EDGE-051573,JCT-FDR-0076-007,FUSE-XFMR-025379,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.061,324.7,0.299,0.4707,0.3655,340,24.9,2,0,,closed
EDGE-051574,FUSE-XFMR-025379,XFMR-025379,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.348,1840.1,0.274,0.4283,0.3655,340,24.9,2,0,,closed
EDGE-051575,JCT-FDR-0076-007,FUSE-XFMR-025380,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.063,334.2,0.6483,0.4738,0.5345,230,24.9,1,1,,closed
EDGE-051576,FUSE-XFMR-025380,XFMR-025380,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.359,1893.9,0.6125,0.48,0.5345,230,24.9,1,1,,closed
EDGE-051577,JCT-FDR-0076-007,FUSE-XFMR-025381,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.066,347.7,1.5044,0.5264,1.007,100,24.9,1,1,,closed
EDGE-051578,FUSE-XFMR-025381,XFMR-025381,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.373,1970.2,1.5052,0.5099,1.007,100,24.9,1,1,,closed
EDGE-051579,JCT-FDR-0076-007,FUSE-XFMR-025382,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.068,359.6,1.4777,0.5296,1.007,100,24.9,1,1,,closed
EDGE-051580,FUSE-XFMR-025382,XFMR-025382,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.386,2037.6,1.5738,0.5202,1.007,100,24.9,1,1,,closed
EDGE-051581,JCT-FDR-0076-007,FUSE-XFMR-025383,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AC,0.07,369.1,0.9403,0.4572,0.6985,150,24.9,2,0,,closed
EDGE-051582,FUSE-XFMR-025383,XFMR-025383,FDR-0076,SUB-017,lateral_underground,#2 ACSR,AC,0.396,2091.4,0.9214,0.469,0.6985,150,24.9,2,0,,closed
EDGE-051583,JCT-FDR-0076-007,FUSE-XFMR-025384,FDR-0076,SUB-017,lateral_underground,#4 CU,AB,0.072,381.7,1.4341,0.5245,1.007,100,24.9,2,0,,closed
EDGE-051584,FUSE-XFMR-025384,XFMR-025384,FDR-0076,SUB-017,lateral_underground,#4 CU,AB,0.41,2163.2,1.5223,0.5583,1.007,100,24.9,2,0,,closed
EDGE-051585,JCT-FDR-0076-007,FUSE-XFMR-025385,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.074,391.2,0.2945,0.4129,0.3655,340,24.9,2,1,,closed
EDGE-051586,FUSE-XFMR-025385,XFMR-025385,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.42,2217.1,0.3108,0.4723,0.3655,340,24.9,2,1,,closed
EDGE-051587,JCT-FDR-0076-007,FUSE-XFMR-025386,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.077,405.5,0.6213,0.4747,0.5345,230,24.9,1,1,,closed
EDGE-051588,FUSE-XFMR-025386,XFMR-025386,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.435,2297.9,0.5956,0.5108,0.5345,230,24.9,1,1,,closed
EDGE-051589,JCT-FDR-0076-007,FUSE-XFMR-025387,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.079,415.8,0.6096,0.4707,0.5345,230,24.9,3,0,,closed
EDGE-051590,FUSE-XFMR-025387,XFMR-025387,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.446,2356.2,0.5624,0.4572,0.5345,230,24.9,3,0,,closed
EDGE-051591,JCT-FDR-0076-007,FUSE-XFMR-025388,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.081,425.3,1.5542,0.5616,1.007,100,24.9,2,1,,closed
EDGE-051592,FUSE-XFMR-025388,XFMR-025388,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.456,2410.1,1.5656,0.5264,1.007,100,24.9,2,1,,closed
EDGE-051593,JCT-FDR-0076-007,FUSE-XFMR-025389,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.083,438.8,0.9803,0.4729,0.6985,150,24.9,1,1,,closed
EDGE-051594,FUSE-XFMR-025389,XFMR-025389,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.471,2486.4,0.8224,0.5444,0.6985,150,24.9,1,1,,closed
EDGE-051595,JCT-FDR-0076-007,FUSE-XFMR-025390,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.085,449.9,0.6031,0.4841,0.5345,230,24.9,2,1,,closed
EDGE-051596,FUSE-XFMR-025390,XFMR-025390,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.483,2549.2,0.5498,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-051597,JCT-FDR-0076-007,FUSE-XFMR-025391,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.088,464.1,1.6511,0.5058,1.007,100,24.9,2,1,,closed
EDGE-051598,FUSE-XFMR-025391,XFMR-025391,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.498,2630.0,1.4585,0.4988,1.007,100,24.9,2,1,,closed
EDGE-051599,JCT-FDR-0076-007,FUSE-XFMR-025392,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.09,476.8,0.8305,0.5011,0.6985,150,24.9,3,0,,closed
EDGE-051600,FUSE-XFMR-025392,XFMR-025392,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.512,2701.8,0.8767,0.4533,0.6985,150,24.9,3,0,,closed
EDGE-051601,JCT-FDR-0076-007,FUSE-XFMR-025393,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.092,486.3,1.455,0.4626,1.007,100,24.9,1,1,,closed
EDGE-051602,FUSE-XFMR-025393,XFMR-025393,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.522,2755.6,1.5558,0.4853,1.007,100,24.9,1,1,,closed
EDGE-051603,JCT-FDR-0076-007,FUSE-XFMR-025394,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.094,494.2,0.2827,0.4707,0.3655,340,24.9,1,1,,closed
EDGE-051604,FUSE-XFMR-025394,XFMR-025394,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.53,2800.5,0.2951,0.4232,0.3655,340,24.9,1,1,,closed
EDGE-051605,JCT-FDR-0076-007,FUSE-XFMR-025395,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.096,508.5,0.9034,0.4851,0.6985,150,24.9,1,1,,closed
EDGE-051606,FUSE-XFMR-025395,XFMR-025395,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.546,2881.3,0.886,0.495,0.6985,150,24.9,1,1,,closed
EDGE-051607,JCT-FDR-0076-007,FUSE-XFMR-025396,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.098,519.6,1.3908,0.5255,1.007,100,24.9,2,1,,closed
EDGE-051608,FUSE-XFMR-025396,XFMR-025396,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.558,2944.1,1.5317,0.4781,1.007,100,24.9,2,1,,closed
EDGE-051609,JCT-FDR-0076-007,FUSE-XFMR-025397,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.101,533.8,1.618,0.4839,1.007,100,24.9,1,1,,closed
EDGE-051610,FUSE-XFMR-025397,XFMR-025397,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.573,3024.9,1.4085,0.5543,1.007,100,24.9,1,1,,closed
EDGE-051611,JCT-FDR-0076-007,FUSE-XFMR-025398,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.102,540.1,0.5346,0.4936,0.5345,230,24.9,3,1,,closed
EDGE-051612,FUSE-XFMR-025398,XFMR-025398,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.58,3060.8,0.5793,0.4981,0.5345,230,24.9,3,1,,closed
EDGE-051613,JCT-FDR-0076-007,FUSE-XFMR-025399,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.105,553.6,0.5405,0.5188,0.5345,230,24.9,1,1,,closed
EDGE-051614,FUSE-XFMR-025399,XFMR-025399,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.594,3137.1,0.5592,0.5174,0.5345,230,24.9,1,1,,closed
EDGE-051615,JCT-FDR-0076-007,FUSE-XFMR-025400,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.107,567.1,1.5123,0.4918,1.007,100,24.9,2,1,,closed
EDGE-051616,FUSE-XFMR-025400,XFMR-025400,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.609,3213.4,1.3929,0.5525,1.007,100,24.9,2,1,,closed
EDGE-051617,JCT-FDR-0076-007,FUSE-XFMR-025401,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.109,575.8,1.5348,0.5155,1.007,100,24.9,2,1,,closed
EDGE-051618,FUSE-XFMR-025401,XFMR-025401,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.618,3262.8,1.6282,0.5225,1.007,100,24.9,2,1,,closed
EDGE-051619,JCT-FDR-0076-007,FUSE-XFMR-025402,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.112,589.2,0.6013,0.5059,0.5345,230,24.9,1,1,,closed
EDGE-051620,FUSE-XFMR-025402,XFMR-025402,FDR-0076,SUB-017,lateral_overhead,1/0 AL,C,0.632,3339.1,0.6282,0.4686,0.5345,230,24.9,1,1,,closed
EDGE-051621,JCT-FDR-0076-007,FUSE-XFMR-025403,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.113,598.0,0.3258,0.4712,0.3655,340,24.9,2,0,,closed
EDGE-051622,FUSE-XFMR-025403,XFMR-025403,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.642,3388.4,0.296,0.4284,0.3655,340,24.9,2,0,,closed
EDGE-051623,JCT-FDR-0076-007,FUSE-XFMR-025404,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.116,614.6,0.6484,0.472,0.5345,230,24.9,3,1,,closed
EDGE-051624,FUSE-XFMR-025404,XFMR-025404,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.66,3482.7,0.638,0.5151,0.5345,230,24.9,3,1,,closed
EDGE-051625,JCT-FDR-0076-007,FUSE-XFMR-025405,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.118,625.7,0.3203,0.3954,0.3655,340,24.9,1,1,,closed
EDGE-051626,FUSE-XFMR-025405,XFMR-025405,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.671,3545.5,0.2788,0.4246,0.3655,340,24.9,1,1,,closed
EDGE-051627,JCT-FDR-0076-007,FUSE-XFMR-025406,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.12,632.8,0.3021,0.4706,0.3655,340,24.9,2,1,,closed
EDGE-051628,FUSE-XFMR-025406,XFMR-025406,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.679,3585.9,0.3007,0.4298,0.3655,340,24.9,2,1,,closed
EDGE-051629,JCT-FDR-0076-007,FUSE-XFMR-025407,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.122,644.7,0.3116,0.3945,0.3655,340,24.9,2,1,,closed
EDGE-051630,FUSE-XFMR-025407,XFMR-025407,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.692,3653.2,0.3155,0.4559,0.3655,340,24.9,2,1,,closed
EDGE-051631,JCT-FDR-0076-007,FUSE-XFMR-025408,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.125,658.9,1.4842,0.5243,1.007,100,24.9,2,1,,closed
EDGE-051632,FUSE-XFMR-025408,XFMR-025408,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.707,3734.0,1.4013,0.4725,1.007,100,24.9,2,1,,closed
EDGE-051633,JCT-FDR-0076-007,FUSE-XFMR-025409,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.127,670.8,0.3123,0.4024,0.3655,340,24.9,2,0,,closed
EDGE-051634,FUSE-XFMR-025409,XFMR-025409,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.72,3801.3,0.3214,0.4089,0.3655,340,24.9,2,0,,closed
EDGE-051635,JCT-FDR-0076-007,FUSE-XFMR-025410,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.13,684.3,0.3013,0.4682,0.3655,340,24.9,1,1,,closed
EDGE-051636,FUSE-XFMR-025410,XFMR-025410,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.734,3877.6,0.273,0.3989,0.3655,340,24.9,1,1,,closed
EDGE-051637,JCT-FDR-0076-007,FUSE-XFMR-025411,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.131,692.2,1.553,0.5447,1.007,100,24.9,1,1,,closed
EDGE-051638,FUSE-XFMR-025411,XFMR-025411,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.743,3922.5,1.5286,0.4793,1.007,100,24.9,1,1,,closed
EDGE-051639,JCT-FDR-0076-007,FUSE-XFMR-025412,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.134,704.9,0.9686,0.4644,0.6985,150,24.9,3,1,,closed
EDGE-051640,FUSE-XFMR-025412,XFMR-025412,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.756,3994.3,0.9527,0.5495,0.6985,150,24.9,3,1,,closed
EDGE-051641,JCT-FDR-0076-007,FUSE-XFMR-025413,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.135,714.4,1.4306,0.5163,1.007,100,24.9,3,1,,closed
EDGE-051642,FUSE-XFMR-025413,XFMR-025413,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.767,4048.2,1.4974,0.4965,1.007,100,24.9,3,1,,closed
EDGE-051643,JCT-FDR-0076-007,FUSE-XFMR-025414,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.138,727.1,0.97,0.514,0.6985,150,24.9,1,1,,closed
EDGE-051644,FUSE-XFMR-025414,XFMR-025414,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.78,4120.0,0.9418,0.518,0.6985,150,24.9,1,1,,closed
EDGE-051645,JCT-FDR-0076-007,FUSE-XFMR-025415,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.14,739.7,0.3206,0.4145,0.3655,340,24.9,1,1,,closed
EDGE-051646,FUSE-XFMR-025415,XFMR-025415,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.794,4191.8,0.2802,0.4103,0.3655,340,24.9,1,1,,closed
EDGE-051647,JCT-FDR-0076-007,JCT-FDR-0076-008,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.95,5016.0,0.2853,0.4259,0.3522,340,24.9,3,1,,closed
EDGE-051648,JCT-FDR-0076-008,FUSE-XFMR-025416,FDR-0076,SUB-017,lateral_underground,#4 CU,B,0.002,9.5,1.567,0.5085,1.007,100,24.9,1,0,,closed
EDGE-051649,FUSE-XFMR-025416,XFMR-025416,FDR-0076,SUB-017,lateral_underground,#4 CU,B,0.01,53.9,1.3968,0.543,1.007,100,24.9,1,0,,closed
EDGE-051650,JCT-FDR-0076-008,FUSE-XFMR-025417,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.002,10.3,0.3169,0.4663,0.3655,340,24.9,1,1,,closed
EDGE-051651,FUSE-XFMR-025417,XFMR-025417,FDR-0076,SUB-017,lateral_overhead,4/0 AL,C,0.011,58.3,0.2682,0.4769,0.3655,340,24.9,1,1,,closed
EDGE-051652,JCT-FDR-0076-008,FUSE-XFMR-025418,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.004,22.2,0.5772,0.4366,0.5345,230,24.9,1,1,,closed
EDGE-051653,FUSE-XFMR-025418,XFMR-025418,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.024,125.7,0.6101,0.4679,0.5345,230,24.9,1,1,,closed
EDGE-051654,JCT-FDR-0076-008,FUSE-XFMR-025419,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.006,33.3,0.3195,0.4127,0.3655,340,24.9,2,1,,closed
EDGE-051655,FUSE-XFMR-025419,XFMR-025419,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AB,0.036,188.5,0.2785,0.4773,0.3655,340,24.9,2,1,,closed
EDGE-051656,JCT-FDR-0076-008,FUSE-XFMR-025420,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.009,47.5,0.8137,0.5191,0.6985,150,24.9,1,1,,closed
EDGE-051657,FUSE-XFMR-025420,XFMR-025420,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,A,0.051,269.3,0.853,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-051658,JCT-FDR-0076-008,FUSE-XFMR-025421,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.012,61.0,0.5821,0.435,0.5345,230,24.9,2,1,,closed
EDGE-051659,FUSE-XFMR-025421,XFMR-025421,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AC,0.065,345.6,0.5329,0.4506,0.5345,230,24.9,2,1,,closed
EDGE-051660,JCT-FDR-0076-008,FUSE-XFMR-025422,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.014,72.9,0.875,0.4767,0.6985,150,24.9,1,1,,closed
EDGE-051661,FUSE-XFMR-025422,XFMR-025422,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,C,0.078,412.9,0.8258,0.4677,0.6985,150,24.9,1,1,,closed
EDGE-051662,JCT-FDR-0076-008,FUSE-XFMR-025423,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.015,79.2,0.8103,0.5166,0.6985,150,24.9,3,0,,closed
EDGE-051663,FUSE-XFMR-025423,XFMR-025423,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.085,448.8,0.8387,0.5343,0.6985,150,24.9,3,0,,closed
EDGE-051664,JCT-FDR-0076-008,FUSE-XFMR-025424,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.018,92.7,1.6414,0.5361,1.007,100,24.9,2,1,,closed
EDGE-051665,FUSE-XFMR-025424,XFMR-025424,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.099,525.1,1.5448,0.4646,1.007,100,24.9,2,1,,closed
EDGE-051666,JCT-FDR-0076-008,FUSE-XFMR-025425,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.02,106.1,0.5722,0.4861,0.5345,230,24.9,1,1,,closed
EDGE-051667,FUSE-XFMR-025425,XFMR-025425,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.114,601.4,0.594,0.5199,0.5345,230,24.9,1,1,,closed
EDGE-051668,JCT-FDR-0076-008,FUSE-XFMR-025426,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.022,117.2,0.6307,0.4439,0.5345,230,24.9,1,1,,closed
EDGE-051669,FUSE-XFMR-025426,XFMR-025426,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.126,664.2,0.586,0.4849,0.5345,230,24.9,1,1,,closed
EDGE-051670,JCT-FDR-0076-008,FUSE-XFMR-025427,FDR-0076,SUB-017,lateral_underground,#4 CU,AC,0.024,127.5,1.4154,0.4806,1.007,100,24.9,2,0,,closed
EDGE-051671,FUSE-XFMR-025427,XFMR-025427,FDR-0076,SUB-017,lateral_underground,#4 CU,AC,0.137,722.6,1.489,0.503,1.007,100,24.9,2,0,,closed
EDGE-051672,JCT-FDR-0076-008,FUSE-XFMR-025428,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.027,141.0,0.6138,0.5093,0.5345,230,24.9,1,1,,closed
EDGE-051673,FUSE-XFMR-025428,XFMR-025428,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.151,798.9,0.5877,0.4542,0.5345,230,24.9,1,1,,closed
EDGE-051674,JCT-FDR-0076-008,FUSE-XFMR-025429,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.029,152.1,0.6059,0.4796,0.5345,230,24.9,3,0,,closed
EDGE-051675,FUSE-XFMR-025429,XFMR-025429,FDR-0076,SUB-017,lateral_underground,1/0 AL,ABC,0.163,861.7,0.6361,0.4733,0.5345,230,24.9,3,0,,closed
