edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-051676,JCT-FDR-0076-008,FUSE-XFMR-025430,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.031,164.7,0.2934,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-051677,FUSE-XFMR-025430,XFMR-025430,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.177,933.5,0.2946,0.3932,0.3655,340,24.9,2,1,,closed
EDGE-051678,JCT-FDR-0076-008,FUSE-XFMR-025431,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.033,174.2,1.3872,0.4765,1.007,100,24.9,2,1,,closed
EDGE-051679,FUSE-XFMR-025431,XFMR-025431,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.187,987.4,1.5474,0.5079,1.007,100,24.9,2,1,,closed
EDGE-051680,JCT-FDR-0076-008,FUSE-XFMR-025432,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.035,183.0,0.3132,0.4336,0.3655,340,24.9,1,1,,closed
EDGE-051681,FUSE-XFMR-025432,XFMR-025432,FDR-0076,SUB-017,lateral_overhead,4/0 AL,A,0.196,1036.7,0.2676,0.452,0.3655,340,24.9,1,1,,closed
EDGE-051682,JCT-FDR-0076-008,FUSE-XFMR-025433,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.037,197.2,1.5928,0.5426,1.007,100,24.9,1,1,,closed
EDGE-051683,FUSE-XFMR-025433,XFMR-025433,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.212,1117.5,1.5509,0.5615,1.007,100,24.9,1,1,,closed
EDGE-051684,JCT-FDR-0076-008,FUSE-XFMR-025434,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.04,209.1,0.2985,0.4672,0.3655,340,24.9,1,1,,closed
EDGE-051685,FUSE-XFMR-025434,XFMR-025434,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.224,1184.8,0.3003,0.4772,0.3655,340,24.9,1,1,,closed
EDGE-051686,JCT-FDR-0076-008,FUSE-XFMR-025435,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.041,217.8,0.3208,0.4069,0.3655,340,24.9,2,1,,closed
EDGE-051687,FUSE-XFMR-025435,XFMR-025435,FDR-0076,SUB-017,lateral_overhead,4/0 AL,AC,0.234,1234.2,0.2795,0.444,0.3655,340,24.9,2,1,,closed
EDGE-051688,JCT-FDR-0076-008,FUSE-XFMR-025436,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.044,232.8,0.8276,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-051689,FUSE-XFMR-025436,XFMR-025436,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.25,1319.5,0.9133,0.4541,0.6985,150,24.9,1,1,,closed
EDGE-051690,JCT-FDR-0076-008,FUSE-XFMR-025437,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.046,244.7,0.612,0.452,0.5345,230,24.9,2,0,,closed
EDGE-051691,FUSE-XFMR-025437,XFMR-025437,FDR-0076,SUB-017,lateral_underground,1/0 AL,BC,0.263,1386.8,0.6211,0.45,0.5345,230,24.9,2,0,,closed
EDGE-051692,JCT-FDR-0076-008,FUSE-XFMR-025438,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.048,255.8,1.6032,0.5378,1.007,100,24.9,2,1,,closed
EDGE-051693,FUSE-XFMR-025438,XFMR-025438,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.275,1449.6,1.4406,0.4705,1.007,100,24.9,2,1,,closed
EDGE-051694,JCT-FDR-0076-008,FUSE-XFMR-025439,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.05,263.7,0.3088,0.4189,0.3655,340,24.9,1,0,,closed
EDGE-051695,FUSE-XFMR-025439,XFMR-025439,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.283,1494.5,0.2875,0.4283,0.3655,340,24.9,1,0,,closed
EDGE-051696,JCT-FDR-0076-008,FUSE-XFMR-025440,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.052,276.4,0.8682,0.5231,0.6985,150,24.9,2,0,,closed
EDGE-051697,FUSE-XFMR-025440,XFMR-025440,FDR-0076,SUB-017,lateral_underground,#2 ACSR,BC,0.297,1566.3,0.8918,0.5454,0.6985,150,24.9,2,0,,closed
EDGE-051698,JCT-FDR-0076-008,FUSE-XFMR-025441,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.054,287.5,0.2795,0.391,0.3655,340,24.9,1,1,,closed
EDGE-051699,FUSE-XFMR-025441,XFMR-025441,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.309,1629.1,0.308,0.4465,0.3655,340,24.9,1,1,,closed
EDGE-051700,JCT-FDR-0076-008,FUSE-XFMR-025442,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.057,298.6,0.5769,0.4339,0.5345,230,24.9,1,0,,closed
EDGE-051701,FUSE-XFMR-025442,XFMR-025442,FDR-0076,SUB-017,lateral_underground,1/0 AL,C,0.32,1692.0,0.6289,0.4666,0.5345,230,24.9,1,0,,closed
EDGE-051702,JCT-FDR-0076-008,FUSE-XFMR-025443,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.059,311.3,0.8322,0.4567,0.6985,150,24.9,3,1,,closed
EDGE-051703,FUSE-XFMR-025443,XFMR-025443,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.334,1763.8,0.8504,0.5518,0.6985,150,24.9,3,1,,closed
EDGE-051704,JCT-FDR-0076-008,FUSE-XFMR-025444,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.061,324.7,0.6418,0.4369,0.5345,230,24.9,3,1,,closed
EDGE-051705,FUSE-XFMR-025444,XFMR-025444,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.348,1840.1,0.5863,0.4795,0.5345,230,24.9,3,1,,closed
EDGE-051706,JCT-FDR-0076-008,FUSE-XFMR-025445,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.064,336.6,0.8336,0.4648,0.6985,150,24.9,1,1,,closed
EDGE-051707,FUSE-XFMR-025445,XFMR-025445,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.361,1907.4,0.8749,0.4623,0.6985,150,24.9,1,1,,closed
EDGE-051708,JCT-FDR-0076-008,FUSE-XFMR-025446,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.065,344.5,0.8529,0.5149,0.6985,150,24.9,3,1,,closed
EDGE-051709,FUSE-XFMR-025446,XFMR-025446,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,ABC,0.37,1952.3,0.8619,0.4833,0.6985,150,24.9,3,1,,closed
EDGE-051710,JCT-FDR-0076-008,FUSE-XFMR-025447,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.068,357.2,0.5839,0.5122,0.5345,230,24.9,1,0,,closed
EDGE-051711,FUSE-XFMR-025447,XFMR-025447,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.383,2024.1,0.6344,0.485,0.5345,230,24.9,1,0,,closed
EDGE-051712,JCT-FDR-0076-008,FUSE-XFMR-025448,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.07,370.7,0.2775,0.3937,0.3655,340,24.9,1,0,,closed
EDGE-051713,FUSE-XFMR-025448,XFMR-025448,FDR-0076,SUB-017,lateral_underground,4/0 AL,B,0.398,2100.4,0.2902,0.4675,0.3655,340,24.9,1,0,,closed
EDGE-051714,JCT-FDR-0076-008,FUSE-XFMR-025449,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.072,378.6,1.6004,0.4711,1.007,100,24.9,2,1,,closed
EDGE-051715,FUSE-XFMR-025449,XFMR-025449,FDR-0076,SUB-017,lateral_overhead,#4 CU,AC,0.406,2145.3,1.4389,0.5177,1.007,100,24.9,2,1,,closed
EDGE-051716,JCT-FDR-0076-008,FUSE-XFMR-025450,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.074,392.0,0.5879,0.4952,0.5345,230,24.9,2,0,,closed
EDGE-051717,FUSE-XFMR-025450,XFMR-025450,FDR-0076,SUB-017,lateral_underground,1/0 AL,AC,0.421,2221.6,0.6493,0.4914,0.5345,230,24.9,2,0,,closed
EDGE-051718,JCT-FDR-0076-008,FUSE-XFMR-025451,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.076,403.1,0.8945,0.5293,0.6985,150,24.9,2,1,,closed
EDGE-051719,FUSE-XFMR-025451,XFMR-025451,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.433,2284.4,0.9821,0.4972,0.6985,150,24.9,2,1,,closed
EDGE-051720,JCT-FDR-0076-008,FUSE-XFMR-025452,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.079,415.8,0.8974,0.4697,0.6985,150,24.9,2,1,,closed
EDGE-051721,FUSE-XFMR-025452,XFMR-025452,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,AB,0.446,2356.2,0.8157,0.4861,0.6985,150,24.9,2,1,,closed
EDGE-051722,JCT-FDR-0076-008,FUSE-XFMR-025453,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.081,428.5,1.5593,0.4982,1.007,100,24.9,1,1,,closed
EDGE-051723,FUSE-XFMR-025453,XFMR-025453,FDR-0076,SUB-017,lateral_overhead,#4 CU,B,0.46,2428.0,1.3632,0.4643,1.007,100,24.9,1,1,,closed
EDGE-051724,JCT-FDR-0076-008,FUSE-XFMR-025454,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.083,436.4,1.6436,0.4674,1.007,100,24.9,2,1,,closed
EDGE-051725,FUSE-XFMR-025454,XFMR-025454,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.468,2472.9,1.6322,0.4788,1.007,100,24.9,2,1,,closed
EDGE-051726,JCT-FDR-0076-008,FUSE-XFMR-025455,FDR-0076,SUB-017,lateral_underground,#2 ACSR,A,0.085,451.4,0.9348,0.5407,0.6985,150,24.9,1,0,,closed
EDGE-051727,FUSE-XFMR-025455,XFMR-025455,FDR-0076,SUB-017,lateral_underground,#2 ACSR,A,0.484,2558.2,0.9212,0.4612,0.6985,150,24.9,1,0,,closed
EDGE-051728,JCT-FDR-0076-008,FUSE-XFMR-025456,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.087,460.2,0.6094,0.4982,0.5345,230,24.9,1,0,,closed
EDGE-051729,FUSE-XFMR-025456,XFMR-025456,FDR-0076,SUB-017,lateral_underground,1/0 AL,B,0.494,2607.5,0.5938,0.445,0.5345,230,24.9,1,0,,closed
EDGE-051730,JCT-FDR-0076-008,FUSE-XFMR-025457,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.09,472.8,0.5796,0.4851,0.5345,230,24.9,1,1,,closed
EDGE-051731,FUSE-XFMR-025457,XFMR-025457,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.507,2679.3,0.6226,0.5162,0.5345,230,24.9,1,1,,closed
EDGE-051732,JCT-FDR-0076-008,FUSE-XFMR-025458,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.092,484.7,0.5456,0.4547,0.5345,230,24.9,1,0,,closed
EDGE-051733,FUSE-XFMR-025458,XFMR-025458,FDR-0076,SUB-017,lateral_underground,1/0 AL,A,0.52,2746.7,0.6463,0.5191,0.5345,230,24.9,1,0,,closed
EDGE-051734,JCT-FDR-0076-008,FUSE-XFMR-025459,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.094,496.6,0.5645,0.5122,0.5345,230,24.9,1,1,,closed
EDGE-051735,FUSE-XFMR-025459,XFMR-025459,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.533,2814.0,0.6242,0.4394,0.5345,230,24.9,1,1,,closed
EDGE-051736,JCT-FDR-0076-008,FUSE-XFMR-025460,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.096,506.9,0.6083,0.4853,0.5345,230,24.9,1,1,,closed
EDGE-051737,FUSE-XFMR-025460,XFMR-025460,FDR-0076,SUB-017,lateral_overhead,1/0 AL,B,0.544,2872.3,0.5467,0.4853,0.5345,230,24.9,1,1,,closed
EDGE-051738,JCT-FDR-0076-008,FUSE-XFMR-025461,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.099,521.9,1.3987,0.495,1.007,100,24.9,3,1,,closed
EDGE-051739,FUSE-XFMR-025461,XFMR-025461,FDR-0076,SUB-017,lateral_overhead,#4 CU,ABC,0.56,2957.6,1.4701,0.5273,1.007,100,24.9,3,1,,closed
EDGE-051740,JCT-FDR-0076-008,FUSE-XFMR-025462,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.101,531.4,1.3588,0.5292,1.007,100,24.9,1,1,,closed
EDGE-051741,FUSE-XFMR-025462,XFMR-025462,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.57,3011.4,1.601,0.4935,1.007,100,24.9,1,1,,closed
EDGE-051742,JCT-FDR-0076-008,FUSE-XFMR-025463,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.102,540.9,1.5161,0.5401,1.007,100,24.9,1,1,,closed
EDGE-051743,FUSE-XFMR-025463,XFMR-025463,FDR-0076,SUB-017,lateral_overhead,#4 CU,A,0.581,3065.3,1.4971,0.489,1.007,100,24.9,1,1,,closed
EDGE-051744,JCT-FDR-0076-008,FUSE-XFMR-025464,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.104,551.2,0.8713,0.4913,0.6985,150,24.9,2,1,,closed
EDGE-051745,FUSE-XFMR-025464,XFMR-025464,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.592,3123.6,0.8858,0.4667,0.6985,150,24.9,2,1,,closed
EDGE-051746,JCT-FDR-0076-008,FUSE-XFMR-025465,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.107,563.1,0.5995,0.4784,0.5345,230,24.9,1,1,,closed
EDGE-051747,FUSE-XFMR-025465,XFMR-025465,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.604,3191.0,0.5641,0.4665,0.5345,230,24.9,1,1,,closed
EDGE-051748,JCT-FDR-0076-008,FUSE-XFMR-025466,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.109,576.6,0.2734,0.4647,0.3655,340,24.9,2,0,,closed
EDGE-051749,FUSE-XFMR-025466,XFMR-025466,FDR-0076,SUB-017,lateral_underground,4/0 AL,AC,0.619,3267.3,0.2823,0.4271,0.3655,340,24.9,2,0,,closed
EDGE-051750,JCT-FDR-0076-008,FUSE-XFMR-025467,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.111,588.5,0.3169,0.3941,0.3655,340,24.9,1,0,,closed
EDGE-051751,FUSE-XFMR-025467,XFMR-025467,FDR-0076,SUB-017,lateral_underground,4/0 AL,C,0.632,3334.6,0.2751,0.4297,0.3655,340,24.9,1,0,,closed
EDGE-051752,JCT-FDR-0076-008,FUSE-XFMR-025468,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.114,601.9,0.8203,0.4859,0.6985,150,24.9,3,0,,closed
EDGE-051753,FUSE-XFMR-025468,XFMR-025468,FDR-0076,SUB-017,lateral_underground,#2 ACSR,ABC,0.646,3410.9,0.8355,0.4803,0.6985,150,24.9,3,0,,closed
EDGE-051754,JCT-FDR-0076-008,FUSE-XFMR-025469,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.116,613.8,1.4418,0.5363,1.007,100,24.9,2,1,,closed
EDGE-051755,FUSE-XFMR-025469,XFMR-025469,FDR-0076,SUB-017,lateral_overhead,#4 CU,AB,0.659,3478.2,1.3834,0.5407,1.007,100,24.9,2,1,,closed
EDGE-051756,JCT-FDR-0076-008,FUSE-XFMR-025470,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.118,624.9,0.6099,0.4876,0.5345,230,24.9,3,1,,closed
EDGE-051757,FUSE-XFMR-025470,XFMR-025470,FDR-0076,SUB-017,lateral_overhead,1/0 AL,ABC,0.671,3541.0,0.6466,0.4922,0.5345,230,24.9,3,1,,closed
EDGE-051758,JCT-FDR-0076-008,FUSE-XFMR-025471,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.12,632.0,0.5565,0.4797,0.5345,230,24.9,2,1,,closed
EDGE-051759,FUSE-XFMR-025471,XFMR-025471,FDR-0076,SUB-017,lateral_overhead,1/0 AL,BC,0.678,3581.4,0.559,0.4349,0.5345,230,24.9,2,1,,closed
EDGE-051760,JCT-FDR-0076-008,FUSE-XFMR-025472,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.123,647.9,0.298,0.4508,0.3655,340,24.9,1,1,,closed
EDGE-051761,FUSE-XFMR-025472,XFMR-025472,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.695,3671.2,0.2703,0.3977,0.3655,340,24.9,1,1,,closed
EDGE-051762,JCT-FDR-0076-008,FUSE-XFMR-025473,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.125,659.7,0.8238,0.5183,0.6985,150,24.9,1,1,,closed
EDGE-051763,FUSE-XFMR-025473,XFMR-025473,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,B,0.708,3738.5,0.8186,0.4551,0.6985,150,24.9,1,1,,closed
EDGE-051764,JCT-FDR-0076-008,FUSE-XFMR-025474,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.127,671.6,0.9608,0.5368,0.6985,150,24.9,2,1,,closed
EDGE-051765,FUSE-XFMR-025474,XFMR-025474,FDR-0076,SUB-017,lateral_overhead,#2 ACSR,BC,0.721,3805.8,0.8239,0.4606,0.6985,150,24.9,2,1,,closed
EDGE-051766,JCT-FDR-0076-008,FUSE-XFMR-025475,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.128,678.0,1.6068,0.4823,1.007,100,24.9,2,1,,closed
EDGE-051767,FUSE-XFMR-025475,XFMR-025475,FDR-0076,SUB-017,lateral_overhead,#4 CU,BC,0.728,3841.7,1.5346,0.4949,1.007,100,24.9,2,1,,closed
EDGE-051768,JCT-FDR-0076-008,FUSE-XFMR-025476,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.131,690.6,0.6149,0.5047,0.5345,230,24.9,2,1,,closed
EDGE-051769,FUSE-XFMR-025476,XFMR-025476,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.741,3913.5,0.5504,0.4302,0.5345,230,24.9,2,1,,closed
EDGE-051770,JCT-FDR-0076-008,FUSE-XFMR-025477,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.134,705.7,0.3257,0.4162,0.3655,340,24.9,2,0,,closed
EDGE-051771,FUSE-XFMR-025477,XFMR-025477,FDR-0076,SUB-017,lateral_underground,4/0 AL,BC,0.757,3998.8,0.2822,0.4381,0.3655,340,24.9,2,0,,closed
EDGE-051772,JCT-FDR-0076-008,FUSE-XFMR-025478,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.135,713.6,0.2845,0.4466,0.3655,340,24.9,1,1,,closed
EDGE-051773,FUSE-XFMR-025478,XFMR-025478,FDR-0076,SUB-017,lateral_overhead,4/0 AL,B,0.766,4043.7,0.272,0.4664,0.3655,340,24.9,1,1,,closed
EDGE-051774,JCT-FDR-0076-008,FUSE-XFMR-025479,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.138,727.1,0.548,0.4878,0.5345,230,24.9,2,1,,closed
EDGE-051775,FUSE-XFMR-025479,XFMR-025479,FDR-0076,SUB-017,lateral_overhead,1/0 AL,AB,0.78,4120.0,0.6211,0.5016,0.5345,230,24.9,2,1,,closed
EDGE-051776,JCT-FDR-0076-008,FUSE-XFMR-025480,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.14,737.4,0.5827,0.4684,0.5345,230,24.9,1,1,,closed
EDGE-051777,FUSE-XFMR-025480,XFMR-025480,FDR-0076,SUB-017,lateral_overhead,1/0 AL,A,0.791,4178.3,0.6267,0.509,0.5345,230,24.9,1,1,,closed
EDGE-051778,JCT-FDR-0076-008,JCT-FDR-0076-009,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.95,5016.0,0.3054,0.4252,0.3512,340,24.9,3,1,,closed
EDGE-051779,JCT-FDR-0076-009,FUSE-XFMR-025481,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.001,5.5,1.4145,0.4871,1.007,100,24.9,1,1,,closed
EDGE-051780,FUSE-XFMR-025481,XFMR-025481,FDR-0076,SUB-017,lateral_overhead,#4 CU,C,0.006,31.4,1.5464,0.5018,1.007,100,24.9,1,1,,closed
EDGE-051781,JCT-FDR-0076-009,FDR-0076-TAIL,FDR-0076,SUB-017,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2918,0.4036,0.3655,340,24.9,3,1,,open
EDGE-051782,SUB-017,FDR-0077-HEAD,FDR-0077,SUB-017,bus_tie,477 ACSR,ABC,0.01,52.8,0.2298,0.4511,0.318,530,24.9,3,1,,closed
EDGE-051783,FDR-0077-HEAD,JCT-FDR-0077-001,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.03,158.4,0.2194,0.4561,0.3244,530,24.9,3,1,,closed
EDGE-051784,JCT-FDR-0077-001,FUSE-XFMR-025482,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.002,10.3,0.5511,0.4461,0.5345,230,24.9,3,1,,closed
EDGE-051785,FUSE-XFMR-025482,XFMR-025482,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.011,58.3,0.6089,0.4805,0.5345,230,24.9,3,1,,closed
EDGE-051786,JCT-FDR-0077-001,FUSE-XFMR-025483,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.006,30.9,0.2963,0.4746,0.3655,340,24.9,2,1,,closed
EDGE-051787,FUSE-XFMR-025483,XFMR-025483,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.033,175.0,0.2695,0.4585,0.3655,340,24.9,2,1,,closed
EDGE-051788,JCT-FDR-0077-001,FUSE-XFMR-025484,FDR-0077,SUB-017,lateral_underground,1/0 AL,AB,0.011,59.4,0.608,0.4605,0.5345,230,24.9,2,0,,closed
EDGE-051789,FUSE-XFMR-025484,XFMR-025484,FDR-0077,SUB-017,lateral_underground,1/0 AL,AB,0.064,336.6,0.6398,0.5042,0.5345,230,24.9,2,0,,closed
EDGE-051790,JCT-FDR-0077-001,FUSE-XFMR-025485,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.016,84.7,0.565,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-051791,FUSE-XFMR-025485,XFMR-025485,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.091,480.2,0.6069,0.4972,0.5345,230,24.9,2,1,,closed
EDGE-051792,JCT-FDR-0077-001,FUSE-XFMR-025486,FDR-0077,SUB-017,lateral_underground,#2 ACSR,B,0.021,112.5,0.8653,0.5065,0.6985,150,24.9,1,0,,closed
EDGE-051793,FUSE-XFMR-025486,XFMR-025486,FDR-0077,SUB-017,lateral_underground,#2 ACSR,B,0.121,637.3,0.896,0.4628,0.6985,150,24.9,1,0,,closed
EDGE-051794,JCT-FDR-0077-001,FUSE-XFMR-025487,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.026,139.4,1.5046,0.4866,1.007,100,24.9,1,1,,closed
EDGE-051795,FUSE-XFMR-025487,XFMR-025487,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.15,789.9,1.5741,0.4722,1.007,100,24.9,1,1,,closed
EDGE-051796,JCT-FDR-0077-001,FUSE-XFMR-025488,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.031,163.2,1.3636,0.4815,1.007,100,24.9,2,1,,closed
EDGE-051797,FUSE-XFMR-025488,XFMR-025488,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.175,924.5,1.5996,0.5107,1.007,100,24.9,2,1,,closed
EDGE-051798,JCT-FDR-0077-001,FUSE-XFMR-025489,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.036,190.9,1.6447,0.5459,1.007,100,24.9,1,1,,closed
EDGE-051799,FUSE-XFMR-025489,XFMR-025489,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.205,1081.6,1.3951,0.5365,1.007,100,24.9,1,1,,closed
EDGE-051800,JCT-FDR-0077-001,FUSE-XFMR-025490,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.042,220.2,1.6114,0.5596,1.007,100,24.9,2,1,,closed
EDGE-051801,FUSE-XFMR-025490,XFMR-025490,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.236,1247.7,1.5083,0.5266,1.007,100,24.9,2,1,,closed
EDGE-051802,JCT-FDR-0077-001,FUSE-XFMR-025491,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.047,246.3,0.6011,0.4998,0.5345,230,24.9,1,0,,closed
EDGE-051803,FUSE-XFMR-025491,XFMR-025491,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.264,1395.8,0.5412,0.4974,0.5345,230,24.9,1,0,,closed
EDGE-051804,JCT-FDR-0077-001,FUSE-XFMR-025492,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,BC,0.052,275.6,0.8755,0.4666,0.6985,150,24.9,2,1,,closed
EDGE-051805,FUSE-XFMR-025492,XFMR-025492,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,BC,0.296,1561.8,0.8834,0.5264,0.6985,150,24.9,2,1,,closed
EDGE-051806,JCT-FDR-0077-001,FUSE-XFMR-025493,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.057,301.8,1.4744,0.4858,1.007,100,24.9,1,1,,closed
EDGE-051807,FUSE-XFMR-025493,XFMR-025493,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.324,1709.9,1.5705,0.5139,1.007,100,24.9,1,1,,closed
EDGE-051808,JCT-FDR-0077-001,FUSE-XFMR-025494,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.062,328.7,1.3664,0.4878,1.007,100,24.9,1,1,,closed
EDGE-051809,FUSE-XFMR-025494,XFMR-025494,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.353,1862.5,1.469,0.5371,1.007,100,24.9,1,1,,closed
EDGE-051810,JCT-FDR-0077-001,FUSE-XFMR-025495,FDR-0077,SUB-017,lateral_underground,#4 CU,B,0.067,354.0,1.625,0.5337,1.007,100,24.9,1,0,,closed
EDGE-051811,FUSE-XFMR-025495,XFMR-025495,FDR-0077,SUB-017,lateral_underground,#4 CU,B,0.38,2006.1,1.61,0.5002,1.007,100,24.9,1,0,,closed
EDGE-051812,JCT-FDR-0077-001,FUSE-XFMR-025496,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.072,382.5,0.2816,0.4368,0.3655,340,24.9,1,1,,closed
EDGE-051813,FUSE-XFMR-025496,XFMR-025496,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.411,2167.7,0.3115,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-051814,JCT-FDR-0077-001,FUSE-XFMR-025497,FDR-0077,SUB-017,lateral_underground,#2 ACSR,AB,0.077,407.1,0.8984,0.497,0.6985,150,24.9,2,0,,closed
EDGE-051815,FUSE-XFMR-025497,XFMR-025497,FDR-0077,SUB-017,lateral_underground,#2 ACSR,AB,0.437,2306.8,0.8158,0.4708,0.6985,150,24.9,2,0,,closed
EDGE-051816,JCT-FDR-0077-001,FUSE-XFMR-025498,FDR-0077,SUB-017,lateral_underground,1/0 AL,BC,0.082,434.8,0.5891,0.4584,0.5345,230,24.9,2,0,,closed
EDGE-051817,FUSE-XFMR-025498,XFMR-025498,FDR-0077,SUB-017,lateral_underground,1/0 AL,BC,0.467,2463.9,0.625,0.4629,0.5345,230,24.9,2,0,,closed
EDGE-051818,JCT-FDR-0077-001,FUSE-XFMR-025499,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.088,464.9,0.9597,0.4894,0.6985,150,24.9,1,1,,closed
EDGE-051819,FUSE-XFMR-025499,XFMR-025499,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.499,2634.5,0.9664,0.4767,0.6985,150,24.9,1,1,,closed
EDGE-051820,JCT-FDR-0077-001,FUSE-XFMR-025500,FDR-0077,SUB-017,lateral_underground,#2 ACSR,B,0.093,488.7,0.8751,0.5294,0.6985,150,24.9,1,0,,closed
EDGE-051821,FUSE-XFMR-025500,XFMR-025500,FDR-0077,SUB-017,lateral_underground,#2 ACSR,B,0.524,2769.1,0.9423,0.552,0.6985,150,24.9,1,0,,closed
EDGE-051822,JCT-FDR-0077-001,FUSE-XFMR-025501,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.098,518.8,0.607,0.4648,0.5345,230,24.9,2,1,,closed
EDGE-051823,FUSE-XFMR-025501,XFMR-025501,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.557,2939.6,0.5385,0.4538,0.5345,230,24.9,2,1,,closed
EDGE-051824,JCT-FDR-0077-001,FUSE-XFMR-025502,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.103,542.5,0.5727,0.459,0.5345,230,24.9,1,1,,closed
EDGE-051825,FUSE-XFMR-025502,XFMR-025502,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.582,3074.3,0.5724,0.5103,0.5345,230,24.9,1,1,,closed
EDGE-051826,JCT-FDR-0077-001,FUSE-XFMR-025503,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.109,573.4,1.4276,0.5101,1.007,100,24.9,1,0,,closed
EDGE-051827,FUSE-XFMR-025503,XFMR-025503,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.615,3249.3,1.3905,0.5594,1.007,100,24.9,1,0,,closed
EDGE-051828,JCT-FDR-0077-001,FUSE-XFMR-025504,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.113,598.0,0.5868,0.5189,0.5345,230,24.9,1,1,,closed
EDGE-051829,FUSE-XFMR-025504,XFMR-025504,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.642,3388.4,0.604,0.5155,0.5345,230,24.9,1,1,,closed
EDGE-051830,JCT-FDR-0077-001,FUSE-XFMR-025505,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.119,628.8,0.6492,0.4321,0.5345,230,24.9,2,1,,closed
EDGE-051831,FUSE-XFMR-025505,XFMR-025505,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.675,3563.5,0.6182,0.4718,0.5345,230,24.9,2,1,,closed
EDGE-051832,JCT-FDR-0077-001,FUSE-XFMR-025506,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.124,652.6,0.3175,0.4267,0.3655,340,24.9,1,1,,closed
EDGE-051833,FUSE-XFMR-025506,XFMR-025506,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.7,3698.1,0.3042,0.4009,0.3655,340,24.9,1,1,,closed
EDGE-051834,JCT-FDR-0077-001,FUSE-XFMR-025507,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.128,678.0,1.4807,0.4926,1.007,100,24.9,1,1,,closed
EDGE-051835,FUSE-XFMR-025507,XFMR-025507,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.728,3841.7,1.3638,0.4896,1.007,100,24.9,1,1,,closed
EDGE-051836,JCT-FDR-0077-001,FUSE-XFMR-025508,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.134,708.8,1.4226,0.5102,1.007,100,24.9,2,1,,closed
EDGE-051837,FUSE-XFMR-025508,XFMR-025508,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.761,4016.8,1.5223,0.5037,1.007,100,24.9,2,1,,closed
EDGE-051838,JCT-FDR-0077-001,FUSE-XFMR-025509,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.139,733.4,1.5843,0.4761,1.007,100,24.9,2,1,,closed
EDGE-051839,FUSE-XFMR-025509,XFMR-025509,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.787,4155.9,1.6433,0.5343,1.007,100,24.9,2,1,,closed
EDGE-051840,JCT-FDR-0077-001,FUSE-XFMR-025510,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.145,763.5,1.5372,0.5582,1.007,100,24.9,1,1,,closed
EDGE-051841,FUSE-XFMR-025510,XFMR-025510,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.819,4326.4,1.3834,0.4897,1.007,100,24.9,1,1,,closed
EDGE-051842,JCT-FDR-0077-001,FUSE-XFMR-025511,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.15,791.2,0.6051,0.521,0.5345,230,24.9,1,1,,closed
EDGE-051843,FUSE-XFMR-025511,XFMR-025511,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.849,4483.5,0.6046,0.482,0.5345,230,24.9,1,1,,closed
EDGE-051844,JCT-FDR-0077-001,FUSE-XFMR-025512,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.154,815.8,0.2766,0.3922,0.3655,340,24.9,1,1,,closed
EDGE-051845,FUSE-XFMR-025512,XFMR-025512,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.875,4622.6,0.2709,0.4065,0.3655,340,24.9,1,1,,closed
EDGE-051846,JCT-FDR-0077-001,FUSE-XFMR-025513,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.16,845.1,0.9611,0.4633,0.6985,150,24.9,2,1,,closed
EDGE-051847,FUSE-XFMR-025513,XFMR-025513,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.907,4788.7,0.968,0.514,0.6985,150,24.9,2,1,,closed
EDGE-051848,JCT-FDR-0077-001,FUSE-XFMR-025514,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.165,872.8,1.4191,0.5007,1.007,100,24.9,1,1,,closed
EDGE-051849,FUSE-XFMR-025514,XFMR-025514,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.937,4945.8,1.5167,0.4645,1.007,100,24.9,1,1,,closed
EDGE-051850,JCT-FDR-0077-001,JCT-FDR-0077-002,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2061,0.444,0.2923,530,24.9,3,1,,closed
EDGE-051851,JCT-FDR-0077-002,FUSE-XFMR-025515,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.001,7.1,0.3148,0.417,0.3655,340,24.9,1,1,,closed
EDGE-051852,FUSE-XFMR-025515,XFMR-025515,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.008,40.4,0.2793,0.4221,0.3655,340,24.9,1,1,,closed
EDGE-051853,JCT-FDR-0077-002,FUSE-XFMR-025516,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.005,28.5,1.4276,0.4836,1.007,100,24.9,3,1,,closed
EDGE-051854,FUSE-XFMR-025516,XFMR-025516,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.031,161.6,1.4796,0.539,1.007,100,24.9,3,1,,closed
EDGE-051855,JCT-FDR-0077-002,FUSE-XFMR-025517,FDR-0077,SUB-017,lateral_underground,1/0 AL,BC,0.01,53.1,0.6343,0.5054,0.5345,230,24.9,2,0,,closed
EDGE-051856,FUSE-XFMR-025517,XFMR-025517,FDR-0077,SUB-017,lateral_underground,1/0 AL,BC,0.057,300.7,0.6251,0.5214,0.5345,230,24.9,2,0,,closed
EDGE-051857,JCT-FDR-0077-002,FUSE-XFMR-025518,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.015,81.6,0.5898,0.4807,0.5345,230,24.9,1,1,,closed
EDGE-051858,FUSE-XFMR-025518,XFMR-025518,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.088,462.3,0.5653,0.4501,0.5345,230,24.9,1,1,,closed
EDGE-051859,JCT-FDR-0077-002,FUSE-XFMR-025519,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.021,110.1,0.3142,0.4501,0.3655,340,24.9,3,0,,closed
EDGE-051860,FUSE-XFMR-025519,XFMR-025519,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.118,623.8,0.3165,0.442,0.3655,340,24.9,3,0,,closed
EDGE-051861,JCT-FDR-0077-002,FUSE-XFMR-025520,FDR-0077,SUB-017,lateral_underground,4/0 AL,B,0.026,136.2,0.3231,0.4606,0.3655,340,24.9,1,0,,closed
EDGE-051862,FUSE-XFMR-025520,XFMR-025520,FDR-0077,SUB-017,lateral_underground,4/0 AL,B,0.146,771.9,0.3244,0.3923,0.3655,340,24.9,1,0,,closed
EDGE-051863,JCT-FDR-0077-002,FUSE-XFMR-025521,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.031,163.9,1.3694,0.4977,1.007,100,24.9,1,1,,closed
EDGE-051864,FUSE-XFMR-025521,XFMR-025521,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.176,929.0,1.632,0.5449,1.007,100,24.9,1,1,,closed
EDGE-051865,JCT-FDR-0077-002,FUSE-XFMR-025522,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.036,188.5,1.4481,0.5228,1.007,100,24.9,1,0,,closed
EDGE-051866,FUSE-XFMR-025522,XFMR-025522,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.202,1068.1,1.3738,0.5012,1.007,100,24.9,1,0,,closed
EDGE-051867,JCT-FDR-0077-002,FUSE-XFMR-025523,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.041,214.6,1.6433,0.5465,1.007,100,24.9,1,1,,closed
EDGE-051868,FUSE-XFMR-025523,XFMR-025523,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.23,1216.2,1.5414,0.4954,1.007,100,24.9,1,1,,closed
EDGE-051869,JCT-FDR-0077-002,FUSE-XFMR-025524,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.046,244.7,0.3179,0.4488,0.3655,340,24.9,1,1,,closed
EDGE-051870,FUSE-XFMR-025524,XFMR-025524,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.263,1386.8,0.2742,0.4578,0.3655,340,24.9,1,1,,closed
EDGE-051871,JCT-FDR-0077-002,FUSE-XFMR-025525,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.052,272.4,1.5125,0.5219,1.007,100,24.9,2,1,,closed
EDGE-051872,FUSE-XFMR-025525,XFMR-025525,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.292,1543.9,1.5722,0.5251,1.007,100,24.9,2,1,,closed
EDGE-051873,JCT-FDR-0077-002,FUSE-XFMR-025526,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.056,297.0,0.3229,0.4421,0.3655,340,24.9,2,1,,closed
EDGE-051874,FUSE-XFMR-025526,XFMR-025526,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.319,1683.0,0.3091,0.461,0.3655,340,24.9,2,1,,closed
EDGE-051875,JCT-FDR-0077-002,FUSE-XFMR-025527,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.061,322.3,0.5894,0.4787,0.5345,230,24.9,1,1,,closed
EDGE-051876,FUSE-XFMR-025527,XFMR-025527,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.346,1826.6,0.5964,0.4873,0.5345,230,24.9,1,1,,closed
EDGE-051877,JCT-FDR-0077-002,FUSE-XFMR-025528,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.066,350.1,0.2813,0.405,0.3655,340,24.9,1,1,,closed
EDGE-051878,FUSE-XFMR-025528,XFMR-025528,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.376,1983.7,0.2793,0.4169,0.3655,340,24.9,1,1,,closed
EDGE-051879,JCT-FDR-0077-002,FUSE-XFMR-025529,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.071,377.0,0.3171,0.3988,0.3655,340,24.9,1,1,,closed
EDGE-051880,FUSE-XFMR-025529,XFMR-025529,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.405,2136.3,0.3163,0.4233,0.3655,340,24.9,1,1,,closed
EDGE-051881,JCT-FDR-0077-002,FUSE-XFMR-025530,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.077,408.7,0.613,0.4689,0.5345,230,24.9,1,0,,closed
EDGE-051882,FUSE-XFMR-025530,XFMR-025530,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.439,2315.8,0.6478,0.507,0.5345,230,24.9,1,0,,closed
EDGE-051883,JCT-FDR-0077-002,FUSE-XFMR-025531,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.082,433.2,0.6134,0.5007,0.5345,230,24.9,3,1,,closed
EDGE-051884,FUSE-XFMR-025531,XFMR-025531,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.465,2454.9,0.625,0.4624,0.5345,230,24.9,3,1,,closed
EDGE-051885,JCT-FDR-0077-002,FUSE-XFMR-025532,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.087,457.8,0.5808,0.495,0.5345,230,24.9,1,1,,closed
EDGE-051886,FUSE-XFMR-025532,XFMR-025532,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.491,2594.1,0.6162,0.4982,0.5345,230,24.9,1,1,,closed
EDGE-051887,JCT-FDR-0077-002,FUSE-XFMR-025533,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.092,487.1,1.3635,0.4996,1.007,100,24.9,1,0,,closed
EDGE-051888,FUSE-XFMR-025533,XFMR-025533,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.523,2760.1,1.6516,0.4727,1.007,100,24.9,1,0,,closed
EDGE-051889,JCT-FDR-0077-002,FUSE-XFMR-025534,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.098,514.8,0.8533,0.4944,0.6985,150,24.9,1,1,,closed
EDGE-051890,FUSE-XFMR-025534,XFMR-025534,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.552,2917.2,0.9587,0.5156,0.6985,150,24.9,1,1,,closed
EDGE-051891,JCT-FDR-0077-002,FUSE-XFMR-025535,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.103,542.5,0.8145,0.5403,0.6985,150,24.9,1,1,,closed
EDGE-051892,FUSE-XFMR-025535,XFMR-025535,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.582,3074.3,0.878,0.5363,0.6985,150,24.9,1,1,,closed
EDGE-051893,JCT-FDR-0077-002,FUSE-XFMR-025536,FDR-0077,SUB-017,lateral_underground,4/0 AL,A,0.107,567.1,0.2894,0.4323,0.3655,340,24.9,1,0,,closed
EDGE-051894,FUSE-XFMR-025536,XFMR-025536,FDR-0077,SUB-017,lateral_underground,4/0 AL,A,0.609,3213.4,0.2905,0.4017,0.3655,340,24.9,1,0,,closed
EDGE-051895,JCT-FDR-0077-002,FUSE-XFMR-025537,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.113,598.0,0.552,0.4947,0.5345,230,24.9,3,1,,closed
EDGE-051896,FUSE-XFMR-025537,XFMR-025537,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.642,3388.4,0.55,0.4958,0.5345,230,24.9,3,1,,closed
EDGE-051897,JCT-FDR-0077-002,FUSE-XFMR-025538,FDR-0077,SUB-017,lateral_underground,#2 ACSR,B,0.118,620.9,0.8364,0.485,0.6985,150,24.9,1,0,,closed
EDGE-051898,FUSE-XFMR-025538,XFMR-025538,FDR-0077,SUB-017,lateral_underground,#2 ACSR,B,0.666,3518.6,0.8473,0.5113,0.6985,150,24.9,1,0,,closed
EDGE-051899,JCT-FDR-0077-002,FUSE-XFMR-025539,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.123,649.4,0.5484,0.4328,0.5345,230,24.9,2,1,,closed
EDGE-051900,FUSE-XFMR-025539,XFMR-025539,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.697,3680.2,0.5903,0.5109,0.5345,230,24.9,2,1,,closed
EDGE-051901,JCT-FDR-0077-002,FUSE-XFMR-025540,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.128,674.8,0.5964,0.4747,0.5345,230,24.9,1,1,,closed
EDGE-051902,FUSE-XFMR-025540,XFMR-025540,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.724,3823.8,0.6148,0.4779,0.5345,230,24.9,1,1,,closed
EDGE-051903,JCT-FDR-0077-002,FUSE-XFMR-025541,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.133,702.5,1.3725,0.5338,1.007,100,24.9,1,1,,closed
EDGE-051904,FUSE-XFMR-025541,XFMR-025541,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.754,3980.9,1.5995,0.5513,1.007,100,24.9,1,1,,closed
EDGE-051905,JCT-FDR-0077-002,FUSE-XFMR-025542,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.139,731.8,0.5477,0.4367,0.5345,230,24.9,2,1,,closed
EDGE-051906,FUSE-XFMR-025542,XFMR-025542,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.785,4146.9,0.6137,0.4613,0.5345,230,24.9,2,1,,closed
EDGE-051907,JCT-FDR-0077-002,FUSE-XFMR-025543,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.144,760.3,0.2746,0.4622,0.3655,340,24.9,3,1,,closed
EDGE-051908,FUSE-XFMR-025543,XFMR-025543,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.816,4308.5,0.3015,0.4544,0.3655,340,24.9,3,1,,closed
EDGE-051909,JCT-FDR-0077-002,FUSE-XFMR-025544,FDR-0077,SUB-017,lateral_underground,4/0 AL,C,0.148,784.1,0.2792,0.4388,0.3655,340,24.9,1,0,,closed
EDGE-051910,FUSE-XFMR-025544,XFMR-025544,FDR-0077,SUB-017,lateral_underground,4/0 AL,C,0.842,4443.1,0.2879,0.4007,0.3655,340,24.9,1,0,,closed
EDGE-051911,JCT-FDR-0077-002,FUSE-XFMR-025545,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.154,815.0,0.3177,0.4268,0.3655,340,24.9,3,1,,closed
EDGE-051912,FUSE-XFMR-025545,XFMR-025545,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.875,4618.2,0.3258,0.4698,0.3655,340,24.9,3,1,,closed
EDGE-051913,JCT-FDR-0077-002,FUSE-XFMR-025546,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.159,841.9,0.8143,0.5032,0.6985,150,24.9,2,1,,closed
EDGE-051914,FUSE-XFMR-025546,XFMR-025546,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.904,4770.7,0.871,0.4744,0.6985,150,24.9,2,1,,closed
EDGE-051915,JCT-FDR-0077-002,FUSE-XFMR-025547,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.164,866.4,1.369,0.5534,1.007,100,24.9,2,1,,closed
EDGE-051916,FUSE-XFMR-025547,XFMR-025547,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.93,4909.9,1.6331,0.5277,1.007,100,24.9,2,1,,closed
EDGE-051917,JCT-FDR-0077-002,JCT-FDR-0077-003,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2226,0.4607,0.3129,530,24.9,3,1,,closed
EDGE-051918,JCT-FDR-0077-003,FUSE-XFMR-025548,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.001,3.2,1.5507,0.4719,1.007,100,24.9,1,1,,closed
EDGE-051919,FUSE-XFMR-025548,XFMR-025548,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.003,18.0,1.5753,0.5184,1.007,100,24.9,1,1,,closed
EDGE-051920,JCT-FDR-0077-003,FUSE-XFMR-025549,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.005,25.3,0.83,0.5112,0.6985,150,24.9,1,1,,closed
EDGE-051921,FUSE-XFMR-025549,XFMR-025549,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.027,143.6,0.8446,0.517,0.6985,150,24.9,1,1,,closed
EDGE-051922,JCT-FDR-0077-003,FUSE-XFMR-025550,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.01,52.3,1.4761,0.5179,1.007,100,24.9,2,1,,closed
EDGE-051923,FUSE-XFMR-025550,XFMR-025550,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.056,296.2,1.4557,0.4924,1.007,100,24.9,2,1,,closed
EDGE-051924,JCT-FDR-0077-003,FUSE-XFMR-025551,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.015,80.0,0.8451,0.5023,0.6985,150,24.9,2,1,,closed
EDGE-051925,FUSE-XFMR-025551,XFMR-025551,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.086,453.3,0.8772,0.5069,0.6985,150,24.9,2,1,,closed
EDGE-051926,JCT-FDR-0077-003,FUSE-XFMR-025552,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.02,103.8,0.3206,0.412,0.3655,340,24.9,2,0,,closed
EDGE-051927,FUSE-XFMR-025552,XFMR-025552,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.111,587.9,0.2902,0.4388,0.3655,340,24.9,2,0,,closed
EDGE-051928,JCT-FDR-0077-003,FUSE-XFMR-025553,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.025,132.3,0.5535,0.4414,0.5345,230,24.9,1,1,,closed
EDGE-051929,FUSE-XFMR-025553,XFMR-025553,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.142,749.5,0.6489,0.4384,0.5345,230,24.9,1,1,,closed
EDGE-051930,JCT-FDR-0077-003,FUSE-XFMR-025554,FDR-0077,SUB-017,lateral_underground,4/0 AL,AC,0.03,159.2,0.3167,0.4327,0.3655,340,24.9,2,0,,closed
EDGE-051931,FUSE-XFMR-025554,XFMR-025554,FDR-0077,SUB-017,lateral_underground,4/0 AL,AC,0.171,902.1,0.2951,0.4309,0.3655,340,24.9,2,0,,closed
EDGE-051932,JCT-FDR-0077-003,FUSE-XFMR-025555,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.036,187.7,0.6219,0.5002,0.5345,230,24.9,1,0,,closed
EDGE-051933,FUSE-XFMR-025555,XFMR-025555,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.201,1063.7,0.6041,0.4779,0.5345,230,24.9,1,0,,closed
EDGE-051934,JCT-FDR-0077-003,FUSE-XFMR-025556,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.041,217.0,1.5506,0.4901,1.007,100,24.9,1,1,,closed
EDGE-051935,FUSE-XFMR-025556,XFMR-025556,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.233,1229.7,1.4342,0.4933,1.007,100,24.9,1,1,,closed
EDGE-051936,JCT-FDR-0077-003,FUSE-XFMR-025557,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.045,240.0,1.4343,0.5292,1.007,100,24.9,2,1,,closed
EDGE-051937,FUSE-XFMR-025557,XFMR-025557,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.258,1359.9,1.6235,0.533,1.007,100,24.9,2,1,,closed
EDGE-051938,JCT-FDR-0077-003,FUSE-XFMR-025558,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.051,270.1,1.5663,0.5497,1.007,100,24.9,2,1,,closed
EDGE-051939,FUSE-XFMR-025558,XFMR-025558,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.29,1530.4,1.6402,0.4826,1.007,100,24.9,2,1,,closed
EDGE-051940,JCT-FDR-0077-003,FUSE-XFMR-025559,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.056,297.0,0.5898,0.4645,0.5345,230,24.9,3,1,,closed
EDGE-051941,FUSE-XFMR-025559,XFMR-025559,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.319,1683.0,0.6085,0.4498,0.5345,230,24.9,3,1,,closed
EDGE-051942,JCT-FDR-0077-003,FUSE-XFMR-025560,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.062,325.5,1.6027,0.5294,1.007,100,24.9,3,1,,closed
EDGE-051943,FUSE-XFMR-025560,XFMR-025560,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.349,1844.6,1.3777,0.4945,1.007,100,24.9,3,1,,closed
EDGE-051944,JCT-FDR-0077-003,FUSE-XFMR-025561,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.066,349.3,1.3849,0.5323,1.007,100,24.9,2,1,,closed
EDGE-051945,FUSE-XFMR-025561,XFMR-025561,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.375,1979.2,1.454,0.5108,1.007,100,24.9,2,1,,closed
EDGE-051946,JCT-FDR-0077-003,FUSE-XFMR-025562,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.072,380.2,0.9469,0.5311,0.6985,150,24.9,3,1,,closed
EDGE-051947,FUSE-XFMR-025562,XFMR-025562,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.408,2154.2,0.9287,0.5108,0.6985,150,24.9,3,1,,closed
EDGE-051948,JCT-FDR-0077-003,FUSE-XFMR-025563,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.077,404.7,1.6336,0.5295,1.007,100,24.9,3,1,,closed
EDGE-051949,FUSE-XFMR-025563,XFMR-025563,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.434,2293.4,1.4241,0.558,1.007,100,24.9,3,1,,closed
EDGE-051950,JCT-FDR-0077-003,FUSE-XFMR-025564,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.082,434.0,0.8991,0.481,0.6985,150,24.9,1,1,,closed
EDGE-051951,FUSE-XFMR-025564,XFMR-025564,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.466,2459.4,0.9044,0.533,0.6985,150,24.9,1,1,,closed
EDGE-051952,JCT-FDR-0077-003,FUSE-XFMR-025565,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.087,461.7,0.6509,0.4764,0.5345,230,24.9,3,1,,closed
EDGE-051953,FUSE-XFMR-025565,XFMR-025565,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.496,2616.5,0.5747,0.5121,0.5345,230,24.9,3,1,,closed
EDGE-051954,JCT-FDR-0077-003,FUSE-XFMR-025566,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.092,484.7,0.5605,0.4782,0.5345,230,24.9,3,1,,closed
EDGE-051955,FUSE-XFMR-025566,XFMR-025566,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.52,2746.7,0.5948,0.4695,0.5345,230,24.9,3,1,,closed
EDGE-051956,JCT-FDR-0077-003,FUSE-XFMR-025567,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.097,510.8,0.8963,0.4737,0.6985,150,24.9,1,1,,closed
EDGE-051957,FUSE-XFMR-025567,XFMR-025567,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.548,2894.8,0.9525,0.5447,0.6985,150,24.9,1,1,,closed
EDGE-051958,JCT-FDR-0077-003,FUSE-XFMR-025568,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.102,540.1,1.396,0.5436,1.007,100,24.9,3,1,,closed
EDGE-051959,FUSE-XFMR-025568,XFMR-025568,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.58,3060.8,1.3555,0.5229,1.007,100,24.9,3,1,,closed
EDGE-051960,JCT-FDR-0077-003,FUSE-XFMR-025569,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.107,564.7,1.5804,0.5177,1.007,100,24.9,1,1,,closed
EDGE-051961,FUSE-XFMR-025569,XFMR-025569,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.606,3199.9,1.434,0.5265,1.007,100,24.9,1,1,,closed
EDGE-051962,JCT-FDR-0077-003,FUSE-XFMR-025570,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.112,592.4,0.3161,0.4145,0.3655,340,24.9,2,1,,closed
EDGE-051963,FUSE-XFMR-025570,XFMR-025570,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.636,3357.0,0.2932,0.4482,0.3655,340,24.9,2,1,,closed
EDGE-051964,JCT-FDR-0077-003,FUSE-XFMR-025571,FDR-0077,SUB-017,lateral_underground,4/0 AL,B,0.117,619.3,0.3058,0.4196,0.3655,340,24.9,1,0,,closed
EDGE-051965,FUSE-XFMR-025571,XFMR-025571,FDR-0077,SUB-017,lateral_underground,4/0 AL,B,0.665,3509.6,0.2882,0.4546,0.3655,340,24.9,1,0,,closed
EDGE-051966,JCT-FDR-0077-003,FUSE-XFMR-025572,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.122,646.3,0.2734,0.4235,0.3655,340,24.9,2,1,,closed
EDGE-051967,FUSE-XFMR-025572,XFMR-025572,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.694,3662.2,0.3138,0.4673,0.3655,340,24.9,2,1,,closed
EDGE-051968,JCT-FDR-0077-003,FUSE-XFMR-025573,FDR-0077,SUB-017,lateral_underground,#2 ACSR,C,0.128,674.8,0.9453,0.5197,0.6985,150,24.9,1,0,,closed
EDGE-051969,FUSE-XFMR-025573,XFMR-025573,FDR-0077,SUB-017,lateral_underground,#2 ACSR,C,0.724,3823.8,0.9486,0.5519,0.6985,150,24.9,1,0,,closed
EDGE-051970,JCT-FDR-0077-003,FUSE-XFMR-025574,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.133,701.7,0.2811,0.4072,0.3655,340,24.9,2,1,,closed
EDGE-051971,FUSE-XFMR-025574,XFMR-025574,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.753,3976.4,0.2926,0.4215,0.3655,340,24.9,2,1,,closed
EDGE-051972,JCT-FDR-0077-003,FUSE-XFMR-025575,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.138,729.4,1.4596,0.5086,1.007,100,24.9,2,1,,closed
EDGE-051973,FUSE-XFMR-025575,XFMR-025575,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.783,4133.4,1.6493,0.46,1.007,100,24.9,2,1,,closed
EDGE-051974,JCT-FDR-0077-003,FUSE-XFMR-025576,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.143,756.4,0.6116,0.4997,0.5345,230,24.9,1,1,,closed
EDGE-051975,FUSE-XFMR-025576,XFMR-025576,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.812,4286.0,0.5707,0.4965,0.5345,230,24.9,1,1,,closed
EDGE-051976,JCT-FDR-0077-003,FUSE-XFMR-025577,FDR-0077,SUB-017,lateral_underground,#4 CU,AB,0.148,783.3,1.5592,0.5399,1.007,100,24.9,2,0,,closed
EDGE-051977,FUSE-XFMR-025577,XFMR-025577,FDR-0077,SUB-017,lateral_underground,#4 CU,AB,0.841,4438.6,1.45,0.5199,1.007,100,24.9,2,0,,closed
EDGE-051978,JCT-FDR-0077-003,FUSE-XFMR-025578,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.154,814.2,0.8179,0.5223,0.6985,150,24.9,1,1,,closed
EDGE-051979,FUSE-XFMR-025578,XFMR-025578,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.874,4613.7,0.9612,0.4702,0.6985,150,24.9,1,1,,closed
EDGE-051980,JCT-FDR-0077-003,FUSE-XFMR-025579,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.159,837.1,0.2972,0.3925,0.3655,340,24.9,3,1,,closed
EDGE-051981,FUSE-XFMR-025579,XFMR-025579,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.898,4743.8,0.2799,0.4161,0.3655,340,24.9,3,1,,closed
EDGE-051982,JCT-FDR-0077-003,FUSE-XFMR-025580,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.164,864.9,0.276,0.4295,0.3655,340,24.9,3,0,,closed
EDGE-051983,FUSE-XFMR-025580,XFMR-025580,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.928,4900.9,0.3096,0.4364,0.3655,340,24.9,3,0,,closed
EDGE-051984,JCT-FDR-0077-003,JCT-FDR-0077-004,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.95,5016.0,0.2207,0.4256,0.2923,530,24.9,3,1,,closed
EDGE-051985,JCT-FDR-0077-004,FUSE-XFMR-025581,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.001,7.1,0.3116,0.4759,0.3655,340,24.9,3,1,,closed
EDGE-051986,FUSE-XFMR-025581,XFMR-025581,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.008,40.4,0.3114,0.4092,0.3655,340,24.9,3,1,,closed
EDGE-051987,JCT-FDR-0077-004,FUSE-XFMR-025582,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.005,27.7,0.5848,0.4458,0.5345,230,24.9,1,1,,closed
EDGE-051988,FUSE-XFMR-025582,XFMR-025582,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.03,157.1,0.5979,0.4615,0.5345,230,24.9,1,1,,closed
EDGE-051989,JCT-FDR-0077-004,FUSE-XFMR-025583,FDR-0077,SUB-017,lateral_underground,4/0 AL,BC,0.011,59.4,0.3143,0.4027,0.3655,340,24.9,2,0,,closed
EDGE-051990,FUSE-XFMR-025583,XFMR-025583,FDR-0077,SUB-017,lateral_underground,4/0 AL,BC,0.064,336.6,0.2898,0.469,0.3655,340,24.9,2,0,,closed
EDGE-051991,JCT-FDR-0077-004,FUSE-XFMR-025584,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.015,81.6,0.5859,0.5243,0.5345,230,24.9,3,1,,closed
EDGE-051992,FUSE-XFMR-025584,XFMR-025584,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.088,462.3,0.5542,0.4383,0.5345,230,24.9,3,1,,closed
EDGE-051993,JCT-FDR-0077-004,FUSE-XFMR-025585,FDR-0077,SUB-017,lateral_underground,1/0 AL,AC,0.021,113.3,0.622,0.4317,0.5345,230,24.9,2,0,,closed
EDGE-051994,FUSE-XFMR-025585,XFMR-025585,FDR-0077,SUB-017,lateral_underground,1/0 AL,AC,0.122,641.8,0.6473,0.5036,0.5345,230,24.9,2,0,,closed
EDGE-051995,JCT-FDR-0077-004,FUSE-XFMR-025586,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.026,137.8,0.9577,0.543,0.6985,150,24.9,2,1,,closed
EDGE-051996,FUSE-XFMR-025586,XFMR-025586,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.148,780.9,0.9039,0.4905,0.6985,150,24.9,2,1,,closed
EDGE-051997,JCT-FDR-0077-004,FUSE-XFMR-025587,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.031,164.7,1.5948,0.5167,1.007,100,24.9,2,1,,closed
EDGE-051998,FUSE-XFMR-025587,XFMR-025587,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.177,933.5,1.4116,0.4871,1.007,100,24.9,2,1,,closed
EDGE-051999,JCT-FDR-0077-004,FUSE-XFMR-025588,FDR-0077,SUB-017,lateral_underground,1/0 AL,ABC,0.037,193.2,0.554,0.5245,0.5345,230,24.9,3,0,,closed
EDGE-052000,FUSE-XFMR-025588,XFMR-025588,FDR-0077,SUB-017,lateral_underground,1/0 AL,ABC,0.207,1095.1,0.6129,0.4464,0.5345,230,24.9,3,0,,closed
EDGE-052001,JCT-FDR-0077-004,FUSE-XFMR-025589,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.042,220.2,0.5505,0.4954,0.5345,230,24.9,2,1,,closed
EDGE-052002,FUSE-XFMR-025589,XFMR-025589,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.236,1247.7,0.548,0.474,0.5345,230,24.9,2,1,,closed
EDGE-052003,JCT-FDR-0077-004,FUSE-XFMR-025590,FDR-0077,SUB-017,lateral_underground,1/0 AL,BC,0.046,245.5,0.5636,0.4451,0.5345,230,24.9,2,0,,closed
EDGE-052004,FUSE-XFMR-025590,XFMR-025590,FDR-0077,SUB-017,lateral_underground,1/0 AL,BC,0.264,1391.3,0.5455,0.4926,0.5345,230,24.9,2,0,,closed
EDGE-052005,JCT-FDR-0077-004,FUSE-XFMR-025591,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.052,274.0,0.5457,0.5068,0.5345,230,24.9,2,1,,closed
EDGE-052006,FUSE-XFMR-025591,XFMR-025591,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.294,1552.8,0.6462,0.5203,0.5345,230,24.9,2,1,,closed
EDGE-052007,JCT-FDR-0077-004,FUSE-XFMR-025592,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.057,301.0,1.4382,0.4735,1.007,100,24.9,1,1,,closed
EDGE-052008,FUSE-XFMR-025592,XFMR-025592,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.323,1705.4,1.395,0.5543,1.007,100,24.9,1,1,,closed
EDGE-052009,JCT-FDR-0077-004,FUSE-XFMR-025593,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.062,326.3,0.3029,0.3985,0.3655,340,24.9,2,1,,closed
EDGE-052010,FUSE-XFMR-025593,XFMR-025593,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.35,1849.1,0.2759,0.4278,0.3655,340,24.9,2,1,,closed
EDGE-052011,JCT-FDR-0077-004,FUSE-XFMR-025594,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.067,355.6,0.9034,0.4821,0.6985,150,24.9,1,1,,closed
