edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-052012,FUSE-XFMR-025594,XFMR-025594,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.382,2015.1,0.8111,0.4582,0.6985,150,24.9,1,1,,closed
EDGE-052013,JCT-FDR-0077-004,FUSE-XFMR-025595,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.072,381.7,0.5423,0.43,0.5345,230,24.9,1,1,,closed
EDGE-052014,FUSE-XFMR-025595,XFMR-025595,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.41,2163.2,0.6209,0.4487,0.5345,230,24.9,1,1,,closed
EDGE-052015,JCT-FDR-0077-004,FUSE-XFMR-025596,FDR-0077,SUB-017,lateral_underground,#2 ACSR,AB,0.077,407.9,0.813,0.4951,0.6985,150,24.9,2,0,,closed
EDGE-052016,FUSE-XFMR-025596,XFMR-025596,FDR-0077,SUB-017,lateral_underground,#2 ACSR,AB,0.438,2311.3,0.8894,0.4601,0.6985,150,24.9,2,0,,closed
EDGE-052017,JCT-FDR-0077-004,FUSE-XFMR-025597,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.083,438.8,0.6367,0.5041,0.5345,230,24.9,2,1,,closed
EDGE-052018,FUSE-XFMR-025597,XFMR-025597,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.471,2486.4,0.5545,0.5178,0.5345,230,24.9,2,1,,closed
EDGE-052019,JCT-FDR-0077-004,FUSE-XFMR-025598,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.088,464.1,0.3077,0.4633,0.3655,340,24.9,2,0,,closed
EDGE-052020,FUSE-XFMR-025598,XFMR-025598,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.498,2630.0,0.2711,0.439,0.3655,340,24.9,2,0,,closed
EDGE-052021,JCT-FDR-0077-004,FUSE-XFMR-025599,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.093,491.0,0.2757,0.4322,0.3655,340,24.9,2,1,,closed
EDGE-052022,FUSE-XFMR-025599,XFMR-025599,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.527,2782.6,0.3168,0.3993,0.3655,340,24.9,2,1,,closed
EDGE-052023,JCT-FDR-0077-004,FUSE-XFMR-025600,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.098,518.8,0.5551,0.4507,0.5345,230,24.9,1,1,,closed
EDGE-052024,FUSE-XFMR-025600,XFMR-025600,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.557,2939.6,0.5467,0.5111,0.5345,230,24.9,1,1,,closed
EDGE-052025,JCT-FDR-0077-004,FUSE-XFMR-025601,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.103,542.5,0.2946,0.4291,0.3655,340,24.9,3,1,,closed
EDGE-052026,FUSE-XFMR-025601,XFMR-025601,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.582,3074.3,0.276,0.4714,0.3655,340,24.9,3,1,,closed
EDGE-052027,JCT-FDR-0077-004,FUSE-XFMR-025602,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.108,571.8,0.6281,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-052028,FUSE-XFMR-025602,XFMR-025602,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.614,3240.3,0.5746,0.5184,0.5345,230,24.9,1,1,,closed
EDGE-052029,JCT-FDR-0077-004,FUSE-XFMR-025603,FDR-0077,SUB-017,lateral_underground,#4 CU,AB,0.113,596.4,1.4395,0.4816,1.007,100,24.9,2,0,,closed
EDGE-052030,FUSE-XFMR-025603,XFMR-025603,FDR-0077,SUB-017,lateral_underground,#4 CU,AB,0.64,3379.5,1.6115,0.5139,1.007,100,24.9,2,0,,closed
EDGE-052031,JCT-FDR-0077-004,FUSE-XFMR-025604,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.119,628.8,0.6118,0.4984,0.5345,230,24.9,2,1,,closed
EDGE-052032,FUSE-XFMR-025604,XFMR-025604,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.675,3563.5,0.6486,0.5192,0.5345,230,24.9,2,1,,closed
EDGE-052033,JCT-FDR-0077-004,FUSE-XFMR-025605,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.123,651.0,0.8765,0.4952,0.6985,150,24.9,2,1,,closed
EDGE-052034,FUSE-XFMR-025605,XFMR-025605,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.699,3689.1,0.8423,0.5059,0.6985,150,24.9,2,1,,closed
EDGE-052035,JCT-FDR-0077-004,FUSE-XFMR-025606,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.129,681.9,0.2852,0.4135,0.3655,340,24.9,3,1,,closed
EDGE-052036,FUSE-XFMR-025606,XFMR-025606,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.732,3864.2,0.3222,0.399,0.3655,340,24.9,3,1,,closed
EDGE-052037,JCT-FDR-0077-004,FUSE-XFMR-025607,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.134,708.0,0.8465,0.5362,0.6985,150,24.9,2,1,,closed
EDGE-052038,FUSE-XFMR-025607,XFMR-025607,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.76,4012.3,0.9521,0.5498,0.6985,150,24.9,2,1,,closed
EDGE-052039,JCT-FDR-0077-004,FUSE-XFMR-025608,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.139,732.6,0.9122,0.4839,0.6985,150,24.9,2,1,,closed
EDGE-052040,FUSE-XFMR-025608,XFMR-025608,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.786,4151.4,0.8639,0.4981,0.6985,150,24.9,2,1,,closed
EDGE-052041,JCT-FDR-0077-004,FUSE-XFMR-025609,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.145,763.5,1.4681,0.4744,1.007,100,24.9,2,1,,closed
EDGE-052042,FUSE-XFMR-025609,XFMR-025609,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.819,4326.4,1.4862,0.5158,1.007,100,24.9,2,1,,closed
EDGE-052043,JCT-FDR-0077-004,FUSE-XFMR-025610,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.149,788.8,1.3974,0.4945,1.007,100,24.9,2,1,,closed
EDGE-052044,FUSE-XFMR-025610,XFMR-025610,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.847,4470.0,1.6172,0.5561,1.007,100,24.9,2,1,,closed
EDGE-052045,JCT-FDR-0077-004,FUSE-XFMR-025611,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.154,814.2,1.4482,0.5159,1.007,100,24.9,2,1,,closed
EDGE-052046,FUSE-XFMR-025611,XFMR-025611,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.874,4613.7,1.4546,0.4685,1.007,100,24.9,2,1,,closed
EDGE-052047,JCT-FDR-0077-004,FUSE-XFMR-025612,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.159,841.1,1.5551,0.4675,1.007,100,24.9,1,1,,closed
EDGE-052048,FUSE-XFMR-025612,XFMR-025612,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.903,4766.3,1.5997,0.4975,1.007,100,24.9,1,1,,closed
EDGE-052049,JCT-FDR-0077-004,FUSE-XFMR-025613,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.165,870.4,0.3198,0.4093,0.3655,340,24.9,2,1,,closed
EDGE-052050,FUSE-XFMR-025613,XFMR-025613,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.934,4932.3,0.2682,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-052051,JCT-FDR-0077-004,JCT-FDR-0077-005,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2214,0.4008,0.3389,530,24.9,3,1,,closed
EDGE-052052,JCT-FDR-0077-005,FUSE-XFMR-025614,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.001,3.2,0.3237,0.4094,0.3655,340,24.9,3,1,,closed
EDGE-052053,FUSE-XFMR-025614,XFMR-025614,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.003,18.0,0.2761,0.4394,0.3655,340,24.9,3,1,,closed
EDGE-052054,JCT-FDR-0077-005,FUSE-XFMR-025615,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.005,28.5,1.4539,0.5169,1.007,100,24.9,1,0,,closed
EDGE-052055,FUSE-XFMR-025615,XFMR-025615,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.031,161.6,1.4208,0.5301,1.007,100,24.9,1,0,,closed
EDGE-052056,JCT-FDR-0077-005,FUSE-XFMR-025616,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.01,52.3,0.8994,0.495,0.6985,150,24.9,1,1,,closed
EDGE-052057,FUSE-XFMR-025616,XFMR-025616,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.056,296.2,0.8771,0.4631,0.6985,150,24.9,1,1,,closed
EDGE-052058,JCT-FDR-0077-005,FUSE-XFMR-025617,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.015,81.6,0.2972,0.4359,0.3655,340,24.9,2,1,,closed
EDGE-052059,FUSE-XFMR-025617,XFMR-025617,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.088,462.3,0.306,0.4216,0.3655,340,24.9,2,1,,closed
EDGE-052060,JCT-FDR-0077-005,FUSE-XFMR-025618,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.021,108.5,0.5687,0.4834,0.5345,230,24.9,2,1,,closed
EDGE-052061,FUSE-XFMR-025618,XFMR-025618,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.116,614.9,0.5377,0.4505,0.5345,230,24.9,2,1,,closed
EDGE-052062,JCT-FDR-0077-005,FUSE-XFMR-025619,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.026,136.2,1.5536,0.5446,1.007,100,24.9,1,1,,closed
EDGE-052063,FUSE-XFMR-025619,XFMR-025619,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.146,771.9,1.4972,0.492,1.007,100,24.9,1,1,,closed
EDGE-052064,JCT-FDR-0077-005,FUSE-XFMR-025620,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.03,160.0,1.575,0.4633,1.007,100,24.9,2,1,,closed
EDGE-052065,FUSE-XFMR-025620,XFMR-025620,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.172,906.6,1.5033,0.4854,1.007,100,24.9,2,1,,closed
EDGE-052066,JCT-FDR-0077-005,FUSE-XFMR-025621,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.036,188.5,0.2911,0.4193,0.3655,340,24.9,1,1,,closed
EDGE-052067,FUSE-XFMR-025621,XFMR-025621,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.202,1068.1,0.2836,0.4475,0.3655,340,24.9,1,1,,closed
EDGE-052068,JCT-FDR-0077-005,FUSE-XFMR-025622,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.04,213.0,0.2993,0.3956,0.3655,340,24.9,3,1,,closed
EDGE-052069,FUSE-XFMR-025622,XFMR-025622,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.229,1207.3,0.2913,0.4108,0.3655,340,24.9,3,1,,closed
EDGE-052070,JCT-FDR-0077-005,FUSE-XFMR-025623,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.046,240.8,1.5437,0.4862,1.007,100,24.9,2,1,,closed
EDGE-052071,FUSE-XFMR-025623,XFMR-025623,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.258,1364.4,1.5117,0.5509,1.007,100,24.9,2,1,,closed
EDGE-052072,JCT-FDR-0077-005,FUSE-XFMR-025624,FDR-0077,SUB-017,lateral_underground,#4 CU,BC,0.051,268.5,1.6221,0.5039,1.007,100,24.9,2,0,,closed
EDGE-052073,FUSE-XFMR-025624,XFMR-025624,FDR-0077,SUB-017,lateral_underground,#4 CU,BC,0.288,1521.4,1.4265,0.5064,1.007,100,24.9,2,0,,closed
EDGE-052074,JCT-FDR-0077-005,FUSE-XFMR-025625,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.057,299.4,0.5933,0.5158,0.5345,230,24.9,2,1,,closed
EDGE-052075,FUSE-XFMR-025625,XFMR-025625,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.321,1696.5,0.5768,0.4805,0.5345,230,24.9,2,1,,closed
EDGE-052076,JCT-FDR-0077-005,FUSE-XFMR-025626,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.062,326.3,0.6055,0.4428,0.5345,230,24.9,1,0,,closed
EDGE-052077,FUSE-XFMR-025626,XFMR-025626,FDR-0077,SUB-017,lateral_underground,1/0 AL,B,0.35,1849.1,0.6013,0.4336,0.5345,230,24.9,1,0,,closed
EDGE-052078,JCT-FDR-0077-005,FUSE-XFMR-025627,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.067,351.6,0.2844,0.424,0.3655,340,24.9,2,1,,closed
EDGE-052079,FUSE-XFMR-025627,XFMR-025627,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.377,1992.7,0.2961,0.4283,0.3655,340,24.9,2,1,,closed
EDGE-052080,JCT-FDR-0077-005,FUSE-XFMR-025628,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.071,375.4,0.8809,0.4722,0.6985,150,24.9,3,1,,closed
EDGE-052081,FUSE-XFMR-025628,XFMR-025628,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.403,2127.3,0.927,0.4696,0.6985,150,24.9,3,1,,closed
EDGE-052082,JCT-FDR-0077-005,FUSE-XFMR-025629,FDR-0077,SUB-017,lateral_underground,4/0 AL,A,0.077,404.7,0.3171,0.4542,0.3655,340,24.9,1,0,,closed
EDGE-052083,FUSE-XFMR-025629,XFMR-025629,FDR-0077,SUB-017,lateral_underground,4/0 AL,A,0.434,2293.4,0.3195,0.4663,0.3655,340,24.9,1,0,,closed
EDGE-052084,JCT-FDR-0077-005,FUSE-XFMR-025630,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.082,434.8,1.5544,0.4696,1.007,100,24.9,3,1,,closed
EDGE-052085,FUSE-XFMR-025630,XFMR-025630,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.467,2463.9,1.546,0.5469,1.007,100,24.9,3,1,,closed
EDGE-052086,JCT-FDR-0077-005,FUSE-XFMR-025631,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.087,461.7,0.3244,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-052087,FUSE-XFMR-025631,XFMR-025631,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.496,2616.5,0.3218,0.4696,0.3655,340,24.9,1,1,,closed
EDGE-052088,JCT-FDR-0077-005,FUSE-XFMR-025632,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.092,487.9,0.2883,0.4694,0.3655,340,24.9,1,1,,closed
EDGE-052089,FUSE-XFMR-025632,XFMR-025632,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.524,2764.6,0.3084,0.4178,0.3655,340,24.9,1,1,,closed
EDGE-052090,JCT-FDR-0077-005,FUSE-XFMR-025633,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.098,516.4,0.8213,0.5515,0.6985,150,24.9,2,1,,closed
EDGE-052091,FUSE-XFMR-025633,XFMR-025633,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.554,2926.2,0.8393,0.4592,0.6985,150,24.9,2,1,,closed
EDGE-052092,JCT-FDR-0077-005,FUSE-XFMR-025634,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.102,539.4,0.3249,0.4391,0.3655,340,24.9,2,0,,closed
EDGE-052093,FUSE-XFMR-025634,XFMR-025634,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.579,3056.3,0.2838,0.4514,0.3655,340,24.9,2,0,,closed
EDGE-052094,JCT-FDR-0077-005,FUSE-XFMR-025635,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.107,566.3,0.2954,0.4247,0.3655,340,24.9,3,0,,closed
EDGE-052095,FUSE-XFMR-025635,XFMR-025635,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.608,3208.9,0.2826,0.4231,0.3655,340,24.9,3,0,,closed
EDGE-052096,JCT-FDR-0077-005,FUSE-XFMR-025636,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.113,594.8,0.2802,0.4397,0.3655,340,24.9,2,1,,closed
EDGE-052097,FUSE-XFMR-025636,XFMR-025636,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.638,3370.5,0.2721,0.4325,0.3655,340,24.9,2,1,,closed
EDGE-052098,JCT-FDR-0077-005,FUSE-XFMR-025637,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.118,620.9,0.2797,0.4251,0.3655,340,24.9,1,1,,closed
EDGE-052099,FUSE-XFMR-025637,XFMR-025637,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.666,3518.6,0.3049,0.4607,0.3655,340,24.9,1,1,,closed
EDGE-052100,JCT-FDR-0077-005,FUSE-XFMR-025638,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.123,651.8,1.5667,0.5618,1.007,100,24.9,1,1,,closed
EDGE-052101,FUSE-XFMR-025638,XFMR-025638,FDR-0077,SUB-017,lateral_overhead,#4 CU,A,0.7,3693.6,1.5617,0.4849,1.007,100,24.9,1,1,,closed
EDGE-052102,JCT-FDR-0077-005,FUSE-XFMR-025639,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.129,678.7,0.2868,0.4383,0.3655,340,24.9,1,1,,closed
EDGE-052103,FUSE-XFMR-025639,XFMR-025639,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.728,3846.2,0.2988,0.4698,0.3655,340,24.9,1,1,,closed
EDGE-052104,JCT-FDR-0077-005,FUSE-XFMR-025640,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.134,704.9,0.6489,0.4512,0.5345,230,24.9,3,1,,closed
EDGE-052105,FUSE-XFMR-025640,XFMR-025640,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.756,3994.3,0.5774,0.5141,0.5345,230,24.9,3,1,,closed
EDGE-052106,JCT-FDR-0077-005,FUSE-XFMR-025641,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.139,732.6,1.4481,0.5197,1.007,100,24.9,3,1,,closed
EDGE-052107,FUSE-XFMR-025641,XFMR-025641,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.786,4151.4,1.5919,0.5355,1.007,100,24.9,3,1,,closed
EDGE-052108,JCT-FDR-0077-005,FUSE-XFMR-025642,FDR-0077,SUB-017,lateral_underground,#2 ACSR,ABC,0.144,758.7,0.9468,0.4989,0.6985,150,24.9,3,0,,closed
EDGE-052109,FUSE-XFMR-025642,XFMR-025642,FDR-0077,SUB-017,lateral_underground,#2 ACSR,ABC,0.814,4299.5,0.9276,0.5311,0.6985,150,24.9,3,0,,closed
EDGE-052110,JCT-FDR-0077-005,FUSE-XFMR-025643,FDR-0077,SUB-017,lateral_underground,4/0 AL,AC,0.149,787.2,0.3046,0.4115,0.3655,340,24.9,2,0,,closed
EDGE-052111,FUSE-XFMR-025643,XFMR-025643,FDR-0077,SUB-017,lateral_underground,4/0 AL,AC,0.845,4461.1,0.2999,0.3955,0.3655,340,24.9,2,0,,closed
EDGE-052112,JCT-FDR-0077-005,FUSE-XFMR-025644,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.154,811.8,0.5641,0.4675,0.5345,230,24.9,2,1,,closed
EDGE-052113,FUSE-XFMR-025644,XFMR-025644,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.871,4600.2,0.5916,0.467,0.5345,230,24.9,2,1,,closed
EDGE-052114,JCT-FDR-0077-005,FUSE-XFMR-025645,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.159,839.5,0.5406,0.5246,0.5345,230,24.9,1,1,,closed
EDGE-052115,FUSE-XFMR-025645,XFMR-025645,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.901,4757.3,0.5401,0.4649,0.5345,230,24.9,1,1,,closed
EDGE-052116,JCT-FDR-0077-005,FUSE-XFMR-025646,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.164,864.9,1.4549,0.4719,1.007,100,24.9,1,1,,closed
EDGE-052117,FUSE-XFMR-025646,XFMR-025646,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.928,4900.9,1.4542,0.5458,1.007,100,24.9,1,1,,closed
EDGE-052118,JCT-FDR-0077-005,JCT-FDR-0077-006,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2205,0.4615,0.3102,530,24.9,3,1,,closed
EDGE-052119,JCT-FDR-0077-006,FUSE-XFMR-025647,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.001,3.2,1.4912,0.5343,1.007,100,24.9,1,1,,closed
EDGE-052120,FUSE-XFMR-025647,XFMR-025647,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.003,18.0,1.4095,0.4862,1.007,100,24.9,1,1,,closed
EDGE-052121,JCT-FDR-0077-006,FUSE-XFMR-025648,FDR-0077,SUB-017,lateral_underground,#2 ACSR,A,0.005,26.9,0.9144,0.4745,0.6985,150,24.9,1,0,,closed
EDGE-052122,FUSE-XFMR-025648,XFMR-025648,FDR-0077,SUB-017,lateral_underground,#2 ACSR,A,0.029,152.6,0.8702,0.4796,0.6985,150,24.9,1,0,,closed
EDGE-052123,JCT-FDR-0077-006,FUSE-XFMR-025649,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.01,53.9,0.8196,0.5163,0.6985,150,24.9,2,1,,closed
EDGE-052124,FUSE-XFMR-025649,XFMR-025649,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.058,305.2,0.8768,0.4767,0.6985,150,24.9,2,1,,closed
EDGE-052125,JCT-FDR-0077-006,FUSE-XFMR-025650,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.015,81.6,0.5717,0.5245,0.5345,230,24.9,1,1,,closed
EDGE-052126,FUSE-XFMR-025650,XFMR-025650,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.088,462.3,0.5351,0.4842,0.5345,230,24.9,1,1,,closed
EDGE-052127,JCT-FDR-0077-006,FUSE-XFMR-025651,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,BC,0.021,110.9,0.8094,0.4552,0.6985,150,24.9,2,1,,closed
EDGE-052128,FUSE-XFMR-025651,XFMR-025651,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,BC,0.119,628.3,0.8581,0.505,0.6985,150,24.9,2,1,,closed
EDGE-052129,JCT-FDR-0077-006,FUSE-XFMR-025652,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.026,137.0,0.9724,0.5082,0.6985,150,24.9,2,1,,closed
EDGE-052130,FUSE-XFMR-025652,XFMR-025652,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.147,776.4,0.9833,0.4971,0.6985,150,24.9,2,1,,closed
EDGE-052131,JCT-FDR-0077-006,FUSE-XFMR-025653,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.031,164.7,0.2834,0.4516,0.3655,340,24.9,1,1,,closed
EDGE-052132,FUSE-XFMR-025653,XFMR-025653,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.177,933.5,0.2836,0.443,0.3655,340,24.9,1,1,,closed
EDGE-052133,JCT-FDR-0077-006,FUSE-XFMR-025654,FDR-0077,SUB-017,lateral_underground,1/0 AL,AC,0.036,192.5,0.5662,0.4451,0.5345,230,24.9,2,0,,closed
EDGE-052134,FUSE-XFMR-025654,XFMR-025654,FDR-0077,SUB-017,lateral_underground,1/0 AL,AC,0.207,1090.6,0.6029,0.4472,0.5345,230,24.9,2,0,,closed
EDGE-052135,JCT-FDR-0077-006,FUSE-XFMR-025655,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.041,216.2,0.2752,0.4484,0.3655,340,24.9,1,1,,closed
EDGE-052136,FUSE-XFMR-025655,XFMR-025655,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.232,1225.2,0.2947,0.4442,0.3655,340,24.9,1,1,,closed
EDGE-052137,JCT-FDR-0077-006,FUSE-XFMR-025656,FDR-0077,SUB-017,lateral_underground,#2 ACSR,C,0.047,246.3,0.8101,0.5154,0.6985,150,24.9,1,0,,closed
EDGE-052138,FUSE-XFMR-025656,XFMR-025656,FDR-0077,SUB-017,lateral_underground,#2 ACSR,C,0.264,1395.8,0.8437,0.503,0.6985,150,24.9,1,0,,closed
EDGE-052139,JCT-FDR-0077-006,FUSE-XFMR-025657,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.052,274.0,0.2789,0.46,0.3655,340,24.9,2,1,,closed
EDGE-052140,FUSE-XFMR-025657,XFMR-025657,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.294,1552.8,0.3114,0.4492,0.3655,340,24.9,2,1,,closed
EDGE-052141,JCT-FDR-0077-006,FUSE-XFMR-025658,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.057,298.6,0.2873,0.4393,0.3655,340,24.9,2,0,,closed
EDGE-052142,FUSE-XFMR-025658,XFMR-025658,FDR-0077,SUB-017,lateral_underground,4/0 AL,AB,0.32,1692.0,0.291,0.3972,0.3655,340,24.9,2,0,,closed
EDGE-052143,JCT-FDR-0077-006,FUSE-XFMR-025659,FDR-0077,SUB-017,lateral_underground,1/0 AL,AB,0.062,327.1,0.6429,0.431,0.5345,230,24.9,2,0,,closed
EDGE-052144,FUSE-XFMR-025659,XFMR-025659,FDR-0077,SUB-017,lateral_underground,1/0 AL,AB,0.351,1853.5,0.5438,0.5122,0.5345,230,24.9,2,0,,closed
EDGE-052145,JCT-FDR-0077-006,FUSE-XFMR-025660,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.066,350.9,0.643,0.5048,0.5345,230,24.9,1,1,,closed
EDGE-052146,FUSE-XFMR-025660,XFMR-025660,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.377,1988.2,0.6099,0.4515,0.5345,230,24.9,1,1,,closed
EDGE-052147,JCT-FDR-0077-006,FUSE-XFMR-025661,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.072,381.7,0.5803,0.5006,0.5345,230,24.9,2,1,,closed
EDGE-052148,FUSE-XFMR-025661,XFMR-025661,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.41,2163.2,0.6439,0.4327,0.5345,230,24.9,2,1,,closed
EDGE-052149,JCT-FDR-0077-006,FUSE-XFMR-025662,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.077,406.3,0.2761,0.4239,0.3655,340,24.9,3,1,,closed
EDGE-052150,FUSE-XFMR-025662,XFMR-025662,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.436,2302.3,0.2769,0.4183,0.3655,340,24.9,3,1,,closed
EDGE-052151,JCT-FDR-0077-006,FUSE-XFMR-025663,FDR-0077,SUB-017,lateral_underground,1/0 AL,ABC,0.082,434.0,0.5836,0.5223,0.5345,230,24.9,3,0,,closed
EDGE-052152,FUSE-XFMR-025663,XFMR-025663,FDR-0077,SUB-017,lateral_underground,1/0 AL,ABC,0.466,2459.4,0.5381,0.4633,0.5345,230,24.9,3,0,,closed
EDGE-052153,JCT-FDR-0077-006,FUSE-XFMR-025664,FDR-0077,SUB-017,lateral_underground,#4 CU,AB,0.087,460.2,1.5832,0.5489,1.007,100,24.9,2,0,,closed
EDGE-052154,FUSE-XFMR-025664,XFMR-025664,FDR-0077,SUB-017,lateral_underground,#4 CU,AB,0.494,2607.5,1.5278,0.5501,1.007,100,24.9,2,0,,closed
EDGE-052155,JCT-FDR-0077-006,FUSE-XFMR-025665,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.092,486.3,0.9459,0.4746,0.6985,150,24.9,1,1,,closed
EDGE-052156,FUSE-XFMR-025665,XFMR-025665,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.522,2755.6,0.84,0.4745,0.6985,150,24.9,1,1,,closed
EDGE-052157,JCT-FDR-0077-006,FUSE-XFMR-025666,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.098,516.4,0.625,0.4771,0.5345,230,24.9,2,1,,closed
EDGE-052158,FUSE-XFMR-025666,XFMR-025666,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.554,2926.2,0.5444,0.4547,0.5345,230,24.9,2,1,,closed
EDGE-052159,JCT-FDR-0077-006,FUSE-XFMR-025667,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.103,544.9,1.3807,0.5209,1.007,100,24.9,2,1,,closed
EDGE-052160,FUSE-XFMR-025667,XFMR-025667,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.585,3087.7,1.6051,0.4693,1.007,100,24.9,2,1,,closed
EDGE-052161,JCT-FDR-0077-006,FUSE-XFMR-025668,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.108,571.8,0.6153,0.5049,0.5345,230,24.9,1,1,,closed
EDGE-052162,FUSE-XFMR-025668,XFMR-025668,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.614,3240.3,0.5884,0.5157,0.5345,230,24.9,1,1,,closed
EDGE-052163,JCT-FDR-0077-006,FUSE-XFMR-025669,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.112,594.0,0.9104,0.5174,0.6985,150,24.9,1,1,,closed
EDGE-052164,FUSE-XFMR-025669,XFMR-025669,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.637,3366.0,0.9012,0.5413,0.6985,150,24.9,1,1,,closed
EDGE-052165,JCT-FDR-0077-006,FUSE-XFMR-025670,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.118,623.3,0.9207,0.5017,0.6985,150,24.9,1,1,,closed
EDGE-052166,FUSE-XFMR-025670,XFMR-025670,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.669,3532.1,0.8877,0.5427,0.6985,150,24.9,1,1,,closed
EDGE-052167,JCT-FDR-0077-006,FUSE-XFMR-025671,FDR-0077,SUB-017,lateral_underground,1/0 AL,AC,0.123,648.6,0.5387,0.4892,0.5345,230,24.9,2,0,,closed
EDGE-052168,FUSE-XFMR-025671,XFMR-025671,FDR-0077,SUB-017,lateral_underground,1/0 AL,AC,0.696,3675.7,0.623,0.5021,0.5345,230,24.9,2,0,,closed
EDGE-052169,JCT-FDR-0077-006,FUSE-XFMR-025672,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.129,679.5,0.5641,0.4359,0.5345,230,24.9,3,1,,closed
EDGE-052170,FUSE-XFMR-025672,XFMR-025672,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.729,3850.7,0.5537,0.4636,0.5345,230,24.9,3,1,,closed
EDGE-052171,JCT-FDR-0077-006,FUSE-XFMR-025673,FDR-0077,SUB-017,lateral_underground,4/0 AL,B,0.134,704.9,0.3215,0.4108,0.3655,340,24.9,1,0,,closed
EDGE-052172,FUSE-XFMR-025673,XFMR-025673,FDR-0077,SUB-017,lateral_underground,4/0 AL,B,0.756,3994.3,0.2782,0.4636,0.3655,340,24.9,1,0,,closed
EDGE-052173,JCT-FDR-0077-006,FUSE-XFMR-025674,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.139,731.8,0.6255,0.5216,0.5345,230,24.9,2,1,,closed
EDGE-052174,FUSE-XFMR-025674,XFMR-025674,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.785,4146.9,0.5767,0.4904,0.5345,230,24.9,2,1,,closed
EDGE-052175,JCT-FDR-0077-006,FUSE-XFMR-025675,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.144,757.9,0.9314,0.52,0.6985,150,24.9,3,1,,closed
EDGE-052176,FUSE-XFMR-025675,XFMR-025675,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.813,4295.0,0.9441,0.5002,0.6985,150,24.9,3,1,,closed
EDGE-052177,JCT-FDR-0077-006,FUSE-XFMR-025676,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.149,784.9,1.3548,0.4817,1.007,100,24.9,2,1,,closed
EDGE-052178,FUSE-XFMR-025676,XFMR-025676,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.842,4447.6,1.4811,0.5194,1.007,100,24.9,2,1,,closed
EDGE-052179,JCT-FDR-0077-006,FUSE-XFMR-025677,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.154,814.2,1.5659,0.506,1.007,100,24.9,1,1,,closed
EDGE-052180,FUSE-XFMR-025677,XFMR-025677,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.874,4613.7,1.4492,0.4625,1.007,100,24.9,1,1,,closed
EDGE-052181,JCT-FDR-0077-006,FUSE-XFMR-025678,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.159,839.5,0.2679,0.4119,0.3655,340,24.9,2,1,,closed
EDGE-052182,FUSE-XFMR-025678,XFMR-025678,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.901,4757.3,0.2818,0.4656,0.3655,340,24.9,2,1,,closed
EDGE-052183,JCT-FDR-0077-006,FUSE-XFMR-025679,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.164,867.2,0.8732,0.4609,0.6985,150,24.9,3,1,,closed
EDGE-052184,FUSE-XFMR-025679,XFMR-025679,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.931,4914.4,0.8906,0.4575,0.6985,150,24.9,3,1,,closed
EDGE-052185,JCT-FDR-0077-006,JCT-FDR-0077-007,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.95,5016.0,0.2301,0.4234,0.3101,530,24.9,3,1,,closed
EDGE-052186,JCT-FDR-0077-007,FUSE-XFMR-025680,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.001,4.0,0.2763,0.4424,0.3655,340,24.9,2,1,,closed
EDGE-052187,FUSE-XFMR-025680,XFMR-025680,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.004,22.4,0.2723,0.4576,0.3655,340,24.9,2,1,,closed
EDGE-052188,JCT-FDR-0077-007,FUSE-XFMR-025681,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.005,24.6,1.5018,0.4965,1.007,100,24.9,1,0,,closed
EDGE-052189,FUSE-XFMR-025681,XFMR-025681,FDR-0077,SUB-017,lateral_underground,#4 CU,C,0.026,139.1,1.6088,0.5412,1.007,100,24.9,1,0,,closed
EDGE-052190,JCT-FDR-0077-007,FUSE-XFMR-025682,FDR-0077,SUB-017,lateral_underground,#2 ACSR,ABC,0.011,55.4,0.9139,0.5395,0.6985,150,24.9,3,0,,closed
EDGE-052191,FUSE-XFMR-025682,XFMR-025682,FDR-0077,SUB-017,lateral_underground,#2 ACSR,ABC,0.06,314.2,0.8462,0.4789,0.6985,150,24.9,3,0,,closed
EDGE-052192,JCT-FDR-0077-007,FUSE-XFMR-025683,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.015,81.6,1.3687,0.5297,1.007,100,24.9,2,1,,closed
EDGE-052193,FUSE-XFMR-025683,XFMR-025683,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.088,462.3,1.5937,0.558,1.007,100,24.9,2,1,,closed
EDGE-052194,JCT-FDR-0077-007,FUSE-XFMR-025684,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.021,110.1,1.3732,0.5239,1.007,100,24.9,3,1,,closed
EDGE-052195,FUSE-XFMR-025684,XFMR-025684,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.118,623.8,1.3827,0.5061,1.007,100,24.9,3,1,,closed
EDGE-052196,JCT-FDR-0077-007,FUSE-XFMR-025685,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.026,135.4,0.8375,0.4625,0.6985,150,24.9,1,1,,closed
EDGE-052197,FUSE-XFMR-025685,XFMR-025685,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.145,767.4,0.8904,0.4942,0.6985,150,24.9,1,1,,closed
EDGE-052198,JCT-FDR-0077-007,FUSE-XFMR-025686,FDR-0077,SUB-017,lateral_underground,1/0 AL,AB,0.03,160.8,0.6284,0.47,0.5345,230,24.9,2,0,,closed
EDGE-052199,FUSE-XFMR-025686,XFMR-025686,FDR-0077,SUB-017,lateral_underground,1/0 AL,AB,0.173,911.1,0.5508,0.4499,0.5345,230,24.9,2,0,,closed
EDGE-052200,JCT-FDR-0077-007,FUSE-XFMR-025687,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.036,192.5,0.5865,0.4873,0.5345,230,24.9,2,1,,closed
EDGE-052201,FUSE-XFMR-025687,XFMR-025687,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AC,0.207,1090.6,0.595,0.5113,0.5345,230,24.9,2,1,,closed
EDGE-052202,JCT-FDR-0077-007,FUSE-XFMR-025688,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.041,214.6,0.8377,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-052203,FUSE-XFMR-025688,XFMR-025688,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.23,1216.2,0.9227,0.5085,0.6985,150,24.9,1,1,,closed
EDGE-052204,JCT-FDR-0077-007,FUSE-XFMR-025689,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.046,244.7,0.5683,0.4474,0.5345,230,24.9,1,1,,closed
EDGE-052205,FUSE-XFMR-025689,XFMR-025689,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.263,1386.8,0.5947,0.515,0.5345,230,24.9,1,1,,closed
EDGE-052206,JCT-FDR-0077-007,FUSE-XFMR-025690,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.051,270.9,0.2947,0.4447,0.3655,340,24.9,2,1,,closed
EDGE-052207,FUSE-XFMR-025690,XFMR-025690,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.291,1534.9,0.3255,0.408,0.3655,340,24.9,2,1,,closed
EDGE-052208,JCT-FDR-0077-007,FUSE-XFMR-025691,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.056,296.2,0.5989,0.4367,0.5345,230,24.9,1,1,,closed
EDGE-052209,FUSE-XFMR-025691,XFMR-025691,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.318,1678.5,0.6293,0.4499,0.5345,230,24.9,1,1,,closed
EDGE-052210,JCT-FDR-0077-007,FUSE-XFMR-025692,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.062,326.3,0.9053,0.4708,0.6985,150,24.9,1,1,,closed
EDGE-052211,FUSE-XFMR-025692,XFMR-025692,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,C,0.35,1849.1,0.9496,0.5356,0.6985,150,24.9,1,1,,closed
EDGE-052212,JCT-FDR-0077-007,FUSE-XFMR-025693,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.067,351.6,0.5601,0.4931,0.5345,230,24.9,2,1,,closed
EDGE-052213,FUSE-XFMR-025693,XFMR-025693,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.377,1992.7,0.6058,0.4397,0.5345,230,24.9,2,1,,closed
EDGE-052214,JCT-FDR-0077-007,FUSE-XFMR-025694,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.072,381.0,0.8166,0.4849,0.6985,150,24.9,3,1,,closed
EDGE-052215,FUSE-XFMR-025694,XFMR-025694,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.409,2158.7,0.9313,0.5278,0.6985,150,24.9,3,1,,closed
EDGE-052216,JCT-FDR-0077-007,FUSE-XFMR-025695,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.077,406.3,0.2976,0.4374,0.3655,340,24.9,3,1,,closed
EDGE-052217,FUSE-XFMR-025695,XFMR-025695,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.436,2302.3,0.3001,0.4095,0.3655,340,24.9,3,1,,closed
EDGE-052218,JCT-FDR-0077-007,FUSE-XFMR-025696,FDR-0077,SUB-017,lateral_underground,#4 CU,B,0.082,431.6,1.4745,0.5537,1.007,100,24.9,1,0,,closed
EDGE-052219,FUSE-XFMR-025696,XFMR-025696,FDR-0077,SUB-017,lateral_underground,#4 CU,B,0.463,2446.0,1.4978,0.5393,1.007,100,24.9,1,0,,closed
EDGE-052220,JCT-FDR-0077-007,FUSE-XFMR-025697,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.087,460.9,0.5446,0.5184,0.5345,230,24.9,1,1,,closed
EDGE-052221,FUSE-XFMR-025697,XFMR-025697,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.495,2612.0,0.5931,0.5195,0.5345,230,24.9,1,1,,closed
EDGE-052222,JCT-FDR-0077-007,FUSE-XFMR-025698,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.092,486.3,0.2717,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-052223,FUSE-XFMR-025698,XFMR-025698,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.522,2755.6,0.3122,0.4674,0.3655,340,24.9,1,1,,closed
EDGE-052224,JCT-FDR-0077-007,FUSE-XFMR-025699,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.098,516.4,1.4444,0.5412,1.007,100,24.9,2,1,,closed
EDGE-052225,FUSE-XFMR-025699,XFMR-025699,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.554,2926.2,1.5989,0.5473,1.007,100,24.9,2,1,,closed
EDGE-052226,JCT-FDR-0077-007,FUSE-XFMR-025700,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.103,541.7,1.4556,0.5069,1.007,100,24.9,2,1,,closed
EDGE-052227,FUSE-XFMR-025700,XFMR-025700,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.581,3069.8,1.3794,0.5566,1.007,100,24.9,2,1,,closed
EDGE-052228,JCT-FDR-0077-007,FUSE-XFMR-025701,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.108,571.0,1.45,0.47,1.007,100,24.9,1,1,,closed
EDGE-052229,FUSE-XFMR-025701,XFMR-025701,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.613,3235.8,1.5654,0.4692,1.007,100,24.9,1,1,,closed
EDGE-052230,JCT-FDR-0077-007,FUSE-XFMR-025702,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.113,598.0,0.2687,0.4487,0.3655,340,24.9,1,1,,closed
EDGE-052231,FUSE-XFMR-025702,XFMR-025702,FDR-0077,SUB-017,lateral_overhead,4/0 AL,B,0.642,3388.4,0.3033,0.4365,0.3655,340,24.9,1,1,,closed
EDGE-052232,JCT-FDR-0077-007,FUSE-XFMR-025703,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.119,626.5,1.4513,0.5086,1.007,100,24.9,1,1,,closed
EDGE-052233,FUSE-XFMR-025703,XFMR-025703,FDR-0077,SUB-017,lateral_overhead,#4 CU,C,0.672,3550.0,1.5046,0.54,1.007,100,24.9,1,1,,closed
EDGE-052234,JCT-FDR-0077-007,FUSE-XFMR-025704,FDR-0077,SUB-017,lateral_underground,4/0 AL,C,0.123,649.4,0.3171,0.4476,0.3655,340,24.9,1,0,,closed
EDGE-052235,FUSE-XFMR-025704,XFMR-025704,FDR-0077,SUB-017,lateral_underground,4/0 AL,C,0.697,3680.2,0.3253,0.4604,0.3655,340,24.9,1,0,,closed
EDGE-052236,JCT-FDR-0077-007,FUSE-XFMR-025705,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.128,677.2,0.5849,0.4628,0.5345,230,24.9,1,1,,closed
EDGE-052237,FUSE-XFMR-025705,XFMR-025705,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.727,3837.2,0.535,0.4515,0.5345,230,24.9,1,1,,closed
EDGE-052238,JCT-FDR-0077-007,FUSE-XFMR-025706,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.134,704.9,0.6442,0.4335,0.5345,230,24.9,2,1,,closed
EDGE-052239,FUSE-XFMR-025706,XFMR-025706,FDR-0077,SUB-017,lateral_overhead,1/0 AL,BC,0.756,3994.3,0.5656,0.4737,0.5345,230,24.9,2,1,,closed
EDGE-052240,JCT-FDR-0077-007,FUSE-XFMR-025707,FDR-0077,SUB-017,lateral_underground,#2 ACSR,ABC,0.138,731.0,0.8748,0.4556,0.6985,150,24.9,3,0,,closed
EDGE-052241,FUSE-XFMR-025707,XFMR-025707,FDR-0077,SUB-017,lateral_underground,#2 ACSR,ABC,0.785,4142.4,0.846,0.5287,0.6985,150,24.9,3,0,,closed
EDGE-052242,JCT-FDR-0077-007,FUSE-XFMR-025708,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.144,758.7,1.57,0.4951,1.007,100,24.9,2,1,,closed
EDGE-052243,FUSE-XFMR-025708,XFMR-025708,FDR-0077,SUB-017,lateral_overhead,#4 CU,AB,0.814,4299.5,1.4919,0.4852,1.007,100,24.9,2,1,,closed
EDGE-052244,JCT-FDR-0077-007,FUSE-XFMR-025709,FDR-0077,SUB-017,lateral_underground,#2 ACSR,BC,0.149,788.8,0.9535,0.4892,0.6985,150,24.9,2,0,,closed
EDGE-052245,FUSE-XFMR-025709,XFMR-025709,FDR-0077,SUB-017,lateral_underground,#2 ACSR,BC,0.847,4470.0,0.8681,0.5319,0.6985,150,24.9,2,0,,closed
EDGE-052246,JCT-FDR-0077-007,FUSE-XFMR-025710,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.154,815.8,0.3209,0.466,0.3655,340,24.9,2,1,,closed
EDGE-052247,FUSE-XFMR-025710,XFMR-025710,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.875,4622.6,0.3086,0.4603,0.3655,340,24.9,2,1,,closed
EDGE-052248,JCT-FDR-0077-007,FUSE-XFMR-025711,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.159,840.3,0.6295,0.4454,0.5345,230,24.9,1,1,,closed
EDGE-052249,FUSE-XFMR-025711,XFMR-025711,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.902,4761.8,0.5898,0.4637,0.5345,230,24.9,1,1,,closed
EDGE-052250,JCT-FDR-0077-007,FUSE-XFMR-025712,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.164,867.2,0.8969,0.4577,0.6985,150,24.9,3,1,,closed
EDGE-052251,FUSE-XFMR-025712,XFMR-025712,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.931,4914.4,0.9823,0.5194,0.6985,150,24.9,3,1,,closed
EDGE-052252,JCT-FDR-0077-007,JCT-FDR-0077-008,FDR-0077,SUB-017,primary_underground,477 ACSR,ABC,0.94,4963.2,0.236,0.4346,0.2966,530,24.9,3,0,,closed
EDGE-052253,JCT-FDR-0077-008,FUSE-XFMR-025713,FDR-0077,SUB-017,lateral_underground,#2 ACSR,BC,0.001,5.5,0.9502,0.4891,0.6985,150,24.9,2,0,,closed
EDGE-052254,FUSE-XFMR-025713,XFMR-025713,FDR-0077,SUB-017,lateral_underground,#2 ACSR,BC,0.006,31.4,0.9408,0.4981,0.6985,150,24.9,2,0,,closed
EDGE-052255,JCT-FDR-0077-008,FUSE-XFMR-025714,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.006,29.3,0.8863,0.5236,0.6985,150,24.9,2,1,,closed
EDGE-052256,FUSE-XFMR-025714,XFMR-025714,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AC,0.031,166.1,0.9333,0.5119,0.6985,150,24.9,2,1,,closed
EDGE-052257,JCT-FDR-0077-008,FUSE-XFMR-025715,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.011,57.0,0.891,0.5506,0.6985,150,24.9,2,1,,closed
EDGE-052258,FUSE-XFMR-025715,XFMR-025715,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,AB,0.061,323.1,0.9642,0.461,0.6985,150,24.9,2,1,,closed
EDGE-052259,JCT-FDR-0077-008,FUSE-XFMR-025716,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.016,86.3,0.8449,0.5162,0.6985,150,24.9,1,1,,closed
EDGE-052260,FUSE-XFMR-025716,XFMR-025716,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.093,489.2,0.976,0.5305,0.6985,150,24.9,1,1,,closed
EDGE-052261,JCT-FDR-0077-008,FUSE-XFMR-025717,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.021,112.5,0.3207,0.4106,0.3655,340,24.9,3,0,,closed
EDGE-052262,FUSE-XFMR-025717,XFMR-025717,FDR-0077,SUB-017,lateral_underground,4/0 AL,ABC,0.121,637.3,0.3132,0.4071,0.3655,340,24.9,3,0,,closed
EDGE-052263,JCT-FDR-0077-008,FUSE-XFMR-025718,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.026,134.6,0.9771,0.5216,0.6985,150,24.9,1,1,,closed
EDGE-052264,FUSE-XFMR-025718,XFMR-025718,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,B,0.145,763.0,0.8755,0.5495,0.6985,150,24.9,1,1,,closed
EDGE-052265,JCT-FDR-0077-008,FUSE-XFMR-025719,FDR-0077,SUB-017,lateral_underground,#4 CU,A,0.031,164.7,1.5567,0.4877,1.007,100,24.9,1,0,,closed
EDGE-052266,FUSE-XFMR-025719,XFMR-025719,FDR-0077,SUB-017,lateral_underground,#4 CU,A,0.177,933.5,1.4063,0.5284,1.007,100,24.9,1,0,,closed
EDGE-052267,JCT-FDR-0077-008,FUSE-XFMR-025720,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.036,190.9,1.5467,0.54,1.007,100,24.9,3,1,,closed
EDGE-052268,FUSE-XFMR-025720,XFMR-025720,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.205,1081.6,1.4245,0.5028,1.007,100,24.9,3,1,,closed
EDGE-052269,JCT-FDR-0077-008,FUSE-XFMR-025721,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.042,220.2,0.5954,0.4604,0.5345,230,24.9,1,1,,closed
EDGE-052270,FUSE-XFMR-025721,XFMR-025721,FDR-0077,SUB-017,lateral_overhead,1/0 AL,C,0.236,1247.7,0.5841,0.4397,0.5345,230,24.9,1,1,,closed
EDGE-052271,JCT-FDR-0077-008,FUSE-XFMR-025722,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.047,247.9,1.6058,0.5327,1.007,100,24.9,2,1,,closed
EDGE-052272,FUSE-XFMR-025722,XFMR-025722,FDR-0077,SUB-017,lateral_overhead,#4 CU,BC,0.266,1404.7,1.524,0.5596,1.007,100,24.9,2,1,,closed
EDGE-052273,JCT-FDR-0077-008,FUSE-XFMR-025723,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.052,274.0,1.6112,0.5011,1.007,100,24.9,3,1,,closed
EDGE-052274,FUSE-XFMR-025723,XFMR-025723,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.294,1552.8,1.3596,0.4868,1.007,100,24.9,3,1,,closed
EDGE-052275,JCT-FDR-0077-008,FUSE-XFMR-025724,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.057,299.4,0.2835,0.4632,0.3655,340,24.9,2,1,,closed
EDGE-052276,FUSE-XFMR-025724,XFMR-025724,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AC,0.321,1696.5,0.2974,0.4258,0.3655,340,24.9,2,1,,closed
EDGE-052277,JCT-FDR-0077-008,FUSE-XFMR-025725,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.062,325.5,0.6282,0.4995,0.5345,230,24.9,1,1,,closed
EDGE-052278,FUSE-XFMR-025725,XFMR-025725,FDR-0077,SUB-017,lateral_overhead,1/0 AL,B,0.349,1844.6,0.5894,0.5121,0.5345,230,24.9,1,1,,closed
EDGE-052279,JCT-FDR-0077-008,FUSE-XFMR-025726,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.067,354.8,0.8896,0.5418,0.6985,150,24.9,1,1,,closed
EDGE-052280,FUSE-XFMR-025726,XFMR-025726,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,A,0.381,2010.6,0.811,0.546,0.6985,150,24.9,1,1,,closed
EDGE-052281,JCT-FDR-0077-008,FUSE-XFMR-025727,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.072,382.5,1.5643,0.5231,1.007,100,24.9,1,1,,closed
EDGE-052282,FUSE-XFMR-025727,XFMR-025727,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.411,2167.7,1.6527,0.4777,1.007,100,24.9,1,1,,closed
EDGE-052283,JCT-FDR-0077-008,FUSE-XFMR-025728,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.078,411.0,0.2955,0.4332,0.3655,340,24.9,1,1,,closed
EDGE-052284,FUSE-XFMR-025728,XFMR-025728,FDR-0077,SUB-017,lateral_overhead,4/0 AL,A,0.441,2329.3,0.3065,0.4068,0.3655,340,24.9,1,1,,closed
EDGE-052285,JCT-FDR-0077-008,FUSE-XFMR-025729,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.083,435.6,0.284,0.4716,0.3655,340,24.9,2,1,,closed
EDGE-052286,FUSE-XFMR-025729,XFMR-025729,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.468,2468.4,0.3023,0.3997,0.3655,340,24.9,2,1,,closed
EDGE-052287,JCT-FDR-0077-008,FUSE-XFMR-025730,FDR-0077,SUB-017,lateral_underground,#2 ACSR,BC,0.087,461.7,0.9515,0.4968,0.6985,150,24.9,2,0,,closed
EDGE-052288,FUSE-XFMR-025730,XFMR-025730,FDR-0077,SUB-017,lateral_underground,#2 ACSR,BC,0.496,2616.5,0.9085,0.4819,0.6985,150,24.9,2,0,,closed
EDGE-052289,JCT-FDR-0077-008,FUSE-XFMR-025731,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.093,491.0,0.2763,0.4552,0.3655,340,24.9,1,1,,closed
EDGE-052290,FUSE-XFMR-025731,XFMR-025731,FDR-0077,SUB-017,lateral_overhead,4/0 AL,C,0.527,2782.6,0.3234,0.4295,0.3655,340,24.9,1,1,,closed
EDGE-052291,JCT-FDR-0077-008,FUSE-XFMR-025732,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.098,514.8,1.4088,0.4948,1.007,100,24.9,2,1,,closed
EDGE-052292,FUSE-XFMR-025732,XFMR-025732,FDR-0077,SUB-017,lateral_overhead,#4 CU,AC,0.552,2917.2,1.5916,0.5099,1.007,100,24.9,2,1,,closed
EDGE-052293,JCT-FDR-0077-008,FUSE-XFMR-025733,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.103,542.5,0.2998,0.4146,0.3655,340,24.9,2,1,,closed
EDGE-052294,FUSE-XFMR-025733,XFMR-025733,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.582,3074.3,0.3105,0.4263,0.3655,340,24.9,2,1,,closed
EDGE-052295,JCT-FDR-0077-008,FUSE-XFMR-025734,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.108,568.7,0.5418,0.455,0.5345,230,24.9,3,1,,closed
EDGE-052296,FUSE-XFMR-025734,XFMR-025734,FDR-0077,SUB-017,lateral_overhead,1/0 AL,ABC,0.61,3222.4,0.6417,0.5004,0.5345,230,24.9,3,1,,closed
EDGE-052297,JCT-FDR-0077-008,FUSE-XFMR-025735,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.113,597.2,1.6032,0.5524,1.007,100,24.9,1,1,,closed
EDGE-052298,FUSE-XFMR-025735,XFMR-025735,FDR-0077,SUB-017,lateral_overhead,#4 CU,B,0.641,3384.0,1.5057,0.5137,1.007,100,24.9,1,1,,closed
EDGE-052299,JCT-FDR-0077-008,FUSE-XFMR-025736,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.119,627.3,0.6432,0.4487,0.5345,230,24.9,2,1,,closed
EDGE-052300,FUSE-XFMR-025736,XFMR-025736,FDR-0077,SUB-017,lateral_overhead,1/0 AL,AB,0.673,3554.5,0.5933,0.5005,0.5345,230,24.9,2,1,,closed
EDGE-052301,JCT-FDR-0077-008,FUSE-XFMR-025737,FDR-0077,SUB-017,lateral_underground,1/0 AL,A,0.123,651.8,0.6356,0.5071,0.5345,230,24.9,1,0,,closed
EDGE-052302,FUSE-XFMR-025737,XFMR-025737,FDR-0077,SUB-017,lateral_underground,1/0 AL,A,0.7,3693.6,0.5592,0.4662,0.5345,230,24.9,1,0,,closed
EDGE-052303,JCT-FDR-0077-008,FUSE-XFMR-025738,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.129,681.1,1.5576,0.4918,1.007,100,24.9,3,1,,closed
EDGE-052304,FUSE-XFMR-025738,XFMR-025738,FDR-0077,SUB-017,lateral_overhead,#4 CU,ABC,0.731,3859.7,1.4735,0.5621,1.007,100,24.9,3,1,,closed
EDGE-052305,JCT-FDR-0077-008,FUSE-XFMR-025739,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.133,704.1,0.2732,0.4491,0.3655,340,24.9,2,1,,closed
EDGE-052306,FUSE-XFMR-025739,XFMR-025739,FDR-0077,SUB-017,lateral_overhead,4/0 AL,BC,0.756,3989.8,0.3137,0.4724,0.3655,340,24.9,2,1,,closed
EDGE-052307,JCT-FDR-0077-008,FUSE-XFMR-025740,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.139,732.6,0.3266,0.4616,0.3655,340,24.9,2,1,,closed
EDGE-052308,FUSE-XFMR-025740,XFMR-025740,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.786,4151.4,0.278,0.4159,0.3655,340,24.9,2,1,,closed
EDGE-052309,JCT-FDR-0077-008,FUSE-XFMR-025741,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.144,758.7,0.3171,0.3921,0.3655,340,24.9,2,1,,closed
EDGE-052310,FUSE-XFMR-025741,XFMR-025741,FDR-0077,SUB-017,lateral_overhead,4/0 AL,AB,0.814,4299.5,0.3019,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-052311,JCT-FDR-0077-008,FUSE-XFMR-025742,FDR-0077,SUB-017,lateral_underground,4/0 AL,AC,0.149,786.5,0.2999,0.4402,0.3655,340,24.9,2,0,,closed
EDGE-052312,FUSE-XFMR-025742,XFMR-025742,FDR-0077,SUB-017,lateral_underground,4/0 AL,AC,0.844,4456.6,0.2903,0.4691,0.3655,340,24.9,2,0,,closed
EDGE-052313,JCT-FDR-0077-008,FUSE-XFMR-025743,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.154,814.2,0.2913,0.4108,0.3655,340,24.9,3,1,,closed
EDGE-052314,FUSE-XFMR-025743,XFMR-025743,FDR-0077,SUB-017,lateral_overhead,4/0 AL,ABC,0.874,4613.7,0.3108,0.4028,0.3655,340,24.9,3,1,,closed
EDGE-052315,JCT-FDR-0077-008,FUSE-XFMR-025744,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.16,844.3,0.6055,0.4874,0.5345,230,24.9,1,1,,closed
EDGE-052316,FUSE-XFMR-025744,XFMR-025744,FDR-0077,SUB-017,lateral_overhead,1/0 AL,A,0.906,4784.2,0.5647,0.4519,0.5345,230,24.9,1,1,,closed
EDGE-052317,JCT-FDR-0077-008,FUSE-XFMR-025745,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,BC,0.165,869.6,0.8382,0.5502,0.6985,150,24.9,2,1,,closed
EDGE-052318,FUSE-XFMR-025745,XFMR-025745,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,BC,0.933,4927.8,0.8909,0.5486,0.6985,150,24.9,2,1,,closed
EDGE-052319,JCT-FDR-0077-008,JCT-FDR-0077-009,FDR-0077,SUB-017,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2035,0.4377,0.3058,530,24.9,3,1,,closed
EDGE-052320,JCT-FDR-0077-009,FUSE-XFMR-025746,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.001,4.0,0.9651,0.4667,0.6985,150,24.9,3,1,,closed
EDGE-052321,FUSE-XFMR-025746,XFMR-025746,FDR-0077,SUB-017,lateral_overhead,#2 ACSR,ABC,0.004,22.4,0.9188,0.5472,0.6985,150,24.9,3,1,,closed
EDGE-052322,JCT-FDR-0077-009,FDR-0077-TAIL,FDR-0077,SUB-017,primary_underground,477 ACSR,ABC,0.03,158.4,0.2266,0.4166,0.318,530,24.9,3,0,,open
EDGE-052323,SUB-017,FDR-0078-HEAD,FDR-0078,SUB-017,bus_tie,795 ACSR,ABC,0.01,52.8,0.1409,0.4005,0.26,700,24.9,3,1,,closed
EDGE-052324,FDR-0078-HEAD,JCT-FDR-0078-001,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.01,52.8,0.1222,0.3518,0.2586,700,24.9,3,1,,closed
EDGE-052325,JCT-FDR-0078-001,FUSE-XFMR-025747,FDR-0078,SUB-017,lateral_underground,#4 CU,AC,0.001,4.0,1.5325,0.5583,1.007,100,24.9,2,0,,closed
EDGE-052326,FUSE-XFMR-025747,XFMR-025747,FDR-0078,SUB-017,lateral_underground,#4 CU,AC,0.004,22.4,1.6011,0.4954,1.007,100,24.9,2,0,,closed
EDGE-052327,JCT-FDR-0078-001,FUSE-XFMR-025748,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.002,12.7,1.4536,0.5418,1.007,100,24.9,1,1,,closed
EDGE-052328,FUSE-XFMR-025748,XFMR-025748,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.014,71.8,1.4631,0.4734,1.007,100,24.9,1,1,,closed
EDGE-052329,JCT-FDR-0078-001,FUSE-XFMR-025749,FDR-0078,SUB-017,lateral_underground,1/0 AL,AB,0.004,19.0,0.54,0.4393,0.5345,230,24.9,2,0,,closed
EDGE-052330,FUSE-XFMR-025749,XFMR-025749,FDR-0078,SUB-017,lateral_underground,1/0 AL,AB,0.02,107.7,0.5713,0.5041,0.5345,230,24.9,2,0,,closed
EDGE-052331,JCT-FDR-0078-001,FUSE-XFMR-025750,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.004,22.2,1.6176,0.4782,1.007,100,24.9,2,1,,closed
EDGE-052332,FUSE-XFMR-025750,XFMR-025750,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.024,125.7,1.6225,0.4863,1.007,100,24.9,2,1,,closed
EDGE-052333,JCT-FDR-0078-001,FUSE-XFMR-025751,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.007,35.6,0.8306,0.4683,0.6985,150,24.9,1,0,,closed
EDGE-052334,FUSE-XFMR-025751,XFMR-025751,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.038,202.0,0.8669,0.5488,0.6985,150,24.9,1,0,,closed
EDGE-052335,JCT-FDR-0078-001,FUSE-XFMR-025752,FDR-0078,SUB-017,lateral_underground,4/0 AL,C,0.007,38.8,0.2888,0.3985,0.3655,340,24.9,1,0,,closed
EDGE-052336,FUSE-XFMR-025752,XFMR-025752,FDR-0078,SUB-017,lateral_underground,4/0 AL,C,0.042,219.9,0.2803,0.4147,0.3655,340,24.9,1,0,,closed
EDGE-052337,JCT-FDR-0078-001,FUSE-XFMR-025753,FDR-0078,SUB-017,lateral_underground,4/0 AL,ABC,0.008,44.4,0.3103,0.4059,0.3655,340,24.9,3,0,,closed
EDGE-052338,FUSE-XFMR-025753,XFMR-025753,FDR-0078,SUB-017,lateral_underground,4/0 AL,ABC,0.048,251.3,0.2841,0.418,0.3655,340,24.9,3,0,,closed
EDGE-052339,JCT-FDR-0078-001,FUSE-XFMR-025754,FDR-0078,SUB-017,lateral_underground,#4 CU,C,0.01,53.9,1.6064,0.56,1.007,100,24.9,1,0,,closed
EDGE-052340,FUSE-XFMR-025754,XFMR-025754,FDR-0078,SUB-017,lateral_underground,#4 CU,C,0.058,305.2,1.5948,0.5128,1.007,100,24.9,1,0,,closed
EDGE-052341,JCT-FDR-0078-001,FUSE-XFMR-025755,FDR-0078,SUB-017,lateral_underground,1/0 AL,C,0.011,59.4,0.6128,0.4324,0.5345,230,24.9,1,0,,closed
EDGE-052342,FUSE-XFMR-025755,XFMR-025755,FDR-0078,SUB-017,lateral_underground,1/0 AL,C,0.064,336.6,0.5464,0.4847,0.5345,230,24.9,1,0,,closed
EDGE-052343,JCT-FDR-0078-001,FUSE-XFMR-025756,FDR-0078,SUB-017,lateral_overhead,#4 CU,AC,0.013,67.3,1.4564,0.4753,1.007,100,24.9,2,1,,closed
EDGE-052344,FUSE-XFMR-025756,XFMR-025756,FDR-0078,SUB-017,lateral_overhead,#4 CU,AC,0.072,381.5,1.5707,0.5525,1.007,100,24.9,2,1,,closed
EDGE-052345,JCT-FDR-0078-001,FUSE-XFMR-025757,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.014,73.7,1.4661,0.5579,1.007,100,24.9,2,1,,closed
EDGE-052346,FUSE-XFMR-025757,XFMR-025757,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.079,417.4,1.457,0.4857,1.007,100,24.9,2,1,,closed
EDGE-052347,JCT-FDR-0078-001,FUSE-XFMR-025758,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.016,84.7,0.9605,0.4717,0.6985,150,24.9,1,1,,closed
