edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-052348,FUSE-XFMR-025758,XFMR-025758,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.091,480.2,0.82,0.506,0.6985,150,24.9,1,1,,closed
EDGE-052349,JCT-FDR-0078-001,FUSE-XFMR-025759,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.017,88.7,0.9152,0.525,0.6985,150,24.9,3,1,,closed
EDGE-052350,FUSE-XFMR-025759,XFMR-025759,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.095,502.7,0.9719,0.5159,0.6985,150,24.9,3,1,,closed
EDGE-052351,JCT-FDR-0078-001,FUSE-XFMR-025760,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.019,100.6,1.6035,0.5045,1.007,100,24.9,3,1,,closed
EDGE-052352,FUSE-XFMR-025760,XFMR-025760,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.108,570.0,1.4608,0.4653,1.007,100,24.9,3,1,,closed
EDGE-052353,JCT-FDR-0078-001,FUSE-XFMR-025761,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.02,106.9,1.3985,0.5033,1.007,100,24.9,1,1,,closed
EDGE-052354,FUSE-XFMR-025761,XFMR-025761,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.115,605.9,1.5685,0.5544,1.007,100,24.9,1,1,,closed
EDGE-052355,JCT-FDR-0078-001,FUSE-XFMR-025762,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.021,113.3,1.4788,0.4611,1.007,100,24.9,3,1,,closed
EDGE-052356,FUSE-XFMR-025762,XFMR-025762,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.122,641.8,1.5222,0.5599,1.007,100,24.9,3,1,,closed
EDGE-052357,JCT-FDR-0078-001,FUSE-XFMR-025763,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.023,120.4,0.6345,0.5172,0.5345,230,24.9,3,1,,closed
EDGE-052358,FUSE-XFMR-025763,XFMR-025763,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.129,682.2,0.5513,0.4405,0.5345,230,24.9,3,1,,closed
EDGE-052359,JCT-FDR-0078-001,FUSE-XFMR-025764,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AC,0.024,129.1,0.8622,0.4577,0.6985,150,24.9,2,0,,closed
EDGE-052360,FUSE-XFMR-025764,XFMR-025764,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AC,0.139,731.5,0.913,0.4848,0.6985,150,24.9,2,0,,closed
EDGE-052361,JCT-FDR-0078-001,FUSE-XFMR-025765,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.026,137.8,0.6058,0.4411,0.5345,230,24.9,1,1,,closed
EDGE-052362,FUSE-XFMR-025765,XFMR-025765,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.148,780.9,0.6184,0.4731,0.5345,230,24.9,1,1,,closed
EDGE-052363,JCT-FDR-0078-001,FUSE-XFMR-025766,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.027,144.1,1.4992,0.5408,1.007,100,24.9,2,1,,closed
EDGE-052364,FUSE-XFMR-025766,XFMR-025766,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.155,816.8,1.5742,0.4945,1.007,100,24.9,2,1,,closed
EDGE-052365,JCT-FDR-0078-001,FUSE-XFMR-025767,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.029,152.1,0.9749,0.4711,0.6985,150,24.9,2,1,,closed
EDGE-052366,FUSE-XFMR-025767,XFMR-025767,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.163,861.7,0.9022,0.4551,0.6985,150,24.9,2,1,,closed
EDGE-052367,JCT-FDR-0078-001,FUSE-XFMR-025768,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.03,159.2,0.2764,0.453,0.3655,340,24.9,2,1,,closed
EDGE-052368,FUSE-XFMR-025768,XFMR-025768,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.171,902.1,0.323,0.4126,0.3655,340,24.9,2,1,,closed
EDGE-052369,JCT-FDR-0078-001,FUSE-XFMR-025769,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.031,163.2,0.6402,0.4818,0.5345,230,24.9,2,1,,closed
EDGE-052370,FUSE-XFMR-025769,XFMR-025769,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.175,924.5,0.6395,0.4299,0.5345,230,24.9,2,1,,closed
EDGE-052371,JCT-FDR-0078-001,FUSE-XFMR-025770,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.032,169.5,0.5568,0.47,0.5345,230,24.9,2,1,,closed
EDGE-052372,FUSE-XFMR-025770,XFMR-025770,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.182,960.4,0.644,0.4334,0.5345,230,24.9,2,1,,closed
EDGE-052373,JCT-FDR-0078-001,FUSE-XFMR-025771,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.034,180.6,1.6451,0.4635,1.007,100,24.9,1,1,,closed
EDGE-052374,FUSE-XFMR-025771,XFMR-025771,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.194,1023.3,1.6519,0.4884,1.007,100,24.9,1,1,,closed
EDGE-052375,JCT-FDR-0078-001,FUSE-XFMR-025772,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.035,185.3,0.6402,0.5202,0.5345,230,24.9,1,1,,closed
EDGE-052376,FUSE-XFMR-025772,XFMR-025772,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.199,1050.2,0.6481,0.4778,0.5345,230,24.9,1,1,,closed
EDGE-052377,JCT-FDR-0078-001,FUSE-XFMR-025773,FDR-0078,SUB-017,lateral_underground,4/0 AL,BC,0.037,196.4,0.2741,0.4534,0.3655,340,24.9,2,0,,closed
EDGE-052378,FUSE-XFMR-025773,XFMR-025773,FDR-0078,SUB-017,lateral_underground,4/0 AL,BC,0.211,1113.0,0.3142,0.4079,0.3655,340,24.9,2,0,,closed
EDGE-052379,JCT-FDR-0078-001,FUSE-XFMR-025774,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.038,200.4,0.8495,0.4637,0.6985,150,24.9,1,1,,closed
EDGE-052380,FUSE-XFMR-025774,XFMR-025774,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.215,1135.5,0.8712,0.5184,0.6985,150,24.9,1,1,,closed
EDGE-052381,JCT-FDR-0078-001,FUSE-XFMR-025775,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.039,208.3,0.956,0.4792,0.6985,150,24.9,1,1,,closed
EDGE-052382,FUSE-XFMR-025775,XFMR-025775,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.224,1180.3,0.8175,0.4875,0.6985,150,24.9,1,1,,closed
EDGE-052383,JCT-FDR-0078-001,FUSE-XFMR-025776,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.041,214.6,0.3049,0.4303,0.3655,340,24.9,2,1,,closed
EDGE-052384,FUSE-XFMR-025776,XFMR-025776,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.23,1216.2,0.3023,0.4092,0.3655,340,24.9,2,1,,closed
EDGE-052385,JCT-FDR-0078-001,FUSE-XFMR-025777,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.042,223.3,1.489,0.4904,1.007,100,24.9,1,1,,closed
EDGE-052386,FUSE-XFMR-025777,XFMR-025777,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.24,1265.6,1.6202,0.4629,1.007,100,24.9,1,1,,closed
EDGE-052387,JCT-FDR-0078-001,FUSE-XFMR-025778,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.043,228.9,0.6179,0.436,0.5345,230,24.9,1,1,,closed
EDGE-052388,FUSE-XFMR-025778,XFMR-025778,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.246,1297.0,0.6311,0.5037,0.5345,230,24.9,1,1,,closed
EDGE-052389,JCT-FDR-0078-001,FUSE-XFMR-025779,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AB,0.045,238.4,0.8117,0.4765,0.6985,150,24.9,2,0,,closed
EDGE-052390,FUSE-XFMR-025779,XFMR-025779,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AB,0.256,1350.9,0.8836,0.5392,0.6985,150,24.9,2,0,,closed
EDGE-052391,JCT-FDR-0078-001,FUSE-XFMR-025780,FDR-0078,SUB-017,lateral_underground,1/0 AL,BC,0.047,246.3,0.5936,0.4489,0.5345,230,24.9,2,0,,closed
EDGE-052392,FUSE-XFMR-025780,XFMR-025780,FDR-0078,SUB-017,lateral_underground,1/0 AL,BC,0.264,1395.8,0.6319,0.4778,0.5345,230,24.9,2,0,,closed
EDGE-052393,JCT-FDR-0078-001,JCT-FDR-0078-002,FDR-0078,SUB-017,primary_underground,795 ACSR,ABC,0.32,1689.6,0.1195,0.3882,0.2659,700,24.9,3,0,,closed
EDGE-052394,JCT-FDR-0078-002,FUSE-XFMR-025781,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.001,4.8,1.4113,0.5092,1.007,100,24.9,2,1,,closed
EDGE-052395,FUSE-XFMR-025781,XFMR-025781,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.005,26.9,1.6156,0.4787,1.007,100,24.9,2,1,,closed
EDGE-052396,JCT-FDR-0078-002,FUSE-XFMR-025782,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.002,10.3,1.4646,0.5347,1.007,100,24.9,1,1,,closed
EDGE-052397,FUSE-XFMR-025782,XFMR-025782,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.011,58.3,1.6239,0.5401,1.007,100,24.9,1,1,,closed
EDGE-052398,JCT-FDR-0078-002,FUSE-XFMR-025783,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.003,18.2,1.5171,0.5375,1.007,100,24.9,1,1,,closed
EDGE-052399,FUSE-XFMR-025783,XFMR-025783,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.02,103.2,1.4951,0.4641,1.007,100,24.9,1,1,,closed
EDGE-052400,JCT-FDR-0078-002,FUSE-XFMR-025784,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.005,24.6,1.4665,0.4666,1.007,100,24.9,1,1,,closed
EDGE-052401,FUSE-XFMR-025784,XFMR-025784,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.026,139.1,1.4054,0.4878,1.007,100,24.9,1,1,,closed
EDGE-052402,JCT-FDR-0078-002,FUSE-XFMR-025785,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.006,33.3,0.5428,0.4307,0.5345,230,24.9,1,1,,closed
EDGE-052403,FUSE-XFMR-025785,XFMR-025785,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.036,188.5,0.5625,0.5148,0.5345,230,24.9,1,1,,closed
EDGE-052404,JCT-FDR-0078-002,FUSE-XFMR-025786,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.007,37.2,0.6172,0.4811,0.5345,230,24.9,2,1,,closed
EDGE-052405,FUSE-XFMR-025786,XFMR-025786,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.04,210.9,0.5752,0.4626,0.5345,230,24.9,2,1,,closed
EDGE-052406,JCT-FDR-0078-002,FUSE-XFMR-025787,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.009,45.9,0.8233,0.511,0.6985,150,24.9,1,0,,closed
EDGE-052407,FUSE-XFMR-025787,XFMR-025787,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.049,260.3,0.9055,0.5427,0.6985,150,24.9,1,0,,closed
EDGE-052408,JCT-FDR-0078-002,FUSE-XFMR-025788,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.01,51.5,0.885,0.4747,0.6985,150,24.9,1,0,,closed
EDGE-052409,FUSE-XFMR-025788,XFMR-025788,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.055,291.7,0.8212,0.4527,0.6985,150,24.9,1,0,,closed
EDGE-052410,JCT-FDR-0078-002,FUSE-XFMR-025789,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.012,61.0,0.5438,0.4917,0.5345,230,24.9,1,1,,closed
EDGE-052411,FUSE-XFMR-025789,XFMR-025789,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.065,345.6,0.5922,0.4508,0.5345,230,24.9,1,1,,closed
EDGE-052412,JCT-FDR-0078-002,FUSE-XFMR-025790,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.013,69.7,0.553,0.488,0.5345,230,24.9,1,1,,closed
EDGE-052413,FUSE-XFMR-025790,XFMR-025790,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.075,394.9,0.5346,0.5049,0.5345,230,24.9,1,1,,closed
EDGE-052414,JCT-FDR-0078-002,FUSE-XFMR-025791,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.014,73.7,0.5354,0.4507,0.5345,230,24.9,2,1,,closed
EDGE-052415,FUSE-XFMR-025791,XFMR-025791,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.079,417.4,0.5849,0.4546,0.5345,230,24.9,2,1,,closed
EDGE-052416,JCT-FDR-0078-002,FUSE-XFMR-025792,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.016,84.7,0.8892,0.5193,0.6985,150,24.9,1,1,,closed
EDGE-052417,FUSE-XFMR-025792,XFMR-025792,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.091,480.2,0.8405,0.4875,0.6985,150,24.9,1,1,,closed
EDGE-052418,JCT-FDR-0078-002,FUSE-XFMR-025793,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.017,91.9,0.298,0.3952,0.3655,340,24.9,1,1,,closed
EDGE-052419,FUSE-XFMR-025793,XFMR-025793,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.099,520.6,0.3072,0.4522,0.3655,340,24.9,1,1,,closed
EDGE-052420,JCT-FDR-0078-002,FUSE-XFMR-025794,FDR-0078,SUB-017,lateral_underground,4/0 AL,C,0.019,101.4,0.2928,0.4568,0.3655,340,24.9,1,0,,closed
EDGE-052421,FUSE-XFMR-025794,XFMR-025794,FDR-0078,SUB-017,lateral_underground,4/0 AL,C,0.109,574.5,0.3067,0.3992,0.3655,340,24.9,1,0,,closed
EDGE-052422,JCT-FDR-0078-002,FUSE-XFMR-025795,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.02,104.5,1.4267,0.5008,1.007,100,24.9,1,1,,closed
EDGE-052423,FUSE-XFMR-025795,XFMR-025795,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.112,592.4,1.3878,0.5498,1.007,100,24.9,1,1,,closed
EDGE-052424,JCT-FDR-0078-002,FUSE-XFMR-025796,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.021,110.9,0.6076,0.5099,0.5345,230,24.9,2,1,,closed
EDGE-052425,FUSE-XFMR-025796,XFMR-025796,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.119,628.3,0.609,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-052426,JCT-FDR-0078-002,FUSE-XFMR-025797,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.023,119.6,0.8566,0.5192,0.6985,150,24.9,1,1,,closed
EDGE-052427,FUSE-XFMR-025797,XFMR-025797,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.128,677.7,0.941,0.5185,0.6985,150,24.9,1,1,,closed
EDGE-052428,JCT-FDR-0078-002,FUSE-XFMR-025798,FDR-0078,SUB-017,lateral_underground,4/0 AL,ABC,0.024,127.5,0.294,0.4571,0.3655,340,24.9,3,0,,closed
EDGE-052429,FUSE-XFMR-025798,XFMR-025798,FDR-0078,SUB-017,lateral_underground,4/0 AL,ABC,0.137,722.6,0.3016,0.4738,0.3655,340,24.9,3,0,,closed
EDGE-052430,JCT-FDR-0078-002,FUSE-XFMR-025799,FDR-0078,SUB-017,lateral_underground,#4 CU,C,0.025,133.1,1.6286,0.5294,1.007,100,24.9,1,0,,closed
EDGE-052431,FUSE-XFMR-025799,XFMR-025799,FDR-0078,SUB-017,lateral_underground,#4 CU,C,0.143,754.0,1.5379,0.4869,1.007,100,24.9,1,0,,closed
EDGE-052432,JCT-FDR-0078-002,FUSE-XFMR-025800,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.027,140.2,0.2685,0.4373,0.3655,340,24.9,2,1,,closed
EDGE-052433,FUSE-XFMR-025800,XFMR-025800,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.15,794.4,0.3231,0.4364,0.3655,340,24.9,2,1,,closed
EDGE-052434,JCT-FDR-0078-002,FUSE-XFMR-025801,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.028,148.1,0.5864,0.5225,0.5345,230,24.9,2,1,,closed
EDGE-052435,FUSE-XFMR-025801,XFMR-025801,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.159,839.3,0.5704,0.4953,0.5345,230,24.9,2,1,,closed
EDGE-052436,JCT-FDR-0078-002,FUSE-XFMR-025802,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.03,158.4,0.5466,0.4764,0.5345,230,24.9,3,1,,closed
EDGE-052437,FUSE-XFMR-025802,XFMR-025802,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.17,897.6,0.5858,0.4479,0.5345,230,24.9,3,1,,closed
EDGE-052438,JCT-FDR-0078-002,FUSE-XFMR-025803,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.031,163.9,0.6207,0.5169,0.5345,230,24.9,1,1,,closed
EDGE-052439,FUSE-XFMR-025803,XFMR-025803,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.176,929.0,0.5812,0.517,0.5345,230,24.9,1,1,,closed
EDGE-052440,JCT-FDR-0078-002,FUSE-XFMR-025804,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.032,170.3,1.4533,0.4954,1.007,100,24.9,1,1,,closed
EDGE-052441,FUSE-XFMR-025804,XFMR-025804,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.183,964.9,1.4814,0.5373,1.007,100,24.9,1,1,,closed
EDGE-052442,JCT-FDR-0078-002,FUSE-XFMR-025805,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.034,181.4,0.6408,0.4672,0.5345,230,24.9,1,1,,closed
EDGE-052443,FUSE-XFMR-025805,XFMR-025805,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.195,1027.8,0.6411,0.4814,0.5345,230,24.9,1,1,,closed
EDGE-052444,JCT-FDR-0078-002,FUSE-XFMR-025806,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.035,186.1,0.5593,0.4759,0.5345,230,24.9,3,1,,closed
EDGE-052445,FUSE-XFMR-025806,XFMR-025806,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.2,1054.7,0.5671,0.5224,0.5345,230,24.9,3,1,,closed
EDGE-052446,JCT-FDR-0078-002,FUSE-XFMR-025807,FDR-0078,SUB-017,lateral_underground,1/0 AL,C,0.037,194.8,0.557,0.4506,0.5345,230,24.9,1,0,,closed
EDGE-052447,FUSE-XFMR-025807,XFMR-025807,FDR-0078,SUB-017,lateral_underground,1/0 AL,C,0.209,1104.0,0.5509,0.4863,0.5345,230,24.9,1,0,,closed
EDGE-052448,JCT-FDR-0078-002,FUSE-XFMR-025808,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.038,201.2,0.5825,0.4797,0.5345,230,24.9,2,1,,closed
EDGE-052449,FUSE-XFMR-025808,XFMR-025808,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.216,1140.0,0.6422,0.4447,0.5345,230,24.9,2,1,,closed
EDGE-052450,JCT-FDR-0078-002,FUSE-XFMR-025809,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.039,207.5,0.5792,0.4633,0.5345,230,24.9,3,1,,closed
EDGE-052451,FUSE-XFMR-025809,XFMR-025809,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.223,1175.9,0.555,0.4984,0.5345,230,24.9,3,1,,closed
EDGE-052452,JCT-FDR-0078-002,FUSE-XFMR-025810,FDR-0078,SUB-017,lateral_underground,4/0 AL,ABC,0.041,213.8,0.3127,0.3983,0.3655,340,24.9,3,0,,closed
EDGE-052453,FUSE-XFMR-025810,XFMR-025810,FDR-0078,SUB-017,lateral_underground,4/0 AL,ABC,0.23,1211.8,0.3167,0.4768,0.3655,340,24.9,3,0,,closed
EDGE-052454,JCT-FDR-0078-002,FUSE-XFMR-025811,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.042,223.3,0.5422,0.4763,0.5345,230,24.9,1,1,,closed
EDGE-052455,FUSE-XFMR-025811,XFMR-025811,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.24,1265.6,0.6431,0.4925,0.5345,230,24.9,1,1,,closed
EDGE-052456,JCT-FDR-0078-002,FUSE-XFMR-025812,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.043,228.1,0.2889,0.4656,0.3655,340,24.9,1,1,,closed
EDGE-052457,FUSE-XFMR-025812,XFMR-025812,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.245,1292.5,0.2944,0.4168,0.3655,340,24.9,1,1,,closed
EDGE-052458,JCT-FDR-0078-002,FUSE-XFMR-025813,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.046,240.8,0.5886,0.5222,0.5345,230,24.9,1,1,,closed
EDGE-052459,FUSE-XFMR-025813,XFMR-025813,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.258,1364.4,0.6153,0.4667,0.5345,230,24.9,1,1,,closed
EDGE-052460,JCT-FDR-0078-002,FUSE-XFMR-025814,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AC,0.047,247.1,0.9674,0.5022,0.6985,150,24.9,2,0,,closed
EDGE-052461,FUSE-XFMR-025814,XFMR-025814,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AC,0.265,1400.3,0.8446,0.5296,0.6985,150,24.9,2,0,,closed
EDGE-052462,JCT-FDR-0078-002,JCT-FDR-0078-003,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.31,1636.8,0.1244,0.3836,0.2838,700,24.9,3,1,,closed
EDGE-052463,JCT-FDR-0078-003,FUSE-XFMR-025815,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.001,4.8,0.9595,0.456,0.6985,150,24.9,3,1,,closed
EDGE-052464,FUSE-XFMR-025815,XFMR-025815,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.005,26.9,0.8339,0.4736,0.6985,150,24.9,3,1,,closed
EDGE-052465,JCT-FDR-0078-003,FUSE-XFMR-025816,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.003,13.5,0.2905,0.4249,0.3655,340,24.9,2,1,,closed
EDGE-052466,FUSE-XFMR-025816,XFMR-025816,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.014,76.3,0.2798,0.3995,0.3655,340,24.9,2,1,,closed
EDGE-052467,JCT-FDR-0078-003,FUSE-XFMR-025817,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AC,0.003,18.2,0.8688,0.5034,0.6985,150,24.9,2,0,,closed
EDGE-052468,FUSE-XFMR-025817,XFMR-025817,FDR-0078,SUB-017,lateral_underground,#2 ACSR,AC,0.02,103.2,0.8984,0.4813,0.6985,150,24.9,2,0,,closed
EDGE-052469,JCT-FDR-0078-003,FUSE-XFMR-025818,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.004,23.8,0.91,0.4523,0.6985,150,24.9,2,1,,closed
EDGE-052470,FUSE-XFMR-025818,XFMR-025818,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.025,134.6,0.8481,0.496,0.6985,150,24.9,2,1,,closed
EDGE-052471,JCT-FDR-0078-003,FUSE-XFMR-025819,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.006,29.3,0.6013,0.4381,0.5345,230,24.9,3,1,,closed
EDGE-052472,FUSE-XFMR-025819,XFMR-025819,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.031,166.1,0.6085,0.5051,0.5345,230,24.9,3,1,,closed
EDGE-052473,JCT-FDR-0078-003,FUSE-XFMR-025820,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.008,41.2,0.9735,0.5154,0.6985,150,24.9,3,1,,closed
EDGE-052474,FUSE-XFMR-025820,XFMR-025820,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.044,233.4,0.8262,0.4813,0.6985,150,24.9,3,1,,closed
EDGE-052475,JCT-FDR-0078-003,FUSE-XFMR-025821,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.008,43.6,1.4556,0.5108,1.007,100,24.9,1,1,,closed
EDGE-052476,FUSE-XFMR-025821,XFMR-025821,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.047,246.8,1.5771,0.5582,1.007,100,24.9,1,1,,closed
EDGE-052477,JCT-FDR-0078-003,FUSE-XFMR-025822,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.01,53.9,0.6392,0.5155,0.5345,230,24.9,3,1,,closed
EDGE-052478,FUSE-XFMR-025822,XFMR-025822,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.058,305.2,0.6465,0.4383,0.5345,230,24.9,3,1,,closed
EDGE-052479,JCT-FDR-0078-003,FUSE-XFMR-025823,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.011,58.6,0.8922,0.4689,0.6985,150,24.9,1,1,,closed
EDGE-052480,FUSE-XFMR-025823,XFMR-025823,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.063,332.1,0.9488,0.4693,0.6985,150,24.9,1,1,,closed
EDGE-052481,JCT-FDR-0078-003,FUSE-XFMR-025824,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.013,68.9,0.5479,0.4474,0.5345,230,24.9,2,1,,closed
EDGE-052482,FUSE-XFMR-025824,XFMR-025824,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.074,390.5,0.5855,0.4412,0.5345,230,24.9,2,1,,closed
EDGE-052483,JCT-FDR-0078-003,FUSE-XFMR-025825,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.015,76.8,0.3244,0.4446,0.3655,340,24.9,1,1,,closed
EDGE-052484,FUSE-XFMR-025825,XFMR-025825,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.082,435.3,0.2751,0.4705,0.3655,340,24.9,1,1,,closed
EDGE-052485,JCT-FDR-0078-003,FUSE-XFMR-025826,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.016,84.7,0.2705,0.4682,0.3655,340,24.9,3,1,,closed
EDGE-052486,FUSE-XFMR-025826,XFMR-025826,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.091,480.2,0.2791,0.4234,0.3655,340,24.9,3,1,,closed
EDGE-052487,JCT-FDR-0078-003,FUSE-XFMR-025827,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.017,87.9,0.3036,0.4733,0.3655,340,24.9,2,0,,closed
EDGE-052488,FUSE-XFMR-025827,XFMR-025827,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.094,498.2,0.296,0.4272,0.3655,340,24.9,2,0,,closed
EDGE-052489,JCT-FDR-0078-003,FUSE-XFMR-025828,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.018,97.4,0.9628,0.5495,0.6985,150,24.9,1,0,,closed
EDGE-052490,FUSE-XFMR-025828,XFMR-025828,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.105,552.0,0.9719,0.5274,0.6985,150,24.9,1,0,,closed
EDGE-052491,JCT-FDR-0078-003,FUSE-XFMR-025829,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.02,104.5,0.2756,0.4087,0.3655,340,24.9,3,1,,closed
EDGE-052492,FUSE-XFMR-025829,XFMR-025829,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.112,592.4,0.3095,0.4069,0.3655,340,24.9,3,1,,closed
EDGE-052493,JCT-FDR-0078-003,FUSE-XFMR-025830,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.021,111.7,1.4673,0.5592,1.007,100,24.9,2,1,,closed
EDGE-052494,FUSE-XFMR-025830,XFMR-025830,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.12,632.8,1.4513,0.5595,1.007,100,24.9,2,1,,closed
EDGE-052495,JCT-FDR-0078-003,FUSE-XFMR-025831,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.023,122.0,0.2982,0.4507,0.3655,340,24.9,1,1,,closed
EDGE-052496,FUSE-XFMR-025831,XFMR-025831,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.131,691.2,0.2751,0.4155,0.3655,340,24.9,1,1,,closed
EDGE-052497,JCT-FDR-0078-003,FUSE-XFMR-025832,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.024,128.3,0.8463,0.4968,0.6985,150,24.9,1,1,,closed
EDGE-052498,FUSE-XFMR-025832,XFMR-025832,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.138,727.1,0.8663,0.5051,0.6985,150,24.9,1,1,,closed
EDGE-052499,JCT-FDR-0078-003,FUSE-XFMR-025833,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.025,133.8,1.5438,0.4708,1.007,100,24.9,3,0,,closed
EDGE-052500,FUSE-XFMR-025833,XFMR-025833,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.144,758.5,1.4327,0.5338,1.007,100,24.9,3,0,,closed
EDGE-052501,JCT-FDR-0078-003,FUSE-XFMR-025834,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.027,141.0,0.3074,0.444,0.3655,340,24.9,1,1,,closed
EDGE-052502,FUSE-XFMR-025834,XFMR-025834,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.151,798.9,0.286,0.4615,0.3655,340,24.9,1,1,,closed
EDGE-052503,JCT-FDR-0078-003,FUSE-XFMR-025835,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.028,149.7,0.2911,0.4472,0.3655,340,24.9,2,1,,closed
EDGE-052504,FUSE-XFMR-025835,XFMR-025835,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.161,848.2,0.2703,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-052505,JCT-FDR-0078-003,FUSE-XFMR-025836,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.03,157.6,0.2889,0.3918,0.3655,340,24.9,1,1,,closed
EDGE-052506,FUSE-XFMR-025836,XFMR-025836,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.169,893.1,0.2706,0.397,0.3655,340,24.9,1,1,,closed
EDGE-052507,JCT-FDR-0078-003,FUSE-XFMR-025837,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.031,162.4,1.3615,0.495,1.007,100,24.9,2,1,,closed
EDGE-052508,FUSE-XFMR-025837,XFMR-025837,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.174,920.0,1.4293,0.511,1.007,100,24.9,2,1,,closed
EDGE-052509,JCT-FDR-0078-003,FUSE-XFMR-025838,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.032,171.1,0.9055,0.4978,0.6985,150,24.9,2,1,,closed
EDGE-052510,FUSE-XFMR-025838,XFMR-025838,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.184,969.4,0.9268,0.4931,0.6985,150,24.9,2,1,,closed
EDGE-052511,JCT-FDR-0078-003,FUSE-XFMR-025839,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.034,177.4,0.9334,0.519,0.6985,150,24.9,1,1,,closed
EDGE-052512,FUSE-XFMR-025839,XFMR-025839,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.19,1005.3,0.9011,0.5055,0.6985,150,24.9,1,1,,closed
EDGE-052513,JCT-FDR-0078-003,FUSE-XFMR-025840,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.035,186.9,0.3121,0.4305,0.3655,340,24.9,3,1,,closed
EDGE-052514,FUSE-XFMR-025840,XFMR-025840,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.201,1059.2,0.2739,0.448,0.3655,340,24.9,3,1,,closed
EDGE-052515,JCT-FDR-0078-003,FUSE-XFMR-025841,FDR-0078,SUB-017,lateral_underground,4/0 AL,A,0.036,192.5,0.2835,0.4123,0.3655,340,24.9,1,0,,closed
EDGE-052516,FUSE-XFMR-025841,XFMR-025841,FDR-0078,SUB-017,lateral_underground,4/0 AL,A,0.207,1090.6,0.2765,0.4497,0.3655,340,24.9,1,0,,closed
EDGE-052517,JCT-FDR-0078-003,FUSE-XFMR-025842,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.038,199.6,1.4496,0.4745,1.007,100,24.9,2,1,,closed
EDGE-052518,FUSE-XFMR-025842,XFMR-025842,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.214,1131.0,1.4259,0.4748,1.007,100,24.9,2,1,,closed
EDGE-052519,JCT-FDR-0078-003,FUSE-XFMR-025843,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.04,210.7,0.5337,0.5,0.5345,230,24.9,3,1,,closed
EDGE-052520,FUSE-XFMR-025843,XFMR-025843,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.226,1193.8,0.537,0.4725,0.5345,230,24.9,3,1,,closed
EDGE-052521,JCT-FDR-0078-003,FUSE-XFMR-025844,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.041,215.4,0.8276,0.499,0.6985,150,24.9,2,1,,closed
EDGE-052522,FUSE-XFMR-025844,XFMR-025844,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.231,1220.7,0.89,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-052523,JCT-FDR-0078-003,FUSE-XFMR-025845,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.042,222.6,0.5876,0.4336,0.5345,230,24.9,1,1,,closed
EDGE-052524,FUSE-XFMR-025845,XFMR-025845,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.239,1261.1,0.6193,0.489,0.5345,230,24.9,1,1,,closed
EDGE-052525,JCT-FDR-0078-003,FUSE-XFMR-025846,FDR-0078,SUB-017,lateral_underground,1/0 AL,AB,0.043,228.9,0.5846,0.4946,0.5345,230,24.9,2,0,,closed
EDGE-052526,FUSE-XFMR-025846,XFMR-025846,FDR-0078,SUB-017,lateral_underground,1/0 AL,AB,0.246,1297.0,0.6202,0.5238,0.5345,230,24.9,2,0,,closed
EDGE-052527,JCT-FDR-0078-003,FUSE-XFMR-025847,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.045,240.0,1.4428,0.4739,1.007,100,24.9,1,1,,closed
EDGE-052528,FUSE-XFMR-025847,XFMR-025847,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.258,1359.9,1.5993,0.4749,1.007,100,24.9,1,1,,closed
EDGE-052529,JCT-FDR-0078-003,FUSE-XFMR-025848,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.047,247.1,0.2947,0.4193,0.3655,340,24.9,2,1,,closed
EDGE-052530,FUSE-XFMR-025848,XFMR-025848,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.265,1400.3,0.3179,0.4423,0.3655,340,24.9,2,1,,closed
EDGE-052531,JCT-FDR-0078-003,JCT-FDR-0078-004,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.32,1689.6,0.1244,0.4024,0.2785,700,24.9,3,1,,closed
EDGE-052532,JCT-FDR-0078-004,FUSE-XFMR-025849,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.001,4.0,0.5966,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-052533,FUSE-XFMR-025849,XFMR-025849,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.004,22.4,0.6129,0.4796,0.5345,230,24.9,2,1,,closed
EDGE-052534,JCT-FDR-0078-004,FUSE-XFMR-025850,FDR-0078,SUB-017,lateral_overhead,#4 CU,AC,0.001,5.5,1.638,0.548,1.007,100,24.9,2,1,,closed
EDGE-052535,FUSE-XFMR-025850,XFMR-025850,FDR-0078,SUB-017,lateral_overhead,#4 CU,AC,0.006,31.4,1.5438,0.4774,1.007,100,24.9,2,1,,closed
EDGE-052536,JCT-FDR-0078-004,FUSE-XFMR-025851,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.003,15.8,0.8367,0.481,0.6985,150,24.9,2,1,,closed
EDGE-052537,FUSE-XFMR-025851,XFMR-025851,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.017,89.8,0.8824,0.5145,0.6985,150,24.9,2,1,,closed
EDGE-052538,JCT-FDR-0078-004,FUSE-XFMR-025852,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.004,23.0,0.5727,0.5091,0.5345,230,24.9,2,1,,closed
EDGE-052539,FUSE-XFMR-025852,XFMR-025852,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.025,130.2,0.558,0.437,0.5345,230,24.9,2,1,,closed
EDGE-052540,JCT-FDR-0078-004,FUSE-XFMR-025853,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.006,30.9,0.6364,0.516,0.5345,230,24.9,1,1,,closed
EDGE-052541,FUSE-XFMR-025853,XFMR-025853,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.033,175.0,0.631,0.4616,0.5345,230,24.9,1,1,,closed
EDGE-052542,JCT-FDR-0078-004,FUSE-XFMR-025854,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.007,37.2,1.6038,0.5599,1.007,100,24.9,1,1,,closed
EDGE-052543,FUSE-XFMR-025854,XFMR-025854,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.04,210.9,1.5023,0.4692,1.007,100,24.9,1,1,,closed
EDGE-052544,JCT-FDR-0078-004,FUSE-XFMR-025855,FDR-0078,SUB-017,lateral_underground,#4 CU,A,0.008,43.6,1.4484,0.5116,1.007,100,24.9,1,0,,closed
EDGE-052545,FUSE-XFMR-025855,XFMR-025855,FDR-0078,SUB-017,lateral_underground,#4 CU,A,0.047,246.8,1.6157,0.5216,1.007,100,24.9,1,0,,closed
EDGE-052546,JCT-FDR-0078-004,FUSE-XFMR-025856,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.01,51.5,0.5439,0.4712,0.5345,230,24.9,2,1,,closed
EDGE-052547,FUSE-XFMR-025856,XFMR-025856,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.055,291.7,0.5368,0.4929,0.5345,230,24.9,2,1,,closed
EDGE-052548,JCT-FDR-0078-004,FUSE-XFMR-025857,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.011,60.2,0.6302,0.4905,0.5345,230,24.9,3,1,,closed
EDGE-052549,FUSE-XFMR-025857,XFMR-025857,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.065,341.1,0.6305,0.4323,0.5345,230,24.9,3,1,,closed
EDGE-052550,JCT-FDR-0078-004,FUSE-XFMR-025858,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.012,64.2,0.2877,0.4708,0.3655,340,24.9,2,0,,closed
EDGE-052551,FUSE-XFMR-025858,XFMR-025858,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.069,363.5,0.3156,0.4059,0.3655,340,24.9,2,0,,closed
EDGE-052552,JCT-FDR-0078-004,FUSE-XFMR-025859,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.014,75.2,0.6191,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-052553,FUSE-XFMR-025859,XFMR-025859,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.081,426.4,0.5772,0.5078,0.5345,230,24.9,2,1,,closed
EDGE-052554,JCT-FDR-0078-004,FUSE-XFMR-025860,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.016,82.4,0.3257,0.4766,0.3655,340,24.9,1,1,,closed
EDGE-052555,FUSE-XFMR-025860,XFMR-025860,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.088,466.8,0.298,0.4519,0.3655,340,24.9,1,1,,closed
EDGE-052556,JCT-FDR-0078-004,FUSE-XFMR-025861,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.016,86.3,0.2756,0.4748,0.3655,340,24.9,1,1,,closed
EDGE-052557,FUSE-XFMR-025861,XFMR-025861,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.093,489.2,0.2989,0.3917,0.3655,340,24.9,1,1,,closed
EDGE-052558,JCT-FDR-0078-004,FUSE-XFMR-025862,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.018,95.0,0.8438,0.544,0.6985,150,24.9,1,1,,closed
EDGE-052559,FUSE-XFMR-025862,XFMR-025862,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.102,538.6,0.9189,0.4817,0.6985,150,24.9,1,1,,closed
EDGE-052560,JCT-FDR-0078-004,FUSE-XFMR-025863,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.019,101.4,1.4745,0.486,1.007,100,24.9,1,1,,closed
EDGE-052561,FUSE-XFMR-025863,XFMR-025863,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.109,574.5,1.3676,0.4917,1.007,100,24.9,1,1,,closed
EDGE-052562,JCT-FDR-0078-004,FUSE-XFMR-025864,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.021,110.1,1.3581,0.4785,1.007,100,24.9,3,1,,closed
EDGE-052563,FUSE-XFMR-025864,XFMR-025864,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.118,623.8,1.4179,0.5442,1.007,100,24.9,3,1,,closed
EDGE-052564,JCT-FDR-0078-004,FUSE-XFMR-025865,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.023,119.6,0.2925,0.427,0.3655,340,24.9,2,0,,closed
EDGE-052565,FUSE-XFMR-025865,XFMR-025865,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.128,677.7,0.3104,0.4608,0.3655,340,24.9,2,0,,closed
EDGE-052566,JCT-FDR-0078-004,FUSE-XFMR-025866,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.023,122.8,0.98,0.4788,0.6985,150,24.9,3,1,,closed
EDGE-052567,FUSE-XFMR-025866,XFMR-025866,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.132,695.6,0.8933,0.4536,0.6985,150,24.9,3,1,,closed
EDGE-052568,JCT-FDR-0078-004,FUSE-XFMR-025867,FDR-0078,SUB-017,lateral_underground,1/0 AL,ABC,0.025,133.8,0.5439,0.4714,0.5345,230,24.9,3,0,,closed
EDGE-052569,FUSE-XFMR-025867,XFMR-025867,FDR-0078,SUB-017,lateral_underground,1/0 AL,ABC,0.144,758.5,0.5752,0.4799,0.5345,230,24.9,3,0,,closed
EDGE-052570,JCT-FDR-0078-004,FUSE-XFMR-025868,FDR-0078,SUB-017,lateral_underground,#2 ACSR,BC,0.027,140.2,0.9738,0.5137,0.6985,150,24.9,2,0,,closed
EDGE-052571,FUSE-XFMR-025868,XFMR-025868,FDR-0078,SUB-017,lateral_underground,#2 ACSR,BC,0.15,794.4,0.9267,0.4659,0.6985,150,24.9,2,0,,closed
EDGE-052572,JCT-FDR-0078-004,FUSE-XFMR-025869,FDR-0078,SUB-017,lateral_underground,#4 CU,C,0.027,144.9,1.3727,0.4911,1.007,100,24.9,1,0,,closed
EDGE-052573,FUSE-XFMR-025869,XFMR-025869,FDR-0078,SUB-017,lateral_underground,#4 CU,C,0.156,821.3,1.4747,0.4999,1.007,100,24.9,1,0,,closed
EDGE-052574,JCT-FDR-0078-004,FUSE-XFMR-025870,FDR-0078,SUB-017,lateral_underground,#4 CU,A,0.029,153.6,1.5866,0.5168,1.007,100,24.9,1,0,,closed
EDGE-052575,FUSE-XFMR-025870,XFMR-025870,FDR-0078,SUB-017,lateral_underground,#4 CU,A,0.165,870.7,1.5391,0.5035,1.007,100,24.9,1,0,,closed
EDGE-052576,JCT-FDR-0078-004,FUSE-XFMR-025871,FDR-0078,SUB-017,lateral_underground,#4 CU,AC,0.03,160.0,1.546,0.5233,1.007,100,24.9,2,0,,closed
EDGE-052577,FUSE-XFMR-025871,XFMR-025871,FDR-0078,SUB-017,lateral_underground,#4 CU,AC,0.172,906.6,1.4263,0.5041,1.007,100,24.9,2,0,,closed
EDGE-052578,JCT-FDR-0078-004,FUSE-XFMR-025872,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.032,169.5,0.2938,0.4338,0.3655,340,24.9,2,1,,closed
EDGE-052579,FUSE-XFMR-025872,XFMR-025872,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.182,960.4,0.2872,0.4345,0.3655,340,24.9,2,1,,closed
EDGE-052580,JCT-FDR-0078-004,FUSE-XFMR-025873,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.033,175.8,1.55,0.4981,1.007,100,24.9,1,1,,closed
EDGE-052581,FUSE-XFMR-025873,XFMR-025873,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.189,996.3,1.5392,0.5116,1.007,100,24.9,1,1,,closed
EDGE-052582,JCT-FDR-0078-004,FUSE-XFMR-025874,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.035,183.0,0.2916,0.4023,0.3655,340,24.9,2,1,,closed
EDGE-052583,FUSE-XFMR-025874,XFMR-025874,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.196,1036.7,0.279,0.4425,0.3655,340,24.9,2,1,,closed
EDGE-052584,JCT-FDR-0078-004,FUSE-XFMR-025875,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.037,193.2,0.9446,0.5511,0.6985,150,24.9,1,1,,closed
EDGE-052585,FUSE-XFMR-025875,XFMR-025875,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.207,1095.1,0.8465,0.4755,0.6985,150,24.9,1,1,,closed
EDGE-052586,JCT-FDR-0078-004,FUSE-XFMR-025876,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.037,195.6,0.5933,0.4575,0.5345,230,24.9,2,1,,closed
EDGE-052587,FUSE-XFMR-025876,XFMR-025876,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.21,1108.5,0.5485,0.4878,0.5345,230,24.9,2,1,,closed
EDGE-052588,JCT-FDR-0078-004,FUSE-XFMR-025877,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.039,206.7,0.3249,0.3958,0.3655,340,24.9,2,1,,closed
EDGE-052589,FUSE-XFMR-025877,XFMR-025877,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.222,1171.4,0.3082,0.41,0.3655,340,24.9,2,1,,closed
EDGE-052590,JCT-FDR-0078-004,FUSE-XFMR-025878,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.04,211.5,0.9011,0.4823,0.6985,150,24.9,1,1,,closed
EDGE-052591,FUSE-XFMR-025878,XFMR-025878,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.227,1198.3,0.9702,0.4658,0.6985,150,24.9,1,1,,closed
EDGE-052592,JCT-FDR-0078-004,FUSE-XFMR-025879,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.041,218.6,0.9028,0.496,0.6985,150,24.9,3,1,,closed
EDGE-052593,FUSE-XFMR-025879,XFMR-025879,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.235,1238.7,0.9365,0.5069,0.6985,150,24.9,3,1,,closed
EDGE-052594,JCT-FDR-0078-004,FUSE-XFMR-025880,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.043,226.5,1.5727,0.4733,1.007,100,24.9,1,1,,closed
EDGE-052595,FUSE-XFMR-025880,XFMR-025880,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.243,1283.6,1.4422,0.539,1.007,100,24.9,1,1,,closed
EDGE-052596,JCT-FDR-0078-004,FUSE-XFMR-025881,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.045,237.6,1.4347,0.4845,1.007,100,24.9,1,1,,closed
EDGE-052597,FUSE-XFMR-025881,XFMR-025881,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.255,1346.4,1.5668,0.462,1.007,100,24.9,1,1,,closed
EDGE-052598,JCT-FDR-0078-004,FUSE-XFMR-025882,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.046,244.7,1.6354,0.562,1.007,100,24.9,1,1,,closed
EDGE-052599,FUSE-XFMR-025882,XFMR-025882,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.263,1386.8,1.3606,0.5603,1.007,100,24.9,1,1,,closed
EDGE-052600,JCT-FDR-0078-004,JCT-FDR-0078-005,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.32,1689.6,0.1402,0.3534,0.2774,700,24.9,3,1,,closed
EDGE-052601,JCT-FDR-0078-005,FUSE-XFMR-025883,FDR-0078,SUB-017,lateral_overhead,#4 CU,AC,0.001,5.5,1.47,0.5388,1.007,100,24.9,2,1,,closed
EDGE-052602,FUSE-XFMR-025883,XFMR-025883,FDR-0078,SUB-017,lateral_overhead,#4 CU,AC,0.006,31.4,1.6269,0.5574,1.007,100,24.9,2,1,,closed
EDGE-052603,JCT-FDR-0078-005,FUSE-XFMR-025884,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.002,9.5,0.2837,0.434,0.3655,340,24.9,3,1,,closed
EDGE-052604,FUSE-XFMR-025884,XFMR-025884,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.01,53.9,0.2806,0.4173,0.3655,340,24.9,3,1,,closed
EDGE-052605,JCT-FDR-0078-005,FUSE-XFMR-025885,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.003,15.0,1.472,0.4669,1.007,100,24.9,2,1,,closed
EDGE-052606,FUSE-XFMR-025885,XFMR-025885,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.016,85.3,1.6509,0.5228,1.007,100,24.9,2,1,,closed
EDGE-052607,JCT-FDR-0078-005,FUSE-XFMR-025886,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.004,22.2,0.6268,0.5069,0.5345,230,24.9,3,1,,closed
EDGE-052608,FUSE-XFMR-025886,XFMR-025886,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.024,125.7,0.6209,0.4941,0.5345,230,24.9,3,1,,closed
EDGE-052609,JCT-FDR-0078-005,FUSE-XFMR-025887,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.005,27.7,0.3064,0.4407,0.3655,340,24.9,2,1,,closed
EDGE-052610,FUSE-XFMR-025887,XFMR-025887,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.03,157.1,0.2723,0.4114,0.3655,340,24.9,2,1,,closed
EDGE-052611,JCT-FDR-0078-005,FUSE-XFMR-025888,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.007,38.0,0.3107,0.4755,0.3655,340,24.9,2,1,,closed
EDGE-052612,FUSE-XFMR-025888,XFMR-025888,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.041,215.4,0.2869,0.4607,0.3655,340,24.9,2,1,,closed
EDGE-052613,JCT-FDR-0078-005,FUSE-XFMR-025889,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.008,44.4,1.5632,0.4669,1.007,100,24.9,1,1,,closed
EDGE-052614,FUSE-XFMR-025889,XFMR-025889,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.048,251.3,1.501,0.5508,1.007,100,24.9,1,1,,closed
EDGE-052615,JCT-FDR-0078-005,FUSE-XFMR-025890,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.01,50.7,0.8872,0.4958,0.6985,150,24.9,2,1,,closed
EDGE-052616,FUSE-XFMR-025890,XFMR-025890,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.054,287.2,0.9485,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-052617,JCT-FDR-0078-005,FUSE-XFMR-025891,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.011,56.2,0.8463,0.4816,0.6985,150,24.9,2,1,,closed
EDGE-052618,FUSE-XFMR-025891,XFMR-025891,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.06,318.6,0.9794,0.4773,0.6985,150,24.9,2,1,,closed
EDGE-052619,JCT-FDR-0078-005,FUSE-XFMR-025892,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.012,62.6,0.8424,0.4591,0.6985,150,24.9,2,1,,closed
EDGE-052620,FUSE-XFMR-025892,XFMR-025892,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.067,354.6,0.8232,0.5112,0.6985,150,24.9,2,1,,closed
EDGE-052621,JCT-FDR-0078-005,FUSE-XFMR-025893,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.013,70.5,1.5686,0.4644,1.007,100,24.9,1,1,,closed
EDGE-052622,FUSE-XFMR-025893,XFMR-025893,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.076,399.4,1.4431,0.5498,1.007,100,24.9,1,1,,closed
EDGE-052623,JCT-FDR-0078-005,FUSE-XFMR-025894,FDR-0078,SUB-017,lateral_underground,1/0 AL,BC,0.015,78.4,0.5651,0.508,0.5345,230,24.9,2,0,,closed
EDGE-052624,FUSE-XFMR-025894,XFMR-025894,FDR-0078,SUB-017,lateral_underground,1/0 AL,BC,0.084,444.3,0.5897,0.5234,0.5345,230,24.9,2,0,,closed
EDGE-052625,JCT-FDR-0078-005,FUSE-XFMR-025895,FDR-0078,SUB-017,lateral_underground,1/0 AL,B,0.016,86.3,0.6247,0.4428,0.5345,230,24.9,1,0,,closed
EDGE-052626,FUSE-XFMR-025895,XFMR-025895,FDR-0078,SUB-017,lateral_underground,1/0 AL,B,0.093,489.2,0.5884,0.4765,0.5345,230,24.9,1,0,,closed
EDGE-052627,JCT-FDR-0078-005,FUSE-XFMR-025896,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.018,95.0,0.8514,0.4708,0.6985,150,24.9,1,0,,closed
EDGE-052628,FUSE-XFMR-025896,XFMR-025896,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.102,538.6,0.8055,0.4669,0.6985,150,24.9,1,0,,closed
EDGE-052629,JCT-FDR-0078-005,FUSE-XFMR-025897,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.019,102.2,1.5965,0.5388,1.007,100,24.9,1,1,,closed
EDGE-052630,FUSE-XFMR-025897,XFMR-025897,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.11,579.0,1.4972,0.5287,1.007,100,24.9,1,1,,closed
EDGE-052631,JCT-FDR-0078-005,FUSE-XFMR-025898,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.021,109.3,0.569,0.4964,0.5345,230,24.9,2,1,,closed
EDGE-052632,FUSE-XFMR-025898,XFMR-025898,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.117,619.3,0.6442,0.4327,0.5345,230,24.9,2,1,,closed
EDGE-052633,JCT-FDR-0078-005,FUSE-XFMR-025899,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.022,117.2,0.9382,0.4838,0.6985,150,24.9,2,1,,closed
EDGE-052634,FUSE-XFMR-025899,XFMR-025899,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.126,664.2,0.8397,0.4922,0.6985,150,24.9,2,1,,closed
EDGE-052635,JCT-FDR-0078-005,FUSE-XFMR-025900,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.024,124.3,0.6369,0.4978,0.5345,230,24.9,2,1,,closed
EDGE-052636,FUSE-XFMR-025900,XFMR-025900,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.133,704.6,0.5565,0.4727,0.5345,230,24.9,2,1,,closed
EDGE-052637,JCT-FDR-0078-005,FUSE-XFMR-025901,FDR-0078,SUB-017,lateral_underground,#4 CU,B,0.025,133.1,1.4687,0.5226,1.007,100,24.9,1,0,,closed
EDGE-052638,FUSE-XFMR-025901,XFMR-025901,FDR-0078,SUB-017,lateral_underground,#4 CU,B,0.143,754.0,1.3909,0.5377,1.007,100,24.9,1,0,,closed
EDGE-052639,JCT-FDR-0078-005,FUSE-XFMR-025902,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.026,137.8,0.6318,0.452,0.5345,230,24.9,1,1,,closed
EDGE-052640,FUSE-XFMR-025902,XFMR-025902,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.148,780.9,0.6327,0.5198,0.5345,230,24.9,1,1,,closed
EDGE-052641,JCT-FDR-0078-005,FUSE-XFMR-025903,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.028,147.3,0.5562,0.4861,0.5345,230,24.9,2,1,,closed
EDGE-052642,FUSE-XFMR-025903,XFMR-025903,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.158,834.8,0.5537,0.4969,0.5345,230,24.9,2,1,,closed
EDGE-052643,JCT-FDR-0078-005,FUSE-XFMR-025904,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.029,152.1,0.9427,0.4894,0.6985,150,24.9,2,1,,closed
EDGE-052644,FUSE-XFMR-025904,XFMR-025904,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.163,861.7,0.9433,0.4701,0.6985,150,24.9,2,1,,closed
EDGE-052645,JCT-FDR-0078-005,FUSE-XFMR-025905,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.031,163.9,1.6081,0.5059,1.007,100,24.9,2,1,,closed
EDGE-052646,FUSE-XFMR-025905,XFMR-025905,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.176,929.0,1.4581,0.4739,1.007,100,24.9,2,1,,closed
EDGE-052647,JCT-FDR-0078-005,FUSE-XFMR-025906,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.032,168.7,0.8528,0.5338,0.6985,150,24.9,2,1,,closed
EDGE-052648,FUSE-XFMR-025906,XFMR-025906,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.181,955.9,0.8777,0.5109,0.6985,150,24.9,2,1,,closed
EDGE-052649,JCT-FDR-0078-005,FUSE-XFMR-025907,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.033,174.2,0.2837,0.4182,0.3655,340,24.9,2,0,,closed
EDGE-052650,FUSE-XFMR-025907,XFMR-025907,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.187,987.4,0.3005,0.4712,0.3655,340,24.9,2,0,,closed
EDGE-052651,JCT-FDR-0078-005,FUSE-XFMR-025908,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.035,184.5,0.9317,0.5451,0.6985,150,24.9,1,0,,closed
EDGE-052652,FUSE-XFMR-025908,XFMR-025908,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.198,1045.7,0.941,0.4937,0.6985,150,24.9,1,0,,closed
EDGE-052653,JCT-FDR-0078-005,FUSE-XFMR-025909,FDR-0078,SUB-017,lateral_underground,1/0 AL,B,0.036,188.5,0.593,0.486,0.5345,230,24.9,1,0,,closed
EDGE-052654,FUSE-XFMR-025909,XFMR-025909,FDR-0078,SUB-017,lateral_underground,1/0 AL,B,0.202,1068.1,0.5829,0.4727,0.5345,230,24.9,1,0,,closed
EDGE-052655,JCT-FDR-0078-005,FUSE-XFMR-025910,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.037,197.2,0.9831,0.5499,0.6985,150,24.9,3,1,,closed
EDGE-052656,FUSE-XFMR-025910,XFMR-025910,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.212,1117.5,0.8066,0.4911,0.6985,150,24.9,3,1,,closed
EDGE-052657,JCT-FDR-0078-005,FUSE-XFMR-025911,FDR-0078,SUB-017,lateral_underground,1/0 AL,ABC,0.039,205.1,0.5826,0.4461,0.5345,230,24.9,3,0,,closed
EDGE-052658,FUSE-XFMR-025911,XFMR-025911,FDR-0078,SUB-017,lateral_underground,1/0 AL,ABC,0.22,1162.4,0.6463,0.5232,0.5345,230,24.9,3,0,,closed
EDGE-052659,JCT-FDR-0078-005,FUSE-XFMR-025912,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.041,215.4,0.8566,0.4591,0.6985,150,24.9,2,1,,closed
EDGE-052660,FUSE-XFMR-025912,XFMR-025912,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.231,1220.7,0.8994,0.4557,0.6985,150,24.9,2,1,,closed
EDGE-052661,JCT-FDR-0078-005,FUSE-XFMR-025913,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.042,219.4,0.9008,0.5459,0.6985,150,24.9,1,0,,closed
EDGE-052662,FUSE-XFMR-025913,XFMR-025913,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.235,1243.2,0.9548,0.4518,0.6985,150,24.9,1,0,,closed
EDGE-052663,JCT-FDR-0078-005,FUSE-XFMR-025914,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.043,226.5,0.6374,0.4474,0.5345,230,24.9,2,1,,closed
EDGE-052664,FUSE-XFMR-025914,XFMR-025914,FDR-0078,SUB-017,lateral_overhead,1/0 AL,BC,0.243,1283.6,0.6473,0.4805,0.5345,230,24.9,2,1,,closed
EDGE-052665,JCT-FDR-0078-005,FUSE-XFMR-025915,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.045,237.6,1.4808,0.5083,1.007,100,24.9,3,0,,closed
EDGE-052666,FUSE-XFMR-025915,XFMR-025915,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.255,1346.4,1.5727,0.5434,1.007,100,24.9,3,0,,closed
EDGE-052667,JCT-FDR-0078-005,FUSE-XFMR-025916,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.046,240.8,0.29,0.4288,0.3655,340,24.9,2,1,,closed
EDGE-052668,FUSE-XFMR-025916,XFMR-025916,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.258,1364.4,0.2867,0.4034,0.3655,340,24.9,2,1,,closed
EDGE-052669,JCT-FDR-0078-005,JCT-FDR-0078-006,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.31,1636.8,0.1198,0.4257,0.2514,700,24.9,3,1,,closed
EDGE-052670,JCT-FDR-0078-006,FUSE-XFMR-025917,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.001,7.1,0.8113,0.5091,0.6985,150,24.9,1,1,,closed
EDGE-052671,FUSE-XFMR-025917,XFMR-025917,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.008,40.4,0.8566,0.5027,0.6985,150,24.9,1,1,,closed
EDGE-052672,JCT-FDR-0078-006,FUSE-XFMR-025918,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.002,9.5,0.8288,0.5432,0.6985,150,24.9,2,1,,closed
EDGE-052673,FUSE-XFMR-025918,XFMR-025918,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.01,53.9,0.9625,0.4603,0.6985,150,24.9,2,1,,closed
EDGE-052674,JCT-FDR-0078-006,FUSE-XFMR-025919,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.003,16.6,0.9783,0.5439,0.6985,150,24.9,2,1,,closed
EDGE-052675,FUSE-XFMR-025919,XFMR-025919,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.018,94.2,0.9345,0.4664,0.6985,150,24.9,2,1,,closed
EDGE-052676,JCT-FDR-0078-006,FUSE-XFMR-025920,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.004,23.0,0.5567,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-052677,FUSE-XFMR-025920,XFMR-025920,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.025,130.2,0.6385,0.4601,0.5345,230,24.9,2,1,,closed
EDGE-052678,JCT-FDR-0078-006,FUSE-XFMR-025921,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.007,34.8,0.88,0.4684,0.6985,150,24.9,1,1,,closed
EDGE-052679,FUSE-XFMR-025921,XFMR-025921,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.037,197.5,0.942,0.5295,0.6985,150,24.9,1,1,,closed
EDGE-052680,JCT-FDR-0078-006,FUSE-XFMR-025922,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.008,42.8,0.8436,0.4717,0.6985,150,24.9,2,1,,closed
EDGE-052681,FUSE-XFMR-025922,XFMR-025922,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.046,242.4,0.9423,0.4838,0.6985,150,24.9,2,1,,closed
EDGE-052682,JCT-FDR-0078-006,FUSE-XFMR-025923,FDR-0078,SUB-017,lateral_underground,1/0 AL,A,0.009,47.5,0.5987,0.4479,0.5345,230,24.9,1,0,,closed
EDGE-052683,FUSE-XFMR-025923,XFMR-025923,FDR-0078,SUB-017,lateral_underground,1/0 AL,A,0.051,269.3,0.6156,0.4553,0.5345,230,24.9,1,0,,closed
EDGE-052684,JCT-FDR-0078-006,FUSE-XFMR-025924,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.01,52.3,0.9048,0.5165,0.6985,150,24.9,1,0,,closed
