edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-052685,FUSE-XFMR-025924,XFMR-025924,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.056,296.2,0.8626,0.4939,0.6985,150,24.9,1,0,,closed
EDGE-052686,JCT-FDR-0078-006,FUSE-XFMR-025925,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.012,62.6,0.3046,0.444,0.3655,340,24.9,2,1,,closed
EDGE-052687,FUSE-XFMR-025925,XFMR-025925,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.067,354.6,0.3176,0.4042,0.3655,340,24.9,2,1,,closed
EDGE-052688,JCT-FDR-0078-006,FUSE-XFMR-025926,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.013,70.5,0.615,0.4719,0.5345,230,24.9,2,1,,closed
EDGE-052689,FUSE-XFMR-025926,XFMR-025926,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.076,399.4,0.5602,0.4636,0.5345,230,24.9,2,1,,closed
EDGE-052690,JCT-FDR-0078-006,FUSE-XFMR-025927,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.014,75.2,0.2973,0.423,0.3655,340,24.9,2,1,,closed
EDGE-052691,FUSE-XFMR-025927,XFMR-025927,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.081,426.4,0.2859,0.4663,0.3655,340,24.9,2,1,,closed
EDGE-052692,JCT-FDR-0078-006,FUSE-XFMR-025928,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.016,82.4,0.2997,0.411,0.3655,340,24.9,1,1,,closed
EDGE-052693,FUSE-XFMR-025928,XFMR-025928,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.088,466.8,0.3264,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-052694,JCT-FDR-0078-006,FUSE-XFMR-025929,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.017,89.5,0.2786,0.4617,0.3655,340,24.9,2,1,,closed
EDGE-052695,FUSE-XFMR-025929,XFMR-025929,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.096,507.1,0.2715,0.434,0.3655,340,24.9,2,1,,closed
EDGE-052696,JCT-FDR-0078-006,FUSE-XFMR-025930,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.019,99.0,0.5676,0.4971,0.5345,230,24.9,2,1,,closed
EDGE-052697,FUSE-XFMR-025930,XFMR-025930,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.106,561.0,0.6306,0.4424,0.5345,230,24.9,2,1,,closed
EDGE-052698,JCT-FDR-0078-006,FUSE-XFMR-025931,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.02,105.3,1.5649,0.5381,1.007,100,24.9,2,1,,closed
EDGE-052699,FUSE-XFMR-025931,XFMR-025931,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.113,596.9,1.545,0.4826,1.007,100,24.9,2,1,,closed
EDGE-052700,JCT-FDR-0078-006,FUSE-XFMR-025932,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.021,112.5,1.4847,0.4942,1.007,100,24.9,1,1,,closed
EDGE-052701,FUSE-XFMR-025932,XFMR-025932,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.121,637.3,1.5096,0.5092,1.007,100,24.9,1,1,,closed
EDGE-052702,JCT-FDR-0078-006,FUSE-XFMR-025933,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.023,122.0,0.6208,0.459,0.5345,230,24.9,1,1,,closed
EDGE-052703,FUSE-XFMR-025933,XFMR-025933,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.131,691.2,0.5934,0.4824,0.5345,230,24.9,1,1,,closed
EDGE-052704,JCT-FDR-0078-006,FUSE-XFMR-025934,FDR-0078,SUB-017,lateral_underground,#4 CU,B,0.024,128.3,1.3546,0.5171,1.007,100,24.9,1,0,,closed
EDGE-052705,FUSE-XFMR-025934,XFMR-025934,FDR-0078,SUB-017,lateral_underground,#4 CU,B,0.138,727.1,1.387,0.4777,1.007,100,24.9,1,0,,closed
EDGE-052706,JCT-FDR-0078-006,FUSE-XFMR-025935,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.026,137.0,0.5511,0.4546,0.5345,230,24.9,1,1,,closed
EDGE-052707,FUSE-XFMR-025935,XFMR-025935,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.147,776.4,0.5732,0.4875,0.5345,230,24.9,1,1,,closed
EDGE-052708,JCT-FDR-0078-006,FUSE-XFMR-025936,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.027,144.1,0.9392,0.5148,0.6985,150,24.9,2,1,,closed
EDGE-052709,FUSE-XFMR-025936,XFMR-025936,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AC,0.155,816.8,0.8581,0.5198,0.6985,150,24.9,2,1,,closed
EDGE-052710,JCT-FDR-0078-006,FUSE-XFMR-025937,FDR-0078,SUB-017,lateral_underground,#4 CU,A,0.028,148.1,1.4723,0.5148,1.007,100,24.9,1,0,,closed
EDGE-052711,FUSE-XFMR-025937,XFMR-025937,FDR-0078,SUB-017,lateral_underground,#4 CU,A,0.159,839.3,1.5382,0.5127,1.007,100,24.9,1,0,,closed
EDGE-052712,JCT-FDR-0078-006,FUSE-XFMR-025938,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.03,160.0,0.3176,0.399,0.3655,340,24.9,1,1,,closed
EDGE-052713,FUSE-XFMR-025938,XFMR-025938,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.172,906.6,0.3221,0.4254,0.3655,340,24.9,1,1,,closed
EDGE-052714,JCT-FDR-0078-006,FUSE-XFMR-025939,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.031,163.9,1.5725,0.4791,1.007,100,24.9,1,1,,closed
EDGE-052715,FUSE-XFMR-025939,XFMR-025939,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.176,929.0,1.5291,0.5054,1.007,100,24.9,1,1,,closed
EDGE-052716,JCT-FDR-0078-006,FUSE-XFMR-025940,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.033,172.7,0.8819,0.4852,0.6985,150,24.9,1,1,,closed
EDGE-052717,FUSE-XFMR-025940,XFMR-025940,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.185,978.4,0.9185,0.5349,0.6985,150,24.9,1,1,,closed
EDGE-052718,JCT-FDR-0078-006,FUSE-XFMR-025941,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.034,177.4,1.4295,0.4816,1.007,100,24.9,1,1,,closed
EDGE-052719,FUSE-XFMR-025941,XFMR-025941,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.19,1005.3,1.4672,0.5092,1.007,100,24.9,1,1,,closed
EDGE-052720,JCT-FDR-0078-006,FUSE-XFMR-025942,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.035,186.1,0.829,0.5437,0.6985,150,24.9,3,1,,closed
EDGE-052721,FUSE-XFMR-025942,XFMR-025942,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,ABC,0.2,1054.7,0.9428,0.4844,0.6985,150,24.9,3,1,,closed
EDGE-052722,JCT-FDR-0078-006,FUSE-XFMR-025943,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.036,192.5,0.6475,0.4909,0.5345,230,24.9,1,1,,closed
EDGE-052723,FUSE-XFMR-025943,XFMR-025943,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.207,1090.6,0.5665,0.4465,0.5345,230,24.9,1,1,,closed
EDGE-052724,JCT-FDR-0078-006,FUSE-XFMR-025944,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.038,199.6,0.2711,0.3926,0.3655,340,24.9,1,1,,closed
EDGE-052725,FUSE-XFMR-025944,XFMR-025944,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.214,1131.0,0.2815,0.404,0.3655,340,24.9,1,1,,closed
EDGE-052726,JCT-FDR-0078-006,FUSE-XFMR-025945,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.04,209.1,1.3852,0.5528,1.007,100,24.9,3,0,,closed
EDGE-052727,FUSE-XFMR-025945,XFMR-025945,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.224,1184.8,1.6104,0.4865,1.007,100,24.9,3,0,,closed
EDGE-052728,JCT-FDR-0078-006,FUSE-XFMR-025946,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.041,217.8,0.3181,0.4559,0.3655,340,24.9,2,1,,closed
EDGE-052729,FUSE-XFMR-025946,XFMR-025946,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AB,0.234,1234.2,0.2925,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-052730,JCT-FDR-0078-006,FUSE-XFMR-025947,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.043,224.9,0.6082,0.4992,0.5345,230,24.9,1,1,,closed
EDGE-052731,FUSE-XFMR-025947,XFMR-025947,FDR-0078,SUB-017,lateral_overhead,1/0 AL,C,0.241,1274.6,0.6259,0.5003,0.5345,230,24.9,1,1,,closed
EDGE-052732,JCT-FDR-0078-006,FUSE-XFMR-025948,FDR-0078,SUB-017,lateral_underground,4/0 AL,B,0.044,232.8,0.3187,0.4201,0.3655,340,24.9,1,0,,closed
EDGE-052733,FUSE-XFMR-025948,XFMR-025948,FDR-0078,SUB-017,lateral_underground,4/0 AL,B,0.25,1319.5,0.3265,0.4314,0.3655,340,24.9,1,0,,closed
EDGE-052734,JCT-FDR-0078-006,FUSE-XFMR-025949,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.045,236.8,0.8705,0.4959,0.6985,150,24.9,2,1,,closed
EDGE-052735,FUSE-XFMR-025949,XFMR-025949,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.254,1341.9,0.8505,0.5286,0.6985,150,24.9,2,1,,closed
EDGE-052736,JCT-FDR-0078-006,FUSE-XFMR-025950,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.047,246.3,0.8139,0.5355,0.6985,150,24.9,1,1,,closed
EDGE-052737,FUSE-XFMR-025950,XFMR-025950,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.264,1395.8,0.9675,0.4955,0.6985,150,24.9,1,1,,closed
EDGE-052738,JCT-FDR-0078-006,JCT-FDR-0078-007,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.32,1689.6,0.1267,0.3723,0.2553,700,24.9,3,1,,closed
EDGE-052739,JCT-FDR-0078-007,FUSE-XFMR-025951,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.001,5.5,0.8794,0.5172,0.6985,150,24.9,1,1,,closed
EDGE-052740,FUSE-XFMR-025951,XFMR-025951,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.006,31.4,0.8946,0.5249,0.6985,150,24.9,1,1,,closed
EDGE-052741,JCT-FDR-0078-007,FUSE-XFMR-025952,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.001,3.2,0.2977,0.433,0.3655,340,24.9,2,1,,closed
EDGE-052742,FUSE-XFMR-025952,XFMR-025952,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.003,18.0,0.2909,0.4206,0.3655,340,24.9,2,1,,closed
EDGE-052743,JCT-FDR-0078-007,FUSE-XFMR-025953,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.002,11.1,0.3215,0.4475,0.3655,340,24.9,1,1,,closed
EDGE-052744,FUSE-XFMR-025953,XFMR-025953,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.012,62.8,0.2916,0.4627,0.3655,340,24.9,1,1,,closed
EDGE-052745,JCT-FDR-0078-007,FUSE-XFMR-025954,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.004,19.8,0.303,0.4542,0.3655,340,24.9,1,1,,closed
EDGE-052746,FUSE-XFMR-025954,XFMR-025954,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.021,112.2,0.2817,0.4322,0.3655,340,24.9,1,1,,closed
EDGE-052747,JCT-FDR-0078-007,FUSE-XFMR-025955,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.006,29.3,0.5978,0.524,0.5345,230,24.9,1,1,,closed
EDGE-052748,FUSE-XFMR-025955,XFMR-025955,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.031,166.1,0.5806,0.5167,0.5345,230,24.9,1,1,,closed
EDGE-052749,JCT-FDR-0078-007,FUSE-XFMR-025956,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.007,36.4,1.6468,0.4637,1.007,100,24.9,2,1,,closed
EDGE-052750,FUSE-XFMR-025956,XFMR-025956,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.039,206.4,1.3896,0.4647,1.007,100,24.9,2,1,,closed
EDGE-052751,JCT-FDR-0078-007,FUSE-XFMR-025957,FDR-0078,SUB-017,lateral_underground,#2 ACSR,ABC,0.008,42.8,0.8316,0.5435,0.6985,150,24.9,3,0,,closed
EDGE-052752,FUSE-XFMR-025957,XFMR-025957,FDR-0078,SUB-017,lateral_underground,#2 ACSR,ABC,0.046,242.4,0.9034,0.5467,0.6985,150,24.9,3,0,,closed
EDGE-052753,JCT-FDR-0078-007,FUSE-XFMR-025958,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.01,50.7,0.9772,0.5037,0.6985,150,24.9,1,0,,closed
EDGE-052754,FUSE-XFMR-025958,XFMR-025958,FDR-0078,SUB-017,lateral_underground,#2 ACSR,C,0.054,287.2,0.8888,0.5076,0.6985,150,24.9,1,0,,closed
EDGE-052755,JCT-FDR-0078-007,FUSE-XFMR-025959,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.011,57.8,0.3185,0.4508,0.3655,340,24.9,2,0,,closed
EDGE-052756,FUSE-XFMR-025959,XFMR-025959,FDR-0078,SUB-017,lateral_underground,4/0 AL,AB,0.062,327.6,0.2895,0.4026,0.3655,340,24.9,2,0,,closed
EDGE-052757,JCT-FDR-0078-007,FUSE-XFMR-025960,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.012,64.9,1.3589,0.4857,1.007,100,24.9,2,1,,closed
EDGE-052758,FUSE-XFMR-025960,XFMR-025960,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.07,368.0,1.4289,0.4621,1.007,100,24.9,2,1,,closed
EDGE-052759,JCT-FDR-0078-007,FUSE-XFMR-025961,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.014,72.1,1.3832,0.5194,1.007,100,24.9,2,1,,closed
EDGE-052760,FUSE-XFMR-025961,XFMR-025961,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.077,408.4,1.537,0.53,1.007,100,24.9,2,1,,closed
EDGE-052761,JCT-FDR-0078-007,FUSE-XFMR-025962,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.015,80.8,0.2925,0.4675,0.3655,340,24.9,1,1,,closed
EDGE-052762,FUSE-XFMR-025962,XFMR-025962,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.087,457.8,0.3227,0.4686,0.3655,340,24.9,1,1,,closed
EDGE-052763,JCT-FDR-0078-007,FUSE-XFMR-025963,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.016,85.5,0.3187,0.4079,0.3655,340,24.9,1,1,,closed
EDGE-052764,FUSE-XFMR-025963,XFMR-025963,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.092,484.7,0.3014,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-052765,JCT-FDR-0078-007,FUSE-XFMR-025964,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.017,90.3,0.9389,0.531,0.6985,150,24.9,1,1,,closed
EDGE-052766,FUSE-XFMR-025964,XFMR-025964,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.097,511.6,0.8417,0.516,0.6985,150,24.9,1,1,,closed
EDGE-052767,JCT-FDR-0078-007,FUSE-XFMR-025965,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.019,99.8,0.3083,0.3935,0.3655,340,24.9,1,1,,closed
EDGE-052768,FUSE-XFMR-025965,XFMR-025965,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.107,565.5,0.2877,0.409,0.3655,340,24.9,1,1,,closed
EDGE-052769,JCT-FDR-0078-007,FUSE-XFMR-025966,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.021,109.3,0.9357,0.5494,0.6985,150,24.9,2,1,,closed
EDGE-052770,FUSE-XFMR-025966,XFMR-025966,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.117,619.3,0.8443,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-052771,JCT-FDR-0078-007,FUSE-XFMR-025967,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.022,116.4,1.3985,0.5094,1.007,100,24.9,2,1,,closed
EDGE-052772,FUSE-XFMR-025967,XFMR-025967,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.125,659.7,1.367,0.5137,1.007,100,24.9,2,1,,closed
EDGE-052773,JCT-FDR-0078-007,FUSE-XFMR-025968,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.023,120.4,0.314,0.3999,0.3655,340,24.9,3,1,,closed
EDGE-052774,FUSE-XFMR-025968,XFMR-025968,FDR-0078,SUB-017,lateral_overhead,4/0 AL,ABC,0.129,682.2,0.2709,0.4217,0.3655,340,24.9,3,1,,closed
EDGE-052775,JCT-FDR-0078-007,FUSE-XFMR-025969,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.025,132.3,0.5568,0.4525,0.5345,230,24.9,1,1,,closed
EDGE-052776,FUSE-XFMR-025969,XFMR-025969,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.142,749.5,0.5801,0.4671,0.5345,230,24.9,1,1,,closed
EDGE-052777,JCT-FDR-0078-007,FUSE-XFMR-025970,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.026,137.0,0.5874,0.4372,0.5345,230,24.9,1,1,,closed
EDGE-052778,FUSE-XFMR-025970,XFMR-025970,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.147,776.4,0.6313,0.4714,0.5345,230,24.9,1,1,,closed
EDGE-052779,JCT-FDR-0078-007,FUSE-XFMR-025971,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.028,145.7,0.855,0.5232,0.6985,150,24.9,2,1,,closed
EDGE-052780,FUSE-XFMR-025971,XFMR-025971,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.156,825.8,0.8818,0.5014,0.6985,150,24.9,2,1,,closed
EDGE-052781,JCT-FDR-0078-007,FUSE-XFMR-025972,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.029,151.3,0.8385,0.4758,0.6985,150,24.9,1,1,,closed
EDGE-052782,FUSE-XFMR-025972,XFMR-025972,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,B,0.162,857.2,0.9743,0.5211,0.6985,150,24.9,1,1,,closed
EDGE-052783,JCT-FDR-0078-007,FUSE-XFMR-025973,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.03,160.0,1.3718,0.4795,1.007,100,24.9,1,1,,closed
EDGE-052784,FUSE-XFMR-025973,XFMR-025973,FDR-0078,SUB-017,lateral_overhead,#4 CU,C,0.172,906.6,1.5982,0.46,1.007,100,24.9,1,1,,closed
EDGE-052785,JCT-FDR-0078-007,FUSE-XFMR-025974,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.032,167.1,0.5591,0.4552,0.5345,230,24.9,3,1,,closed
EDGE-052786,FUSE-XFMR-025974,XFMR-025974,FDR-0078,SUB-017,lateral_overhead,1/0 AL,ABC,0.179,947.0,0.5991,0.4525,0.5345,230,24.9,3,1,,closed
EDGE-052787,JCT-FDR-0078-007,FUSE-XFMR-025975,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.033,174.2,0.2701,0.3917,0.3655,340,24.9,2,1,,closed
EDGE-052788,FUSE-XFMR-025975,XFMR-025975,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.187,987.4,0.2687,0.4036,0.3655,340,24.9,2,1,,closed
EDGE-052789,JCT-FDR-0078-007,FUSE-XFMR-025976,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.034,179.8,0.3191,0.428,0.3655,340,24.9,1,1,,closed
EDGE-052790,FUSE-XFMR-025976,XFMR-025976,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.193,1018.8,0.3032,0.4665,0.3655,340,24.9,1,1,,closed
EDGE-052791,JCT-FDR-0078-007,FUSE-XFMR-025977,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.036,187.7,0.3025,0.4739,0.3655,340,24.9,1,1,,closed
EDGE-052792,FUSE-XFMR-025977,XFMR-025977,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.201,1063.7,0.317,0.4556,0.3655,340,24.9,1,1,,closed
EDGE-052793,JCT-FDR-0078-007,FUSE-XFMR-025978,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.038,198.8,0.9398,0.5402,0.6985,150,24.9,1,1,,closed
EDGE-052794,FUSE-XFMR-025978,XFMR-025978,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.213,1126.5,0.9588,0.5248,0.6985,150,24.9,1,1,,closed
EDGE-052795,JCT-FDR-0078-007,FUSE-XFMR-025979,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.039,203.5,0.2678,0.4266,0.3655,340,24.9,1,1,,closed
EDGE-052796,FUSE-XFMR-025979,XFMR-025979,FDR-0078,SUB-017,lateral_overhead,4/0 AL,C,0.218,1153.4,0.2843,0.4047,0.3655,340,24.9,1,1,,closed
EDGE-052797,JCT-FDR-0078-007,FUSE-XFMR-025980,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.04,213.0,0.2829,0.4609,0.3655,340,24.9,1,1,,closed
EDGE-052798,FUSE-XFMR-025980,XFMR-025980,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.229,1207.3,0.3176,0.4012,0.3655,340,24.9,1,1,,closed
EDGE-052799,JCT-FDR-0078-007,FUSE-XFMR-025981,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.041,217.8,0.597,0.4784,0.5345,230,24.9,1,1,,closed
EDGE-052800,FUSE-XFMR-025981,XFMR-025981,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.234,1234.2,0.6307,0.4752,0.5345,230,24.9,1,1,,closed
EDGE-052801,JCT-FDR-0078-007,FUSE-XFMR-025982,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.043,225.7,0.8308,0.537,0.6985,150,24.9,1,0,,closed
EDGE-052802,FUSE-XFMR-025982,XFMR-025982,FDR-0078,SUB-017,lateral_underground,#2 ACSR,B,0.242,1279.1,0.8834,0.4609,0.6985,150,24.9,1,0,,closed
EDGE-052803,JCT-FDR-0078-007,FUSE-XFMR-025983,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.044,232.8,1.3633,0.5593,1.007,100,24.9,2,1,,closed
EDGE-052804,FUSE-XFMR-025983,XFMR-025983,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.25,1319.5,1.4308,0.465,1.007,100,24.9,2,1,,closed
EDGE-052805,JCT-FDR-0078-007,FUSE-XFMR-025984,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.046,240.8,0.6311,0.5009,0.5345,230,24.9,2,1,,closed
EDGE-052806,FUSE-XFMR-025984,XFMR-025984,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AB,0.258,1364.4,0.5671,0.459,0.5345,230,24.9,2,1,,closed
EDGE-052807,JCT-FDR-0078-007,JCT-FDR-0078-008,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.32,1689.6,0.1415,0.3934,0.2601,700,24.9,3,1,,closed
EDGE-052808,JCT-FDR-0078-008,FUSE-XFMR-025985,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.001,7.1,0.2775,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-052809,FUSE-XFMR-025985,XFMR-025985,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.008,40.4,0.3041,0.4245,0.3655,340,24.9,2,1,,closed
EDGE-052810,JCT-FDR-0078-008,FUSE-XFMR-025986,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.001,6.3,1.624,0.5285,1.007,100,24.9,1,1,,closed
EDGE-052811,FUSE-XFMR-025986,XFMR-025986,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.007,35.9,1.6453,0.4814,1.007,100,24.9,1,1,,closed
EDGE-052812,JCT-FDR-0078-008,FUSE-XFMR-025987,FDR-0078,SUB-017,lateral_underground,1/0 AL,ABC,0.003,15.8,0.5449,0.4873,0.5345,230,24.9,3,0,,closed
EDGE-052813,FUSE-XFMR-025987,XFMR-025987,FDR-0078,SUB-017,lateral_underground,1/0 AL,ABC,0.017,89.8,0.5808,0.4664,0.5345,230,24.9,3,0,,closed
EDGE-052814,JCT-FDR-0078-008,FUSE-XFMR-025988,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.004,22.2,0.2678,0.4623,0.3655,340,24.9,1,1,,closed
EDGE-052815,FUSE-XFMR-025988,XFMR-025988,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.024,125.7,0.2834,0.4491,0.3655,340,24.9,1,1,,closed
EDGE-052816,JCT-FDR-0078-008,FUSE-XFMR-025989,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.006,33.3,1.4953,0.5224,1.007,100,24.9,2,1,,closed
EDGE-052817,FUSE-XFMR-025989,XFMR-025989,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.036,188.5,1.6389,0.4791,1.007,100,24.9,2,1,,closed
EDGE-052818,JCT-FDR-0078-008,FUSE-XFMR-025990,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.007,38.8,1.514,0.4811,1.007,100,24.9,1,1,,closed
EDGE-052819,FUSE-XFMR-025990,XFMR-025990,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.042,219.9,1.4226,0.555,1.007,100,24.9,1,1,,closed
EDGE-052820,JCT-FDR-0078-008,FUSE-XFMR-025991,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.008,42.8,0.2983,0.4655,0.3655,340,24.9,2,1,,closed
EDGE-052821,FUSE-XFMR-025991,XFMR-025991,FDR-0078,SUB-017,lateral_overhead,4/0 AL,BC,0.046,242.4,0.3029,0.4557,0.3655,340,24.9,2,1,,closed
EDGE-052822,JCT-FDR-0078-008,FUSE-XFMR-025992,FDR-0078,SUB-017,lateral_underground,1/0 AL,A,0.01,54.6,0.625,0.4977,0.5345,230,24.9,1,0,,closed
EDGE-052823,FUSE-XFMR-025992,XFMR-025992,FDR-0078,SUB-017,lateral_underground,1/0 AL,A,0.059,309.7,0.5328,0.4304,0.5345,230,24.9,1,0,,closed
EDGE-052824,JCT-FDR-0078-008,FUSE-XFMR-025993,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.011,58.6,0.5819,0.4678,0.5345,230,24.9,1,1,,closed
EDGE-052825,FUSE-XFMR-025993,XFMR-025993,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.063,332.1,0.6206,0.4622,0.5345,230,24.9,1,1,,closed
EDGE-052826,JCT-FDR-0078-008,FUSE-XFMR-025994,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.012,65.7,0.9596,0.4932,0.6985,150,24.9,1,1,,closed
EDGE-052827,FUSE-XFMR-025994,XFMR-025994,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,A,0.071,372.5,0.8119,0.5078,0.6985,150,24.9,1,1,,closed
EDGE-052828,JCT-FDR-0078-008,FUSE-XFMR-025995,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.014,75.2,0.3117,0.4417,0.3655,340,24.9,1,1,,closed
EDGE-052829,FUSE-XFMR-025995,XFMR-025995,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.081,426.4,0.3039,0.4757,0.3655,340,24.9,1,1,,closed
EDGE-052830,JCT-FDR-0078-008,FUSE-XFMR-025996,FDR-0078,SUB-017,lateral_underground,4/0 AL,AC,0.015,79.2,0.3258,0.4124,0.3655,340,24.9,2,0,,closed
EDGE-052831,FUSE-XFMR-025996,XFMR-025996,FDR-0078,SUB-017,lateral_underground,4/0 AL,AC,0.085,448.8,0.3007,0.4229,0.3655,340,24.9,2,0,,closed
EDGE-052832,JCT-FDR-0078-008,FUSE-XFMR-025997,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.017,91.1,0.6174,0.5235,0.5345,230,24.9,2,1,,closed
EDGE-052833,FUSE-XFMR-025997,XFMR-025997,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.098,516.1,0.5406,0.4528,0.5345,230,24.9,2,1,,closed
EDGE-052834,JCT-FDR-0078-008,FUSE-XFMR-025998,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.018,97.4,0.5583,0.4362,0.5345,230,24.9,1,1,,closed
EDGE-052835,FUSE-XFMR-025998,XFMR-025998,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.105,552.0,0.5875,0.5082,0.5345,230,24.9,1,1,,closed
EDGE-052836,JCT-FDR-0078-008,FUSE-XFMR-025999,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.02,106.1,1.5349,0.5108,1.007,100,24.9,2,1,,closed
EDGE-052837,FUSE-XFMR-025999,XFMR-025999,FDR-0078,SUB-017,lateral_overhead,#4 CU,BC,0.114,601.4,1.3747,0.5443,1.007,100,24.9,2,1,,closed
EDGE-052838,JCT-FDR-0078-008,FUSE-XFMR-026000,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.021,110.9,0.5985,0.5185,0.5345,230,24.9,1,1,,closed
EDGE-052839,FUSE-XFMR-026000,XFMR-026000,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.119,628.3,0.5647,0.4452,0.5345,230,24.9,1,1,,closed
EDGE-052840,JCT-FDR-0078-008,FUSE-XFMR-026001,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.022,117.2,0.8922,0.4688,0.6985,150,24.9,1,1,,closed
EDGE-052841,FUSE-XFMR-026001,XFMR-026001,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,C,0.126,664.2,0.8171,0.4916,0.6985,150,24.9,1,1,,closed
EDGE-052842,JCT-FDR-0078-008,FUSE-XFMR-026002,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.024,124.3,0.972,0.4533,0.6985,150,24.9,2,1,,closed
EDGE-052843,FUSE-XFMR-026002,XFMR-026002,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.133,704.6,0.9624,0.4715,0.6985,150,24.9,2,1,,closed
EDGE-052844,JCT-FDR-0078-008,FUSE-XFMR-026003,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.025,132.3,1.3636,0.5024,1.007,100,24.9,3,0,,closed
EDGE-052845,FUSE-XFMR-026003,XFMR-026003,FDR-0078,SUB-017,lateral_underground,#4 CU,ABC,0.142,749.5,1.4844,0.5053,1.007,100,24.9,3,0,,closed
EDGE-052846,JCT-FDR-0078-008,FUSE-XFMR-026004,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.027,141.0,0.853,0.533,0.6985,150,24.9,2,1,,closed
EDGE-052847,FUSE-XFMR-026004,XFMR-026004,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,AB,0.151,798.9,0.8544,0.5171,0.6985,150,24.9,2,1,,closed
EDGE-052848,JCT-FDR-0078-008,FUSE-XFMR-026005,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.028,150.5,1.3701,0.5257,1.007,100,24.9,3,1,,closed
EDGE-052849,FUSE-XFMR-026005,XFMR-026005,FDR-0078,SUB-017,lateral_overhead,#4 CU,ABC,0.162,852.7,1.5925,0.4769,1.007,100,24.9,3,1,,closed
EDGE-052850,JCT-FDR-0078-008,FUSE-XFMR-026006,FDR-0078,SUB-017,lateral_underground,4/0 AL,B,0.03,156.0,0.2687,0.4547,0.3655,340,24.9,1,0,,closed
EDGE-052851,FUSE-XFMR-026006,XFMR-026006,FDR-0078,SUB-017,lateral_underground,4/0 AL,B,0.167,884.1,0.3159,0.4647,0.3655,340,24.9,1,0,,closed
EDGE-052852,JCT-FDR-0078-008,FUSE-XFMR-026007,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.031,163.9,1.609,0.5452,1.007,100,24.9,2,1,,closed
EDGE-052853,FUSE-XFMR-026007,XFMR-026007,FDR-0078,SUB-017,lateral_overhead,#4 CU,AB,0.176,929.0,1.5041,0.535,1.007,100,24.9,2,1,,closed
EDGE-052854,JCT-FDR-0078-008,FUSE-XFMR-026008,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.032,168.7,0.872,0.5468,0.6985,150,24.9,2,1,,closed
EDGE-052855,FUSE-XFMR-026008,XFMR-026008,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.181,955.9,0.8267,0.4578,0.6985,150,24.9,2,1,,closed
EDGE-052856,JCT-FDR-0078-008,FUSE-XFMR-026009,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.034,177.4,0.3097,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-052857,FUSE-XFMR-026009,XFMR-026009,FDR-0078,SUB-017,lateral_overhead,4/0 AL,AC,0.19,1005.3,0.3053,0.4451,0.3655,340,24.9,2,1,,closed
EDGE-052858,JCT-FDR-0078-008,FUSE-XFMR-026010,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.035,186.1,1.5031,0.5244,1.007,100,24.9,1,1,,closed
EDGE-052859,FUSE-XFMR-026010,XFMR-026010,FDR-0078,SUB-017,lateral_overhead,#4 CU,A,0.2,1054.7,1.5119,0.5068,1.007,100,24.9,1,1,,closed
EDGE-052860,JCT-FDR-0078-008,FUSE-XFMR-026011,FDR-0078,SUB-017,lateral_underground,#4 CU,BC,0.036,191.7,1.3664,0.4666,1.007,100,24.9,2,0,,closed
EDGE-052861,FUSE-XFMR-026011,XFMR-026011,FDR-0078,SUB-017,lateral_underground,#4 CU,BC,0.206,1086.1,1.3529,0.536,1.007,100,24.9,2,0,,closed
EDGE-052862,JCT-FDR-0078-008,FUSE-XFMR-026012,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.038,202.0,0.3117,0.4719,0.3655,340,24.9,1,1,,closed
EDGE-052863,FUSE-XFMR-026012,XFMR-026012,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.217,1144.4,0.3257,0.414,0.3655,340,24.9,1,1,,closed
EDGE-052864,JCT-FDR-0078-008,FUSE-XFMR-026013,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.039,208.3,0.5531,0.4499,0.5345,230,24.9,2,1,,closed
EDGE-052865,FUSE-XFMR-026013,XFMR-026013,FDR-0078,SUB-017,lateral_overhead,1/0 AL,AC,0.224,1180.3,0.6011,0.4612,0.5345,230,24.9,2,1,,closed
EDGE-052866,JCT-FDR-0078-008,FUSE-XFMR-026014,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.04,211.5,0.9831,0.519,0.6985,150,24.9,2,1,,closed
EDGE-052867,FUSE-XFMR-026014,XFMR-026014,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.227,1198.3,0.931,0.5348,0.6985,150,24.9,2,1,,closed
EDGE-052868,JCT-FDR-0078-008,FUSE-XFMR-026015,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.042,224.1,0.3203,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-052869,FUSE-XFMR-026015,XFMR-026015,FDR-0078,SUB-017,lateral_overhead,4/0 AL,A,0.241,1270.1,0.2897,0.4038,0.3655,340,24.9,1,1,,closed
EDGE-052870,JCT-FDR-0078-008,FUSE-XFMR-026016,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.044,230.5,0.3157,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-052871,FUSE-XFMR-026016,XFMR-026016,FDR-0078,SUB-017,lateral_overhead,4/0 AL,B,0.247,1306.0,0.2803,0.4391,0.3655,340,24.9,1,1,,closed
EDGE-052872,JCT-FDR-0078-008,FUSE-XFMR-026017,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.045,237.6,0.9455,0.5163,0.6985,150,24.9,2,1,,closed
EDGE-052873,FUSE-XFMR-026017,XFMR-026017,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.255,1346.4,0.9565,0.4532,0.6985,150,24.9,2,1,,closed
EDGE-052874,JCT-FDR-0078-008,FUSE-XFMR-026018,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.046,243.9,1.4794,0.5533,1.007,100,24.9,1,1,,closed
EDGE-052875,FUSE-XFMR-026018,XFMR-026018,FDR-0078,SUB-017,lateral_overhead,#4 CU,B,0.262,1382.3,1.455,0.5456,1.007,100,24.9,1,1,,closed
EDGE-052876,JCT-FDR-0078-008,JCT-FDR-0078-009,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.31,1636.8,0.1328,0.3718,0.2799,700,24.9,3,1,,closed
EDGE-052877,JCT-FDR-0078-009,FUSE-XFMR-026019,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.001,5.5,0.6298,0.5045,0.5345,230,24.9,1,1,,closed
EDGE-052878,FUSE-XFMR-026019,XFMR-026019,FDR-0078,SUB-017,lateral_overhead,1/0 AL,B,0.006,31.4,0.5867,0.5195,0.5345,230,24.9,1,1,,closed
EDGE-052879,JCT-FDR-0078-009,FUSE-XFMR-026020,FDR-0078,SUB-017,lateral_underground,#4 CU,AB,0.002,8.7,1.4478,0.5498,1.007,100,24.9,2,0,,closed
EDGE-052880,FUSE-XFMR-026020,XFMR-026020,FDR-0078,SUB-017,lateral_underground,#4 CU,AB,0.009,49.4,1.5408,0.5276,1.007,100,24.9,2,0,,closed
EDGE-052881,JCT-FDR-0078-009,FUSE-XFMR-026021,FDR-0078,SUB-017,lateral_underground,1/0 AL,C,0.003,15.0,0.5826,0.4873,0.5345,230,24.9,1,0,,closed
EDGE-052882,FUSE-XFMR-026021,XFMR-026021,FDR-0078,SUB-017,lateral_underground,1/0 AL,C,0.016,85.3,0.6212,0.5172,0.5345,230,24.9,1,0,,closed
EDGE-052883,JCT-FDR-0078-009,FUSE-XFMR-026022,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.005,26.1,0.5407,0.4953,0.5345,230,24.9,1,1,,closed
EDGE-052884,FUSE-XFMR-026022,XFMR-026022,FDR-0078,SUB-017,lateral_overhead,1/0 AL,A,0.028,148.1,0.6394,0.5211,0.5345,230,24.9,1,1,,closed
EDGE-052885,JCT-FDR-0078-009,FUSE-XFMR-026023,FDR-0078,SUB-017,lateral_underground,4/0 AL,C,0.006,33.3,0.3019,0.4158,0.3655,340,24.9,1,0,,closed
EDGE-052886,FUSE-XFMR-026023,XFMR-026023,FDR-0078,SUB-017,lateral_underground,4/0 AL,C,0.036,188.5,0.3112,0.401,0.3655,340,24.9,1,0,,closed
EDGE-052887,JCT-FDR-0078-009,FUSE-XFMR-026024,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.007,38.8,0.9579,0.5125,0.6985,150,24.9,2,1,,closed
EDGE-052888,FUSE-XFMR-026024,XFMR-026024,FDR-0078,SUB-017,lateral_overhead,#2 ACSR,BC,0.042,219.9,0.9441,0.4814,0.6985,150,24.9,2,1,,closed
EDGE-052889,JCT-FDR-0078-009,FDR-0078-TAIL,FDR-0078,SUB-017,primary_overhead,795 ACSR,ABC,0.06,316.8,0.1243,0.4021,0.26,700,24.9,3,1,,open
EDGE-052890,SUB-017,FDR-0079-HEAD,FDR-0079,SUB-017,bus_tie,4/0 AL,ABC,0.01,52.8,0.2732,0.4097,0.3655,340,24.9,3,1,,closed
EDGE-052891,FDR-0079-HEAD,JCT-FDR-0079-001,FDR-0079,SUB-017,primary_overhead,4/0 AL,ABC,0.01,52.8,0.3022,0.4312,0.3714,340,24.9,3,1,,closed
EDGE-052892,JCT-FDR-0079-001,FUSE-XFMR-026025,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.002,7.9,0.9395,0.4959,0.6985,150,24.9,1,1,,closed
EDGE-052893,FUSE-XFMR-026025,XFMR-026025,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.009,44.9,0.8427,0.531,0.6985,150,24.9,1,1,,closed
EDGE-052894,JCT-FDR-0079-001,FUSE-XFMR-026026,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.002,9.5,0.54,0.4457,0.5345,230,24.9,2,1,,closed
EDGE-052895,FUSE-XFMR-026026,XFMR-026026,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.01,53.9,0.616,0.4609,0.5345,230,24.9,2,1,,closed
EDGE-052896,JCT-FDR-0079-001,FUSE-XFMR-026027,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.004,20.6,0.2902,0.4276,0.3655,340,24.9,2,1,,closed
EDGE-052897,FUSE-XFMR-026027,XFMR-026027,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.022,116.7,0.288,0.4025,0.3655,340,24.9,2,1,,closed
EDGE-052898,JCT-FDR-0079-001,FUSE-XFMR-026028,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.007,34.8,1.4605,0.528,1.007,100,24.9,2,0,,closed
EDGE-052899,FUSE-XFMR-026028,XFMR-026028,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.037,197.5,1.5658,0.5517,1.007,100,24.9,2,0,,closed
EDGE-052900,JCT-FDR-0079-001,FUSE-XFMR-026029,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.009,45.9,0.6257,0.5227,0.5345,230,24.9,1,1,,closed
EDGE-052901,FUSE-XFMR-026029,XFMR-026029,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.049,260.3,0.5352,0.5216,0.5345,230,24.9,1,1,,closed
EDGE-052902,JCT-FDR-0079-001,FUSE-XFMR-026030,FDR-0079,SUB-017,lateral_underground,1/0 AL,BC,0.01,54.6,0.5753,0.4826,0.5345,230,24.9,2,0,,closed
EDGE-052903,FUSE-XFMR-026030,XFMR-026030,FDR-0079,SUB-017,lateral_underground,1/0 AL,BC,0.059,309.7,0.6115,0.48,0.5345,230,24.9,2,0,,closed
EDGE-052904,JCT-FDR-0079-001,FUSE-XFMR-026031,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.013,70.5,0.6459,0.5075,0.5345,230,24.9,1,1,,closed
EDGE-052905,FUSE-XFMR-026031,XFMR-026031,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.076,399.4,0.5622,0.5073,0.5345,230,24.9,1,1,,closed
EDGE-052906,JCT-FDR-0079-001,FUSE-XFMR-026032,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.015,80.0,0.6044,0.5233,0.5345,230,24.9,1,1,,closed
EDGE-052907,FUSE-XFMR-026032,XFMR-026032,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.086,453.3,0.6481,0.4464,0.5345,230,24.9,1,1,,closed
EDGE-052908,JCT-FDR-0079-001,FUSE-XFMR-026033,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.017,90.3,0.5628,0.4553,0.5345,230,24.9,3,1,,closed
EDGE-052909,FUSE-XFMR-026033,XFMR-026033,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.097,511.6,0.5813,0.5155,0.5345,230,24.9,3,1,,closed
EDGE-052910,JCT-FDR-0079-001,FUSE-XFMR-026034,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.019,102.2,0.6072,0.5169,0.5345,230,24.9,2,0,,closed
EDGE-052911,FUSE-XFMR-026034,XFMR-026034,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.11,579.0,0.5895,0.4376,0.5345,230,24.9,2,0,,closed
EDGE-052912,JCT-FDR-0079-001,FUSE-XFMR-026035,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.022,116.4,0.6469,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-052913,FUSE-XFMR-026035,XFMR-026035,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.125,659.7,0.6429,0.4858,0.5345,230,24.9,1,1,,closed
EDGE-052914,JCT-FDR-0079-001,FUSE-XFMR-026036,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.023,122.8,0.5493,0.5065,0.5345,230,24.9,1,0,,closed
EDGE-052915,FUSE-XFMR-026036,XFMR-026036,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.132,695.6,0.5442,0.4391,0.5345,230,24.9,1,0,,closed
EDGE-052916,JCT-FDR-0079-001,FUSE-XFMR-026037,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.026,137.8,1.5399,0.4933,1.007,100,24.9,1,1,,closed
EDGE-052917,FUSE-XFMR-026037,XFMR-026037,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.148,780.9,1.5014,0.5432,1.007,100,24.9,1,1,,closed
EDGE-052918,JCT-FDR-0079-001,FUSE-XFMR-026038,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.028,147.3,0.3184,0.421,0.3655,340,24.9,1,1,,closed
EDGE-052919,FUSE-XFMR-026038,XFMR-026038,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.158,834.8,0.2779,0.4638,0.3655,340,24.9,1,1,,closed
EDGE-052920,JCT-FDR-0079-001,FUSE-XFMR-026039,FDR-0079,SUB-017,lateral_underground,#2 ACSR,ABC,0.031,162.4,0.9667,0.5272,0.6985,150,24.9,3,0,,closed
EDGE-052921,FUSE-XFMR-026039,XFMR-026039,FDR-0079,SUB-017,lateral_underground,#2 ACSR,ABC,0.174,920.0,0.9269,0.548,0.6985,150,24.9,3,0,,closed
EDGE-052922,JCT-FDR-0079-001,FUSE-XFMR-026040,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.033,172.7,1.4685,0.5603,1.007,100,24.9,1,1,,closed
EDGE-052923,FUSE-XFMR-026040,XFMR-026040,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.185,978.4,1.4704,0.4693,1.007,100,24.9,1,1,,closed
EDGE-052924,JCT-FDR-0079-001,FUSE-XFMR-026041,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.035,182.2,0.8261,0.5342,0.6985,150,24.9,2,1,,closed
EDGE-052925,FUSE-XFMR-026041,XFMR-026041,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.196,1032.2,0.8089,0.5192,0.6985,150,24.9,2,1,,closed
EDGE-052926,JCT-FDR-0079-001,FUSE-XFMR-026042,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.037,193.2,0.5546,0.4837,0.5345,230,24.9,2,1,,closed
EDGE-052927,FUSE-XFMR-026042,XFMR-026042,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.207,1095.1,0.5643,0.4567,0.5345,230,24.9,2,1,,closed
EDGE-052928,JCT-FDR-0079-001,FUSE-XFMR-026043,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.039,208.3,1.4757,0.5124,1.007,100,24.9,1,1,,closed
EDGE-052929,FUSE-XFMR-026043,XFMR-026043,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.224,1180.3,1.3767,0.5517,1.007,100,24.9,1,1,,closed
EDGE-052930,JCT-FDR-0079-001,FUSE-XFMR-026044,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.041,218.6,1.3699,0.5166,1.007,100,24.9,2,1,,closed
EDGE-052931,FUSE-XFMR-026044,XFMR-026044,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.235,1238.7,1.4256,0.4744,1.007,100,24.9,2,1,,closed
EDGE-052932,JCT-FDR-0079-001,FUSE-XFMR-026045,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.043,228.9,0.8618,0.495,0.6985,150,24.9,3,1,,closed
EDGE-052933,FUSE-XFMR-026045,XFMR-026045,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.246,1297.0,0.9734,0.5176,0.6985,150,24.9,3,1,,closed
EDGE-052934,JCT-FDR-0079-001,FUSE-XFMR-026046,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.046,243.1,0.5463,0.5005,0.5345,230,24.9,2,1,,closed
EDGE-052935,FUSE-XFMR-026046,XFMR-026046,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.261,1377.8,0.5989,0.4952,0.5345,230,24.9,2,1,,closed
EDGE-052936,JCT-FDR-0079-001,FUSE-XFMR-026047,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.047,250.3,0.5943,0.5129,0.5345,230,24.9,3,1,,closed
EDGE-052937,FUSE-XFMR-026047,XFMR-026047,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.269,1418.2,0.6408,0.5059,0.5345,230,24.9,3,1,,closed
EDGE-052938,JCT-FDR-0079-001,FUSE-XFMR-026048,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.05,263.7,0.5899,0.5094,0.5345,230,24.9,1,0,,closed
EDGE-052939,FUSE-XFMR-026048,XFMR-026048,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.283,1494.5,0.5595,0.4295,0.5345,230,24.9,1,0,,closed
EDGE-052940,JCT-FDR-0079-001,FUSE-XFMR-026049,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.052,276.4,0.5349,0.5004,0.5345,230,24.9,3,1,,closed
EDGE-052941,FUSE-XFMR-026049,XFMR-026049,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.297,1566.3,0.5992,0.4411,0.5345,230,24.9,3,1,,closed
EDGE-052942,JCT-FDR-0079-001,FUSE-XFMR-026050,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.054,287.5,0.2877,0.4465,0.3655,340,24.9,3,1,,closed
EDGE-052943,FUSE-XFMR-026050,XFMR-026050,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.309,1629.1,0.2971,0.4294,0.3655,340,24.9,3,1,,closed
EDGE-052944,JCT-FDR-0079-001,FUSE-XFMR-026051,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.056,297.0,1.5449,0.5586,1.007,100,24.9,3,0,,closed
EDGE-052945,FUSE-XFMR-026051,XFMR-026051,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.319,1683.0,1.5074,0.5293,1.007,100,24.9,3,0,,closed
EDGE-052946,JCT-FDR-0079-001,FUSE-XFMR-026052,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.058,308.1,0.3187,0.4019,0.3655,340,24.9,2,1,,closed
EDGE-052947,FUSE-XFMR-026052,XFMR-026052,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.331,1745.8,0.3169,0.4395,0.3655,340,24.9,2,1,,closed
EDGE-052948,JCT-FDR-0079-001,FUSE-XFMR-026053,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.06,319.2,0.8455,0.5284,0.6985,150,24.9,1,1,,closed
EDGE-052949,FUSE-XFMR-026053,XFMR-026053,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.343,1808.7,0.8077,0.5393,0.6985,150,24.9,1,1,,closed
EDGE-052950,JCT-FDR-0079-001,FUSE-XFMR-026054,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.063,333.4,0.6182,0.4964,0.5345,230,24.9,1,1,,closed
EDGE-052951,FUSE-XFMR-026054,XFMR-026054,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.358,1889.4,0.6312,0.4553,0.5345,230,24.9,1,1,,closed
EDGE-052952,JCT-FDR-0079-001,FUSE-XFMR-026055,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.066,346.1,1.4848,0.529,1.007,100,24.9,3,1,,closed
EDGE-052953,FUSE-XFMR-026055,XFMR-026055,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.371,1961.3,1.5009,0.5274,1.007,100,24.9,3,1,,closed
EDGE-052954,JCT-FDR-0079-001,FUSE-XFMR-026056,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.068,358.0,0.6449,0.4841,0.5345,230,24.9,1,1,,closed
EDGE-052955,FUSE-XFMR-026056,XFMR-026056,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.384,2028.6,0.6504,0.459,0.5345,230,24.9,1,1,,closed
EDGE-052956,JCT-FDR-0079-001,FUSE-XFMR-026057,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.07,369.1,0.9833,0.5128,0.6985,150,24.9,2,1,,closed
EDGE-052957,FUSE-XFMR-026057,XFMR-026057,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.396,2091.4,0.8485,0.4714,0.6985,150,24.9,2,1,,closed
EDGE-052958,JCT-FDR-0079-001,FUSE-XFMR-026058,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.072,381.7,0.3095,0.4269,0.3655,340,24.9,1,1,,closed
EDGE-052959,FUSE-XFMR-026058,XFMR-026058,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.41,2163.2,0.3005,0.4277,0.3655,340,24.9,1,1,,closed
EDGE-052960,JCT-FDR-0079-001,FUSE-XFMR-026059,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.074,389.7,1.3686,0.5592,1.007,100,24.9,2,1,,closed
EDGE-052961,FUSE-XFMR-026059,XFMR-026059,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.418,2208.1,1.5105,0.477,1.007,100,24.9,2,1,,closed
EDGE-052962,JCT-FDR-0079-001,FUSE-XFMR-026060,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.077,404.7,0.8754,0.499,0.6985,150,24.9,1,1,,closed
EDGE-052963,FUSE-XFMR-026060,XFMR-026060,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.434,2293.4,0.9504,0.5078,0.6985,150,24.9,1,1,,closed
EDGE-052964,JCT-FDR-0079-001,FUSE-XFMR-026061,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.078,414.2,0.8714,0.4949,0.6985,150,24.9,1,0,,closed
EDGE-052965,FUSE-XFMR-026061,XFMR-026061,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.445,2347.2,0.8187,0.4747,0.6985,150,24.9,1,0,,closed
EDGE-052966,JCT-FDR-0079-001,FUSE-XFMR-026062,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.081,427.7,0.3081,0.4113,0.3655,340,24.9,2,1,,closed
EDGE-052967,FUSE-XFMR-026062,XFMR-026062,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.459,2423.5,0.2813,0.4341,0.3655,340,24.9,2,1,,closed
EDGE-052968,JCT-FDR-0079-001,FUSE-XFMR-026063,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.082,434.8,1.4812,0.4704,1.007,100,24.9,1,1,,closed
EDGE-052969,FUSE-XFMR-026063,XFMR-026063,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.467,2463.9,1.5476,0.5616,1.007,100,24.9,1,1,,closed
EDGE-052970,JCT-FDR-0079-001,FUSE-XFMR-026064,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.085,447.5,1.435,0.5228,1.007,100,24.9,1,1,,closed
EDGE-052971,FUSE-XFMR-026064,XFMR-026064,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.48,2535.7,1.3707,0.4654,1.007,100,24.9,1,1,,closed
EDGE-052972,JCT-FDR-0079-001,FUSE-XFMR-026065,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.087,457.8,0.9548,0.5466,0.6985,150,24.9,3,1,,closed
EDGE-052973,FUSE-XFMR-026065,XFMR-026065,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.491,2594.1,0.8643,0.4863,0.6985,150,24.9,3,1,,closed
EDGE-052974,JCT-FDR-0079-001,FUSE-XFMR-026066,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.09,474.4,1.4592,0.5315,1.007,100,24.9,2,0,,closed
EDGE-052975,FUSE-XFMR-026066,XFMR-026066,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.509,2688.3,1.5812,0.5337,1.007,100,24.9,2,0,,closed
EDGE-052976,JCT-FDR-0079-001,FUSE-XFMR-026067,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.091,481.5,1.4942,0.5428,1.007,100,24.9,2,1,,closed
EDGE-052977,FUSE-XFMR-026067,XFMR-026067,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.517,2728.7,1.5401,0.4697,1.007,100,24.9,2,1,,closed
EDGE-052978,JCT-FDR-0079-001,FUSE-XFMR-026068,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.094,496.6,0.2716,0.4424,0.3655,340,24.9,3,1,,closed
EDGE-052979,FUSE-XFMR-026068,XFMR-026068,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.533,2814.0,0.3222,0.4632,0.3655,340,24.9,3,1,,closed
EDGE-052980,JCT-FDR-0079-001,FUSE-XFMR-026069,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.096,508.5,1.493,0.4994,1.007,100,24.9,1,1,,closed
EDGE-052981,FUSE-XFMR-026069,XFMR-026069,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.546,2881.3,1.3876,0.5463,1.007,100,24.9,1,1,,closed
EDGE-052982,JCT-FDR-0079-001,FUSE-XFMR-026070,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.098,517.2,0.2906,0.4474,0.3655,340,24.9,2,1,,closed
EDGE-052983,FUSE-XFMR-026070,XFMR-026070,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.555,2930.7,0.2898,0.4301,0.3655,340,24.9,2,1,,closed
EDGE-052984,JCT-FDR-0079-001,FUSE-XFMR-026071,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.1,529.8,0.3211,0.4229,0.3655,340,24.9,2,1,,closed
EDGE-052985,FUSE-XFMR-026071,XFMR-026071,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.569,3002.5,0.2941,0.4505,0.3655,340,24.9,2,1,,closed
EDGE-052986,JCT-FDR-0079-001,FUSE-XFMR-026072,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.103,544.1,0.8584,0.5454,0.6985,150,24.9,2,1,,closed
EDGE-052987,FUSE-XFMR-026072,XFMR-026072,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.584,3083.3,0.964,0.5255,0.6985,150,24.9,2,1,,closed
EDGE-052988,JCT-FDR-0079-001,FUSE-XFMR-026073,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.105,552.8,0.2767,0.4169,0.3655,340,24.9,1,0,,closed
EDGE-052989,FUSE-XFMR-026073,XFMR-026073,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.593,3132.6,0.2941,0.4303,0.3655,340,24.9,1,0,,closed
EDGE-052990,JCT-FDR-0079-001,FUSE-XFMR-026074,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.106,562.3,0.6463,0.4316,0.5345,230,24.9,1,1,,closed
EDGE-052991,FUSE-XFMR-026074,XFMR-026074,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.603,3186.5,0.6179,0.4594,0.5345,230,24.9,1,1,,closed
EDGE-052992,JCT-FDR-0079-001,FUSE-XFMR-026075,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.109,573.4,1.6109,0.4891,1.007,100,24.9,1,1,,closed
EDGE-052993,FUSE-XFMR-026075,XFMR-026075,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.615,3249.3,1.3531,0.4692,1.007,100,24.9,1,1,,closed
EDGE-052994,JCT-FDR-0079-001,FUSE-XFMR-026076,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.112,589.2,0.3179,0.4445,0.3655,340,24.9,1,1,,closed
EDGE-052995,FUSE-XFMR-026076,XFMR-026076,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.632,3339.1,0.2994,0.4301,0.3655,340,24.9,1,1,,closed
EDGE-052996,JCT-FDR-0079-001,FUSE-XFMR-026077,FDR-0079,SUB-017,lateral_underground,#2 ACSR,ABC,0.114,601.1,0.9104,0.4963,0.6985,150,24.9,3,0,,closed
EDGE-052997,FUSE-XFMR-026077,XFMR-026077,FDR-0079,SUB-017,lateral_underground,#2 ACSR,ABC,0.645,3406.4,0.8403,0.4658,0.6985,150,24.9,3,0,,closed
EDGE-052998,JCT-FDR-0079-001,FUSE-XFMR-026078,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.116,611.4,0.9809,0.4908,0.6985,150,24.9,3,1,,closed
EDGE-052999,FUSE-XFMR-026078,XFMR-026078,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.656,3464.7,0.841,0.5358,0.6985,150,24.9,3,1,,closed
EDGE-053000,JCT-FDR-0079-001,FUSE-XFMR-026079,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.118,620.9,0.5793,0.4457,0.5345,230,24.9,1,0,,closed
EDGE-053001,FUSE-XFMR-026079,XFMR-026079,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.666,3518.6,0.5981,0.5139,0.5345,230,24.9,1,0,,closed
EDGE-053002,JCT-FDR-0079-001,FUSE-XFMR-026080,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.12,636.0,1.5634,0.5195,1.007,100,24.9,1,1,,closed
EDGE-053003,FUSE-XFMR-026080,XFMR-026080,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.683,3603.9,1.3933,0.5193,1.007,100,24.9,1,1,,closed
EDGE-053004,JCT-FDR-0079-001,FUSE-XFMR-026081,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.123,647.1,0.3131,0.4669,0.3655,340,24.9,2,0,,closed
EDGE-053005,FUSE-XFMR-026081,XFMR-026081,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.694,3666.7,0.3095,0.4667,0.3655,340,24.9,2,0,,closed
EDGE-053006,JCT-FDR-0079-001,FUSE-XFMR-026082,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.124,655.0,0.3209,0.434,0.3655,340,24.9,3,1,,closed
EDGE-053007,FUSE-XFMR-026082,XFMR-026082,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.703,3711.6,0.2821,0.4506,0.3655,340,24.9,3,1,,closed
EDGE-053008,JCT-FDR-0079-001,FUSE-XFMR-026083,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.127,669.2,0.6182,0.4313,0.5345,230,24.9,1,1,,closed
EDGE-053009,FUSE-XFMR-026083,XFMR-026083,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.718,3792.4,0.6,0.4338,0.5345,230,24.9,1,1,,closed
EDGE-053010,JCT-FDR-0079-001,FUSE-XFMR-026084,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.129,679.5,0.9826,0.4733,0.6985,150,24.9,1,1,,closed
EDGE-053011,FUSE-XFMR-026084,XFMR-026084,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.729,3850.7,0.9597,0.5216,0.6985,150,24.9,1,1,,closed
EDGE-053012,JCT-FDR-0079-001,FUSE-XFMR-026085,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.131,690.6,1.4592,0.5238,1.007,100,24.9,1,1,,closed
EDGE-053013,FUSE-XFMR-026085,XFMR-026085,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.741,3913.5,1.4239,0.5308,1.007,100,24.9,1,1,,closed
EDGE-053014,JCT-FDR-0079-001,FUSE-XFMR-026086,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.133,702.5,0.3161,0.4657,0.3655,340,24.9,2,1,,closed
EDGE-053015,FUSE-XFMR-026086,XFMR-026086,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.754,3980.9,0.2801,0.4028,0.3655,340,24.9,2,1,,closed
EDGE-053016,JCT-FDR-0079-001,FUSE-XFMR-026087,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.135,715.2,0.59,0.5058,0.5345,230,24.9,3,1,,closed
EDGE-053017,FUSE-XFMR-026087,XFMR-026087,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.768,4052.7,0.6374,0.4811,0.5345,230,24.9,3,1,,closed
EDGE-053018,JCT-FDR-0079-001,FUSE-XFMR-026088,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.138,727.1,0.6311,0.5129,0.5345,230,24.9,1,1,,closed
EDGE-053019,FUSE-XFMR-026088,XFMR-026088,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.78,4120.0,0.5409,0.4817,0.5345,230,24.9,1,1,,closed
EDGE-053020,JCT-FDR-0079-001,FUSE-XFMR-026089,FDR-0079,SUB-017,lateral_underground,4/0 AL,B,0.14,739.7,0.3256,0.4414,0.3655,340,24.9,1,0,,closed
EDGE-053021,FUSE-XFMR-026089,XFMR-026089,FDR-0079,SUB-017,lateral_underground,4/0 AL,B,0.794,4191.8,0.3263,0.471,0.3655,340,24.9,1,0,,closed
