edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-053022,JCT-FDR-0079-001,FUSE-XFMR-026090,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.142,749.2,1.4256,0.5112,1.007,100,24.9,1,1,,closed
EDGE-053023,FUSE-XFMR-026090,XFMR-026090,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.804,4245.6,1.6157,0.5426,1.007,100,24.9,1,1,,closed
EDGE-053024,JCT-FDR-0079-001,FUSE-XFMR-026091,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.144,761.9,0.9068,0.519,0.6985,150,24.9,1,1,,closed
EDGE-053025,FUSE-XFMR-026091,XFMR-026091,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.818,4317.5,0.9234,0.5202,0.6985,150,24.9,1,1,,closed
EDGE-053026,JCT-FDR-0079-001,FUSE-XFMR-026092,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.146,773.0,0.3139,0.4752,0.3655,340,24.9,3,1,,closed
EDGE-053027,FUSE-XFMR-026092,XFMR-026092,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.83,4380.3,0.3146,0.4233,0.3655,340,24.9,3,1,,closed
EDGE-053028,JCT-FDR-0079-001,FUSE-XFMR-026093,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.149,785.7,0.2794,0.4747,0.3655,340,24.9,2,0,,closed
EDGE-053029,FUSE-XFMR-026093,XFMR-026093,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.843,4452.1,0.277,0.4738,0.3655,340,24.9,2,0,,closed
EDGE-053030,JCT-FDR-0079-001,JCT-FDR-0079-002,FDR-0079,SUB-017,primary_underground,4/0 AL,ABC,0.84,4435.2,0.2985,0.4511,0.3302,340,24.9,3,0,,closed
EDGE-053031,JCT-FDR-0079-002,FUSE-XFMR-026094,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.001,3.2,0.5653,0.4682,0.5345,230,24.9,2,0,,closed
EDGE-053032,FUSE-XFMR-026094,XFMR-026094,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.003,18.0,0.6126,0.4417,0.5345,230,24.9,2,0,,closed
EDGE-053033,JCT-FDR-0079-002,FUSE-XFMR-026095,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.003,14.3,1.4292,0.5057,1.007,100,24.9,3,1,,closed
EDGE-053034,FUSE-XFMR-026095,XFMR-026095,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.015,80.8,1.479,0.5107,1.007,100,24.9,3,1,,closed
EDGE-053035,JCT-FDR-0079-002,FUSE-XFMR-026096,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.005,26.9,0.978,0.5036,0.6985,150,24.9,3,1,,closed
EDGE-053036,FUSE-XFMR-026096,XFMR-026096,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.029,152.6,0.9638,0.4825,0.6985,150,24.9,3,1,,closed
EDGE-053037,JCT-FDR-0079-002,FUSE-XFMR-026097,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.006,34.1,0.5743,0.4815,0.5345,230,24.9,1,0,,closed
EDGE-053038,FUSE-XFMR-026097,XFMR-026097,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.037,193.0,0.5485,0.4441,0.5345,230,24.9,1,0,,closed
EDGE-053039,JCT-FDR-0079-002,FUSE-XFMR-026098,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.009,49.1,0.8531,0.4758,0.6985,150,24.9,1,0,,closed
EDGE-053040,FUSE-XFMR-026098,XFMR-026098,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.053,278.3,0.9529,0.4653,0.6985,150,24.9,1,0,,closed
EDGE-053041,JCT-FDR-0079-002,FUSE-XFMR-026099,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AB,0.011,57.0,0.954,0.5349,0.6985,150,24.9,2,0,,closed
EDGE-053042,FUSE-XFMR-026099,XFMR-026099,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AB,0.061,323.1,0.9607,0.5483,0.6985,150,24.9,2,0,,closed
EDGE-053043,JCT-FDR-0079-002,FUSE-XFMR-026100,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.014,73.7,1.5803,0.5264,1.007,100,24.9,2,1,,closed
EDGE-053044,FUSE-XFMR-026100,XFMR-026100,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.079,417.4,1.5825,0.4731,1.007,100,24.9,2,1,,closed
EDGE-053045,JCT-FDR-0079-002,FUSE-XFMR-026101,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.015,80.8,0.5912,0.4529,0.5345,230,24.9,2,1,,closed
EDGE-053046,FUSE-XFMR-026101,XFMR-026101,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.087,457.8,0.596,0.4334,0.5345,230,24.9,2,1,,closed
EDGE-053047,JCT-FDR-0079-002,FUSE-XFMR-026102,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.018,95.0,0.95,0.5232,0.6985,150,24.9,2,1,,closed
EDGE-053048,FUSE-XFMR-026102,XFMR-026102,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.102,538.6,0.8576,0.5216,0.6985,150,24.9,2,1,,closed
EDGE-053049,JCT-FDR-0079-002,FUSE-XFMR-026103,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.02,103.8,0.5937,0.4476,0.5345,230,24.9,2,1,,closed
EDGE-053050,FUSE-XFMR-026103,XFMR-026103,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.111,587.9,0.5636,0.4545,0.5345,230,24.9,2,1,,closed
EDGE-053051,JCT-FDR-0079-002,FUSE-XFMR-026104,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.022,115.6,0.5926,0.4492,0.5345,230,24.9,2,1,,closed
EDGE-053052,FUSE-XFMR-026104,XFMR-026104,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.124,655.2,0.5368,0.498,0.5345,230,24.9,2,1,,closed
EDGE-053053,JCT-FDR-0079-002,FUSE-XFMR-026105,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.024,128.3,1.3849,0.4746,1.007,100,24.9,1,1,,closed
EDGE-053054,FUSE-XFMR-026105,XFMR-026105,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.138,727.1,1.4446,0.5564,1.007,100,24.9,1,1,,closed
EDGE-053055,JCT-FDR-0079-002,FUSE-XFMR-026106,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.027,140.2,0.9734,0.5112,0.6985,150,24.9,2,1,,closed
EDGE-053056,FUSE-XFMR-026106,XFMR-026106,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.15,794.4,0.8736,0.5507,0.6985,150,24.9,2,1,,closed
EDGE-053057,JCT-FDR-0079-002,FUSE-XFMR-026107,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.029,152.9,1.4188,0.5009,1.007,100,24.9,2,1,,closed
EDGE-053058,FUSE-XFMR-026107,XFMR-026107,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.164,866.2,1.6401,0.5116,1.007,100,24.9,2,1,,closed
EDGE-053059,JCT-FDR-0079-002,FUSE-XFMR-026108,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.031,165.5,1.4815,0.5268,1.007,100,24.9,1,0,,closed
EDGE-053060,FUSE-XFMR-026108,XFMR-026108,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.178,938.0,1.4965,0.5509,1.007,100,24.9,1,0,,closed
EDGE-053061,JCT-FDR-0079-002,FUSE-XFMR-026109,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.033,175.8,0.8113,0.5029,0.6985,150,24.9,1,1,,closed
EDGE-053062,FUSE-XFMR-026109,XFMR-026109,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.189,996.3,0.8421,0.5415,0.6985,150,24.9,1,1,,closed
EDGE-053063,JCT-FDR-0079-002,FUSE-XFMR-026110,FDR-0079,SUB-017,lateral_underground,#2 ACSR,C,0.035,184.5,0.9648,0.4622,0.6985,150,24.9,1,0,,closed
EDGE-053064,FUSE-XFMR-026110,XFMR-026110,FDR-0079,SUB-017,lateral_underground,#2 ACSR,C,0.198,1045.7,0.8153,0.5066,0.6985,150,24.9,1,0,,closed
EDGE-053065,JCT-FDR-0079-002,FUSE-XFMR-026111,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.037,196.4,1.3547,0.5457,1.007,100,24.9,1,1,,closed
EDGE-053066,FUSE-XFMR-026111,XFMR-026111,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.211,1113.0,1.4584,0.496,1.007,100,24.9,1,1,,closed
EDGE-053067,JCT-FDR-0079-002,FUSE-XFMR-026112,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.039,208.3,1.3736,0.5313,1.007,100,24.9,1,1,,closed
EDGE-053068,FUSE-XFMR-026112,XFMR-026112,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.224,1180.3,1.5503,0.515,1.007,100,24.9,1,1,,closed
EDGE-053069,JCT-FDR-0079-002,FUSE-XFMR-026113,FDR-0079,SUB-017,lateral_underground,1/0 AL,BC,0.042,222.6,0.6356,0.4339,0.5345,230,24.9,2,0,,closed
EDGE-053070,FUSE-XFMR-026113,XFMR-026113,FDR-0079,SUB-017,lateral_underground,1/0 AL,BC,0.239,1261.1,0.599,0.4749,0.5345,230,24.9,2,0,,closed
EDGE-053071,JCT-FDR-0079-002,FUSE-XFMR-026114,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.044,233.6,0.8705,0.4691,0.6985,150,24.9,1,1,,closed
EDGE-053072,FUSE-XFMR-026114,XFMR-026114,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.251,1324.0,0.9451,0.4788,0.6985,150,24.9,1,1,,closed
EDGE-053073,JCT-FDR-0079-002,FUSE-XFMR-026115,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.046,245.5,0.5565,0.4521,0.5345,230,24.9,1,1,,closed
EDGE-053074,FUSE-XFMR-026115,XFMR-026115,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.264,1391.3,0.6136,0.4813,0.5345,230,24.9,1,1,,closed
EDGE-053075,JCT-FDR-0079-002,FUSE-XFMR-026116,FDR-0079,SUB-017,lateral_underground,1/0 AL,BC,0.049,256.6,0.5488,0.5162,0.5345,230,24.9,2,0,,closed
EDGE-053076,FUSE-XFMR-026116,XFMR-026116,FDR-0079,SUB-017,lateral_underground,1/0 AL,BC,0.275,1454.1,0.5907,0.455,0.5345,230,24.9,2,0,,closed
EDGE-053077,JCT-FDR-0079-002,FUSE-XFMR-026117,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.051,269.3,0.5518,0.4998,0.5345,230,24.9,1,1,,closed
EDGE-053078,FUSE-XFMR-026117,XFMR-026117,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.289,1525.9,0.6147,0.5105,0.5345,230,24.9,1,1,,closed
EDGE-053079,JCT-FDR-0079-002,FUSE-XFMR-026118,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.053,278.0,0.3007,0.4469,0.3655,340,24.9,2,1,,closed
EDGE-053080,FUSE-XFMR-026118,XFMR-026118,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.298,1575.3,0.3247,0.424,0.3655,340,24.9,2,1,,closed
EDGE-053081,JCT-FDR-0079-002,FUSE-XFMR-026119,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.055,292.2,1.6277,0.5544,1.007,100,24.9,3,1,,closed
EDGE-053082,FUSE-XFMR-026119,XFMR-026119,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.314,1656.1,1.6156,0.5597,1.007,100,24.9,3,1,,closed
EDGE-053083,JCT-FDR-0079-002,FUSE-XFMR-026120,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.057,301.8,0.5871,0.4361,0.5345,230,24.9,2,1,,closed
EDGE-053084,FUSE-XFMR-026120,XFMR-026120,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.324,1709.9,0.6297,0.513,0.5345,230,24.9,2,1,,closed
EDGE-053085,JCT-FDR-0079-002,FUSE-XFMR-026121,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.06,314.4,0.5541,0.4688,0.5345,230,24.9,2,1,,closed
EDGE-053086,FUSE-XFMR-026121,XFMR-026121,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.337,1781.7,0.5662,0.4828,0.5345,230,24.9,2,1,,closed
EDGE-053087,JCT-FDR-0079-002,FUSE-XFMR-026122,FDR-0079,SUB-017,lateral_underground,4/0 AL,A,0.062,325.5,0.3117,0.435,0.3655,340,24.9,1,0,,closed
EDGE-053088,FUSE-XFMR-026122,XFMR-026122,FDR-0079,SUB-017,lateral_underground,4/0 AL,A,0.349,1844.6,0.2852,0.4433,0.3655,340,24.9,1,0,,closed
EDGE-053089,JCT-FDR-0079-002,FUSE-XFMR-026123,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.064,336.6,0.2829,0.4342,0.3655,340,24.9,2,1,,closed
EDGE-053090,FUSE-XFMR-026123,XFMR-026123,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.361,1907.4,0.3184,0.4269,0.3655,340,24.9,2,1,,closed
EDGE-053091,JCT-FDR-0079-002,FUSE-XFMR-026124,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.066,346.9,0.612,0.4892,0.5345,230,24.9,3,0,,closed
EDGE-053092,FUSE-XFMR-026124,XFMR-026124,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.372,1965.7,0.5369,0.445,0.5345,230,24.9,3,0,,closed
EDGE-053093,JCT-FDR-0079-002,FUSE-XFMR-026125,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.068,360.4,0.9228,0.4924,0.6985,150,24.9,2,0,,closed
EDGE-053094,FUSE-XFMR-026125,XFMR-026125,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.387,2042.0,0.889,0.5476,0.6985,150,24.9,2,0,,closed
EDGE-053095,JCT-FDR-0079-002,FUSE-XFMR-026126,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.071,373.8,1.3763,0.537,1.007,100,24.9,1,1,,closed
EDGE-053096,FUSE-XFMR-026126,XFMR-026126,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.401,2118.3,1.5314,0.4845,1.007,100,24.9,1,1,,closed
EDGE-053097,JCT-FDR-0079-002,FUSE-XFMR-026127,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.073,385.7,0.8131,0.5483,0.6985,150,24.9,1,1,,closed
EDGE-053098,FUSE-XFMR-026127,XFMR-026127,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.414,2185.7,0.9645,0.5468,0.6985,150,24.9,1,1,,closed
EDGE-053099,JCT-FDR-0079-002,FUSE-XFMR-026128,FDR-0079,SUB-017,lateral_underground,#2 ACSR,BC,0.074,392.8,0.8962,0.4939,0.6985,150,24.9,2,0,,closed
EDGE-053100,FUSE-XFMR-026128,XFMR-026128,FDR-0079,SUB-017,lateral_underground,#2 ACSR,BC,0.422,2226.0,0.9165,0.5433,0.6985,150,24.9,2,0,,closed
EDGE-053101,JCT-FDR-0079-002,FUSE-XFMR-026129,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.077,406.3,0.2704,0.4471,0.3655,340,24.9,2,1,,closed
EDGE-053102,FUSE-XFMR-026129,XFMR-026129,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.436,2302.3,0.319,0.4468,0.3655,340,24.9,2,1,,closed
EDGE-053103,JCT-FDR-0079-002,FUSE-XFMR-026130,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.08,419.8,0.5674,0.4385,0.5345,230,24.9,2,1,,closed
EDGE-053104,FUSE-XFMR-026130,XFMR-026130,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.451,2378.6,0.6225,0.5154,0.5345,230,24.9,2,1,,closed
EDGE-053105,JCT-FDR-0079-002,FUSE-XFMR-026131,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.082,430.8,0.2925,0.437,0.3655,340,24.9,1,1,,closed
EDGE-053106,FUSE-XFMR-026131,XFMR-026131,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.462,2441.5,0.2921,0.4619,0.3655,340,24.9,1,1,,closed
EDGE-053107,JCT-FDR-0079-002,FUSE-XFMR-026132,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.084,441.9,0.5876,0.524,0.5345,230,24.9,1,0,,closed
EDGE-053108,FUSE-XFMR-026132,XFMR-026132,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.474,2504.3,0.582,0.4842,0.5345,230,24.9,1,0,,closed
EDGE-053109,JCT-FDR-0079-002,FUSE-XFMR-026133,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.085,449.9,1.4142,0.5422,1.007,100,24.9,2,0,,closed
EDGE-053110,FUSE-XFMR-026133,XFMR-026133,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.483,2549.2,1.6062,0.5396,1.007,100,24.9,2,0,,closed
EDGE-053111,JCT-FDR-0079-002,FUSE-XFMR-026134,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.088,464.1,0.8389,0.5058,0.6985,150,24.9,2,1,,closed
EDGE-053112,FUSE-XFMR-026134,XFMR-026134,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.498,2630.0,0.8299,0.5504,0.6985,150,24.9,2,1,,closed
EDGE-053113,JCT-FDR-0079-002,FUSE-XFMR-026135,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.09,477.6,0.8638,0.4925,0.6985,150,24.9,1,1,,closed
EDGE-053114,FUSE-XFMR-026135,XFMR-026135,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.513,2706.3,0.9569,0.5111,0.6985,150,24.9,1,1,,closed
EDGE-053115,JCT-FDR-0079-002,FUSE-XFMR-026136,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.092,487.1,0.9107,0.4539,0.6985,150,24.9,2,1,,closed
EDGE-053116,FUSE-XFMR-026136,XFMR-026136,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.523,2760.1,0.8642,0.4745,0.6985,150,24.9,2,1,,closed
EDGE-053117,JCT-FDR-0079-002,FUSE-XFMR-026137,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.095,500.5,0.5422,0.5013,0.5345,230,24.9,1,1,,closed
EDGE-053118,FUSE-XFMR-026137,XFMR-026137,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.537,2836.4,0.6249,0.5077,0.5345,230,24.9,1,1,,closed
EDGE-053119,JCT-FDR-0079-002,FUSE-XFMR-026138,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.096,509.3,0.2862,0.445,0.3655,340,24.9,3,0,,closed
EDGE-053120,FUSE-XFMR-026138,XFMR-026138,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.547,2885.8,0.3099,0.4009,0.3655,340,24.9,3,0,,closed
EDGE-053121,JCT-FDR-0079-002,FUSE-XFMR-026139,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.099,523.5,0.8928,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-053122,FUSE-XFMR-026139,XFMR-026139,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.562,2966.6,0.8932,0.5044,0.6985,150,24.9,2,1,,closed
EDGE-053123,JCT-FDR-0079-002,FUSE-XFMR-026140,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.101,532.2,0.2948,0.4211,0.3655,340,24.9,1,1,,closed
EDGE-053124,FUSE-XFMR-026140,XFMR-026140,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.571,3015.9,0.2866,0.4247,0.3655,340,24.9,1,1,,closed
EDGE-053125,JCT-FDR-0079-002,FUSE-XFMR-026141,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.103,543.3,1.5983,0.521,1.007,100,24.9,3,1,,closed
EDGE-053126,FUSE-XFMR-026141,XFMR-026141,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.583,3078.8,1.3617,0.5362,1.007,100,24.9,3,1,,closed
EDGE-053127,JCT-FDR-0079-002,FUSE-XFMR-026142,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.105,556.0,0.2956,0.4484,0.3655,340,24.9,2,0,,closed
EDGE-053128,FUSE-XFMR-026142,XFMR-026142,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.597,3150.6,0.2967,0.4382,0.3655,340,24.9,2,0,,closed
EDGE-053129,JCT-FDR-0079-002,FUSE-XFMR-026143,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.107,567.1,0.5819,0.5132,0.5345,230,24.9,2,1,,closed
EDGE-053130,FUSE-XFMR-026143,XFMR-026143,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.609,3213.4,0.5658,0.4574,0.5345,230,24.9,2,1,,closed
EDGE-053131,JCT-FDR-0079-002,FUSE-XFMR-026144,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.109,577.4,0.2915,0.4546,0.3655,340,24.9,2,1,,closed
EDGE-053132,FUSE-XFMR-026144,XFMR-026144,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.62,3271.8,0.3044,0.4628,0.3655,340,24.9,2,1,,closed
EDGE-053133,JCT-FDR-0079-002,FUSE-XFMR-026145,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.112,590.0,0.5449,0.4815,0.5345,230,24.9,1,0,,closed
EDGE-053134,FUSE-XFMR-026145,XFMR-026145,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.633,3343.6,0.559,0.4703,0.5345,230,24.9,1,0,,closed
EDGE-053135,JCT-FDR-0079-002,FUSE-XFMR-026146,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.114,601.1,1.5269,0.5087,1.007,100,24.9,3,1,,closed
EDGE-053136,FUSE-XFMR-026146,XFMR-026146,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.645,3406.4,1.4406,0.5283,1.007,100,24.9,3,1,,closed
EDGE-053137,JCT-FDR-0079-002,FUSE-XFMR-026147,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.116,611.4,0.3207,0.4028,0.3655,340,24.9,2,0,,closed
EDGE-053138,FUSE-XFMR-026147,XFMR-026147,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.656,3464.7,0.304,0.4628,0.3655,340,24.9,2,0,,closed
EDGE-053139,JCT-FDR-0079-002,FUSE-XFMR-026148,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.118,622.5,0.8062,0.545,0.6985,150,24.9,1,1,,closed
EDGE-053140,FUSE-XFMR-026148,XFMR-026148,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.668,3527.6,0.9225,0.5261,0.6985,150,24.9,1,1,,closed
EDGE-053141,JCT-FDR-0079-002,FUSE-XFMR-026149,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.12,635.2,1.5198,0.5402,1.007,100,24.9,2,1,,closed
EDGE-053142,FUSE-XFMR-026149,XFMR-026149,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.682,3599.4,1.5072,0.5606,1.007,100,24.9,2,1,,closed
EDGE-053143,JCT-FDR-0079-002,FUSE-XFMR-026150,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.123,647.9,0.625,0.4479,0.5345,230,24.9,2,1,,closed
EDGE-053144,FUSE-XFMR-026150,XFMR-026150,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.695,3671.2,0.6327,0.4841,0.5345,230,24.9,2,1,,closed
EDGE-053145,JCT-FDR-0079-002,FUSE-XFMR-026151,FDR-0079,SUB-017,lateral_underground,4/0 AL,A,0.126,662.9,0.2797,0.3914,0.3655,340,24.9,1,0,,closed
EDGE-053146,FUSE-XFMR-026151,XFMR-026151,FDR-0079,SUB-017,lateral_underground,4/0 AL,A,0.711,3756.5,0.2803,0.4298,0.3655,340,24.9,1,0,,closed
EDGE-053147,JCT-FDR-0079-002,FUSE-XFMR-026152,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.127,670.0,0.2751,0.3955,0.3655,340,24.9,3,0,,closed
EDGE-053148,FUSE-XFMR-026152,XFMR-026152,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.719,3796.8,0.3082,0.4435,0.3655,340,24.9,3,0,,closed
EDGE-053149,JCT-FDR-0079-002,FUSE-XFMR-026153,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.13,684.3,1.5652,0.5304,1.007,100,24.9,1,0,,closed
EDGE-053150,FUSE-XFMR-026153,XFMR-026153,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.734,3877.6,1.5511,0.5387,1.007,100,24.9,1,0,,closed
EDGE-053151,JCT-FDR-0079-002,FUSE-XFMR-026154,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.131,693.0,1.495,0.4866,1.007,100,24.9,3,0,,closed
EDGE-053152,FUSE-XFMR-026154,XFMR-026154,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.744,3927.0,1.6036,0.5536,1.007,100,24.9,3,0,,closed
EDGE-053153,JCT-FDR-0079-002,FUSE-XFMR-026155,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.133,704.1,0.6245,0.457,0.5345,230,24.9,1,1,,closed
EDGE-053154,FUSE-XFMR-026155,XFMR-026155,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.756,3989.8,0.6042,0.4889,0.5345,230,24.9,1,1,,closed
EDGE-053155,JCT-FDR-0079-002,FUSE-XFMR-026156,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.136,718.3,0.9645,0.5088,0.6985,150,24.9,1,1,,closed
EDGE-053156,FUSE-XFMR-026156,XFMR-026156,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.771,4070.6,0.9025,0.5069,0.6985,150,24.9,1,1,,closed
EDGE-053157,JCT-FDR-0079-002,FUSE-XFMR-026157,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.138,730.2,1.6157,0.498,1.007,100,24.9,1,1,,closed
EDGE-053158,FUSE-XFMR-026157,XFMR-026157,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.784,4137.9,1.6526,0.5168,1.007,100,24.9,1,1,,closed
EDGE-053159,JCT-FDR-0079-002,FUSE-XFMR-026158,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.14,741.3,0.5486,0.5109,0.5345,230,24.9,1,1,,closed
EDGE-053160,FUSE-XFMR-026158,XFMR-026158,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.796,4200.8,0.5858,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-053161,JCT-FDR-0079-002,FUSE-XFMR-026159,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.143,753.2,0.2884,0.3944,0.3655,340,24.9,2,1,,closed
EDGE-053162,FUSE-XFMR-026159,XFMR-026159,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.808,4268.1,0.2981,0.4109,0.3655,340,24.9,2,1,,closed
EDGE-053163,JCT-FDR-0079-002,FUSE-XFMR-026160,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.145,763.5,1.591,0.4692,1.007,100,24.9,1,1,,closed
EDGE-053164,FUSE-XFMR-026160,XFMR-026160,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.819,4326.4,1.4788,0.5229,1.007,100,24.9,1,1,,closed
EDGE-053165,JCT-FDR-0079-002,FUSE-XFMR-026161,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.147,777.0,0.8505,0.4705,0.6985,150,24.9,1,1,,closed
EDGE-053166,FUSE-XFMR-026161,XFMR-026161,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.834,4402.7,0.8564,0.4618,0.6985,150,24.9,1,1,,closed
EDGE-053167,JCT-FDR-0079-002,FUSE-XFMR-026162,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.149,788.0,1.5958,0.4858,1.007,100,24.9,1,1,,closed
EDGE-053168,FUSE-XFMR-026162,XFMR-026162,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.846,4465.6,1.4277,0.4616,1.007,100,24.9,1,1,,closed
EDGE-053169,JCT-FDR-0079-002,JCT-FDR-0079-003,FDR-0079,SUB-017,primary_underground,4/0 AL,ABC,0.84,4435.2,0.2868,0.3965,0.3327,340,24.9,3,0,,closed
EDGE-053170,JCT-FDR-0079-003,FUSE-XFMR-026163,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.001,4.0,1.5403,0.4937,1.007,100,24.9,2,1,,closed
EDGE-053171,FUSE-XFMR-026163,XFMR-026163,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.004,22.4,1.5696,0.5564,1.007,100,24.9,2,1,,closed
EDGE-053172,JCT-FDR-0079-003,FUSE-XFMR-026164,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.002,12.7,0.2858,0.4004,0.3655,340,24.9,1,1,,closed
EDGE-053173,FUSE-XFMR-026164,XFMR-026164,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.014,71.8,0.2918,0.4618,0.3655,340,24.9,1,1,,closed
EDGE-053174,JCT-FDR-0079-003,FUSE-XFMR-026165,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.004,23.0,1.3567,0.517,1.007,100,24.9,2,0,,closed
EDGE-053175,FUSE-XFMR-026165,XFMR-026165,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.025,130.2,1.5242,0.466,1.007,100,24.9,2,0,,closed
EDGE-053176,JCT-FDR-0079-003,FUSE-XFMR-026166,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.007,37.2,0.3204,0.4739,0.3655,340,24.9,1,1,,closed
EDGE-053177,FUSE-XFMR-026166,XFMR-026166,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.04,210.9,0.3082,0.4016,0.3655,340,24.9,1,1,,closed
EDGE-053178,JCT-FDR-0079-003,FUSE-XFMR-026167,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.009,46.7,0.9276,0.5362,0.6985,150,24.9,2,1,,closed
EDGE-053179,FUSE-XFMR-026167,XFMR-026167,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.05,264.8,0.9078,0.4948,0.6985,150,24.9,2,1,,closed
EDGE-053180,JCT-FDR-0079-003,FUSE-XFMR-026168,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.011,57.0,0.8369,0.5492,0.6985,150,24.9,1,1,,closed
EDGE-053181,FUSE-XFMR-026168,XFMR-026168,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.061,323.1,0.837,0.4564,0.6985,150,24.9,1,1,,closed
EDGE-053182,JCT-FDR-0079-003,FUSE-XFMR-026169,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.014,72.1,0.2927,0.4723,0.3655,340,24.9,1,1,,closed
EDGE-053183,FUSE-XFMR-026169,XFMR-026169,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.077,408.4,0.2824,0.4352,0.3655,340,24.9,1,1,,closed
EDGE-053184,JCT-FDR-0079-003,FUSE-XFMR-026170,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.016,84.0,1.5294,0.4699,1.007,100,24.9,2,1,,closed
EDGE-053185,FUSE-XFMR-026170,XFMR-026170,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.09,475.7,1.5179,0.4664,1.007,100,24.9,2,1,,closed
EDGE-053186,JCT-FDR-0079-003,FUSE-XFMR-026171,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.018,95.8,0.8699,0.5301,0.6985,150,24.9,1,0,,closed
EDGE-053187,FUSE-XFMR-026171,XFMR-026171,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.103,543.0,0.9717,0.5033,0.6985,150,24.9,1,0,,closed
EDGE-053188,JCT-FDR-0079-003,FUSE-XFMR-026172,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.02,103.8,0.2891,0.4357,0.3655,340,24.9,2,0,,closed
EDGE-053189,FUSE-XFMR-026172,XFMR-026172,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.111,587.9,0.2732,0.4741,0.3655,340,24.9,2,0,,closed
EDGE-053190,JCT-FDR-0079-003,FUSE-XFMR-026173,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.022,118.8,0.272,0.4601,0.3655,340,24.9,3,0,,closed
EDGE-053191,FUSE-XFMR-026173,XFMR-026173,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.128,673.2,0.3057,0.4584,0.3655,340,24.9,3,0,,closed
EDGE-053192,JCT-FDR-0079-003,FUSE-XFMR-026174,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.024,126.7,0.27,0.4129,0.3655,340,24.9,2,1,,closed
EDGE-053193,FUSE-XFMR-026174,XFMR-026174,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.136,718.1,0.321,0.4746,0.3655,340,24.9,2,1,,closed
EDGE-053194,JCT-FDR-0079-003,FUSE-XFMR-026175,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.026,138.6,0.3209,0.4288,0.3655,340,24.9,1,1,,closed
EDGE-053195,FUSE-XFMR-026175,XFMR-026175,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.149,785.4,0.2854,0.4713,0.3655,340,24.9,1,1,,closed
EDGE-053196,JCT-FDR-0079-003,FUSE-XFMR-026176,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.029,152.1,0.5972,0.4355,0.5345,230,24.9,3,0,,closed
EDGE-053197,FUSE-XFMR-026176,XFMR-026176,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.163,861.7,0.6424,0.5049,0.5345,230,24.9,3,0,,closed
EDGE-053198,JCT-FDR-0079-003,FUSE-XFMR-026177,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.031,164.7,1.5547,0.5313,1.007,100,24.9,2,1,,closed
EDGE-053199,FUSE-XFMR-026177,XFMR-026177,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.177,933.5,1.3715,0.5246,1.007,100,24.9,2,1,,closed
EDGE-053200,JCT-FDR-0079-003,FUSE-XFMR-026178,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.033,176.6,0.5628,0.4564,0.5345,230,24.9,3,1,,closed
EDGE-053201,FUSE-XFMR-026178,XFMR-026178,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.19,1000.8,0.6086,0.4687,0.5345,230,24.9,3,1,,closed
EDGE-053202,JCT-FDR-0079-003,FUSE-XFMR-026179,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.036,187.7,0.9189,0.5508,0.6985,150,24.9,3,1,,closed
EDGE-053203,FUSE-XFMR-026179,XFMR-026179,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.201,1063.7,0.9185,0.4595,0.6985,150,24.9,3,1,,closed
EDGE-053204,JCT-FDR-0079-003,FUSE-XFMR-026180,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.037,197.2,0.5936,0.5029,0.5345,230,24.9,1,1,,closed
EDGE-053205,FUSE-XFMR-026180,XFMR-026180,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.212,1117.5,0.5811,0.4566,0.5345,230,24.9,1,1,,closed
EDGE-053206,JCT-FDR-0079-003,FUSE-XFMR-026181,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.04,209.1,0.3219,0.421,0.3655,340,24.9,2,0,,closed
EDGE-053207,FUSE-XFMR-026181,XFMR-026181,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.224,1184.8,0.2707,0.4118,0.3655,340,24.9,2,0,,closed
EDGE-053208,JCT-FDR-0079-003,FUSE-XFMR-026182,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.042,221.0,1.4335,0.5313,1.007,100,24.9,2,1,,closed
EDGE-053209,FUSE-XFMR-026182,XFMR-026182,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.237,1252.2,1.5067,0.5463,1.007,100,24.9,2,1,,closed
EDGE-053210,JCT-FDR-0079-003,FUSE-XFMR-026183,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.045,235.2,0.3187,0.4674,0.3655,340,24.9,3,1,,closed
EDGE-053211,FUSE-XFMR-026183,XFMR-026183,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.252,1332.9,0.2856,0.4731,0.3655,340,24.9,3,1,,closed
EDGE-053212,JCT-FDR-0079-003,FUSE-XFMR-026184,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.046,245.5,0.576,0.4742,0.5345,230,24.9,3,0,,closed
EDGE-053213,FUSE-XFMR-026184,XFMR-026184,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.264,1391.3,0.5825,0.4885,0.5345,230,24.9,3,0,,closed
EDGE-053214,JCT-FDR-0079-003,FUSE-XFMR-026185,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.049,258.2,1.5298,0.5317,1.007,100,24.9,2,0,,closed
EDGE-053215,FUSE-XFMR-026185,XFMR-026185,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.277,1463.1,1.6194,0.5307,1.007,100,24.9,2,0,,closed
EDGE-053216,JCT-FDR-0079-003,FUSE-XFMR-026186,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.051,267.7,0.2937,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-053217,FUSE-XFMR-026186,XFMR-026186,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.287,1516.9,0.2978,0.4521,0.3655,340,24.9,2,1,,closed
EDGE-053218,JCT-FDR-0079-003,FUSE-XFMR-026187,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.053,279.6,0.6398,0.4895,0.5345,230,24.9,1,1,,closed
EDGE-053219,FUSE-XFMR-026187,XFMR-026187,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.3,1584.3,0.6381,0.4347,0.5345,230,24.9,1,1,,closed
EDGE-053220,JCT-FDR-0079-003,FUSE-XFMR-026188,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.055,292.2,1.5146,0.4942,1.007,100,24.9,2,0,,closed
EDGE-053221,FUSE-XFMR-026188,XFMR-026188,FDR-0079,SUB-017,lateral_underground,#4 CU,BC,0.314,1656.1,1.6071,0.5047,1.007,100,24.9,2,0,,closed
EDGE-053222,JCT-FDR-0079-003,FUSE-XFMR-026189,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.057,301.0,1.619,0.4873,1.007,100,24.9,2,1,,closed
EDGE-053223,FUSE-XFMR-026189,XFMR-026189,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.323,1705.4,1.4782,0.4645,1.007,100,24.9,2,1,,closed
EDGE-053224,JCT-FDR-0079-003,FUSE-XFMR-026190,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.06,315.2,0.2912,0.4735,0.3655,340,24.9,2,0,,closed
EDGE-053225,FUSE-XFMR-026190,XFMR-026190,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.338,1786.2,0.2809,0.4661,0.3655,340,24.9,2,0,,closed
EDGE-053226,JCT-FDR-0079-003,FUSE-XFMR-026191,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.062,327.1,0.5978,0.5187,0.5345,230,24.9,1,1,,closed
EDGE-053227,FUSE-XFMR-026191,XFMR-026191,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.351,1853.5,0.5721,0.5153,0.5345,230,24.9,1,1,,closed
EDGE-053228,JCT-FDR-0079-003,FUSE-XFMR-026192,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.063,335.0,0.6298,0.491,0.5345,230,24.9,2,1,,closed
EDGE-053229,FUSE-XFMR-026192,XFMR-026192,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.36,1898.4,0.6186,0.4564,0.5345,230,24.9,2,1,,closed
EDGE-053230,JCT-FDR-0079-003,FUSE-XFMR-026193,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.066,346.1,0.6181,0.4756,0.5345,230,24.9,3,1,,closed
EDGE-053231,FUSE-XFMR-026193,XFMR-026193,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.371,1961.3,0.5704,0.4558,0.5345,230,24.9,3,1,,closed
EDGE-053232,JCT-FDR-0079-003,FUSE-XFMR-026194,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.068,360.4,0.5801,0.4358,0.5345,230,24.9,2,1,,closed
EDGE-053233,FUSE-XFMR-026194,XFMR-026194,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.387,2042.0,0.6267,0.4312,0.5345,230,24.9,2,1,,closed
EDGE-053234,JCT-FDR-0079-003,FUSE-XFMR-026195,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.07,371.4,0.8485,0.5049,0.6985,150,24.9,1,1,,closed
EDGE-053235,FUSE-XFMR-026195,XFMR-026195,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.399,2104.9,0.8326,0.484,0.6985,150,24.9,1,1,,closed
EDGE-053236,JCT-FDR-0079-003,FUSE-XFMR-026196,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.072,381.7,1.4021,0.5454,1.007,100,24.9,2,0,,closed
EDGE-053237,FUSE-XFMR-026196,XFMR-026196,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.41,2163.2,1.6407,0.5614,1.007,100,24.9,2,0,,closed
EDGE-053238,JCT-FDR-0079-003,FUSE-XFMR-026197,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.075,396.0,0.9543,0.4979,0.6985,150,24.9,2,0,,closed
EDGE-053239,FUSE-XFMR-026197,XFMR-026197,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.425,2244.0,0.9467,0.5311,0.6985,150,24.9,2,0,,closed
EDGE-053240,JCT-FDR-0079-003,FUSE-XFMR-026198,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.077,407.1,0.3192,0.4286,0.3655,340,24.9,1,1,,closed
EDGE-053241,FUSE-XFMR-026198,XFMR-026198,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.437,2306.8,0.3128,0.3933,0.3655,340,24.9,1,1,,closed
EDGE-053242,JCT-FDR-0079-003,FUSE-XFMR-026199,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.079,419.0,1.597,0.509,1.007,100,24.9,3,1,,closed
EDGE-053243,FUSE-XFMR-026199,XFMR-026199,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.45,2374.2,1.6455,0.5377,1.007,100,24.9,3,1,,closed
EDGE-053244,JCT-FDR-0079-003,FUSE-XFMR-026200,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.081,427.7,1.5047,0.4871,1.007,100,24.9,2,1,,closed
EDGE-053245,FUSE-XFMR-026200,XFMR-026200,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.459,2423.5,1.4744,0.5349,1.007,100,24.9,2,1,,closed
EDGE-053246,JCT-FDR-0079-003,FUSE-XFMR-026201,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.083,439.6,0.2948,0.3966,0.3655,340,24.9,2,0,,closed
EDGE-053247,FUSE-XFMR-026201,XFMR-026201,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.472,2490.8,0.3127,0.3983,0.3655,340,24.9,2,0,,closed
EDGE-053248,JCT-FDR-0079-003,FUSE-XFMR-026202,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.086,453.0,0.5351,0.4811,0.5345,230,24.9,3,1,,closed
EDGE-053249,FUSE-XFMR-026202,XFMR-026202,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.486,2567.1,0.6153,0.473,0.5345,230,24.9,3,1,,closed
EDGE-053250,JCT-FDR-0079-003,FUSE-XFMR-026203,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.088,464.1,1.6177,0.506,1.007,100,24.9,3,1,,closed
EDGE-053251,FUSE-XFMR-026203,XFMR-026203,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.498,2630.0,1.571,0.4714,1.007,100,24.9,3,1,,closed
EDGE-053252,JCT-FDR-0079-003,FUSE-XFMR-026204,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.09,477.6,0.6104,0.4375,0.5345,230,24.9,2,1,,closed
EDGE-053253,FUSE-XFMR-026204,XFMR-026204,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.513,2706.3,0.5905,0.4675,0.5345,230,24.9,2,1,,closed
EDGE-053254,JCT-FDR-0079-003,FUSE-XFMR-026205,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.092,485.5,0.9141,0.5113,0.6985,150,24.9,2,1,,closed
EDGE-053255,FUSE-XFMR-026205,XFMR-026205,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.521,2751.1,0.8679,0.4727,0.6985,150,24.9,2,1,,closed
EDGE-053256,JCT-FDR-0079-003,FUSE-XFMR-026206,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.095,499.8,0.557,0.462,0.5345,230,24.9,2,1,,closed
EDGE-053257,FUSE-XFMR-026206,XFMR-026206,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.536,2831.9,0.5404,0.5168,0.5345,230,24.9,2,1,,closed
EDGE-053258,JCT-FDR-0079-003,FUSE-XFMR-026207,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.097,510.0,0.2894,0.4002,0.3655,340,24.9,1,0,,closed
EDGE-053259,FUSE-XFMR-026207,XFMR-026207,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.547,2890.3,0.3173,0.4434,0.3655,340,24.9,1,0,,closed
EDGE-053260,JCT-FDR-0079-003,FUSE-XFMR-026208,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.099,521.9,1.5996,0.4842,1.007,100,24.9,3,1,,closed
EDGE-053261,FUSE-XFMR-026208,XFMR-026208,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.56,2957.6,1.4889,0.4985,1.007,100,24.9,3,1,,closed
EDGE-053262,JCT-FDR-0079-003,FUSE-XFMR-026209,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.101,533.8,0.6201,0.5213,0.5345,230,24.9,1,1,,closed
EDGE-053263,FUSE-XFMR-026209,XFMR-026209,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.573,3024.9,0.6483,0.4616,0.5345,230,24.9,1,1,,closed
EDGE-053264,JCT-FDR-0079-003,FUSE-XFMR-026210,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.103,546.5,0.3079,0.3919,0.3655,340,24.9,1,1,,closed
EDGE-053265,FUSE-XFMR-026210,XFMR-026210,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.586,3096.7,0.2866,0.4345,0.3655,340,24.9,1,1,,closed
EDGE-053266,JCT-FDR-0079-003,FUSE-XFMR-026211,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.105,556.0,0.8505,0.5495,0.6985,150,24.9,1,1,,closed
EDGE-053267,FUSE-XFMR-026211,XFMR-026211,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.597,3150.6,0.9478,0.4894,0.6985,150,24.9,1,1,,closed
EDGE-053268,JCT-FDR-0079-003,FUSE-XFMR-026212,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.107,565.5,0.3198,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-053269,FUSE-XFMR-026212,XFMR-026212,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.607,3204.4,0.3141,0.4087,0.3655,340,24.9,2,1,,closed
EDGE-053270,JCT-FDR-0079-003,FUSE-XFMR-026213,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.11,580.5,0.2884,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-053271,FUSE-XFMR-026213,XFMR-026213,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.623,3289.7,0.3134,0.4034,0.3655,340,24.9,2,1,,closed
EDGE-053272,JCT-FDR-0079-003,FUSE-XFMR-026214,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.111,588.5,0.5676,0.4802,0.5345,230,24.9,1,1,,closed
EDGE-053273,FUSE-XFMR-026214,XFMR-026214,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.632,3334.6,0.6465,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-053274,JCT-FDR-0079-003,FUSE-XFMR-026215,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.115,605.1,1.5701,0.5476,1.007,100,24.9,2,1,,closed
EDGE-053275,FUSE-XFMR-026215,XFMR-026215,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.649,3428.8,1.4902,0.4907,1.007,100,24.9,2,1,,closed
EDGE-053276,JCT-FDR-0079-003,FUSE-XFMR-026216,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.117,616.2,0.5335,0.48,0.5345,230,24.9,2,1,,closed
EDGE-053277,FUSE-XFMR-026216,XFMR-026216,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.661,3491.7,0.5652,0.4327,0.5345,230,24.9,2,1,,closed
EDGE-053278,JCT-FDR-0079-003,FUSE-XFMR-026217,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.118,624.1,0.9706,0.4966,0.6985,150,24.9,1,1,,closed
EDGE-053279,FUSE-XFMR-026217,XFMR-026217,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.67,3536.5,0.8197,0.5267,0.6985,150,24.9,1,1,,closed
EDGE-053280,JCT-FDR-0079-003,FUSE-XFMR-026218,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.121,639.1,1.5253,0.4814,1.007,100,24.9,2,1,,closed
EDGE-053281,FUSE-XFMR-026218,XFMR-026218,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.686,3621.8,1.3767,0.4615,1.007,100,24.9,2,1,,closed
EDGE-053282,JCT-FDR-0079-003,FUSE-XFMR-026219,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.123,651.0,0.582,0.524,0.5345,230,24.9,3,1,,closed
EDGE-053283,FUSE-XFMR-026219,XFMR-026219,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.699,3689.1,0.5905,0.4837,0.5345,230,24.9,3,1,,closed
EDGE-053284,JCT-FDR-0079-003,FUSE-XFMR-026220,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.125,660.5,0.2679,0.4716,0.3655,340,24.9,1,1,,closed
EDGE-053285,FUSE-XFMR-026220,XFMR-026220,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.709,3743.0,0.278,0.409,0.3655,340,24.9,1,1,,closed
EDGE-053286,JCT-FDR-0079-003,FUSE-XFMR-026221,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.127,669.2,0.2876,0.4527,0.3655,340,24.9,2,1,,closed
EDGE-053287,FUSE-XFMR-026221,XFMR-026221,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.718,3792.4,0.2866,0.4366,0.3655,340,24.9,2,1,,closed
EDGE-053288,JCT-FDR-0079-003,FUSE-XFMR-026222,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.13,685.9,0.9227,0.4746,0.6985,150,24.9,1,0,,closed
EDGE-053289,FUSE-XFMR-026222,XFMR-026222,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.736,3886.6,0.8822,0.5415,0.6985,150,24.9,1,0,,closed
EDGE-053290,JCT-FDR-0079-003,FUSE-XFMR-026223,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.131,693.0,1.4449,0.4905,1.007,100,24.9,2,1,,closed
EDGE-053291,FUSE-XFMR-026223,XFMR-026223,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.744,3927.0,1.4119,0.4857,1.007,100,24.9,2,1,,closed
EDGE-053292,JCT-FDR-0079-003,FUSE-XFMR-026224,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.134,705.7,0.2835,0.3955,0.3655,340,24.9,3,0,,closed
EDGE-053293,FUSE-XFMR-026224,XFMR-026224,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.757,3998.8,0.2907,0.4582,0.3655,340,24.9,3,0,,closed
EDGE-053294,JCT-FDR-0079-003,FUSE-XFMR-026225,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.136,717.6,1.5712,0.5258,1.007,100,24.9,1,1,,closed
EDGE-053295,FUSE-XFMR-026225,XFMR-026225,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.77,4066.1,1.4902,0.5136,1.007,100,24.9,1,1,,closed
EDGE-053296,JCT-FDR-0079-003,FUSE-XFMR-026226,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.139,731.8,0.9041,0.4711,0.6985,150,24.9,2,1,,closed
EDGE-053297,FUSE-XFMR-026226,XFMR-026226,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.785,4146.9,0.9222,0.5328,0.6985,150,24.9,2,1,,closed
EDGE-053298,JCT-FDR-0079-003,FUSE-XFMR-026227,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.14,739.7,0.3182,0.3998,0.3655,340,24.9,2,1,,closed
EDGE-053299,FUSE-XFMR-026227,XFMR-026227,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.794,4191.8,0.3106,0.475,0.3655,340,24.9,2,1,,closed
EDGE-053300,JCT-FDR-0079-003,FUSE-XFMR-026228,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.143,754.0,0.8824,0.4888,0.6985,150,24.9,2,0,,closed
EDGE-053301,FUSE-XFMR-026228,XFMR-026228,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.809,4272.6,0.8351,0.5258,0.6985,150,24.9,2,0,,closed
EDGE-053302,JCT-FDR-0079-003,FUSE-XFMR-026229,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.145,765.1,1.5096,0.4937,1.007,100,24.9,3,0,,closed
EDGE-053303,FUSE-XFMR-026229,XFMR-026229,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.821,4335.4,1.5775,0.4972,1.007,100,24.9,3,0,,closed
EDGE-053304,JCT-FDR-0079-003,FUSE-XFMR-026230,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.147,776.2,0.2974,0.4011,0.3655,340,24.9,1,1,,closed
EDGE-053305,FUSE-XFMR-026230,XFMR-026230,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.833,4398.2,0.276,0.4238,0.3655,340,24.9,1,1,,closed
EDGE-053306,JCT-FDR-0079-003,FUSE-XFMR-026231,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.149,785.7,0.9516,0.5212,0.6985,150,24.9,1,1,,closed
EDGE-053307,FUSE-XFMR-026231,XFMR-026231,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.843,4452.1,0.944,0.496,0.6985,150,24.9,1,1,,closed
EDGE-053308,JCT-FDR-0079-003,JCT-FDR-0079-004,FDR-0079,SUB-017,primary_overhead,4/0 AL,ABC,0.84,4435.2,0.2687,0.4611,0.3588,340,24.9,3,1,,closed
EDGE-053309,JCT-FDR-0079-004,FUSE-XFMR-026232,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.002,7.9,0.578,0.5115,0.5345,230,24.9,2,0,,closed
EDGE-053310,FUSE-XFMR-026232,XFMR-026232,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.009,44.9,0.6127,0.4914,0.5345,230,24.9,2,0,,closed
EDGE-053311,JCT-FDR-0079-004,FUSE-XFMR-026233,FDR-0079,SUB-017,lateral_underground,#2 ACSR,ABC,0.002,12.7,0.9254,0.509,0.6985,150,24.9,3,0,,closed
EDGE-053312,FUSE-XFMR-026233,XFMR-026233,FDR-0079,SUB-017,lateral_underground,#2 ACSR,ABC,0.014,71.8,0.8971,0.5086,0.6985,150,24.9,3,0,,closed
EDGE-053313,JCT-FDR-0079-004,FUSE-XFMR-026234,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.004,21.4,0.5821,0.4612,0.5345,230,24.9,3,1,,closed
EDGE-053314,FUSE-XFMR-026234,XFMR-026234,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.023,121.2,0.5991,0.4691,0.5345,230,24.9,3,1,,closed
EDGE-053315,JCT-FDR-0079-004,FUSE-XFMR-026235,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.006,31.7,1.4071,0.501,1.007,100,24.9,1,1,,closed
EDGE-053316,FUSE-XFMR-026235,XFMR-026235,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.034,179.5,1.4295,0.5278,1.007,100,24.9,1,1,,closed
EDGE-053317,JCT-FDR-0079-004,FUSE-XFMR-026236,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.008,42.8,0.2927,0.458,0.3655,340,24.9,2,0,,closed
EDGE-053318,FUSE-XFMR-026236,XFMR-026236,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.046,242.4,0.2755,0.431,0.3655,340,24.9,2,0,,closed
EDGE-053319,JCT-FDR-0079-004,FUSE-XFMR-026237,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.01,54.6,1.4474,0.4787,1.007,100,24.9,1,1,,closed
EDGE-053320,FUSE-XFMR-026237,XFMR-026237,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.059,309.7,1.5937,0.5012,1.007,100,24.9,1,1,,closed
EDGE-053321,JCT-FDR-0079-004,FUSE-XFMR-026238,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.013,70.5,1.6315,0.4746,1.007,100,24.9,2,1,,closed
EDGE-053322,FUSE-XFMR-026238,XFMR-026238,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.076,399.4,1.6295,0.4616,1.007,100,24.9,2,1,,closed
EDGE-053323,JCT-FDR-0079-004,FUSE-XFMR-026239,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.015,79.2,0.9163,0.4566,0.6985,150,24.9,3,1,,closed
EDGE-053324,FUSE-XFMR-026239,XFMR-026239,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.085,448.8,0.865,0.5371,0.6985,150,24.9,3,1,,closed
EDGE-053325,JCT-FDR-0079-004,FUSE-XFMR-026240,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.017,89.5,0.5716,0.4319,0.5345,230,24.9,3,0,,closed
EDGE-053326,FUSE-XFMR-026240,XFMR-026240,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.096,507.1,0.6462,0.4818,0.5345,230,24.9,3,0,,closed
EDGE-053327,JCT-FDR-0079-004,FUSE-XFMR-026241,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.019,102.2,0.9073,0.4641,0.6985,150,24.9,1,1,,closed
EDGE-053328,FUSE-XFMR-026241,XFMR-026241,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.11,579.0,0.9189,0.4895,0.6985,150,24.9,1,1,,closed
EDGE-053329,JCT-FDR-0079-004,FUSE-XFMR-026242,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.021,111.7,0.622,0.5167,0.5345,230,24.9,2,1,,closed
EDGE-053330,FUSE-XFMR-026242,XFMR-026242,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.12,632.8,0.5937,0.4812,0.5345,230,24.9,2,1,,closed
EDGE-053331,JCT-FDR-0079-004,FUSE-XFMR-026243,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.024,125.1,0.3051,0.3961,0.3655,340,24.9,3,1,,closed
EDGE-053332,FUSE-XFMR-026243,XFMR-026243,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.134,709.1,0.2809,0.3941,0.3655,340,24.9,3,1,,closed
EDGE-053333,JCT-FDR-0079-004,FUSE-XFMR-026244,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.026,138.6,1.5067,0.4661,1.007,100,24.9,1,0,,closed
EDGE-053334,FUSE-XFMR-026244,XFMR-026244,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.149,785.4,1.6379,0.5365,1.007,100,24.9,1,0,,closed
EDGE-053335,JCT-FDR-0079-004,FUSE-XFMR-026245,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.028,147.3,0.3211,0.4252,0.3655,340,24.9,3,0,,closed
EDGE-053336,FUSE-XFMR-026245,XFMR-026245,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.158,834.8,0.2826,0.4002,0.3655,340,24.9,3,0,,closed
EDGE-053337,JCT-FDR-0079-004,FUSE-XFMR-026246,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.03,160.0,0.3082,0.4239,0.3655,340,24.9,2,1,,closed
EDGE-053338,FUSE-XFMR-026246,XFMR-026246,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.172,906.6,0.2984,0.4668,0.3655,340,24.9,2,1,,closed
EDGE-053339,JCT-FDR-0079-004,FUSE-XFMR-026247,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.032,168.7,0.3253,0.3975,0.3655,340,24.9,2,0,,closed
EDGE-053340,FUSE-XFMR-026247,XFMR-026247,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.181,955.9,0.3079,0.4072,0.3655,340,24.9,2,0,,closed
EDGE-053341,JCT-FDR-0079-004,FUSE-XFMR-026248,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.035,183.7,0.9263,0.5499,0.6985,150,24.9,3,1,,closed
EDGE-053342,FUSE-XFMR-026248,XFMR-026248,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.197,1041.2,0.9137,0.5005,0.6985,150,24.9,3,1,,closed
EDGE-053343,JCT-FDR-0079-004,FUSE-XFMR-026249,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.037,195.6,0.3064,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-053344,FUSE-XFMR-026249,XFMR-026249,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.21,1108.5,0.3135,0.4493,0.3655,340,24.9,2,1,,closed
EDGE-053345,JCT-FDR-0079-004,FUSE-XFMR-026250,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.04,209.1,1.4774,0.5401,1.007,100,24.9,1,1,,closed
EDGE-053346,FUSE-XFMR-026250,XFMR-026250,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.224,1184.8,1.566,0.5284,1.007,100,24.9,1,1,,closed
EDGE-053347,JCT-FDR-0079-004,FUSE-XFMR-026251,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.042,220.2,0.5805,0.5246,0.5345,230,24.9,1,1,,closed
EDGE-053348,FUSE-XFMR-026251,XFMR-026251,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.236,1247.7,0.6079,0.4367,0.5345,230,24.9,1,1,,closed
EDGE-053349,JCT-FDR-0079-004,FUSE-XFMR-026252,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.044,232.1,0.2701,0.4405,0.3655,340,24.9,1,1,,closed
EDGE-053350,FUSE-XFMR-026252,XFMR-026252,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.249,1315.0,0.2729,0.4026,0.3655,340,24.9,1,1,,closed
EDGE-053351,JCT-FDR-0079-004,FUSE-XFMR-026253,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.046,242.4,0.8766,0.4946,0.6985,150,24.9,1,1,,closed
EDGE-053352,FUSE-XFMR-026253,XFMR-026253,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.26,1373.3,0.8427,0.4809,0.6985,150,24.9,1,1,,closed
EDGE-053353,JCT-FDR-0079-004,FUSE-XFMR-026254,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.048,251.9,1.5183,0.537,1.007,100,24.9,1,1,,closed
EDGE-053354,FUSE-XFMR-026254,XFMR-026254,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.27,1427.2,1.5824,0.4971,1.007,100,24.9,1,1,,closed
EDGE-053355,JCT-FDR-0079-004,FUSE-XFMR-026255,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.05,264.5,0.5814,0.4814,0.5345,230,24.9,1,1,,closed
EDGE-053356,FUSE-XFMR-026255,XFMR-026255,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.284,1499.0,0.6024,0.5008,0.5345,230,24.9,1,1,,closed
EDGE-053357,JCT-FDR-0079-004,FUSE-XFMR-026256,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.053,278.0,0.9555,0.4753,0.6985,150,24.9,2,1,,closed
