edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-053358,FUSE-XFMR-026256,XFMR-026256,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.298,1575.3,0.8645,0.5275,0.6985,150,24.9,2,1,,closed
EDGE-053359,JCT-FDR-0079-004,FUSE-XFMR-026257,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.054,287.5,0.2802,0.4295,0.3655,340,24.9,2,1,,closed
EDGE-053360,FUSE-XFMR-026257,XFMR-026257,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.309,1629.1,0.3153,0.4244,0.3655,340,24.9,2,1,,closed
EDGE-053361,JCT-FDR-0079-004,FUSE-XFMR-026258,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.057,299.4,0.8741,0.4706,0.6985,150,24.9,1,1,,closed
EDGE-053362,FUSE-XFMR-026258,XFMR-026258,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.321,1696.5,0.912,0.5138,0.6985,150,24.9,1,1,,closed
EDGE-053363,JCT-FDR-0079-004,FUSE-XFMR-026259,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.059,310.5,0.5952,0.4295,0.5345,230,24.9,3,0,,closed
EDGE-053364,FUSE-XFMR-026259,XFMR-026259,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.333,1759.3,0.5651,0.4498,0.5345,230,24.9,3,0,,closed
EDGE-053365,JCT-FDR-0079-004,FUSE-XFMR-026260,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.061,322.3,0.3071,0.462,0.3655,340,24.9,2,1,,closed
EDGE-053366,FUSE-XFMR-026260,XFMR-026260,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.346,1826.6,0.2793,0.4687,0.3655,340,24.9,2,1,,closed
EDGE-053367,JCT-FDR-0079-004,FUSE-XFMR-026261,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.063,331.8,1.4611,0.4922,1.007,100,24.9,2,0,,closed
EDGE-053368,FUSE-XFMR-026261,XFMR-026261,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.356,1880.5,1.5873,0.5367,1.007,100,24.9,2,0,,closed
EDGE-053369,JCT-FDR-0079-004,FUSE-XFMR-026262,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.065,343.7,0.3122,0.4597,0.3655,340,24.9,1,1,,closed
EDGE-053370,FUSE-XFMR-026262,XFMR-026262,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.369,1947.8,0.3151,0.4315,0.3655,340,24.9,1,1,,closed
EDGE-053371,JCT-FDR-0079-004,FUSE-XFMR-026263,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.068,358.8,0.5401,0.4922,0.5345,230,24.9,2,1,,closed
EDGE-053372,FUSE-XFMR-026263,XFMR-026263,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.385,2033.1,0.6021,0.5245,0.5345,230,24.9,2,1,,closed
EDGE-053373,JCT-FDR-0079-004,FUSE-XFMR-026264,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.07,369.1,0.3208,0.397,0.3655,340,24.9,3,1,,closed
EDGE-053374,FUSE-XFMR-026264,XFMR-026264,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.396,2091.4,0.2781,0.3994,0.3655,340,24.9,3,1,,closed
EDGE-053375,JCT-FDR-0079-004,FUSE-XFMR-026265,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.072,381.7,0.2978,0.4333,0.3655,340,24.9,2,1,,closed
EDGE-053376,FUSE-XFMR-026265,XFMR-026265,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.41,2163.2,0.2929,0.43,0.3655,340,24.9,2,1,,closed
EDGE-053377,JCT-FDR-0079-004,FUSE-XFMR-026266,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.075,393.6,1.4679,0.4923,1.007,100,24.9,1,1,,closed
EDGE-053378,FUSE-XFMR-026266,XFMR-026266,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.422,2230.5,1.5382,0.5283,1.007,100,24.9,1,1,,closed
EDGE-053379,JCT-FDR-0079-004,FUSE-XFMR-026267,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.077,404.7,0.8181,0.4577,0.6985,150,24.9,1,1,,closed
EDGE-053380,FUSE-XFMR-026267,XFMR-026267,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.434,2293.4,0.9267,0.4707,0.6985,150,24.9,1,1,,closed
EDGE-053381,JCT-FDR-0079-004,FUSE-XFMR-026268,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.079,415.0,0.3047,0.4541,0.3655,340,24.9,3,1,,closed
EDGE-053382,FUSE-XFMR-026268,XFMR-026268,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.445,2351.7,0.3031,0.4681,0.3655,340,24.9,3,1,,closed
EDGE-053383,JCT-FDR-0079-004,FUSE-XFMR-026269,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.081,426.9,0.5973,0.4394,0.5345,230,24.9,3,1,,closed
EDGE-053384,FUSE-XFMR-026269,XFMR-026269,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.458,2419.0,0.5945,0.4843,0.5345,230,24.9,3,1,,closed
EDGE-053385,JCT-FDR-0079-004,FUSE-XFMR-026270,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.083,437.2,0.2682,0.4689,0.3655,340,24.9,1,1,,closed
EDGE-053386,FUSE-XFMR-026270,XFMR-026270,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.469,2477.4,0.2815,0.4136,0.3655,340,24.9,1,1,,closed
EDGE-053387,JCT-FDR-0079-004,FUSE-XFMR-026271,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.085,448.3,0.6477,0.516,0.5345,230,24.9,1,0,,closed
EDGE-053388,FUSE-XFMR-026271,XFMR-026271,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.481,2540.2,0.643,0.4692,0.5345,230,24.9,1,0,,closed
EDGE-053389,JCT-FDR-0079-004,FUSE-XFMR-026272,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.087,458.6,0.6489,0.4516,0.5345,230,24.9,2,1,,closed
EDGE-053390,FUSE-XFMR-026272,XFMR-026272,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.492,2598.6,0.6416,0.4452,0.5345,230,24.9,2,1,,closed
EDGE-053391,JCT-FDR-0079-004,FUSE-XFMR-026273,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.09,474.4,0.8612,0.5241,0.6985,150,24.9,3,1,,closed
EDGE-053392,FUSE-XFMR-026273,XFMR-026273,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.509,2688.3,0.9119,0.4561,0.6985,150,24.9,3,1,,closed
EDGE-053393,JCT-FDR-0079-004,FUSE-XFMR-026274,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.091,482.3,0.8535,0.5046,0.6985,150,24.9,1,1,,closed
EDGE-053394,FUSE-XFMR-026274,XFMR-026274,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.518,2733.2,0.9361,0.4748,0.6985,150,24.9,1,1,,closed
EDGE-053395,JCT-FDR-0079-004,FUSE-XFMR-026275,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.094,494.2,0.8621,0.5403,0.6985,150,24.9,1,0,,closed
EDGE-053396,FUSE-XFMR-026275,XFMR-026275,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.53,2800.5,0.8715,0.4845,0.6985,150,24.9,1,0,,closed
EDGE-053397,JCT-FDR-0079-004,FUSE-XFMR-026276,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.096,505.3,0.5354,0.4921,0.5345,230,24.9,1,1,,closed
EDGE-053398,FUSE-XFMR-026276,XFMR-026276,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.542,2863.3,0.5379,0.4822,0.5345,230,24.9,1,1,,closed
EDGE-053399,JCT-FDR-0079-004,FUSE-XFMR-026277,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.098,515.6,0.5785,0.5238,0.5345,230,24.9,1,1,,closed
EDGE-053400,FUSE-XFMR-026277,XFMR-026277,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.553,2921.7,0.6497,0.4952,0.5345,230,24.9,1,1,,closed
EDGE-053401,JCT-FDR-0079-004,FUSE-XFMR-026278,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.101,532.2,0.2953,0.4364,0.3655,340,24.9,2,1,,closed
EDGE-053402,FUSE-XFMR-026278,XFMR-026278,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.571,3015.9,0.2709,0.3939,0.3655,340,24.9,2,1,,closed
EDGE-053403,JCT-FDR-0079-004,FUSE-XFMR-026279,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.102,539.4,0.6108,0.4463,0.5345,230,24.9,2,1,,closed
EDGE-053404,FUSE-XFMR-026279,XFMR-026279,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.579,3056.3,0.6463,0.4446,0.5345,230,24.9,2,1,,closed
EDGE-053405,JCT-FDR-0079-004,FUSE-XFMR-026280,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.105,552.8,0.9373,0.5469,0.6985,150,24.9,3,1,,closed
EDGE-053406,FUSE-XFMR-026280,XFMR-026280,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.593,3132.6,0.9722,0.5415,0.6985,150,24.9,3,1,,closed
EDGE-053407,JCT-FDR-0079-004,FUSE-XFMR-026281,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.107,563.1,0.5668,0.4405,0.5345,230,24.9,2,1,,closed
EDGE-053408,FUSE-XFMR-026281,XFMR-026281,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.604,3191.0,0.6334,0.4629,0.5345,230,24.9,2,1,,closed
EDGE-053409,JCT-FDR-0079-004,FUSE-XFMR-026282,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.109,575.8,0.9642,0.5475,0.6985,150,24.9,2,1,,closed
EDGE-053410,FUSE-XFMR-026282,XFMR-026282,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.618,3262.8,0.9624,0.4882,0.6985,150,24.9,2,1,,closed
EDGE-053411,JCT-FDR-0079-004,FUSE-XFMR-026283,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.111,586.9,0.6179,0.51,0.5345,230,24.9,2,1,,closed
EDGE-053412,FUSE-XFMR-026283,XFMR-026283,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.63,3325.6,0.5354,0.4465,0.5345,230,24.9,2,1,,closed
EDGE-053413,JCT-FDR-0079-004,FUSE-XFMR-026284,FDR-0079,SUB-017,lateral_underground,#4 CU,AC,0.113,598.0,1.4568,0.512,1.007,100,24.9,2,0,,closed
EDGE-053414,FUSE-XFMR-026284,XFMR-026284,FDR-0079,SUB-017,lateral_underground,#4 CU,AC,0.642,3388.4,1.5366,0.4972,1.007,100,24.9,2,0,,closed
EDGE-053415,JCT-FDR-0079-004,FUSE-XFMR-026285,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.116,610.6,0.2862,0.4023,0.3655,340,24.9,1,0,,closed
EDGE-053416,FUSE-XFMR-026285,XFMR-026285,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.655,3460.2,0.2835,0.4343,0.3655,340,24.9,1,0,,closed
EDGE-053417,JCT-FDR-0079-004,FUSE-XFMR-026286,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.118,623.3,1.5439,0.5035,1.007,100,24.9,2,1,,closed
EDGE-053418,FUSE-XFMR-026286,XFMR-026286,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.669,3532.1,1.3928,0.5231,1.007,100,24.9,2,1,,closed
EDGE-053419,JCT-FDR-0079-004,FUSE-XFMR-026287,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.12,635.2,1.4943,0.4822,1.007,100,24.9,2,1,,closed
EDGE-053420,FUSE-XFMR-026287,XFMR-026287,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.682,3599.4,1.4335,0.533,1.007,100,24.9,2,1,,closed
EDGE-053421,JCT-FDR-0079-004,FUSE-XFMR-026288,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.122,643.1,0.9033,0.4974,0.6985,150,24.9,2,1,,closed
EDGE-053422,FUSE-XFMR-026288,XFMR-026288,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.69,3644.3,0.8964,0.4798,0.6985,150,24.9,2,1,,closed
EDGE-053423,JCT-FDR-0079-004,FUSE-XFMR-026289,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.125,658.2,1.4187,0.4795,1.007,100,24.9,3,1,,closed
EDGE-053424,FUSE-XFMR-026289,XFMR-026289,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.706,3729.5,1.4669,0.5289,1.007,100,24.9,3,1,,closed
EDGE-053425,JCT-FDR-0079-004,FUSE-XFMR-026290,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.126,667.7,0.5482,0.4408,0.5345,230,24.9,2,1,,closed
EDGE-053426,FUSE-XFMR-026290,XFMR-026290,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.717,3783.4,0.6061,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-053427,JCT-FDR-0079-004,FUSE-XFMR-026291,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.129,679.5,0.8959,0.5138,0.6985,150,24.9,1,1,,closed
EDGE-053428,FUSE-XFMR-026291,XFMR-026291,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.729,3850.7,0.9353,0.4885,0.6985,150,24.9,1,1,,closed
EDGE-053429,JCT-FDR-0079-004,FUSE-XFMR-026292,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.131,689.8,0.5453,0.4522,0.5345,230,24.9,3,0,,closed
EDGE-053430,FUSE-XFMR-026292,XFMR-026292,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.74,3909.0,0.608,0.524,0.5345,230,24.9,3,0,,closed
EDGE-053431,JCT-FDR-0079-004,FUSE-XFMR-026293,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.133,704.1,1.5958,0.5409,1.007,100,24.9,3,1,,closed
EDGE-053432,FUSE-XFMR-026293,XFMR-026293,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.756,3989.8,1.3736,0.5291,1.007,100,24.9,3,1,,closed
EDGE-053433,JCT-FDR-0079-004,FUSE-XFMR-026294,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.135,715.2,0.313,0.4209,0.3655,340,24.9,1,1,,closed
EDGE-053434,FUSE-XFMR-026294,XFMR-026294,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.768,4052.7,0.2844,0.4412,0.3655,340,24.9,1,1,,closed
EDGE-053435,JCT-FDR-0079-004,FUSE-XFMR-026295,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.137,725.5,0.9799,0.4527,0.6985,150,24.9,1,1,,closed
EDGE-053436,FUSE-XFMR-026295,XFMR-026295,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.779,4111.0,0.8065,0.5225,0.6985,150,24.9,1,1,,closed
EDGE-053437,JCT-FDR-0079-004,FUSE-XFMR-026296,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.14,739.7,0.5529,0.44,0.5345,230,24.9,2,1,,closed
EDGE-053438,FUSE-XFMR-026296,XFMR-026296,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.794,4191.8,0.6202,0.5101,0.5345,230,24.9,2,1,,closed
EDGE-053439,JCT-FDR-0079-004,FUSE-XFMR-026297,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.142,748.4,0.9812,0.5478,0.6985,150,24.9,1,1,,closed
EDGE-053440,FUSE-XFMR-026297,XFMR-026297,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.803,4241.2,0.9075,0.5396,0.6985,150,24.9,1,1,,closed
EDGE-053441,JCT-FDR-0079-004,FUSE-XFMR-026298,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.144,761.1,0.5853,0.5131,0.5345,230,24.9,1,1,,closed
EDGE-053442,FUSE-XFMR-026298,XFMR-026298,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.817,4313.0,0.5572,0.4535,0.5345,230,24.9,1,1,,closed
EDGE-053443,JCT-FDR-0079-004,FUSE-XFMR-026299,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.146,772.2,0.8581,0.4682,0.6985,150,24.9,1,0,,closed
EDGE-053444,FUSE-XFMR-026299,XFMR-026299,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.829,4375.8,0.911,0.5427,0.6985,150,24.9,1,0,,closed
EDGE-053445,JCT-FDR-0079-004,FUSE-XFMR-026300,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.148,780.9,0.3057,0.4494,0.3655,340,24.9,1,0,,closed
EDGE-053446,FUSE-XFMR-026300,XFMR-026300,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.838,4425.2,0.3267,0.4694,0.3655,340,24.9,1,0,,closed
EDGE-053447,JCT-FDR-0079-004,JCT-FDR-0079-005,FDR-0079,SUB-017,primary_overhead,4/0 AL,ABC,0.84,4435.2,0.2713,0.461,0.3521,340,24.9,3,1,,closed
EDGE-053448,JCT-FDR-0079-005,FUSE-XFMR-026301,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.001,4.0,0.2698,0.4241,0.3655,340,24.9,1,1,,closed
EDGE-053449,FUSE-XFMR-026301,XFMR-026301,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.004,22.4,0.3012,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-053450,JCT-FDR-0079-005,FUSE-XFMR-026302,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.003,13.5,0.8475,0.51,0.6985,150,24.9,1,1,,closed
EDGE-053451,FUSE-XFMR-026302,XFMR-026302,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.014,76.3,0.935,0.4765,0.6985,150,24.9,1,1,,closed
EDGE-053452,JCT-FDR-0079-005,FUSE-XFMR-026303,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.004,23.0,0.8077,0.4584,0.6985,150,24.9,2,0,,closed
EDGE-053453,FUSE-XFMR-026303,XFMR-026303,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.025,130.2,0.9765,0.4631,0.6985,150,24.9,2,0,,closed
EDGE-053454,JCT-FDR-0079-005,FUSE-XFMR-026304,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.007,35.6,0.5487,0.493,0.5345,230,24.9,1,1,,closed
EDGE-053455,FUSE-XFMR-026304,XFMR-026304,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.038,202.0,0.5744,0.4917,0.5345,230,24.9,1,1,,closed
EDGE-053456,JCT-FDR-0079-005,FUSE-XFMR-026305,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.009,45.9,0.2793,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-053457,FUSE-XFMR-026305,XFMR-026305,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.049,260.3,0.2804,0.4659,0.3655,340,24.9,2,1,,closed
EDGE-053458,JCT-FDR-0079-005,FUSE-XFMR-026306,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.011,57.8,1.5611,0.5047,1.007,100,24.9,1,1,,closed
EDGE-053459,FUSE-XFMR-026306,XFMR-026306,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.062,327.6,1.4744,0.4804,1.007,100,24.9,1,1,,closed
EDGE-053460,JCT-FDR-0079-005,FUSE-XFMR-026307,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.013,67.3,1.374,0.4927,1.007,100,24.9,2,1,,closed
EDGE-053461,FUSE-XFMR-026307,XFMR-026307,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.072,381.5,1.5735,0.5309,1.007,100,24.9,2,1,,closed
EDGE-053462,JCT-FDR-0079-005,FUSE-XFMR-026308,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.015,79.2,1.5543,0.4735,1.007,100,24.9,1,1,,closed
EDGE-053463,FUSE-XFMR-026308,XFMR-026308,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.085,448.8,1.6327,0.5599,1.007,100,24.9,1,1,,closed
EDGE-053464,JCT-FDR-0079-005,FUSE-XFMR-026309,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.017,90.3,1.5644,0.5516,1.007,100,24.9,1,1,,closed
EDGE-053465,FUSE-XFMR-026309,XFMR-026309,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.097,511.6,1.4252,0.502,1.007,100,24.9,1,1,,closed
EDGE-053466,JCT-FDR-0079-005,FUSE-XFMR-026310,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.02,105.3,0.3067,0.4718,0.3655,340,24.9,2,1,,closed
EDGE-053467,FUSE-XFMR-026310,XFMR-026310,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.113,596.9,0.3156,0.4662,0.3655,340,24.9,2,1,,closed
EDGE-053468,JCT-FDR-0079-005,FUSE-XFMR-026311,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.022,114.8,0.2804,0.416,0.3655,340,24.9,2,1,,closed
EDGE-053469,FUSE-XFMR-026311,XFMR-026311,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.123,650.8,0.3076,0.4251,0.3655,340,24.9,2,1,,closed
EDGE-053470,JCT-FDR-0079-005,FUSE-XFMR-026312,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.024,125.9,0.8499,0.514,0.6985,150,24.9,3,1,,closed
EDGE-053471,FUSE-XFMR-026312,XFMR-026312,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.135,713.6,0.8577,0.5165,0.6985,150,24.9,3,1,,closed
EDGE-053472,JCT-FDR-0079-005,FUSE-XFMR-026313,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.026,136.2,1.4646,0.5287,1.007,100,24.9,1,1,,closed
EDGE-053473,FUSE-XFMR-026313,XFMR-026313,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.146,771.9,1.5745,0.5048,1.007,100,24.9,1,1,,closed
EDGE-053474,JCT-FDR-0079-005,FUSE-XFMR-026314,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.028,148.9,0.2888,0.4208,0.3655,340,24.9,2,0,,closed
EDGE-053475,FUSE-XFMR-026314,XFMR-026314,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.16,843.7,0.2956,0.4432,0.3655,340,24.9,2,0,,closed
EDGE-053476,JCT-FDR-0079-005,FUSE-XFMR-026315,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.031,164.7,1.6369,0.5289,1.007,100,24.9,2,1,,closed
EDGE-053477,FUSE-XFMR-026315,XFMR-026315,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.177,933.5,1.5275,0.5475,1.007,100,24.9,2,1,,closed
EDGE-053478,JCT-FDR-0079-005,FUSE-XFMR-026316,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.033,171.9,0.317,0.4134,0.3655,340,24.9,3,1,,closed
EDGE-053479,FUSE-XFMR-026316,XFMR-026316,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.184,973.9,0.2908,0.4279,0.3655,340,24.9,3,1,,closed
EDGE-053480,JCT-FDR-0079-005,FUSE-XFMR-026317,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.035,183.7,1.379,0.4981,1.007,100,24.9,1,0,,closed
EDGE-053481,FUSE-XFMR-026317,XFMR-026317,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.197,1041.2,1.5424,0.5497,1.007,100,24.9,1,0,,closed
EDGE-053482,JCT-FDR-0079-005,FUSE-XFMR-026318,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.037,194.0,0.6319,0.4472,0.5345,230,24.9,1,1,,closed
EDGE-053483,FUSE-XFMR-026318,XFMR-026318,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.208,1099.6,0.6275,0.5188,0.5345,230,24.9,1,1,,closed
EDGE-053484,JCT-FDR-0079-005,FUSE-XFMR-026319,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.039,206.7,0.9062,0.5378,0.6985,150,24.9,2,1,,closed
EDGE-053485,FUSE-XFMR-026319,XFMR-026319,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.222,1171.4,0.8848,0.5249,0.6985,150,24.9,2,1,,closed
EDGE-053486,JCT-FDR-0079-005,FUSE-XFMR-026320,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.042,219.4,0.6012,0.4759,0.5345,230,24.9,1,0,,closed
EDGE-053487,FUSE-XFMR-026320,XFMR-026320,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.235,1243.2,0.6306,0.4909,0.5345,230,24.9,1,0,,closed
EDGE-053488,JCT-FDR-0079-005,FUSE-XFMR-026321,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.044,232.8,1.4255,0.4723,1.007,100,24.9,2,1,,closed
EDGE-053489,FUSE-XFMR-026321,XFMR-026321,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.25,1319.5,1.4529,0.4847,1.007,100,24.9,2,1,,closed
EDGE-053490,JCT-FDR-0079-005,FUSE-XFMR-026322,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.046,242.4,0.8133,0.4911,0.6985,150,24.9,2,1,,closed
EDGE-053491,FUSE-XFMR-026322,XFMR-026322,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.26,1373.3,0.8369,0.4989,0.6985,150,24.9,2,1,,closed
EDGE-053492,JCT-FDR-0079-005,FUSE-XFMR-026323,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.048,255.8,0.9773,0.5297,0.6985,150,24.9,1,1,,closed
EDGE-053493,FUSE-XFMR-026323,XFMR-026323,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.275,1449.6,0.8162,0.4669,0.6985,150,24.9,1,1,,closed
EDGE-053494,JCT-FDR-0079-005,FUSE-XFMR-026324,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.051,267.7,0.2837,0.47,0.3655,340,24.9,2,1,,closed
EDGE-053495,FUSE-XFMR-026324,XFMR-026324,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.287,1516.9,0.322,0.4228,0.3655,340,24.9,2,1,,closed
EDGE-053496,JCT-FDR-0079-005,FUSE-XFMR-026325,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.053,278.8,0.561,0.4937,0.5345,230,24.9,2,1,,closed
EDGE-053497,FUSE-XFMR-026325,XFMR-026325,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.299,1579.8,0.5578,0.4619,0.5345,230,24.9,2,1,,closed
EDGE-053498,JCT-FDR-0079-005,FUSE-XFMR-026326,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.055,289.1,0.9578,0.4712,0.6985,150,24.9,2,1,,closed
EDGE-053499,FUSE-XFMR-026326,XFMR-026326,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.31,1638.1,0.9843,0.5115,0.6985,150,24.9,2,1,,closed
EDGE-053500,JCT-FDR-0079-005,FUSE-XFMR-026327,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.057,298.6,0.9743,0.5283,0.6985,150,24.9,1,1,,closed
EDGE-053501,FUSE-XFMR-026327,XFMR-026327,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.32,1692.0,0.8468,0.4975,0.6985,150,24.9,1,1,,closed
EDGE-053502,JCT-FDR-0079-005,FUSE-XFMR-026328,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.059,312.0,0.2969,0.404,0.3655,340,24.9,1,1,,closed
EDGE-053503,FUSE-XFMR-026328,XFMR-026328,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.335,1768.3,0.2983,0.4407,0.3655,340,24.9,1,1,,closed
EDGE-053504,JCT-FDR-0079-005,FUSE-XFMR-026329,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.061,321.6,0.8716,0.4871,0.6985,150,24.9,1,1,,closed
EDGE-053505,FUSE-XFMR-026329,XFMR-026329,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.345,1822.1,0.8116,0.4607,0.6985,150,24.9,1,1,,closed
EDGE-053506,JCT-FDR-0079-005,FUSE-XFMR-026330,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.064,335.8,1.4767,0.4814,1.007,100,24.9,1,1,,closed
EDGE-053507,FUSE-XFMR-026330,XFMR-026330,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.36,1902.9,1.5657,0.4937,1.007,100,24.9,1,1,,closed
EDGE-053508,JCT-FDR-0079-005,FUSE-XFMR-026331,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AB,0.065,345.3,0.8523,0.4621,0.6985,150,24.9,2,0,,closed
EDGE-053509,FUSE-XFMR-026331,XFMR-026331,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AB,0.371,1956.8,0.8753,0.4751,0.6985,150,24.9,2,0,,closed
EDGE-053510,JCT-FDR-0079-005,FUSE-XFMR-026332,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.068,357.2,0.8609,0.4674,0.6985,150,24.9,1,1,,closed
EDGE-053511,FUSE-XFMR-026332,XFMR-026332,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.383,2024.1,0.9622,0.5491,0.6985,150,24.9,1,1,,closed
EDGE-053512,JCT-FDR-0079-005,FUSE-XFMR-026333,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.07,370.7,0.6005,0.4638,0.5345,230,24.9,2,1,,closed
EDGE-053513,FUSE-XFMR-026333,XFMR-026333,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.398,2100.4,0.6,0.4343,0.5345,230,24.9,2,1,,closed
EDGE-053514,JCT-FDR-0079-005,FUSE-XFMR-026334,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.072,382.5,0.5762,0.4425,0.5345,230,24.9,2,1,,closed
EDGE-053515,FUSE-XFMR-026334,XFMR-026334,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.411,2167.7,0.5646,0.4409,0.5345,230,24.9,2,1,,closed
EDGE-053516,JCT-FDR-0079-005,FUSE-XFMR-026335,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.074,390.5,0.5341,0.4524,0.5345,230,24.9,1,0,,closed
EDGE-053517,FUSE-XFMR-026335,XFMR-026335,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.419,2212.6,0.5696,0.443,0.5345,230,24.9,1,0,,closed
EDGE-053518,JCT-FDR-0079-005,FUSE-XFMR-026336,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.076,403.1,1.6475,0.5106,1.007,100,24.9,3,1,,closed
EDGE-053519,FUSE-XFMR-026336,XFMR-026336,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.433,2284.4,1.5114,0.4744,1.007,100,24.9,3,1,,closed
EDGE-053520,JCT-FDR-0079-005,FUSE-XFMR-026337,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.078,414.2,0.6319,0.5167,0.5345,230,24.9,1,1,,closed
EDGE-053521,FUSE-XFMR-026337,XFMR-026337,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.445,2347.2,0.6131,0.4812,0.5345,230,24.9,1,1,,closed
EDGE-053522,JCT-FDR-0079-005,FUSE-XFMR-026338,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.081,426.9,0.624,0.4581,0.5345,230,24.9,1,0,,closed
EDGE-053523,FUSE-XFMR-026338,XFMR-026338,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.458,2419.0,0.5484,0.474,0.5345,230,24.9,1,0,,closed
EDGE-053524,JCT-FDR-0079-005,FUSE-XFMR-026339,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.084,441.1,0.6441,0.4846,0.5345,230,24.9,2,0,,closed
EDGE-053525,FUSE-XFMR-026339,XFMR-026339,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.473,2499.8,0.5757,0.5241,0.5345,230,24.9,2,0,,closed
EDGE-053526,JCT-FDR-0079-005,FUSE-XFMR-026340,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.086,453.0,1.3834,0.5059,1.007,100,24.9,3,1,,closed
EDGE-053527,FUSE-XFMR-026340,XFMR-026340,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.486,2567.1,1.5749,0.4836,1.007,100,24.9,3,1,,closed
EDGE-053528,JCT-FDR-0079-005,FUSE-XFMR-026341,FDR-0079,SUB-017,lateral_underground,4/0 AL,B,0.087,461.7,0.2686,0.4167,0.3655,340,24.9,1,0,,closed
EDGE-053529,FUSE-XFMR-026341,XFMR-026341,FDR-0079,SUB-017,lateral_underground,4/0 AL,B,0.496,2616.5,0.2824,0.3957,0.3655,340,24.9,1,0,,closed
EDGE-053530,JCT-FDR-0079-005,FUSE-XFMR-026342,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.089,471.2,1.5494,0.4695,1.007,100,24.9,1,0,,closed
EDGE-053531,FUSE-XFMR-026342,XFMR-026342,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.506,2670.4,1.5099,0.5357,1.007,100,24.9,1,0,,closed
EDGE-053532,JCT-FDR-0079-005,FUSE-XFMR-026343,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.091,483.1,0.3042,0.4664,0.3655,340,24.9,1,1,,closed
EDGE-053533,FUSE-XFMR-026343,XFMR-026343,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.518,2737.7,0.3012,0.4664,0.3655,340,24.9,1,1,,closed
EDGE-053534,JCT-FDR-0079-005,FUSE-XFMR-026344,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.095,499.0,0.8675,0.5385,0.6985,150,24.9,1,1,,closed
EDGE-053535,FUSE-XFMR-026344,XFMR-026344,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.535,2827.4,0.9025,0.491,0.6985,150,24.9,1,1,,closed
EDGE-053536,JCT-FDR-0079-005,FUSE-XFMR-026345,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.096,507.7,0.3235,0.4036,0.3655,340,24.9,1,1,,closed
EDGE-053537,FUSE-XFMR-026345,XFMR-026345,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.545,2876.8,0.2957,0.4325,0.3655,340,24.9,1,1,,closed
EDGE-053538,JCT-FDR-0079-005,FUSE-XFMR-026346,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.099,521.9,1.4295,0.471,1.007,100,24.9,3,1,,closed
EDGE-053539,FUSE-XFMR-026346,XFMR-026346,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.56,2957.6,1.6333,0.4602,1.007,100,24.9,3,1,,closed
EDGE-053540,JCT-FDR-0079-005,FUSE-XFMR-026347,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.101,533.8,1.3832,0.5016,1.007,100,24.9,3,1,,closed
EDGE-053541,FUSE-XFMR-026347,XFMR-026347,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.573,3024.9,1.5661,0.5127,1.007,100,24.9,3,1,,closed
EDGE-053542,JCT-FDR-0079-005,FUSE-XFMR-026348,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.103,542.5,0.5668,0.4996,0.5345,230,24.9,1,1,,closed
EDGE-053543,FUSE-XFMR-026348,XFMR-026348,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.582,3074.3,0.5695,0.5046,0.5345,230,24.9,1,1,,closed
EDGE-053544,JCT-FDR-0079-005,FUSE-XFMR-026349,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.105,554.4,0.6324,0.4717,0.5345,230,24.9,1,0,,closed
EDGE-053545,FUSE-XFMR-026349,XFMR-026349,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.595,3141.6,0.5445,0.4644,0.5345,230,24.9,1,0,,closed
EDGE-053546,JCT-FDR-0079-005,FUSE-XFMR-026350,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.107,563.9,0.2824,0.4463,0.3655,340,24.9,1,1,,closed
EDGE-053547,FUSE-XFMR-026350,XFMR-026350,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.605,3195.5,0.2728,0.4099,0.3655,340,24.9,1,1,,closed
EDGE-053548,JCT-FDR-0079-005,FUSE-XFMR-026351,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.11,580.5,0.6183,0.4745,0.5345,230,24.9,2,0,,closed
EDGE-053549,FUSE-XFMR-026351,XFMR-026351,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.623,3289.7,0.6235,0.5084,0.5345,230,24.9,2,0,,closed
EDGE-053550,JCT-FDR-0079-005,FUSE-XFMR-026352,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.111,587.7,1.4265,0.486,1.007,100,24.9,2,1,,closed
EDGE-053551,FUSE-XFMR-026352,XFMR-026352,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.631,3330.1,1.6462,0.5373,1.007,100,24.9,2,1,,closed
EDGE-053552,JCT-FDR-0079-005,FUSE-XFMR-026353,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.114,603.5,0.2722,0.4109,0.3655,340,24.9,2,1,,closed
EDGE-053553,FUSE-XFMR-026353,XFMR-026353,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.648,3419.9,0.3021,0.4013,0.3655,340,24.9,2,1,,closed
EDGE-053554,JCT-FDR-0079-005,FUSE-XFMR-026354,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.116,613.0,0.2816,0.4744,0.3655,340,24.9,1,1,,closed
EDGE-053555,FUSE-XFMR-026354,XFMR-026354,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.658,3473.7,0.2862,0.3909,0.3655,340,24.9,1,1,,closed
EDGE-053556,JCT-FDR-0079-005,FUSE-XFMR-026355,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.118,622.5,0.3028,0.4494,0.3655,340,24.9,3,1,,closed
EDGE-053557,FUSE-XFMR-026355,XFMR-026355,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.668,3527.6,0.2941,0.4455,0.3655,340,24.9,3,1,,closed
EDGE-053558,JCT-FDR-0079-005,FUSE-XFMR-026356,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.121,637.6,0.898,0.5453,0.6985,150,24.9,2,0,,closed
EDGE-053559,FUSE-XFMR-026356,XFMR-026356,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.684,3612.8,0.8256,0.46,0.6985,150,24.9,2,0,,closed
EDGE-053560,JCT-FDR-0079-005,FUSE-XFMR-026357,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.123,647.9,0.2755,0.4754,0.3655,340,24.9,1,0,,closed
EDGE-053561,FUSE-XFMR-026357,XFMR-026357,FDR-0079,SUB-017,lateral_underground,4/0 AL,C,0.695,3671.2,0.3111,0.4359,0.3655,340,24.9,1,0,,closed
EDGE-053562,JCT-FDR-0079-005,FUSE-XFMR-026358,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.124,656.6,0.8629,0.5123,0.6985,150,24.9,1,1,,closed
EDGE-053563,FUSE-XFMR-026358,XFMR-026358,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.705,3720.6,0.8226,0.5242,0.6985,150,24.9,1,1,,closed
EDGE-053564,JCT-FDR-0079-005,FUSE-XFMR-026359,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.127,671.6,0.9366,0.5112,0.6985,150,24.9,1,1,,closed
EDGE-053565,FUSE-XFMR-026359,XFMR-026359,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.721,3805.8,0.9621,0.5143,0.6985,150,24.9,1,1,,closed
EDGE-053566,JCT-FDR-0079-005,FUSE-XFMR-026360,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.129,683.5,0.2773,0.4273,0.3655,340,24.9,1,1,,closed
EDGE-053567,FUSE-XFMR-026360,XFMR-026360,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.734,3873.1,0.2712,0.426,0.3655,340,24.9,1,1,,closed
EDGE-053568,JCT-FDR-0079-005,FUSE-XFMR-026361,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.131,693.8,0.3226,0.4017,0.3655,340,24.9,2,0,,closed
EDGE-053569,FUSE-XFMR-026361,XFMR-026361,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.745,3931.5,0.2933,0.4624,0.3655,340,24.9,2,0,,closed
EDGE-053570,JCT-FDR-0079-005,FUSE-XFMR-026362,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.134,705.7,1.5647,0.4728,1.007,100,24.9,1,0,,closed
EDGE-053571,FUSE-XFMR-026362,XFMR-026362,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.757,3998.8,1.4216,0.531,1.007,100,24.9,1,0,,closed
EDGE-053572,JCT-FDR-0079-005,FUSE-XFMR-026363,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.136,717.6,0.9682,0.4716,0.6985,150,24.9,3,1,,closed
EDGE-053573,FUSE-XFMR-026363,XFMR-026363,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.77,4066.1,0.9442,0.5392,0.6985,150,24.9,3,1,,closed
EDGE-053574,JCT-FDR-0079-005,FUSE-XFMR-026364,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.138,730.2,0.2728,0.4371,0.3655,340,24.9,2,1,,closed
EDGE-053575,FUSE-XFMR-026364,XFMR-026364,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.784,4137.9,0.307,0.4126,0.3655,340,24.9,2,1,,closed
EDGE-053576,JCT-FDR-0079-005,FUSE-XFMR-026365,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.14,739.7,1.408,0.5057,1.007,100,24.9,1,0,,closed
EDGE-053577,FUSE-XFMR-026365,XFMR-026365,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.794,4191.8,1.6064,0.4995,1.007,100,24.9,1,0,,closed
EDGE-053578,JCT-FDR-0079-005,FUSE-XFMR-026366,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.142,749.2,0.5985,0.495,0.5345,230,24.9,2,1,,closed
EDGE-053579,FUSE-XFMR-026366,XFMR-026366,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.804,4245.6,0.5446,0.5082,0.5345,230,24.9,2,1,,closed
EDGE-053580,JCT-FDR-0079-005,FUSE-XFMR-026367,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.145,764.3,1.3872,0.5336,1.007,100,24.9,2,1,,closed
EDGE-053581,FUSE-XFMR-026367,XFMR-026367,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.82,4330.9,1.4593,0.5448,1.007,100,24.9,2,1,,closed
EDGE-053582,JCT-FDR-0079-005,FUSE-XFMR-026368,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.147,773.8,1.5386,0.5192,1.007,100,24.9,1,0,,closed
EDGE-053583,FUSE-XFMR-026368,XFMR-026368,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.83,4384.8,1.5946,0.4831,1.007,100,24.9,1,0,,closed
EDGE-053584,JCT-FDR-0079-005,FUSE-XFMR-026369,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.149,785.7,1.4211,0.5618,1.007,100,24.9,2,0,,closed
EDGE-053585,FUSE-XFMR-026369,XFMR-026369,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.843,4452.1,1.6019,0.5564,1.007,100,24.9,2,0,,closed
EDGE-053586,JCT-FDR-0079-005,JCT-FDR-0079-006,FDR-0079,SUB-017,primary_overhead,4/0 AL,ABC,0.84,4435.2,0.2788,0.4321,0.3587,340,24.9,3,1,,closed
EDGE-053587,JCT-FDR-0079-006,FUSE-XFMR-026370,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.001,3.2,1.4413,0.5345,1.007,100,24.9,1,1,,closed
EDGE-053588,FUSE-XFMR-026370,XFMR-026370,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.003,18.0,1.4972,0.4657,1.007,100,24.9,1,1,,closed
EDGE-053589,JCT-FDR-0079-006,FUSE-XFMR-026371,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.002,11.1,0.2698,0.4587,0.3655,340,24.9,2,0,,closed
EDGE-053590,FUSE-XFMR-026371,XFMR-026371,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.012,62.8,0.2733,0.4457,0.3655,340,24.9,2,0,,closed
EDGE-053591,JCT-FDR-0079-006,FUSE-XFMR-026372,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.004,22.2,1.396,0.5258,1.007,100,24.9,1,0,,closed
EDGE-053592,FUSE-XFMR-026372,XFMR-026372,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.024,125.7,1.51,0.542,1.007,100,24.9,1,0,,closed
EDGE-053593,JCT-FDR-0079-006,FUSE-XFMR-026373,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.007,35.6,0.3093,0.4161,0.3655,340,24.9,2,1,,closed
EDGE-053594,FUSE-XFMR-026373,XFMR-026373,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.038,202.0,0.2876,0.3998,0.3655,340,24.9,2,1,,closed
EDGE-053595,JCT-FDR-0079-006,FUSE-XFMR-026374,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.009,45.9,0.9084,0.4688,0.6985,150,24.9,1,1,,closed
EDGE-053596,FUSE-XFMR-026374,XFMR-026374,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.049,260.3,0.8611,0.5275,0.6985,150,24.9,1,1,,closed
EDGE-053597,JCT-FDR-0079-006,FUSE-XFMR-026375,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.011,56.2,0.821,0.4738,0.6985,150,24.9,1,0,,closed
EDGE-053598,FUSE-XFMR-026375,XFMR-026375,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.06,318.6,0.9569,0.4575,0.6985,150,24.9,1,0,,closed
EDGE-053599,JCT-FDR-0079-006,FUSE-XFMR-026376,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.013,70.5,0.5476,0.499,0.5345,230,24.9,2,0,,closed
EDGE-053600,FUSE-XFMR-026376,XFMR-026376,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.076,399.4,0.6451,0.432,0.5345,230,24.9,2,0,,closed
EDGE-053601,JCT-FDR-0079-006,FUSE-XFMR-026377,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.015,80.0,0.6221,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-053602,FUSE-XFMR-026377,XFMR-026377,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.086,453.3,0.5852,0.4956,0.5345,230,24.9,1,1,,closed
EDGE-053603,JCT-FDR-0079-006,FUSE-XFMR-026378,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.017,91.1,0.5452,0.4609,0.5345,230,24.9,2,1,,closed
EDGE-053604,FUSE-XFMR-026378,XFMR-026378,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.098,516.1,0.6128,0.4674,0.5345,230,24.9,2,1,,closed
EDGE-053605,JCT-FDR-0079-006,FUSE-XFMR-026379,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.02,105.3,0.5909,0.4938,0.5345,230,24.9,1,1,,closed
EDGE-053606,FUSE-XFMR-026379,XFMR-026379,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.113,596.9,0.6048,0.5151,0.5345,230,24.9,1,1,,closed
EDGE-053607,JCT-FDR-0079-006,FUSE-XFMR-026380,FDR-0079,SUB-017,lateral_underground,1/0 AL,AB,0.021,113.3,0.6262,0.5036,0.5345,230,24.9,2,0,,closed
EDGE-053608,FUSE-XFMR-026380,XFMR-026380,FDR-0079,SUB-017,lateral_underground,1/0 AL,AB,0.122,641.8,0.5612,0.4533,0.5345,230,24.9,2,0,,closed
EDGE-053609,JCT-FDR-0079-006,FUSE-XFMR-026381,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.024,126.7,0.9465,0.5098,0.6985,150,24.9,1,1,,closed
EDGE-053610,FUSE-XFMR-026381,XFMR-026381,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.136,718.1,0.8917,0.4941,0.6985,150,24.9,1,1,,closed
EDGE-053611,JCT-FDR-0079-006,FUSE-XFMR-026382,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.027,140.2,0.6007,0.4415,0.5345,230,24.9,2,1,,closed
EDGE-053612,FUSE-XFMR-026382,XFMR-026382,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.15,794.4,0.6465,0.4366,0.5345,230,24.9,2,1,,closed
EDGE-053613,JCT-FDR-0079-006,FUSE-XFMR-026383,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.029,152.1,0.2808,0.4689,0.3655,340,24.9,1,1,,closed
EDGE-053614,FUSE-XFMR-026383,XFMR-026383,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.163,861.7,0.2937,0.4106,0.3655,340,24.9,1,1,,closed
EDGE-053615,JCT-FDR-0079-006,FUSE-XFMR-026384,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.031,163.2,1.6439,0.4894,1.007,100,24.9,3,1,,closed
EDGE-053616,FUSE-XFMR-026384,XFMR-026384,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.175,924.5,1.5215,0.519,1.007,100,24.9,3,1,,closed
EDGE-053617,JCT-FDR-0079-006,FUSE-XFMR-026385,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.033,173.4,0.2856,0.477,0.3655,340,24.9,1,1,,closed
EDGE-053618,FUSE-XFMR-026385,XFMR-026385,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.186,982.9,0.2788,0.407,0.3655,340,24.9,1,1,,closed
EDGE-053619,JCT-FDR-0079-006,FUSE-XFMR-026386,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.035,186.1,0.2796,0.431,0.3655,340,24.9,2,1,,closed
EDGE-053620,FUSE-XFMR-026386,XFMR-026386,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.2,1054.7,0.3095,0.435,0.3655,340,24.9,2,1,,closed
EDGE-053621,JCT-FDR-0079-006,FUSE-XFMR-026387,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.037,195.6,0.9648,0.5447,0.6985,150,24.9,2,1,,closed
EDGE-053622,FUSE-XFMR-026387,XFMR-026387,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.21,1108.5,0.9054,0.4564,0.6985,150,24.9,2,1,,closed
EDGE-053623,JCT-FDR-0079-006,FUSE-XFMR-026388,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.039,205.9,0.599,0.4634,0.5345,230,24.9,2,1,,closed
EDGE-053624,FUSE-XFMR-026388,XFMR-026388,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.221,1166.9,0.6343,0.4861,0.5345,230,24.9,2,1,,closed
EDGE-053625,JCT-FDR-0079-006,FUSE-XFMR-026389,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.042,220.2,1.4126,0.5554,1.007,100,24.9,1,1,,closed
EDGE-053626,FUSE-XFMR-026389,XFMR-026389,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.236,1247.7,1.6073,0.5395,1.007,100,24.9,1,1,,closed
EDGE-053627,JCT-FDR-0079-006,FUSE-XFMR-026390,FDR-0079,SUB-017,lateral_underground,#4 CU,AC,0.044,232.8,1.4129,0.4956,1.007,100,24.9,2,0,,closed
EDGE-053628,FUSE-XFMR-026390,XFMR-026390,FDR-0079,SUB-017,lateral_underground,#4 CU,AC,0.25,1319.5,1.4701,0.485,1.007,100,24.9,2,0,,closed
EDGE-053629,JCT-FDR-0079-006,FUSE-XFMR-026391,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.046,243.9,0.9089,0.507,0.6985,150,24.9,2,1,,closed
EDGE-053630,FUSE-XFMR-026391,XFMR-026391,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.262,1382.3,0.8591,0.5448,0.6985,150,24.9,2,1,,closed
EDGE-053631,JCT-FDR-0079-006,FUSE-XFMR-026392,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.048,252.6,1.459,0.5282,1.007,100,24.9,2,1,,closed
EDGE-053632,FUSE-XFMR-026392,XFMR-026392,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.271,1431.7,1.648,0.5385,1.007,100,24.9,2,1,,closed
EDGE-053633,JCT-FDR-0079-006,FUSE-XFMR-026393,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.051,267.7,0.9141,0.5308,0.6985,150,24.9,2,0,,closed
EDGE-053634,FUSE-XFMR-026393,XFMR-026393,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.287,1516.9,0.8134,0.4772,0.6985,150,24.9,2,0,,closed
EDGE-053635,JCT-FDR-0079-006,FUSE-XFMR-026394,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.052,275.6,0.9671,0.4636,0.6985,150,24.9,2,1,,closed
EDGE-053636,FUSE-XFMR-026394,XFMR-026394,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.296,1561.8,0.8809,0.4699,0.6985,150,24.9,2,1,,closed
EDGE-053637,JCT-FDR-0079-006,FUSE-XFMR-026395,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.054,287.5,0.885,0.4789,0.6985,150,24.9,3,1,,closed
EDGE-053638,FUSE-XFMR-026395,XFMR-026395,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.309,1629.1,0.9037,0.5505,0.6985,150,24.9,3,1,,closed
EDGE-053639,JCT-FDR-0079-006,FUSE-XFMR-026396,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.057,300.2,0.6487,0.5041,0.5345,230,24.9,1,0,,closed
EDGE-053640,FUSE-XFMR-026396,XFMR-026396,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.322,1701.0,0.5767,0.4829,0.5345,230,24.9,1,0,,closed
EDGE-053641,JCT-FDR-0079-006,FUSE-XFMR-026397,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.059,309.7,1.6392,0.5382,1.007,100,24.9,1,1,,closed
EDGE-053642,FUSE-XFMR-026397,XFMR-026397,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.332,1754.8,1.4433,0.5109,1.007,100,24.9,1,1,,closed
EDGE-053643,JCT-FDR-0079-006,FUSE-XFMR-026398,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.061,323.1,0.2884,0.4655,0.3655,340,24.9,1,1,,closed
EDGE-053644,FUSE-XFMR-026398,XFMR-026398,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.347,1831.1,0.3205,0.4321,0.3655,340,24.9,1,1,,closed
EDGE-053645,JCT-FDR-0079-006,FUSE-XFMR-026399,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.064,335.8,0.6369,0.4331,0.5345,230,24.9,2,1,,closed
EDGE-053646,FUSE-XFMR-026399,XFMR-026399,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.36,1902.9,0.5806,0.4295,0.5345,230,24.9,2,1,,closed
EDGE-053647,JCT-FDR-0079-006,FUSE-XFMR-026400,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.066,346.9,1.3968,0.4901,1.007,100,24.9,3,0,,closed
EDGE-053648,FUSE-XFMR-026400,XFMR-026400,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.372,1965.7,1.5059,0.5242,1.007,100,24.9,3,0,,closed
EDGE-053649,JCT-FDR-0079-006,FUSE-XFMR-026401,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.068,357.2,0.2859,0.4485,0.3655,340,24.9,1,1,,closed
EDGE-053650,FUSE-XFMR-026401,XFMR-026401,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.383,2024.1,0.2682,0.4426,0.3655,340,24.9,1,1,,closed
EDGE-053651,JCT-FDR-0079-006,FUSE-XFMR-026402,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.069,366.7,0.6183,0.5129,0.5345,230,24.9,2,1,,closed
EDGE-053652,FUSE-XFMR-026402,XFMR-026402,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.394,2077.9,0.6365,0.483,0.5345,230,24.9,2,1,,closed
EDGE-053653,JCT-FDR-0079-006,FUSE-XFMR-026403,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.072,379.4,1.358,0.4867,1.007,100,24.9,1,1,,closed
EDGE-053654,FUSE-XFMR-026403,XFMR-026403,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.407,2149.8,1.5312,0.5342,1.007,100,24.9,1,1,,closed
EDGE-053655,JCT-FDR-0079-006,FUSE-XFMR-026404,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.075,394.4,1.4622,0.5233,1.007,100,24.9,2,0,,closed
EDGE-053656,FUSE-XFMR-026404,XFMR-026404,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.423,2235.0,1.5124,0.5539,1.007,100,24.9,2,0,,closed
EDGE-053657,JCT-FDR-0079-006,FUSE-XFMR-026405,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.076,402.3,0.5696,0.4753,0.5345,230,24.9,2,1,,closed
EDGE-053658,FUSE-XFMR-026405,XFMR-026405,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.432,2279.9,0.6166,0.4375,0.5345,230,24.9,2,1,,closed
EDGE-053659,JCT-FDR-0079-006,FUSE-XFMR-026406,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.078,413.4,0.3136,0.4517,0.3655,340,24.9,3,0,,closed
EDGE-053660,FUSE-XFMR-026406,XFMR-026406,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.444,2342.7,0.2804,0.4461,0.3655,340,24.9,3,0,,closed
EDGE-053661,JCT-FDR-0079-006,FUSE-XFMR-026407,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.081,427.7,0.9714,0.5431,0.6985,150,24.9,2,1,,closed
EDGE-053662,FUSE-XFMR-026407,XFMR-026407,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.459,2423.5,0.8078,0.506,0.6985,150,24.9,2,1,,closed
EDGE-053663,JCT-FDR-0079-006,FUSE-XFMR-026408,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.083,438.0,0.3141,0.403,0.3655,340,24.9,1,1,,closed
EDGE-053664,FUSE-XFMR-026408,XFMR-026408,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.47,2481.9,0.3126,0.4437,0.3655,340,24.9,1,1,,closed
EDGE-053665,JCT-FDR-0079-006,FUSE-XFMR-026409,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.085,449.9,0.6139,0.4986,0.5345,230,24.9,1,1,,closed
EDGE-053666,FUSE-XFMR-026409,XFMR-026409,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.483,2549.2,0.5532,0.474,0.5345,230,24.9,1,1,,closed
EDGE-053667,JCT-FDR-0079-006,FUSE-XFMR-026410,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.087,459.4,0.3168,0.4235,0.3655,340,24.9,2,1,,closed
EDGE-053668,FUSE-XFMR-026410,XFMR-026410,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.493,2603.0,0.2962,0.4386,0.3655,340,24.9,2,1,,closed
EDGE-053669,JCT-FDR-0079-006,FUSE-XFMR-026411,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.089,471.2,1.5187,0.509,1.007,100,24.9,1,1,,closed
EDGE-053670,FUSE-XFMR-026411,XFMR-026411,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.506,2670.4,1.358,0.5212,1.007,100,24.9,1,1,,closed
EDGE-053671,JCT-FDR-0079-006,FUSE-XFMR-026412,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.092,484.7,0.9811,0.4626,0.6985,150,24.9,1,1,,closed
EDGE-053672,FUSE-XFMR-026412,XFMR-026412,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.52,2746.7,0.9139,0.4662,0.6985,150,24.9,1,1,,closed
EDGE-053673,JCT-FDR-0079-006,FUSE-XFMR-026413,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.094,496.6,0.3203,0.4643,0.3655,340,24.9,1,1,,closed
EDGE-053674,FUSE-XFMR-026413,XFMR-026413,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.533,2814.0,0.2788,0.4555,0.3655,340,24.9,1,1,,closed
EDGE-053675,JCT-FDR-0079-006,FUSE-XFMR-026414,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.096,508.5,0.5369,0.4474,0.5345,230,24.9,1,0,,closed
EDGE-053676,FUSE-XFMR-026414,XFMR-026414,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.546,2881.3,0.6311,0.4798,0.5345,230,24.9,1,0,,closed
EDGE-053677,JCT-FDR-0079-006,FUSE-XFMR-026415,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.099,520.3,1.489,0.555,1.007,100,24.9,2,1,,closed
EDGE-053678,FUSE-XFMR-026415,XFMR-026415,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.558,2948.6,1.4328,0.4815,1.007,100,24.9,2,1,,closed
EDGE-053679,JCT-FDR-0079-006,FUSE-XFMR-026416,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.1,529.1,1.4385,0.5138,1.007,100,24.9,2,1,,closed
EDGE-053680,FUSE-XFMR-026416,XFMR-026416,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.568,2998.0,1.5938,0.4715,1.007,100,24.9,2,1,,closed
EDGE-053681,JCT-FDR-0079-006,FUSE-XFMR-026417,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.103,544.1,1.6317,0.5438,1.007,100,24.9,2,1,,closed
EDGE-053682,FUSE-XFMR-026417,XFMR-026417,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.584,3083.3,1.5597,0.5134,1.007,100,24.9,2,1,,closed
EDGE-053683,JCT-FDR-0079-006,FUSE-XFMR-026418,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.105,553.6,0.547,0.5038,0.5345,230,24.9,2,0,,closed
EDGE-053684,FUSE-XFMR-026418,XFMR-026418,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.594,3137.1,0.5892,0.4913,0.5345,230,24.9,2,0,,closed
EDGE-053685,JCT-FDR-0079-006,FUSE-XFMR-026419,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.108,567.9,1.4427,0.4877,1.007,100,24.9,1,0,,closed
EDGE-053686,FUSE-XFMR-026419,XFMR-026419,FDR-0079,SUB-017,lateral_underground,#4 CU,C,0.609,3217.9,1.3963,0.5301,1.007,100,24.9,1,0,,closed
EDGE-053687,JCT-FDR-0079-006,FUSE-XFMR-026420,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.11,579.0,1.4807,0.4993,1.007,100,24.9,2,1,,closed
EDGE-053688,FUSE-XFMR-026420,XFMR-026420,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.621,3280.7,1.4181,0.4751,1.007,100,24.9,2,1,,closed
EDGE-053689,JCT-FDR-0079-006,FUSE-XFMR-026421,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.112,589.2,0.5848,0.4657,0.5345,230,24.9,1,0,,closed
EDGE-053690,FUSE-XFMR-026421,XFMR-026421,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.632,3339.1,0.6101,0.4836,0.5345,230,24.9,1,0,,closed
EDGE-053691,JCT-FDR-0079-006,FUSE-XFMR-026422,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.113,598.0,0.3252,0.4666,0.3655,340,24.9,2,1,,closed
EDGE-053692,FUSE-XFMR-026422,XFMR-026422,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.642,3388.4,0.3213,0.442,0.3655,340,24.9,2,1,,closed
EDGE-053693,JCT-FDR-0079-006,FUSE-XFMR-026423,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.116,611.4,0.6187,0.4668,0.5345,230,24.9,3,1,,closed
