edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-053694,FUSE-XFMR-026423,XFMR-026423,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.656,3464.7,0.618,0.4809,0.5345,230,24.9,3,1,,closed
EDGE-053695,JCT-FDR-0079-006,FUSE-XFMR-026424,FDR-0079,SUB-017,lateral_underground,#2 ACSR,BC,0.118,624.9,0.8875,0.5267,0.6985,150,24.9,2,0,,closed
EDGE-053696,FUSE-XFMR-026424,XFMR-026424,FDR-0079,SUB-017,lateral_underground,#2 ACSR,BC,0.671,3541.0,0.8362,0.4751,0.6985,150,24.9,2,0,,closed
EDGE-053697,JCT-FDR-0079-006,FUSE-XFMR-026425,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.12,632.0,1.6218,0.4704,1.007,100,24.9,1,1,,closed
EDGE-053698,FUSE-XFMR-026425,XFMR-026425,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.678,3581.4,1.3877,0.5393,1.007,100,24.9,1,1,,closed
EDGE-053699,JCT-FDR-0079-006,FUSE-XFMR-026426,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.123,647.1,0.9266,0.533,0.6985,150,24.9,2,1,,closed
EDGE-053700,FUSE-XFMR-026426,XFMR-026426,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.694,3666.7,0.9613,0.4966,0.6985,150,24.9,2,1,,closed
EDGE-053701,JCT-FDR-0079-006,FUSE-XFMR-026427,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.124,655.0,0.812,0.5085,0.6985,150,24.9,2,1,,closed
EDGE-053702,FUSE-XFMR-026427,XFMR-026427,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.703,3711.6,0.826,0.4887,0.6985,150,24.9,2,1,,closed
EDGE-053703,JCT-FDR-0079-006,FUSE-XFMR-026428,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.127,669.2,0.6033,0.4917,0.5345,230,24.9,2,1,,closed
EDGE-053704,FUSE-XFMR-026428,XFMR-026428,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.718,3792.4,0.5592,0.4686,0.5345,230,24.9,2,1,,closed
EDGE-053705,JCT-FDR-0079-006,FUSE-XFMR-026429,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.129,680.3,0.6343,0.5066,0.5345,230,24.9,1,1,,closed
EDGE-053706,FUSE-XFMR-026429,XFMR-026429,FDR-0079,SUB-017,lateral_overhead,1/0 AL,C,0.73,3855.2,0.5697,0.4348,0.5345,230,24.9,1,1,,closed
EDGE-053707,JCT-FDR-0079-006,FUSE-XFMR-026430,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.131,693.0,0.5979,0.465,0.5345,230,24.9,3,0,,closed
EDGE-053708,FUSE-XFMR-026430,XFMR-026430,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.744,3927.0,0.6392,0.4385,0.5345,230,24.9,3,0,,closed
EDGE-053709,JCT-FDR-0079-006,FUSE-XFMR-026431,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.133,703.3,1.4481,0.5396,1.007,100,24.9,3,1,,closed
EDGE-053710,FUSE-XFMR-026431,XFMR-026431,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.755,3985.3,1.4639,0.5525,1.007,100,24.9,3,1,,closed
EDGE-053711,JCT-FDR-0079-006,FUSE-XFMR-026432,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.135,715.2,0.2859,0.4345,0.3655,340,24.9,2,1,,closed
EDGE-053712,FUSE-XFMR-026432,XFMR-026432,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.768,4052.7,0.273,0.4185,0.3655,340,24.9,2,1,,closed
EDGE-053713,JCT-FDR-0079-006,FUSE-XFMR-026433,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.137,725.5,1.3598,0.5093,1.007,100,24.9,1,1,,closed
EDGE-053714,FUSE-XFMR-026433,XFMR-026433,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.779,4111.0,1.4463,0.5001,1.007,100,24.9,1,1,,closed
EDGE-053715,JCT-FDR-0079-006,FUSE-XFMR-026434,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.14,737.4,0.823,0.4705,0.6985,150,24.9,1,0,,closed
EDGE-053716,FUSE-XFMR-026434,XFMR-026434,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.791,4178.3,0.9793,0.4574,0.6985,150,24.9,1,0,,closed
EDGE-053717,JCT-FDR-0079-006,FUSE-XFMR-026435,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.142,751.6,0.3049,0.459,0.3655,340,24.9,1,1,,closed
EDGE-053718,FUSE-XFMR-026435,XFMR-026435,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.807,4259.1,0.2767,0.4491,0.3655,340,24.9,1,1,,closed
EDGE-053719,JCT-FDR-0079-006,FUSE-XFMR-026436,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.144,761.1,0.856,0.5235,0.6985,150,24.9,1,1,,closed
EDGE-053720,FUSE-XFMR-026436,XFMR-026436,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.817,4313.0,0.9119,0.4658,0.6985,150,24.9,1,1,,closed
EDGE-053721,JCT-FDR-0079-006,FUSE-XFMR-026437,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.147,773.8,0.6092,0.4295,0.5345,230,24.9,3,1,,closed
EDGE-053722,FUSE-XFMR-026437,XFMR-026437,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.83,4384.8,0.5684,0.5151,0.5345,230,24.9,3,1,,closed
EDGE-053723,JCT-FDR-0079-006,FUSE-XFMR-026438,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.148,782.5,0.2824,0.4288,0.3655,340,24.9,2,1,,closed
EDGE-053724,FUSE-XFMR-026438,XFMR-026438,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.84,4434.1,0.275,0.4675,0.3655,340,24.9,2,1,,closed
EDGE-053725,JCT-FDR-0079-006,JCT-FDR-0079-007,FDR-0079,SUB-017,primary_underground,4/0 AL,ABC,0.84,4435.2,0.301,0.4721,0.3845,340,24.9,3,0,,closed
EDGE-053726,JCT-FDR-0079-007,FUSE-XFMR-026439,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.001,4.0,0.953,0.4609,0.6985,150,24.9,1,1,,closed
EDGE-053727,FUSE-XFMR-026439,XFMR-026439,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.004,22.4,0.9716,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-053728,JCT-FDR-0079-007,FUSE-XFMR-026440,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.002,12.7,0.2949,0.4382,0.3655,340,24.9,2,1,,closed
EDGE-053729,FUSE-XFMR-026440,XFMR-026440,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.014,71.8,0.3141,0.3966,0.3655,340,24.9,2,1,,closed
EDGE-053730,JCT-FDR-0079-007,FUSE-XFMR-026441,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.004,21.4,0.8868,0.5297,0.6985,150,24.9,1,1,,closed
EDGE-053731,FUSE-XFMR-026441,XFMR-026441,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.023,121.2,0.9488,0.5272,0.6985,150,24.9,1,1,,closed
EDGE-053732,JCT-FDR-0079-007,FUSE-XFMR-026442,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.006,33.3,0.2919,0.4587,0.3655,340,24.9,2,1,,closed
EDGE-053733,FUSE-XFMR-026442,XFMR-026442,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.036,188.5,0.2983,0.4134,0.3655,340,24.9,2,1,,closed
EDGE-053734,JCT-FDR-0079-007,FUSE-XFMR-026443,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.008,44.4,0.5814,0.5217,0.5345,230,24.9,1,1,,closed
EDGE-053735,FUSE-XFMR-026443,XFMR-026443,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.048,251.3,0.6177,0.4524,0.5345,230,24.9,1,1,,closed
EDGE-053736,JCT-FDR-0079-007,FUSE-XFMR-026444,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.011,57.8,0.2779,0.4663,0.3655,340,24.9,2,1,,closed
EDGE-053737,FUSE-XFMR-026444,XFMR-026444,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.062,327.6,0.2969,0.4542,0.3655,340,24.9,2,1,,closed
EDGE-053738,JCT-FDR-0079-007,FUSE-XFMR-026445,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.013,68.9,0.6151,0.4592,0.5345,230,24.9,2,1,,closed
EDGE-053739,FUSE-XFMR-026445,XFMR-026445,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.074,390.5,0.6341,0.4698,0.5345,230,24.9,2,1,,closed
EDGE-053740,JCT-FDR-0079-007,FUSE-XFMR-026446,FDR-0079,SUB-017,lateral_underground,#4 CU,AC,0.015,77.6,1.394,0.5242,1.007,100,24.9,2,0,,closed
EDGE-053741,FUSE-XFMR-026446,XFMR-026446,FDR-0079,SUB-017,lateral_underground,#4 CU,AC,0.083,439.8,1.4115,0.5512,1.007,100,24.9,2,0,,closed
EDGE-053742,JCT-FDR-0079-007,FUSE-XFMR-026447,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.017,91.1,1.363,0.4962,1.007,100,24.9,1,1,,closed
EDGE-053743,FUSE-XFMR-026447,XFMR-026447,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.098,516.1,1.4588,0.5402,1.007,100,24.9,1,1,,closed
EDGE-053744,JCT-FDR-0079-007,FUSE-XFMR-026448,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.02,104.5,0.9149,0.5365,0.6985,150,24.9,3,1,,closed
EDGE-053745,FUSE-XFMR-026448,XFMR-026448,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.112,592.4,0.8711,0.534,0.6985,150,24.9,3,1,,closed
EDGE-053746,JCT-FDR-0079-007,FUSE-XFMR-026449,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.021,113.3,0.5707,0.4932,0.5345,230,24.9,3,1,,closed
EDGE-053747,FUSE-XFMR-026449,XFMR-026449,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.122,641.8,0.5655,0.4916,0.5345,230,24.9,3,1,,closed
EDGE-053748,JCT-FDR-0079-007,FUSE-XFMR-026450,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.023,123.6,0.9508,0.4746,0.6985,150,24.9,1,1,,closed
EDGE-053749,FUSE-XFMR-026450,XFMR-026450,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.133,700.1,0.9705,0.4854,0.6985,150,24.9,1,1,,closed
EDGE-053750,JCT-FDR-0079-007,FUSE-XFMR-026451,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.026,139.4,0.5842,0.4703,0.5345,230,24.9,1,1,,closed
EDGE-053751,FUSE-XFMR-026451,XFMR-026451,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.15,789.9,0.6238,0.4936,0.5345,230,24.9,1,1,,closed
EDGE-053752,JCT-FDR-0079-007,FUSE-XFMR-026452,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.028,149.7,0.6005,0.4487,0.5345,230,24.9,2,1,,closed
EDGE-053753,FUSE-XFMR-026452,XFMR-026452,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.161,848.2,0.5391,0.4814,0.5345,230,24.9,2,1,,closed
EDGE-053754,JCT-FDR-0079-007,FUSE-XFMR-026453,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.03,158.4,1.6322,0.4611,1.007,100,24.9,2,1,,closed
EDGE-053755,FUSE-XFMR-026453,XFMR-026453,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.17,897.6,1.4061,0.546,1.007,100,24.9,2,1,,closed
EDGE-053756,JCT-FDR-0079-007,FUSE-XFMR-026454,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.032,171.1,0.6348,0.5011,0.5345,230,24.9,1,0,,closed
EDGE-053757,FUSE-XFMR-026454,XFMR-026454,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.184,969.4,0.5918,0.4467,0.5345,230,24.9,1,0,,closed
EDGE-053758,JCT-FDR-0079-007,FUSE-XFMR-026455,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.034,181.4,0.948,0.4588,0.6985,150,24.9,2,1,,closed
EDGE-053759,FUSE-XFMR-026455,XFMR-026455,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.195,1027.8,0.8276,0.459,0.6985,150,24.9,2,1,,closed
EDGE-053760,JCT-FDR-0079-007,FUSE-XFMR-026456,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.037,193.2,0.6394,0.4631,0.5345,230,24.9,2,1,,closed
EDGE-053761,FUSE-XFMR-026456,XFMR-026456,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.207,1095.1,0.6376,0.4941,0.5345,230,24.9,2,1,,closed
EDGE-053762,JCT-FDR-0079-007,FUSE-XFMR-026457,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.039,205.9,0.5494,0.4923,0.5345,230,24.9,2,1,,closed
EDGE-053763,FUSE-XFMR-026457,XFMR-026457,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.221,1166.9,0.5909,0.4592,0.5345,230,24.9,2,1,,closed
EDGE-053764,JCT-FDR-0079-007,FUSE-XFMR-026458,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.042,219.4,0.298,0.4425,0.3655,340,24.9,2,0,,closed
EDGE-053765,FUSE-XFMR-026458,XFMR-026458,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.235,1243.2,0.3002,0.4738,0.3655,340,24.9,2,0,,closed
EDGE-053766,JCT-FDR-0079-007,FUSE-XFMR-026459,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.043,228.9,0.9471,0.5116,0.6985,150,24.9,2,1,,closed
EDGE-053767,FUSE-XFMR-026459,XFMR-026459,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.246,1297.0,0.8553,0.5323,0.6985,150,24.9,2,1,,closed
EDGE-053768,JCT-FDR-0079-007,FUSE-XFMR-026460,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.046,243.1,0.604,0.5205,0.5345,230,24.9,2,1,,closed
EDGE-053769,FUSE-XFMR-026460,XFMR-026460,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.261,1377.8,0.6502,0.4741,0.5345,230,24.9,2,1,,closed
EDGE-053770,JCT-FDR-0079-007,FUSE-XFMR-026461,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.048,255.0,0.2997,0.4037,0.3655,340,24.9,2,1,,closed
EDGE-053771,FUSE-XFMR-026461,XFMR-026461,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.274,1445.1,0.2985,0.474,0.3655,340,24.9,2,1,,closed
EDGE-053772,JCT-FDR-0079-007,FUSE-XFMR-026462,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.05,262.9,1.3693,0.5154,1.007,100,24.9,3,1,,closed
EDGE-053773,FUSE-XFMR-026462,XFMR-026462,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.282,1490.0,1.6115,0.5422,1.007,100,24.9,3,1,,closed
EDGE-053774,JCT-FDR-0079-007,FUSE-XFMR-026463,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.052,276.4,0.8451,0.518,0.6985,150,24.9,2,1,,closed
EDGE-053775,FUSE-XFMR-026463,XFMR-026463,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.297,1566.3,0.8576,0.4731,0.6985,150,24.9,2,1,,closed
EDGE-053776,JCT-FDR-0079-007,FUSE-XFMR-026464,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.054,285.9,0.2847,0.4567,0.3655,340,24.9,1,1,,closed
EDGE-053777,FUSE-XFMR-026464,XFMR-026464,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.307,1620.2,0.2815,0.415,0.3655,340,24.9,1,1,,closed
EDGE-053778,JCT-FDR-0079-007,FUSE-XFMR-026465,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.057,299.4,0.2901,0.4389,0.3655,340,24.9,3,0,,closed
EDGE-053779,FUSE-XFMR-026465,XFMR-026465,FDR-0079,SUB-017,lateral_underground,4/0 AL,ABC,0.321,1696.5,0.2953,0.4522,0.3655,340,24.9,3,0,,closed
EDGE-053780,JCT-FDR-0079-007,FUSE-XFMR-026466,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.059,310.5,0.29,0.4476,0.3655,340,24.9,2,1,,closed
EDGE-053781,FUSE-XFMR-026466,XFMR-026466,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.333,1759.3,0.2842,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-053782,JCT-FDR-0079-007,FUSE-XFMR-026467,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.061,322.3,0.2956,0.4194,0.3655,340,24.9,2,1,,closed
EDGE-053783,FUSE-XFMR-026467,XFMR-026467,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.346,1826.6,0.3137,0.4138,0.3655,340,24.9,2,1,,closed
EDGE-053784,JCT-FDR-0079-007,FUSE-XFMR-026468,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.064,335.8,1.5872,0.5024,1.007,100,24.9,3,1,,closed
EDGE-053785,FUSE-XFMR-026468,XFMR-026468,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.36,1902.9,1.5991,0.5201,1.007,100,24.9,3,1,,closed
EDGE-053786,JCT-FDR-0079-007,FUSE-XFMR-026469,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.066,347.7,0.2993,0.4209,0.3655,340,24.9,3,1,,closed
EDGE-053787,FUSE-XFMR-026469,XFMR-026469,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.373,1970.2,0.3035,0.3974,0.3655,340,24.9,3,1,,closed
EDGE-053788,JCT-FDR-0079-007,FUSE-XFMR-026470,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.068,357.2,0.6204,0.4461,0.5345,230,24.9,2,1,,closed
EDGE-053789,FUSE-XFMR-026470,XFMR-026470,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.383,2024.1,0.5781,0.4897,0.5345,230,24.9,2,1,,closed
EDGE-053790,JCT-FDR-0079-007,FUSE-XFMR-026471,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.07,368.3,0.6107,0.4498,0.5345,230,24.9,1,0,,closed
EDGE-053791,FUSE-XFMR-026471,XFMR-026471,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.395,2086.9,0.5388,0.4535,0.5345,230,24.9,1,0,,closed
EDGE-053792,JCT-FDR-0079-007,FUSE-XFMR-026472,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.072,381.0,1.4353,0.5553,1.007,100,24.9,1,0,,closed
EDGE-053793,FUSE-XFMR-026472,XFMR-026472,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.409,2158.7,1.3725,0.495,1.007,100,24.9,1,0,,closed
EDGE-053794,JCT-FDR-0079-007,FUSE-XFMR-026473,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.074,392.0,0.3182,0.4369,0.3655,340,24.9,2,1,,closed
EDGE-053795,FUSE-XFMR-026473,XFMR-026473,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.421,2221.6,0.3103,0.4383,0.3655,340,24.9,2,1,,closed
EDGE-053796,JCT-FDR-0079-007,FUSE-XFMR-026474,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.077,404.7,0.8365,0.4609,0.6985,150,24.9,1,1,,closed
EDGE-053797,FUSE-XFMR-026474,XFMR-026474,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.434,2293.4,0.9032,0.5263,0.6985,150,24.9,1,1,,closed
EDGE-053798,JCT-FDR-0079-007,FUSE-XFMR-026475,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.079,415.8,0.938,0.5393,0.6985,150,24.9,1,1,,closed
EDGE-053799,FUSE-XFMR-026475,XFMR-026475,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.446,2356.2,0.9334,0.5397,0.6985,150,24.9,1,1,,closed
EDGE-053800,JCT-FDR-0079-007,FUSE-XFMR-026476,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.081,426.9,0.575,0.4847,0.5345,230,24.9,2,1,,closed
EDGE-053801,FUSE-XFMR-026476,XFMR-026476,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.458,2419.0,0.5841,0.4451,0.5345,230,24.9,2,1,,closed
EDGE-053802,JCT-FDR-0079-007,FUSE-XFMR-026477,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.083,440.4,1.5351,0.4892,1.007,100,24.9,1,1,,closed
EDGE-053803,FUSE-XFMR-026477,XFMR-026477,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.473,2495.3,1.4386,0.4884,1.007,100,24.9,1,1,,closed
EDGE-053804,JCT-FDR-0079-007,FUSE-XFMR-026478,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.085,449.1,0.9353,0.5367,0.6985,150,24.9,1,1,,closed
EDGE-053805,FUSE-XFMR-026478,XFMR-026478,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.482,2544.7,0.8397,0.4717,0.6985,150,24.9,1,1,,closed
EDGE-053806,JCT-FDR-0079-007,FUSE-XFMR-026479,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.087,459.4,0.6369,0.5187,0.5345,230,24.9,3,1,,closed
EDGE-053807,FUSE-XFMR-026479,XFMR-026479,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.493,2603.0,0.576,0.4438,0.5345,230,24.9,3,1,,closed
EDGE-053808,JCT-FDR-0079-007,FUSE-XFMR-026480,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.089,471.2,0.9827,0.4991,0.6985,150,24.9,1,1,,closed
EDGE-053809,FUSE-XFMR-026480,XFMR-026480,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.506,2670.4,0.9108,0.5297,0.6985,150,24.9,1,1,,closed
EDGE-053810,JCT-FDR-0079-007,FUSE-XFMR-026481,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.091,483.1,0.8825,0.5478,0.6985,150,24.9,2,1,,closed
EDGE-053811,FUSE-XFMR-026481,XFMR-026481,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.518,2737.7,0.979,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-053812,JCT-FDR-0079-007,FUSE-XFMR-026482,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.094,497.4,0.9278,0.5326,0.6985,150,24.9,2,1,,closed
EDGE-053813,FUSE-XFMR-026482,XFMR-026482,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.534,2818.5,0.9437,0.4896,0.6985,150,24.9,2,1,,closed
EDGE-053814,JCT-FDR-0079-007,FUSE-XFMR-026483,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.096,504.5,0.8568,0.4705,0.6985,150,24.9,1,1,,closed
EDGE-053815,FUSE-XFMR-026483,XFMR-026483,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.541,2858.9,0.8077,0.5161,0.6985,150,24.9,1,1,,closed
EDGE-053816,JCT-FDR-0079-007,FUSE-XFMR-026484,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.098,519.6,0.2843,0.4373,0.3655,340,24.9,1,1,,closed
EDGE-053817,FUSE-XFMR-026484,XFMR-026484,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.558,2944.1,0.283,0.4452,0.3655,340,24.9,1,1,,closed
EDGE-053818,JCT-FDR-0079-007,FUSE-XFMR-026485,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.101,530.6,1.5791,0.4664,1.007,100,24.9,1,0,,closed
EDGE-053819,FUSE-XFMR-026485,XFMR-026485,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.57,3007.0,1.6061,0.5393,1.007,100,24.9,1,0,,closed
EDGE-053820,JCT-FDR-0079-007,FUSE-XFMR-026486,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.102,540.1,0.3,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-053821,FUSE-XFMR-026486,XFMR-026486,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.58,3060.8,0.2945,0.4656,0.3655,340,24.9,2,1,,closed
EDGE-053822,JCT-FDR-0079-007,FUSE-XFMR-026487,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.105,554.4,0.3223,0.4521,0.3655,340,24.9,1,1,,closed
EDGE-053823,FUSE-XFMR-026487,XFMR-026487,FDR-0079,SUB-017,lateral_overhead,4/0 AL,A,0.595,3141.6,0.295,0.4482,0.3655,340,24.9,1,1,,closed
EDGE-053824,JCT-FDR-0079-007,FUSE-XFMR-026488,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.106,562.3,0.5392,0.4583,0.5345,230,24.9,1,0,,closed
EDGE-053825,FUSE-XFMR-026488,XFMR-026488,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.603,3186.5,0.557,0.4727,0.5345,230,24.9,1,0,,closed
EDGE-053826,JCT-FDR-0079-007,FUSE-XFMR-026489,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.109,576.6,0.2911,0.4589,0.3655,340,24.9,3,1,,closed
EDGE-053827,FUSE-XFMR-026489,XFMR-026489,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.619,3267.3,0.3167,0.4072,0.3655,340,24.9,3,1,,closed
EDGE-053828,JCT-FDR-0079-007,FUSE-XFMR-026490,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.112,590.0,0.2708,0.3972,0.3655,340,24.9,3,1,,closed
EDGE-053829,FUSE-XFMR-026490,XFMR-026490,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.633,3343.6,0.3082,0.4316,0.3655,340,24.9,3,1,,closed
EDGE-053830,JCT-FDR-0079-007,FUSE-XFMR-026491,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.113,598.0,0.9097,0.4766,0.6985,150,24.9,1,0,,closed
EDGE-053831,FUSE-XFMR-026491,XFMR-026491,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.642,3388.4,0.8577,0.5222,0.6985,150,24.9,1,0,,closed
EDGE-053832,JCT-FDR-0079-007,FUSE-XFMR-026492,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.116,613.0,0.6076,0.475,0.5345,230,24.9,1,1,,closed
EDGE-053833,FUSE-XFMR-026492,XFMR-026492,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.658,3473.7,0.549,0.5214,0.5345,230,24.9,1,1,,closed
EDGE-053834,JCT-FDR-0079-007,FUSE-XFMR-026493,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.117,620.1,0.909,0.4935,0.6985,150,24.9,1,0,,closed
EDGE-053835,FUSE-XFMR-026493,XFMR-026493,FDR-0079,SUB-017,lateral_underground,#2 ACSR,B,0.666,3514.1,0.8622,0.5142,0.6985,150,24.9,1,0,,closed
EDGE-053836,JCT-FDR-0079-007,FUSE-XFMR-026494,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.12,631.2,0.5744,0.4964,0.5345,230,24.9,3,1,,closed
EDGE-053837,FUSE-XFMR-026494,XFMR-026494,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.677,3576.9,0.6156,0.446,0.5345,230,24.9,3,1,,closed
EDGE-053838,JCT-FDR-0079-007,FUSE-XFMR-026495,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.122,643.1,0.5656,0.4921,0.5345,230,24.9,1,1,,closed
EDGE-053839,FUSE-XFMR-026495,XFMR-026495,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.69,3644.3,0.6438,0.5116,0.5345,230,24.9,1,1,,closed
EDGE-053840,JCT-FDR-0079-007,FUSE-XFMR-026496,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.124,657.4,0.3134,0.4589,0.3655,340,24.9,1,1,,closed
EDGE-053841,FUSE-XFMR-026496,XFMR-026496,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.705,3725.0,0.2863,0.3991,0.3655,340,24.9,1,1,,closed
EDGE-053842,JCT-FDR-0079-007,FUSE-XFMR-026497,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.127,670.0,0.6386,0.4493,0.5345,230,24.9,2,1,,closed
EDGE-053843,FUSE-XFMR-026497,XFMR-026497,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.719,3796.8,0.5546,0.5028,0.5345,230,24.9,2,1,,closed
EDGE-053844,JCT-FDR-0079-007,FUSE-XFMR-026498,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.128,677.2,0.3106,0.4651,0.3655,340,24.9,2,1,,closed
EDGE-053845,FUSE-XFMR-026498,XFMR-026498,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.727,3837.2,0.2962,0.4182,0.3655,340,24.9,2,1,,closed
EDGE-053846,JCT-FDR-0079-007,FUSE-XFMR-026499,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.131,692.2,0.5871,0.5238,0.5345,230,24.9,2,1,,closed
EDGE-053847,FUSE-XFMR-026499,XFMR-026499,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.743,3922.5,0.6218,0.4891,0.5345,230,24.9,2,1,,closed
EDGE-053848,JCT-FDR-0079-007,FUSE-XFMR-026500,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.134,705.7,1.6335,0.5405,1.007,100,24.9,1,1,,closed
EDGE-053849,FUSE-XFMR-026500,XFMR-026500,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.757,3998.8,1.6496,0.524,1.007,100,24.9,1,1,,closed
EDGE-053850,JCT-FDR-0079-007,FUSE-XFMR-026501,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.135,712.8,0.597,0.4431,0.5345,230,24.9,1,0,,closed
EDGE-053851,FUSE-XFMR-026501,XFMR-026501,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.765,4039.2,0.5503,0.4925,0.5345,230,24.9,1,0,,closed
EDGE-053852,JCT-FDR-0079-007,FUSE-XFMR-026502,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.138,727.1,0.2827,0.4256,0.3655,340,24.9,1,1,,closed
EDGE-053853,FUSE-XFMR-026502,XFMR-026502,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.78,4120.0,0.3242,0.4318,0.3655,340,24.9,1,1,,closed
EDGE-053854,JCT-FDR-0079-007,FUSE-XFMR-026503,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.14,738.9,0.934,0.4886,0.6985,150,24.9,2,0,,closed
EDGE-053855,FUSE-XFMR-026503,XFMR-026503,FDR-0079,SUB-017,lateral_underground,#2 ACSR,AC,0.793,4187.3,0.8074,0.4664,0.6985,150,24.9,2,0,,closed
EDGE-053856,JCT-FDR-0079-007,FUSE-XFMR-026504,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.142,750.0,0.2925,0.4716,0.3655,340,24.9,1,1,,closed
EDGE-053857,FUSE-XFMR-026504,XFMR-026504,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.805,4250.1,0.271,0.4228,0.3655,340,24.9,1,1,,closed
EDGE-053858,JCT-FDR-0079-007,FUSE-XFMR-026505,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.144,761.1,0.2834,0.4496,0.3655,340,24.9,2,0,,closed
EDGE-053859,FUSE-XFMR-026505,XFMR-026505,FDR-0079,SUB-017,lateral_underground,4/0 AL,AB,0.817,4313.0,0.269,0.4741,0.3655,340,24.9,2,0,,closed
EDGE-053860,JCT-FDR-0079-007,FUSE-XFMR-026506,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.147,773.8,0.5861,0.5066,0.5345,230,24.9,3,0,,closed
EDGE-053861,FUSE-XFMR-026506,XFMR-026506,FDR-0079,SUB-017,lateral_underground,1/0 AL,ABC,0.83,4384.8,0.5953,0.4969,0.5345,230,24.9,3,0,,closed
EDGE-053862,JCT-FDR-0079-007,FUSE-XFMR-026507,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.148,784.1,0.8499,0.4591,0.6985,150,24.9,2,1,,closed
EDGE-053863,FUSE-XFMR-026507,XFMR-026507,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.842,4443.1,0.9657,0.4887,0.6985,150,24.9,2,1,,closed
EDGE-053864,JCT-FDR-0079-007,JCT-FDR-0079-008,FDR-0079,SUB-017,primary_overhead,4/0 AL,ABC,0.84,4435.2,0.3042,0.4469,0.3861,340,24.9,3,1,,closed
EDGE-053865,JCT-FDR-0079-008,FUSE-XFMR-026508,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.001,4.8,1.5868,0.4647,1.007,100,24.9,1,1,,closed
EDGE-053866,FUSE-XFMR-026508,XFMR-026508,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.005,26.9,1.6197,0.4896,1.007,100,24.9,1,1,,closed
EDGE-053867,JCT-FDR-0079-008,FUSE-XFMR-026509,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.002,11.9,0.5479,0.4435,0.5345,230,24.9,2,1,,closed
EDGE-053868,FUSE-XFMR-026509,XFMR-026509,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.013,67.3,0.5654,0.4965,0.5345,230,24.9,2,1,,closed
EDGE-053869,JCT-FDR-0079-008,FUSE-XFMR-026510,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.005,24.6,0.55,0.506,0.5345,230,24.9,2,1,,closed
EDGE-053870,FUSE-XFMR-026510,XFMR-026510,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.026,139.1,0.578,0.451,0.5345,230,24.9,2,1,,closed
EDGE-053871,JCT-FDR-0079-008,FUSE-XFMR-026511,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.007,34.8,0.9309,0.5142,0.6985,150,24.9,1,0,,closed
EDGE-053872,FUSE-XFMR-026511,XFMR-026511,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.037,197.5,0.9564,0.4651,0.6985,150,24.9,1,0,,closed
EDGE-053873,JCT-FDR-0079-008,FUSE-XFMR-026512,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.008,44.4,0.6483,0.4399,0.5345,230,24.9,2,1,,closed
EDGE-053874,FUSE-XFMR-026512,XFMR-026512,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.048,251.3,0.5767,0.4304,0.5345,230,24.9,2,1,,closed
EDGE-053875,JCT-FDR-0079-008,FUSE-XFMR-026513,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.011,56.2,0.6131,0.507,0.5345,230,24.9,1,1,,closed
EDGE-053876,FUSE-XFMR-026513,XFMR-026513,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.06,318.6,0.6256,0.4305,0.5345,230,24.9,1,1,,closed
EDGE-053877,JCT-FDR-0079-008,FUSE-XFMR-026514,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.013,69.7,1.5396,0.5611,1.007,100,24.9,1,0,,closed
EDGE-053878,FUSE-XFMR-026514,XFMR-026514,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.075,394.9,1.4634,0.5297,1.007,100,24.9,1,0,,closed
EDGE-053879,JCT-FDR-0079-008,FUSE-XFMR-026515,FDR-0079,SUB-017,lateral_underground,1/0 AL,AB,0.016,82.4,0.6136,0.4795,0.5345,230,24.9,2,0,,closed
EDGE-053880,FUSE-XFMR-026515,XFMR-026515,FDR-0079,SUB-017,lateral_underground,1/0 AL,AB,0.088,466.8,0.5934,0.4805,0.5345,230,24.9,2,0,,closed
EDGE-053881,JCT-FDR-0079-008,FUSE-XFMR-026516,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.017,91.1,0.3098,0.4002,0.3655,340,24.9,2,1,,closed
EDGE-053882,FUSE-XFMR-026516,XFMR-026516,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.098,516.1,0.2825,0.4581,0.3655,340,24.9,2,1,,closed
EDGE-053883,JCT-FDR-0079-008,FUSE-XFMR-026517,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.02,106.1,0.3209,0.4385,0.3655,340,24.9,3,1,,closed
EDGE-053884,FUSE-XFMR-026517,XFMR-026517,FDR-0079,SUB-017,lateral_overhead,4/0 AL,ABC,0.114,601.4,0.3029,0.4671,0.3655,340,24.9,3,1,,closed
EDGE-053885,JCT-FDR-0079-008,FUSE-XFMR-026518,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.022,115.6,1.4085,0.5531,1.007,100,24.9,2,1,,closed
EDGE-053886,FUSE-XFMR-026518,XFMR-026518,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.124,655.2,1.6094,0.4917,1.007,100,24.9,2,1,,closed
EDGE-053887,JCT-FDR-0079-008,FUSE-XFMR-026519,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.024,127.5,1.5529,0.4635,1.007,100,24.9,2,1,,closed
EDGE-053888,FUSE-XFMR-026519,XFMR-026519,FDR-0079,SUB-017,lateral_overhead,#4 CU,AC,0.137,722.6,1.3876,0.5336,1.007,100,24.9,2,1,,closed
EDGE-053889,JCT-FDR-0079-008,FUSE-XFMR-026520,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.026,137.0,0.324,0.4529,0.3655,340,24.9,2,0,,closed
EDGE-053890,FUSE-XFMR-026520,XFMR-026520,FDR-0079,SUB-017,lateral_underground,4/0 AL,BC,0.147,776.4,0.2708,0.4511,0.3655,340,24.9,2,0,,closed
EDGE-053891,JCT-FDR-0079-008,FUSE-XFMR-026521,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.028,150.5,0.8522,0.5412,0.6985,150,24.9,3,1,,closed
EDGE-053892,FUSE-XFMR-026521,XFMR-026521,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.162,852.7,0.8737,0.478,0.6985,150,24.9,3,1,,closed
EDGE-053893,JCT-FDR-0079-008,FUSE-XFMR-026522,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.031,163.9,0.542,0.4427,0.5345,230,24.9,1,0,,closed
EDGE-053894,FUSE-XFMR-026522,XFMR-026522,FDR-0079,SUB-017,lateral_underground,1/0 AL,B,0.176,929.0,0.597,0.4828,0.5345,230,24.9,1,0,,closed
EDGE-053895,JCT-FDR-0079-008,FUSE-XFMR-026523,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.033,171.9,0.2773,0.4477,0.3655,340,24.9,2,1,,closed
EDGE-053896,FUSE-XFMR-026523,XFMR-026523,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.184,973.9,0.3079,0.3925,0.3655,340,24.9,2,1,,closed
EDGE-053897,JCT-FDR-0079-008,FUSE-XFMR-026524,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.035,186.9,0.8906,0.4677,0.6985,150,24.9,2,1,,closed
EDGE-053898,FUSE-XFMR-026524,XFMR-026524,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.201,1059.2,0.892,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-053899,JCT-FDR-0079-008,FUSE-XFMR-026525,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.037,197.2,1.5138,0.5498,1.007,100,24.9,1,0,,closed
EDGE-053900,FUSE-XFMR-026525,XFMR-026525,FDR-0079,SUB-017,lateral_underground,#4 CU,B,0.212,1117.5,1.581,0.4817,1.007,100,24.9,1,0,,closed
EDGE-053901,JCT-FDR-0079-008,FUSE-XFMR-026526,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.04,209.1,0.3239,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-053902,FUSE-XFMR-026526,XFMR-026526,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AB,0.224,1184.8,0.3149,0.4695,0.3655,340,24.9,2,1,,closed
EDGE-053903,JCT-FDR-0079-008,FUSE-XFMR-026527,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.042,221.8,0.3239,0.4172,0.3655,340,24.9,1,1,,closed
EDGE-053904,FUSE-XFMR-026527,XFMR-026527,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.238,1256.6,0.286,0.4363,0.3655,340,24.9,1,1,,closed
EDGE-053905,JCT-FDR-0079-008,FUSE-XFMR-026528,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.043,229.7,0.9013,0.5501,0.6985,150,24.9,1,1,,closed
EDGE-053906,FUSE-XFMR-026528,XFMR-026528,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.246,1301.5,0.8389,0.5491,0.6985,150,24.9,1,1,,closed
EDGE-053907,JCT-FDR-0079-008,FUSE-XFMR-026529,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.046,240.8,0.5492,0.4721,0.5345,230,24.9,2,1,,closed
EDGE-053908,FUSE-XFMR-026529,XFMR-026529,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.258,1364.4,0.6234,0.4316,0.5345,230,24.9,2,1,,closed
EDGE-053909,JCT-FDR-0079-008,FUSE-XFMR-026530,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.048,255.8,0.8163,0.5236,0.6985,150,24.9,3,1,,closed
EDGE-053910,FUSE-XFMR-026530,XFMR-026530,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,ABC,0.275,1449.6,0.9498,0.4842,0.6985,150,24.9,3,1,,closed
EDGE-053911,JCT-FDR-0079-008,FUSE-XFMR-026531,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.05,264.5,0.3261,0.3961,0.3655,340,24.9,2,1,,closed
EDGE-053912,FUSE-XFMR-026531,XFMR-026531,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.284,1499.0,0.314,0.474,0.3655,340,24.9,2,1,,closed
EDGE-053913,JCT-FDR-0079-008,FUSE-XFMR-026532,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.053,278.0,0.8161,0.5059,0.6985,150,24.9,2,1,,closed
EDGE-053914,FUSE-XFMR-026532,XFMR-026532,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,BC,0.298,1575.3,0.9302,0.5146,0.6985,150,24.9,2,1,,closed
EDGE-053915,JCT-FDR-0079-008,FUSE-XFMR-026533,FDR-0079,SUB-017,lateral_underground,#2 ACSR,BC,0.054,287.5,0.9219,0.5457,0.6985,150,24.9,2,0,,closed
EDGE-053916,FUSE-XFMR-026533,XFMR-026533,FDR-0079,SUB-017,lateral_underground,#2 ACSR,BC,0.309,1629.1,0.8062,0.4793,0.6985,150,24.9,2,0,,closed
EDGE-053917,JCT-FDR-0079-008,FUSE-XFMR-026534,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.057,298.6,0.6328,0.5188,0.5345,230,24.9,1,0,,closed
EDGE-053918,FUSE-XFMR-026534,XFMR-026534,FDR-0079,SUB-017,lateral_underground,1/0 AL,C,0.32,1692.0,0.5397,0.5008,0.5345,230,24.9,1,0,,closed
EDGE-053919,JCT-FDR-0079-008,FUSE-XFMR-026535,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.06,314.4,1.5699,0.5251,1.007,100,24.9,1,1,,closed
EDGE-053920,FUSE-XFMR-026535,XFMR-026535,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.337,1781.7,1.5299,0.4608,1.007,100,24.9,1,1,,closed
EDGE-053921,JCT-FDR-0079-008,FUSE-XFMR-026536,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.061,321.6,0.2777,0.4616,0.3655,340,24.9,2,1,,closed
EDGE-053922,FUSE-XFMR-026536,XFMR-026536,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.345,1822.1,0.3264,0.4114,0.3655,340,24.9,2,1,,closed
EDGE-053923,JCT-FDR-0079-008,FUSE-XFMR-026537,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.063,332.6,1.3964,0.4615,1.007,100,24.9,2,1,,closed
EDGE-053924,FUSE-XFMR-026537,XFMR-026537,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.357,1885.0,1.4717,0.4931,1.007,100,24.9,2,1,,closed
EDGE-053925,JCT-FDR-0079-008,FUSE-XFMR-026538,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.066,348.5,1.6304,0.5173,1.007,100,24.9,1,1,,closed
EDGE-053926,FUSE-XFMR-026538,XFMR-026538,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.374,1974.7,1.5747,0.5283,1.007,100,24.9,1,1,,closed
EDGE-053927,JCT-FDR-0079-008,FUSE-XFMR-026539,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.068,359.6,1.5948,0.5243,1.007,100,24.9,2,1,,closed
EDGE-053928,FUSE-XFMR-026539,XFMR-026539,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.386,2037.6,1.5326,0.5227,1.007,100,24.9,2,1,,closed
EDGE-053929,JCT-FDR-0079-008,FUSE-XFMR-026540,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.07,368.3,0.2693,0.4155,0.3655,340,24.9,2,1,,closed
EDGE-053930,FUSE-XFMR-026540,XFMR-026540,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.395,2086.9,0.2957,0.4097,0.3655,340,24.9,2,1,,closed
EDGE-053931,JCT-FDR-0079-008,FUSE-XFMR-026541,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.072,380.2,1.4102,0.4776,1.007,100,24.9,2,1,,closed
EDGE-053932,FUSE-XFMR-026541,XFMR-026541,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.408,2154.2,1.4848,0.5571,1.007,100,24.9,2,1,,closed
EDGE-053933,JCT-FDR-0079-008,FUSE-XFMR-026542,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.074,392.0,1.4173,0.5468,1.007,100,24.9,1,1,,closed
EDGE-053934,FUSE-XFMR-026542,XFMR-026542,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.421,2221.6,1.4576,0.5569,1.007,100,24.9,1,1,,closed
EDGE-053935,JCT-FDR-0079-008,FUSE-XFMR-026543,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.077,406.3,0.9692,0.5444,0.6985,150,24.9,1,1,,closed
EDGE-053936,FUSE-XFMR-026543,XFMR-026543,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,B,0.436,2302.3,0.951,0.4651,0.6985,150,24.9,1,1,,closed
EDGE-053937,JCT-FDR-0079-008,FUSE-XFMR-026544,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.078,413.4,0.3264,0.4182,0.3655,340,24.9,2,1,,closed
EDGE-053938,FUSE-XFMR-026544,XFMR-026544,FDR-0079,SUB-017,lateral_overhead,4/0 AL,AC,0.444,2342.7,0.3189,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-053939,JCT-FDR-0079-008,FUSE-XFMR-026545,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.081,426.1,0.2695,0.4657,0.3655,340,24.9,1,1,,closed
EDGE-053940,FUSE-XFMR-026545,XFMR-026545,FDR-0079,SUB-017,lateral_overhead,4/0 AL,B,0.457,2414.5,0.3114,0.3997,0.3655,340,24.9,1,1,,closed
EDGE-053941,JCT-FDR-0079-008,FUSE-XFMR-026546,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.083,437.2,0.5968,0.5068,0.5345,230,24.9,3,1,,closed
EDGE-053942,FUSE-XFMR-026546,XFMR-026546,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.469,2477.4,0.5441,0.4465,0.5345,230,24.9,3,1,,closed
EDGE-053943,JCT-FDR-0079-008,FUSE-XFMR-026547,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.085,449.1,1.4531,0.5283,1.007,100,24.9,1,1,,closed
EDGE-053944,FUSE-XFMR-026547,XFMR-026547,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.482,2544.7,1.5847,0.5324,1.007,100,24.9,1,1,,closed
EDGE-053945,JCT-FDR-0079-008,FUSE-XFMR-026548,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.087,461.7,0.8056,0.5452,0.6985,150,24.9,1,0,,closed
EDGE-053946,FUSE-XFMR-026548,XFMR-026548,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.496,2616.5,0.8694,0.47,0.6985,150,24.9,1,0,,closed
EDGE-053947,JCT-FDR-0079-008,FUSE-XFMR-026549,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.09,473.6,0.9012,0.5079,0.6985,150,24.9,2,1,,closed
EDGE-053948,FUSE-XFMR-026549,XFMR-026549,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.508,2683.8,0.8132,0.5495,0.6985,150,24.9,2,1,,closed
EDGE-053949,JCT-FDR-0079-008,FUSE-XFMR-026550,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.092,484.7,0.9688,0.5483,0.6985,150,24.9,1,1,,closed
EDGE-053950,FUSE-XFMR-026550,XFMR-026550,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,A,0.52,2746.7,0.9212,0.5099,0.6985,150,24.9,1,1,,closed
EDGE-053951,JCT-FDR-0079-008,FUSE-XFMR-026551,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.094,495.0,0.3157,0.4431,0.3655,340,24.9,2,1,,closed
EDGE-053952,FUSE-XFMR-026551,XFMR-026551,FDR-0079,SUB-017,lateral_overhead,4/0 AL,BC,0.531,2805.0,0.326,0.4353,0.3655,340,24.9,2,1,,closed
EDGE-053953,JCT-FDR-0079-008,FUSE-XFMR-026552,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.096,509.3,1.4025,0.5063,1.007,100,24.9,1,1,,closed
EDGE-053954,FUSE-XFMR-026552,XFMR-026552,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.547,2885.8,1.6055,0.5389,1.007,100,24.9,1,1,,closed
EDGE-053955,JCT-FDR-0079-008,FUSE-XFMR-026553,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.098,518.0,1.4481,0.4645,1.007,100,24.9,3,0,,closed
EDGE-053956,FUSE-XFMR-026553,XFMR-026553,FDR-0079,SUB-017,lateral_underground,#4 CU,ABC,0.556,2935.2,1.4765,0.5392,1.007,100,24.9,3,0,,closed
EDGE-053957,JCT-FDR-0079-008,FUSE-XFMR-026554,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.101,530.6,0.6468,0.4694,0.5345,230,24.9,1,0,,closed
EDGE-053958,FUSE-XFMR-026554,XFMR-026554,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.57,3007.0,0.5889,0.5007,0.5345,230,24.9,1,0,,closed
EDGE-053959,JCT-FDR-0079-008,FUSE-XFMR-026555,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.102,540.9,1.4199,0.5271,1.007,100,24.9,2,1,,closed
EDGE-053960,FUSE-XFMR-026555,XFMR-026555,FDR-0079,SUB-017,lateral_overhead,#4 CU,BC,0.581,3065.3,1.4283,0.4902,1.007,100,24.9,2,1,,closed
EDGE-053961,JCT-FDR-0079-008,FUSE-XFMR-026556,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.105,556.0,1.4085,0.5287,1.007,100,24.9,2,0,,closed
EDGE-053962,FUSE-XFMR-026556,XFMR-026556,FDR-0079,SUB-017,lateral_underground,#4 CU,AB,0.597,3150.6,1.4031,0.4759,1.007,100,24.9,2,0,,closed
EDGE-053963,JCT-FDR-0079-008,FUSE-XFMR-026557,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.108,567.9,1.3612,0.5172,1.007,100,24.9,1,1,,closed
EDGE-053964,FUSE-XFMR-026557,XFMR-026557,FDR-0079,SUB-017,lateral_overhead,#4 CU,C,0.609,3217.9,1.4099,0.489,1.007,100,24.9,1,1,,closed
EDGE-053965,JCT-FDR-0079-008,FUSE-XFMR-026558,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.109,575.8,0.6156,0.5057,0.5345,230,24.9,2,1,,closed
EDGE-053966,FUSE-XFMR-026558,XFMR-026558,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.618,3262.8,0.6505,0.4316,0.5345,230,24.9,2,1,,closed
EDGE-053967,JCT-FDR-0079-008,FUSE-XFMR-026559,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.112,590.0,0.5803,0.4417,0.5345,230,24.9,1,1,,closed
EDGE-053968,FUSE-XFMR-026559,XFMR-026559,FDR-0079,SUB-017,lateral_overhead,1/0 AL,A,0.633,3343.6,0.6333,0.4402,0.5345,230,24.9,1,1,,closed
EDGE-053969,JCT-FDR-0079-008,FUSE-XFMR-026560,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.113,598.8,0.3228,0.4642,0.3655,340,24.9,1,1,,closed
EDGE-053970,FUSE-XFMR-026560,XFMR-026560,FDR-0079,SUB-017,lateral_overhead,4/0 AL,C,0.643,3392.9,0.2779,0.4602,0.3655,340,24.9,1,1,,closed
EDGE-053971,JCT-FDR-0079-008,FUSE-XFMR-026561,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.115,609.8,0.5782,0.4983,0.5345,230,24.9,2,1,,closed
EDGE-053972,FUSE-XFMR-026561,XFMR-026561,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AC,0.654,3455.8,0.5643,0.4386,0.5345,230,24.9,2,1,,closed
EDGE-053973,JCT-FDR-0079-008,FUSE-XFMR-026562,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.118,620.9,0.5707,0.5109,0.5345,230,24.9,2,1,,closed
EDGE-053974,FUSE-XFMR-026562,XFMR-026562,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.666,3518.6,0.5401,0.4346,0.5345,230,24.9,2,1,,closed
EDGE-053975,JCT-FDR-0079-008,FUSE-XFMR-026563,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.12,632.8,0.6072,0.5047,0.5345,230,24.9,3,1,,closed
EDGE-053976,FUSE-XFMR-026563,XFMR-026563,FDR-0079,SUB-017,lateral_overhead,1/0 AL,ABC,0.679,3585.9,0.6332,0.5182,0.5345,230,24.9,3,1,,closed
EDGE-053977,JCT-FDR-0079-008,FUSE-XFMR-026564,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.123,648.6,0.6095,0.4868,0.5345,230,24.9,2,1,,closed
EDGE-053978,FUSE-XFMR-026564,XFMR-026564,FDR-0079,SUB-017,lateral_overhead,1/0 AL,AB,0.696,3675.7,0.6267,0.437,0.5345,230,24.9,2,1,,closed
EDGE-053979,JCT-FDR-0079-008,FUSE-XFMR-026565,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.124,656.6,0.5858,0.4751,0.5345,230,24.9,1,1,,closed
EDGE-053980,FUSE-XFMR-026565,XFMR-026565,FDR-0079,SUB-017,lateral_overhead,1/0 AL,B,0.705,3720.6,0.6051,0.4409,0.5345,230,24.9,1,1,,closed
EDGE-053981,JCT-FDR-0079-008,FUSE-XFMR-026566,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.127,668.4,0.8572,0.5011,0.6985,150,24.9,2,1,,closed
EDGE-053982,FUSE-XFMR-026566,XFMR-026566,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AB,0.717,3787.9,0.8329,0.5106,0.6985,150,24.9,2,1,,closed
EDGE-053983,JCT-FDR-0079-008,FUSE-XFMR-026567,FDR-0079,SUB-017,lateral_underground,1/0 AL,AB,0.129,681.9,0.535,0.482,0.5345,230,24.9,2,0,,closed
EDGE-053984,FUSE-XFMR-026567,XFMR-026567,FDR-0079,SUB-017,lateral_underground,1/0 AL,AB,0.732,3864.2,0.5856,0.4402,0.5345,230,24.9,2,0,,closed
EDGE-053985,JCT-FDR-0079-008,FUSE-XFMR-026568,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.131,690.6,1.5428,0.4713,1.007,100,24.9,1,1,,closed
EDGE-053986,FUSE-XFMR-026568,XFMR-026568,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.741,3913.5,1.544,0.5469,1.007,100,24.9,1,1,,closed
EDGE-053987,JCT-FDR-0079-008,FUSE-XFMR-026569,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.134,704.9,1.4416,0.5306,1.007,100,24.9,2,1,,closed
EDGE-053988,FUSE-XFMR-026569,XFMR-026569,FDR-0079,SUB-017,lateral_overhead,#4 CU,AB,0.756,3994.3,1.6431,0.5399,1.007,100,24.9,2,1,,closed
EDGE-053989,JCT-FDR-0079-008,FUSE-XFMR-026570,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.136,716.8,0.3138,0.469,0.3655,340,24.9,2,0,,closed
EDGE-053990,FUSE-XFMR-026570,XFMR-026570,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.769,4061.6,0.3038,0.4131,0.3655,340,24.9,2,0,,closed
EDGE-053991,JCT-FDR-0079-008,FUSE-XFMR-026571,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.137,725.5,1.5103,0.4826,1.007,100,24.9,1,0,,closed
EDGE-053992,FUSE-XFMR-026571,XFMR-026571,FDR-0079,SUB-017,lateral_underground,#4 CU,A,0.779,4111.0,1.3579,0.4976,1.007,100,24.9,1,0,,closed
EDGE-053993,JCT-FDR-0079-008,FUSE-XFMR-026572,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.14,738.1,0.2941,0.4329,0.3655,340,24.9,2,0,,closed
EDGE-053994,FUSE-XFMR-026572,XFMR-026572,FDR-0079,SUB-017,lateral_underground,4/0 AL,AC,0.792,4182.8,0.3025,0.4652,0.3655,340,24.9,2,0,,closed
EDGE-053995,JCT-FDR-0079-008,FUSE-XFMR-026573,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.142,752.4,0.6376,0.4297,0.5345,230,24.9,2,1,,closed
EDGE-053996,FUSE-XFMR-026573,XFMR-026573,FDR-0079,SUB-017,lateral_overhead,1/0 AL,BC,0.807,4263.6,0.6383,0.4968,0.5345,230,24.9,2,1,,closed
EDGE-053997,JCT-FDR-0079-008,FUSE-XFMR-026574,FDR-0079,SUB-017,lateral_underground,4/0 AL,B,0.144,760.3,0.283,0.4223,0.3655,340,24.9,1,0,,closed
EDGE-053998,FUSE-XFMR-026574,XFMR-026574,FDR-0079,SUB-017,lateral_underground,4/0 AL,B,0.816,4308.5,0.2911,0.3919,0.3655,340,24.9,1,0,,closed
EDGE-053999,JCT-FDR-0079-008,FUSE-XFMR-026575,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.147,773.8,0.5349,0.4709,0.5345,230,24.9,1,0,,closed
EDGE-054000,FUSE-XFMR-026575,XFMR-026575,FDR-0079,SUB-017,lateral_underground,1/0 AL,A,0.83,4384.8,0.5674,0.4705,0.5345,230,24.9,1,0,,closed
EDGE-054001,JCT-FDR-0079-008,FUSE-XFMR-026576,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.148,784.1,1.4322,0.5113,1.007,100,24.9,1,1,,closed
EDGE-054002,FUSE-XFMR-026576,XFMR-026576,FDR-0079,SUB-017,lateral_overhead,#4 CU,A,0.842,4443.1,1.5877,0.5074,1.007,100,24.9,1,1,,closed
EDGE-054003,JCT-FDR-0079-008,JCT-FDR-0079-009,FDR-0079,SUB-017,primary_overhead,4/0 AL,ABC,0.84,4435.2,0.3186,0.4471,0.3982,340,24.9,3,1,,closed
EDGE-054004,JCT-FDR-0079-009,FUSE-XFMR-026577,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.8446,0.4744,0.6985,150,24.9,2,1,,closed
EDGE-054005,FUSE-XFMR-026577,XFMR-026577,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.8924,0.4959,0.6985,150,24.9,2,1,,closed
EDGE-054006,JCT-FDR-0079-009,FUSE-XFMR-026578,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.002,11.9,1.3856,0.544,1.007,100,24.9,1,1,,closed
EDGE-054007,FUSE-XFMR-026578,XFMR-026578,FDR-0079,SUB-017,lateral_overhead,#4 CU,B,0.013,67.3,1.5458,0.5131,1.007,100,24.9,1,1,,closed
EDGE-054008,JCT-FDR-0079-009,FUSE-XFMR-026579,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.004,22.2,0.8554,0.5471,0.6985,150,24.9,1,0,,closed
EDGE-054009,FUSE-XFMR-026579,XFMR-026579,FDR-0079,SUB-017,lateral_underground,#2 ACSR,A,0.024,125.7,0.8714,0.5116,0.6985,150,24.9,1,0,,closed
EDGE-054010,JCT-FDR-0079-009,FUSE-XFMR-026580,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.007,37.2,1.6396,0.5172,1.007,100,24.9,3,1,,closed
EDGE-054011,FUSE-XFMR-026580,XFMR-026580,FDR-0079,SUB-017,lateral_overhead,#4 CU,ABC,0.04,210.9,1.5467,0.5162,1.007,100,24.9,3,1,,closed
EDGE-054012,JCT-FDR-0079-009,FUSE-XFMR-026581,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.009,47.5,0.5764,0.4552,0.5345,230,24.9,2,0,,closed
EDGE-054013,FUSE-XFMR-026581,XFMR-026581,FDR-0079,SUB-017,lateral_underground,1/0 AL,AC,0.051,269.3,0.5409,0.438,0.5345,230,24.9,2,0,,closed
EDGE-054014,JCT-FDR-0079-009,FUSE-XFMR-026582,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.011,57.8,0.9326,0.521,0.6985,150,24.9,1,1,,closed
EDGE-054015,FUSE-XFMR-026582,XFMR-026582,FDR-0079,SUB-017,lateral_overhead,#2 ACSR,C,0.062,327.6,0.8366,0.4901,0.6985,150,24.9,1,1,,closed
EDGE-054016,JCT-FDR-0079-009,FDR-0079-TAIL,FDR-0079,SUB-017,primary_overhead,4/0 AL,ABC,0.07,369.6,0.3058,0.4671,0.3655,340,24.9,3,1,,open
EDGE-054017,SUB-018,FDR-0080-HEAD,FDR-0080,SUB-018,bus_tie,1/0 AL,ABC,0.01,52.8,0.553,0.4488,0.5345,230,24.9,3,1,,closed
EDGE-054018,FDR-0080-HEAD,JCT-FDR-0080-001,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.01,52.8,0.5365,0.4663,0.5819,230,24.9,3,1,,closed
EDGE-054019,JCT-FDR-0080-001,FUSE-XFMR-026583,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.002,9.5,0.9209,0.4636,0.6985,150,24.9,2,1,,closed
EDGE-054020,FUSE-XFMR-026583,XFMR-026583,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.01,53.9,0.897,0.5307,0.6985,150,24.9,2,1,,closed
EDGE-054021,JCT-FDR-0080-001,FUSE-XFMR-026584,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.002,8.7,0.63,0.5126,0.5345,230,24.9,1,1,,closed
EDGE-054022,FUSE-XFMR-026584,XFMR-026584,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.009,49.4,0.5775,0.5188,0.5345,230,24.9,1,1,,closed
EDGE-054023,JCT-FDR-0080-001,FUSE-XFMR-026585,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.003,13.5,0.948,0.5424,0.6985,150,24.9,2,1,,closed
EDGE-054024,FUSE-XFMR-026585,XFMR-026585,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.014,76.3,0.8633,0.4598,0.6985,150,24.9,2,1,,closed
EDGE-054025,JCT-FDR-0080-001,FUSE-XFMR-026586,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.003,14.3,0.9329,0.4614,0.6985,150,24.9,1,1,,closed
EDGE-054026,FUSE-XFMR-026586,XFMR-026586,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.015,80.8,0.8415,0.4634,0.6985,150,24.9,1,1,,closed
EDGE-054027,JCT-FDR-0080-001,FUSE-XFMR-026587,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.004,19.0,0.8427,0.528,0.6985,150,24.9,1,1,,closed
EDGE-054028,FUSE-XFMR-026587,XFMR-026587,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.02,107.7,0.8766,0.5237,0.6985,150,24.9,1,1,,closed
EDGE-054029,JCT-FDR-0080-001,FUSE-XFMR-026588,FDR-0080,SUB-018,lateral_underground,#4 CU,AB,0.005,26.9,1.4662,0.5509,1.007,100,24.9,2,0,,closed
