edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-054030,FUSE-XFMR-026588,XFMR-026588,FDR-0080,SUB-018,lateral_underground,#4 CU,AB,0.029,152.6,1.3829,0.5486,1.007,100,24.9,2,0,,closed
EDGE-054031,JCT-FDR-0080-001,FUSE-XFMR-026589,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.005,27.7,1.5317,0.5308,1.007,100,24.9,1,1,,closed
EDGE-054032,FUSE-XFMR-026589,XFMR-026589,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.03,157.1,1.5353,0.474,1.007,100,24.9,1,1,,closed
EDGE-054033,JCT-FDR-0080-001,FUSE-XFMR-026590,FDR-0080,SUB-018,lateral_underground,#4 CU,BC,0.007,34.8,1.4081,0.4886,1.007,100,24.9,2,0,,closed
EDGE-054034,FUSE-XFMR-026590,XFMR-026590,FDR-0080,SUB-018,lateral_underground,#4 CU,BC,0.037,197.5,1.6106,0.4958,1.007,100,24.9,2,0,,closed
EDGE-054035,JCT-FDR-0080-001,FUSE-XFMR-026591,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.007,39.6,0.6229,0.4834,0.5345,230,24.9,2,0,,closed
EDGE-054036,FUSE-XFMR-026591,XFMR-026591,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.043,224.4,0.5588,0.47,0.5345,230,24.9,2,0,,closed
EDGE-054037,JCT-FDR-0080-001,FUSE-XFMR-026592,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.008,44.4,0.8822,0.5401,0.6985,150,24.9,1,1,,closed
EDGE-054038,FUSE-XFMR-026592,XFMR-026592,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.048,251.3,0.8358,0.4965,0.6985,150,24.9,1,1,,closed
EDGE-054039,JCT-FDR-0080-001,FUSE-XFMR-026593,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.009,48.3,0.3024,0.4649,0.3655,340,24.9,1,0,,closed
EDGE-054040,FUSE-XFMR-026593,XFMR-026593,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.052,273.8,0.2698,0.4408,0.3655,340,24.9,1,0,,closed
EDGE-054041,JCT-FDR-0080-001,FUSE-XFMR-026594,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.01,51.5,1.562,0.5077,1.007,100,24.9,2,1,,closed
EDGE-054042,FUSE-XFMR-026594,XFMR-026594,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.055,291.7,1.6445,0.4644,1.007,100,24.9,2,1,,closed
EDGE-054043,JCT-FDR-0080-001,FUSE-XFMR-026595,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.011,57.0,1.4751,0.5387,1.007,100,24.9,1,1,,closed
EDGE-054044,FUSE-XFMR-026595,XFMR-026595,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.061,323.1,1.4318,0.5393,1.007,100,24.9,1,1,,closed
EDGE-054045,JCT-FDR-0080-001,FUSE-XFMR-026596,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AC,0.012,64.2,0.9217,0.5143,0.6985,150,24.9,2,0,,closed
EDGE-054046,FUSE-XFMR-026596,XFMR-026596,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AC,0.069,363.5,0.8349,0.5226,0.6985,150,24.9,2,0,,closed
EDGE-054047,JCT-FDR-0080-001,FUSE-XFMR-026597,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.013,69.7,0.8914,0.4933,0.6985,150,24.9,2,1,,closed
EDGE-054048,FUSE-XFMR-026597,XFMR-026597,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.075,394.9,0.8269,0.5195,0.6985,150,24.9,2,1,,closed
EDGE-054049,JCT-FDR-0080-001,FUSE-XFMR-026598,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.014,72.9,1.4179,0.552,1.007,100,24.9,2,1,,closed
EDGE-054050,FUSE-XFMR-026598,XFMR-026598,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.078,412.9,1.6377,0.5065,1.007,100,24.9,2,1,,closed
EDGE-054051,JCT-FDR-0080-001,FUSE-XFMR-026599,FDR-0080,SUB-018,lateral_underground,#4 CU,A,0.015,79.2,1.5593,0.5443,1.007,100,24.9,1,0,,closed
EDGE-054052,FUSE-XFMR-026599,XFMR-026599,FDR-0080,SUB-018,lateral_underground,#4 CU,A,0.085,448.8,1.3698,0.4854,1.007,100,24.9,1,0,,closed
EDGE-054053,JCT-FDR-0080-001,FUSE-XFMR-026600,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.015,80.0,1.5152,0.4845,1.007,100,24.9,2,1,,closed
EDGE-054054,FUSE-XFMR-026600,XFMR-026600,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.086,453.3,1.4063,0.5269,1.007,100,24.9,2,1,,closed
EDGE-054055,JCT-FDR-0080-001,FUSE-XFMR-026601,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.017,87.1,1.4836,0.5108,1.007,100,24.9,2,1,,closed
EDGE-054056,FUSE-XFMR-026601,XFMR-026601,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.093,493.7,1.3815,0.5147,1.007,100,24.9,2,1,,closed
EDGE-054057,JCT-FDR-0080-001,FUSE-XFMR-026602,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.017,90.3,1.4816,0.5442,1.007,100,24.9,2,1,,closed
EDGE-054058,FUSE-XFMR-026602,XFMR-026602,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.097,511.6,1.3739,0.5132,1.007,100,24.9,2,1,,closed
EDGE-054059,JCT-FDR-0080-001,FUSE-XFMR-026603,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.018,97.4,0.648,0.5051,0.5345,230,24.9,2,1,,closed
EDGE-054060,FUSE-XFMR-026603,XFMR-026603,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.105,552.0,0.5748,0.499,0.5345,230,24.9,2,1,,closed
EDGE-054061,JCT-FDR-0080-001,FUSE-XFMR-026604,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.019,103.0,0.896,0.5095,0.6985,150,24.9,1,1,,closed
EDGE-054062,FUSE-XFMR-026604,XFMR-026604,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.111,583.4,0.9625,0.4534,0.6985,150,24.9,1,1,,closed
EDGE-054063,JCT-FDR-0080-001,FUSE-XFMR-026605,FDR-0080,SUB-018,lateral_underground,#2 ACSR,BC,0.02,106.9,0.9293,0.5396,0.6985,150,24.9,2,0,,closed
EDGE-054064,FUSE-XFMR-026605,XFMR-026605,FDR-0080,SUB-018,lateral_underground,#2 ACSR,BC,0.115,605.9,0.8415,0.5445,0.6985,150,24.9,2,0,,closed
EDGE-054065,JCT-FDR-0080-001,FUSE-XFMR-026606,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.021,112.5,0.2695,0.435,0.3655,340,24.9,1,1,,closed
EDGE-054066,FUSE-XFMR-026606,XFMR-026606,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.121,637.3,0.3142,0.4575,0.3655,340,24.9,1,1,,closed
EDGE-054067,JCT-FDR-0080-001,FUSE-XFMR-026607,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.021,113.3,0.5624,0.4423,0.5345,230,24.9,2,1,,closed
EDGE-054068,FUSE-XFMR-026607,XFMR-026607,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.122,641.8,0.5659,0.4628,0.5345,230,24.9,2,1,,closed
EDGE-054069,JCT-FDR-0080-001,FUSE-XFMR-026608,FDR-0080,SUB-018,lateral_underground,1/0 AL,BC,0.022,118.8,0.5627,0.4347,0.5345,230,24.9,2,0,,closed
EDGE-054070,FUSE-XFMR-026608,XFMR-026608,FDR-0080,SUB-018,lateral_underground,1/0 AL,BC,0.128,673.2,0.612,0.4977,0.5345,230,24.9,2,0,,closed
EDGE-054071,JCT-FDR-0080-001,FUSE-XFMR-026609,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.024,126.7,0.6412,0.4392,0.5345,230,24.9,1,1,,closed
EDGE-054072,FUSE-XFMR-026609,XFMR-026609,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.136,718.1,0.5846,0.465,0.5345,230,24.9,1,1,,closed
EDGE-054073,JCT-FDR-0080-001,FUSE-XFMR-026610,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.025,129.9,0.9065,0.516,0.6985,150,24.9,2,1,,closed
EDGE-054074,FUSE-XFMR-026610,XFMR-026610,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.139,736.0,0.821,0.5513,0.6985,150,24.9,2,1,,closed
EDGE-054075,JCT-FDR-0080-001,FUSE-XFMR-026611,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.026,136.2,0.2888,0.4393,0.3655,340,24.9,1,1,,closed
EDGE-054076,FUSE-XFMR-026611,XFMR-026611,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.146,771.9,0.2975,0.4577,0.3655,340,24.9,1,1,,closed
EDGE-054077,JCT-FDR-0080-001,FUSE-XFMR-026612,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.027,141.0,0.2705,0.4444,0.3655,340,24.9,3,1,,closed
EDGE-054078,FUSE-XFMR-026612,XFMR-026612,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.151,798.9,0.2955,0.4683,0.3655,340,24.9,3,1,,closed
EDGE-054079,JCT-FDR-0080-001,FUSE-XFMR-026613,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.027,143.4,1.4749,0.5057,1.007,100,24.9,1,1,,closed
EDGE-054080,FUSE-XFMR-026613,XFMR-026613,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.154,812.3,1.3867,0.5559,1.007,100,24.9,1,1,,closed
EDGE-054081,JCT-FDR-0080-001,FUSE-XFMR-026614,FDR-0080,SUB-018,lateral_underground,#2 ACSR,C,0.029,151.3,0.9215,0.519,0.6985,150,24.9,1,0,,closed
EDGE-054082,FUSE-XFMR-026614,XFMR-026614,FDR-0080,SUB-018,lateral_underground,#2 ACSR,C,0.162,857.2,0.8423,0.5495,0.6985,150,24.9,1,0,,closed
EDGE-054083,JCT-FDR-0080-001,FUSE-XFMR-026615,FDR-0080,SUB-018,lateral_underground,1/0 AL,AB,0.029,155.2,0.5366,0.4544,0.5345,230,24.9,2,0,,closed
EDGE-054084,FUSE-XFMR-026615,XFMR-026615,FDR-0080,SUB-018,lateral_underground,1/0 AL,AB,0.167,879.6,0.5619,0.4384,0.5345,230,24.9,2,0,,closed
EDGE-054085,JCT-FDR-0080-001,FUSE-XFMR-026616,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.03,157.6,0.318,0.418,0.3655,340,24.9,1,1,,closed
EDGE-054086,FUSE-XFMR-026616,XFMR-026616,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.169,893.1,0.3108,0.4769,0.3655,340,24.9,1,1,,closed
EDGE-054087,JCT-FDR-0080-001,FUSE-XFMR-026617,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.031,163.9,0.5697,0.4661,0.5345,230,24.9,1,1,,closed
EDGE-054088,FUSE-XFMR-026617,XFMR-026617,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.176,929.0,0.5909,0.457,0.5345,230,24.9,1,1,,closed
EDGE-054089,JCT-FDR-0080-001,FUSE-XFMR-026618,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.032,167.1,0.8062,0.4531,0.6985,150,24.9,2,1,,closed
EDGE-054090,FUSE-XFMR-026618,XFMR-026618,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.179,947.0,0.9106,0.4682,0.6985,150,24.9,2,1,,closed
EDGE-054091,JCT-FDR-0080-001,FUSE-XFMR-026619,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.033,171.9,1.5998,0.5524,1.007,100,24.9,2,1,,closed
EDGE-054092,FUSE-XFMR-026619,XFMR-026619,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.184,973.9,1.6387,0.5407,1.007,100,24.9,2,1,,closed
EDGE-054093,JCT-FDR-0080-001,FUSE-XFMR-026620,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.034,178.2,0.906,0.5108,0.6985,150,24.9,2,1,,closed
EDGE-054094,FUSE-XFMR-026620,XFMR-026620,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.191,1009.8,0.8858,0.5161,0.6985,150,24.9,2,1,,closed
EDGE-054095,JCT-FDR-0080-001,FUSE-XFMR-026621,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.034,179.8,0.5707,0.4771,0.5345,230,24.9,2,1,,closed
EDGE-054096,FUSE-XFMR-026621,XFMR-026621,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.193,1018.8,0.6255,0.4752,0.5345,230,24.9,2,1,,closed
EDGE-054097,JCT-FDR-0080-001,FUSE-XFMR-026622,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.035,184.5,1.5419,0.5217,1.007,100,24.9,1,1,,closed
EDGE-054098,FUSE-XFMR-026622,XFMR-026622,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.198,1045.7,1.5346,0.4657,1.007,100,24.9,1,1,,closed
EDGE-054099,JCT-FDR-0080-001,FUSE-XFMR-026623,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.036,190.1,1.5442,0.4851,1.007,100,24.9,2,1,,closed
EDGE-054100,FUSE-XFMR-026623,XFMR-026623,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.204,1077.1,1.6444,0.516,1.007,100,24.9,2,1,,closed
EDGE-054101,JCT-FDR-0080-001,FUSE-XFMR-026624,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.038,198.8,0.2797,0.4431,0.3655,340,24.9,3,1,,closed
EDGE-054102,FUSE-XFMR-026624,XFMR-026624,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.213,1126.5,0.2692,0.3914,0.3655,340,24.9,3,1,,closed
EDGE-054103,JCT-FDR-0080-001,FUSE-XFMR-026625,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.038,200.4,1.444,0.4682,1.007,100,24.9,2,1,,closed
EDGE-054104,FUSE-XFMR-026625,XFMR-026625,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.215,1135.5,1.6108,0.5344,1.007,100,24.9,2,1,,closed
EDGE-054105,JCT-FDR-0080-001,FUSE-XFMR-026626,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.039,206.7,0.6001,0.4604,0.5345,230,24.9,2,1,,closed
EDGE-054106,FUSE-XFMR-026626,XFMR-026626,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.222,1171.4,0.6299,0.4589,0.5345,230,24.9,2,1,,closed
EDGE-054107,JCT-FDR-0080-001,FUSE-XFMR-026627,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.04,211.5,1.5852,0.5133,1.007,100,24.9,2,0,,closed
EDGE-054108,FUSE-XFMR-026627,XFMR-026627,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.227,1198.3,1.4962,0.5403,1.007,100,24.9,2,0,,closed
EDGE-054109,JCT-FDR-0080-001,FUSE-XFMR-026628,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.041,213.8,1.4776,0.5541,1.007,100,24.9,1,1,,closed
EDGE-054110,FUSE-XFMR-026628,XFMR-026628,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.23,1211.8,1.6039,0.5144,1.007,100,24.9,1,1,,closed
EDGE-054111,JCT-FDR-0080-001,FUSE-XFMR-026629,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.042,220.2,0.8615,0.5509,0.6985,150,24.9,1,0,,closed
EDGE-054112,FUSE-XFMR-026629,XFMR-026629,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.236,1247.7,0.8739,0.5207,0.6985,150,24.9,1,0,,closed
EDGE-054113,JCT-FDR-0080-001,FUSE-XFMR-026630,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.042,221.8,0.9631,0.4901,0.6985,150,24.9,3,1,,closed
EDGE-054114,FUSE-XFMR-026630,XFMR-026630,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.238,1256.6,0.9721,0.4596,0.6985,150,24.9,3,1,,closed
EDGE-054115,JCT-FDR-0080-001,FUSE-XFMR-026631,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.043,228.9,0.296,0.4346,0.3655,340,24.9,2,1,,closed
EDGE-054116,FUSE-XFMR-026631,XFMR-026631,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.246,1297.0,0.2864,0.415,0.3655,340,24.9,2,1,,closed
EDGE-054117,JCT-FDR-0080-001,FUSE-XFMR-026632,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.044,234.4,0.8168,0.4629,0.6985,150,24.9,2,0,,closed
EDGE-054118,FUSE-XFMR-026632,XFMR-026632,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.252,1328.4,0.8985,0.551,0.6985,150,24.9,2,0,,closed
EDGE-054119,JCT-FDR-0080-001,FUSE-XFMR-026633,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.046,240.8,0.3242,0.4518,0.3655,340,24.9,3,1,,closed
EDGE-054120,FUSE-XFMR-026633,XFMR-026633,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.258,1364.4,0.3049,0.416,0.3655,340,24.9,3,1,,closed
EDGE-054121,JCT-FDR-0080-001,FUSE-XFMR-026634,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.046,242.4,0.6396,0.4975,0.5345,230,24.9,2,1,,closed
EDGE-054122,FUSE-XFMR-026634,XFMR-026634,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.26,1373.3,0.6396,0.477,0.5345,230,24.9,2,1,,closed
EDGE-054123,JCT-FDR-0080-001,JCT-FDR-0080-002,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.26,1372.8,0.6495,0.4783,0.5444,230,24.9,3,1,,closed
EDGE-054124,JCT-FDR-0080-002,FUSE-XFMR-026635,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.001,5.5,0.3177,0.4712,0.3655,340,24.9,3,1,,closed
EDGE-054125,FUSE-XFMR-026635,XFMR-026635,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.006,31.4,0.2981,0.4723,0.3655,340,24.9,3,1,,closed
EDGE-054126,JCT-FDR-0080-002,FUSE-XFMR-026636,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.0,2.4,1.3874,0.5121,1.007,100,24.9,1,1,,closed
EDGE-054127,FUSE-XFMR-026636,XFMR-026636,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.003,13.5,1.5033,0.5612,1.007,100,24.9,1,1,,closed
EDGE-054128,JCT-FDR-0080-002,FUSE-XFMR-026637,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.002,7.9,0.9363,0.4782,0.6985,150,24.9,1,1,,closed
EDGE-054129,FUSE-XFMR-026637,XFMR-026637,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.009,44.9,0.937,0.4677,0.6985,150,24.9,1,1,,closed
EDGE-054130,JCT-FDR-0080-002,FUSE-XFMR-026638,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.002,11.1,1.3958,0.5032,1.007,100,24.9,1,1,,closed
EDGE-054131,FUSE-XFMR-026638,XFMR-026638,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.012,62.8,1.6197,0.4822,1.007,100,24.9,1,1,,closed
EDGE-054132,JCT-FDR-0080-002,FUSE-XFMR-026639,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.003,18.2,0.6425,0.4821,0.5345,230,24.9,2,1,,closed
EDGE-054133,FUSE-XFMR-026639,XFMR-026639,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.02,103.2,0.6404,0.5181,0.5345,230,24.9,2,1,,closed
EDGE-054134,JCT-FDR-0080-002,FUSE-XFMR-026640,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.005,24.6,1.3625,0.4668,1.007,100,24.9,1,1,,closed
EDGE-054135,FUSE-XFMR-026640,XFMR-026640,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.026,139.1,1.4968,0.5504,1.007,100,24.9,1,1,,closed
EDGE-054136,JCT-FDR-0080-002,FUSE-XFMR-026641,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.005,24.6,1.4608,0.4676,1.007,100,24.9,1,1,,closed
EDGE-054137,FUSE-XFMR-026641,XFMR-026641,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.026,139.1,1.3558,0.5388,1.007,100,24.9,1,1,,closed
EDGE-054138,JCT-FDR-0080-002,FUSE-XFMR-026642,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.006,34.1,0.5974,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-054139,FUSE-XFMR-026642,XFMR-026642,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.037,193.0,0.5755,0.4536,0.5345,230,24.9,1,1,,closed
EDGE-054140,JCT-FDR-0080-002,FUSE-XFMR-026643,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.007,36.4,1.6348,0.4881,1.007,100,24.9,1,1,,closed
EDGE-054141,FUSE-XFMR-026643,XFMR-026643,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.039,206.4,1.4973,0.5209,1.007,100,24.9,1,1,,closed
EDGE-054142,JCT-FDR-0080-002,FUSE-XFMR-026644,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.008,41.2,1.4201,0.4904,1.007,100,24.9,2,1,,closed
EDGE-054143,FUSE-XFMR-026644,XFMR-026644,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.044,233.4,1.3732,0.4647,1.007,100,24.9,2,1,,closed
EDGE-054144,JCT-FDR-0080-002,FUSE-XFMR-026645,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.009,45.1,1.4932,0.519,1.007,100,24.9,2,1,,closed
EDGE-054145,FUSE-XFMR-026645,XFMR-026645,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.048,255.8,1.6224,0.4979,1.007,100,24.9,2,1,,closed
EDGE-054146,JCT-FDR-0080-002,FUSE-XFMR-026646,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.01,53.1,0.6113,0.4382,0.5345,230,24.9,3,1,,closed
EDGE-054147,FUSE-XFMR-026646,XFMR-026646,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.057,300.7,0.5784,0.4551,0.5345,230,24.9,3,1,,closed
EDGE-054148,JCT-FDR-0080-002,FUSE-XFMR-026647,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.011,57.0,0.2731,0.3916,0.3655,340,24.9,2,1,,closed
EDGE-054149,FUSE-XFMR-026647,XFMR-026647,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.061,323.1,0.2936,0.4485,0.3655,340,24.9,2,1,,closed
EDGE-054150,JCT-FDR-0080-002,FUSE-XFMR-026648,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.012,62.6,1.4182,0.497,1.007,100,24.9,2,1,,closed
EDGE-054151,FUSE-XFMR-026648,XFMR-026648,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.067,354.6,1.557,0.4847,1.007,100,24.9,2,1,,closed
EDGE-054152,JCT-FDR-0080-002,FUSE-XFMR-026649,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.013,67.3,0.8229,0.5479,0.6985,150,24.9,1,1,,closed
EDGE-054153,FUSE-XFMR-026649,XFMR-026649,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.072,381.5,0.9522,0.4536,0.6985,150,24.9,1,1,,closed
EDGE-054154,JCT-FDR-0080-002,FUSE-XFMR-026650,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.013,69.7,0.8744,0.5182,0.6985,150,24.9,1,1,,closed
EDGE-054155,FUSE-XFMR-026650,XFMR-026650,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.075,394.9,0.9762,0.5038,0.6985,150,24.9,1,1,,closed
EDGE-054156,JCT-FDR-0080-002,FUSE-XFMR-026651,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.014,74.4,0.5503,0.4959,0.5345,230,24.9,1,1,,closed
EDGE-054157,FUSE-XFMR-026651,XFMR-026651,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.08,421.9,0.6011,0.4307,0.5345,230,24.9,1,1,,closed
EDGE-054158,JCT-FDR-0080-002,FUSE-XFMR-026652,FDR-0080,SUB-018,lateral_underground,4/0 AL,AC,0.015,78.4,0.3047,0.4467,0.3655,340,24.9,2,0,,closed
EDGE-054159,FUSE-XFMR-026652,XFMR-026652,FDR-0080,SUB-018,lateral_underground,4/0 AL,AC,0.084,444.3,0.3165,0.43,0.3655,340,24.9,2,0,,closed
EDGE-054160,JCT-FDR-0080-002,FUSE-XFMR-026653,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.016,84.0,0.5394,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-054161,FUSE-XFMR-026653,XFMR-026653,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.09,475.7,0.542,0.4884,0.5345,230,24.9,2,1,,closed
EDGE-054162,JCT-FDR-0080-002,FUSE-XFMR-026654,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.017,87.1,0.2716,0.4366,0.3655,340,24.9,1,1,,closed
EDGE-054163,FUSE-XFMR-026654,XFMR-026654,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.093,493.7,0.2983,0.3932,0.3655,340,24.9,1,1,,closed
EDGE-054164,JCT-FDR-0080-002,FUSE-XFMR-026655,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.017,90.3,0.6103,0.4738,0.5345,230,24.9,2,1,,closed
EDGE-054165,FUSE-XFMR-026655,XFMR-026655,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.097,511.6,0.5583,0.4722,0.5345,230,24.9,2,1,,closed
EDGE-054166,JCT-FDR-0080-002,FUSE-XFMR-026656,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.018,97.4,1.5478,0.5312,1.007,100,24.9,2,1,,closed
EDGE-054167,FUSE-XFMR-026656,XFMR-026656,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.105,552.0,1.6491,0.4773,1.007,100,24.9,2,1,,closed
EDGE-054168,JCT-FDR-0080-002,FUSE-XFMR-026657,FDR-0080,SUB-018,lateral_underground,1/0 AL,AB,0.02,104.5,0.5489,0.4692,0.5345,230,24.9,2,0,,closed
EDGE-054169,FUSE-XFMR-026657,XFMR-026657,FDR-0080,SUB-018,lateral_underground,1/0 AL,AB,0.112,592.4,0.6108,0.5233,0.5345,230,24.9,2,0,,closed
EDGE-054170,JCT-FDR-0080-002,FUSE-XFMR-026658,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.021,109.3,0.3084,0.4151,0.3655,340,24.9,2,1,,closed
EDGE-054171,FUSE-XFMR-026658,XFMR-026658,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.117,619.3,0.3053,0.4096,0.3655,340,24.9,2,1,,closed
EDGE-054172,JCT-FDR-0080-002,FUSE-XFMR-026659,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.022,114.0,1.3896,0.464,1.007,100,24.9,1,1,,closed
EDGE-054173,FUSE-XFMR-026659,XFMR-026659,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.122,646.3,1.4516,0.5434,1.007,100,24.9,1,1,,closed
EDGE-054174,JCT-FDR-0080-002,FUSE-XFMR-026660,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.022,116.4,1.3771,0.5359,1.007,100,24.9,2,1,,closed
EDGE-054175,FUSE-XFMR-026660,XFMR-026660,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.125,659.7,1.5875,0.5406,1.007,100,24.9,2,1,,closed
EDGE-054176,JCT-FDR-0080-002,FUSE-XFMR-026661,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.023,119.6,0.2932,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-054177,FUSE-XFMR-026661,XFMR-026661,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.128,677.7,0.3106,0.4495,0.3655,340,24.9,1,1,,closed
EDGE-054178,JCT-FDR-0080-002,FUSE-XFMR-026662,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.024,125.1,0.2753,0.3968,0.3655,340,24.9,3,1,,closed
EDGE-054179,FUSE-XFMR-026662,XFMR-026662,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.134,709.1,0.2735,0.4445,0.3655,340,24.9,3,1,,closed
EDGE-054180,JCT-FDR-0080-002,FUSE-XFMR-026663,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.025,133.1,0.9132,0.5416,0.6985,150,24.9,1,1,,closed
EDGE-054181,FUSE-XFMR-026663,XFMR-026663,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.143,754.0,0.9315,0.5369,0.6985,150,24.9,1,1,,closed
EDGE-054182,JCT-FDR-0080-002,FUSE-XFMR-026664,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.026,134.6,0.5429,0.5213,0.5345,230,24.9,3,1,,closed
EDGE-054183,FUSE-XFMR-026664,XFMR-026664,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.145,763.0,0.5886,0.4621,0.5345,230,24.9,3,1,,closed
EDGE-054184,JCT-FDR-0080-002,FUSE-XFMR-026665,FDR-0080,SUB-018,lateral_underground,4/0 AL,AB,0.027,141.0,0.2992,0.4368,0.3655,340,24.9,2,0,,closed
EDGE-054185,FUSE-XFMR-026665,XFMR-026665,FDR-0080,SUB-018,lateral_underground,4/0 AL,AB,0.151,798.9,0.307,0.4323,0.3655,340,24.9,2,0,,closed
EDGE-054186,JCT-FDR-0080-002,FUSE-XFMR-026666,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.027,144.9,1.5054,0.5429,1.007,100,24.9,3,1,,closed
EDGE-054187,FUSE-XFMR-026666,XFMR-026666,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.156,821.3,1.6392,0.4752,1.007,100,24.9,3,1,,closed
EDGE-054188,JCT-FDR-0080-002,FUSE-XFMR-026667,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.028,150.5,0.6304,0.4858,0.5345,230,24.9,2,1,,closed
EDGE-054189,FUSE-XFMR-026667,XFMR-026667,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.162,852.7,0.5474,0.4991,0.5345,230,24.9,2,1,,closed
EDGE-054190,JCT-FDR-0080-002,FUSE-XFMR-026668,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.029,155.2,0.2771,0.4217,0.3655,340,24.9,1,1,,closed
EDGE-054191,FUSE-XFMR-026668,XFMR-026668,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.167,879.6,0.2981,0.4658,0.3655,340,24.9,1,1,,closed
EDGE-054192,JCT-FDR-0080-002,FUSE-XFMR-026669,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.03,157.6,0.2987,0.4728,0.3655,340,24.9,3,1,,closed
EDGE-054193,FUSE-XFMR-026669,XFMR-026669,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.169,893.1,0.3099,0.4122,0.3655,340,24.9,3,1,,closed
EDGE-054194,JCT-FDR-0080-002,FUSE-XFMR-026670,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.032,166.3,1.5057,0.4612,1.007,100,24.9,2,1,,closed
EDGE-054195,FUSE-XFMR-026670,XFMR-026670,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.178,942.5,1.5406,0.4862,1.007,100,24.9,2,1,,closed
EDGE-054196,JCT-FDR-0080-002,FUSE-XFMR-026671,FDR-0080,SUB-018,lateral_underground,#4 CU,ABC,0.032,170.3,1.5749,0.49,1.007,100,24.9,3,0,,closed
EDGE-054197,FUSE-XFMR-026671,XFMR-026671,FDR-0080,SUB-018,lateral_underground,#4 CU,ABC,0.183,964.9,1.537,0.5527,1.007,100,24.9,3,0,,closed
EDGE-054198,JCT-FDR-0080-002,FUSE-XFMR-026672,FDR-0080,SUB-018,lateral_underground,1/0 AL,A,0.033,175.0,0.6063,0.5153,0.5345,230,24.9,1,0,,closed
EDGE-054199,FUSE-XFMR-026672,XFMR-026672,FDR-0080,SUB-018,lateral_underground,1/0 AL,A,0.188,991.8,0.5609,0.4588,0.5345,230,24.9,1,0,,closed
EDGE-054200,JCT-FDR-0080-002,FUSE-XFMR-026673,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.034,177.4,0.9745,0.5127,0.6985,150,24.9,2,1,,closed
EDGE-054201,FUSE-XFMR-026673,XFMR-026673,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.19,1005.3,0.9055,0.5335,0.6985,150,24.9,2,1,,closed
EDGE-054202,JCT-FDR-0080-002,FUSE-XFMR-026674,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.035,183.0,1.443,0.5581,1.007,100,24.9,2,1,,closed
EDGE-054203,FUSE-XFMR-026674,XFMR-026674,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.196,1036.7,1.4635,0.544,1.007,100,24.9,2,1,,closed
EDGE-054204,JCT-FDR-0080-002,FUSE-XFMR-026675,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.035,186.1,0.2889,0.4736,0.3655,340,24.9,2,1,,closed
EDGE-054205,FUSE-XFMR-026675,XFMR-026675,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.2,1054.7,0.3108,0.4103,0.3655,340,24.9,2,1,,closed
EDGE-054206,JCT-FDR-0080-002,FUSE-XFMR-026676,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.036,190.1,1.6146,0.4801,1.007,100,24.9,1,0,,closed
EDGE-054207,FUSE-XFMR-026676,XFMR-026676,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.204,1077.1,1.4829,0.4636,1.007,100,24.9,1,0,,closed
EDGE-054208,JCT-FDR-0080-002,FUSE-XFMR-026677,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.038,199.6,1.6203,0.5219,1.007,100,24.9,1,1,,closed
EDGE-054209,FUSE-XFMR-026677,XFMR-026677,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.214,1131.0,1.5219,0.5393,1.007,100,24.9,1,1,,closed
EDGE-054210,JCT-FDR-0080-002,FUSE-XFMR-026678,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.038,202.8,0.2888,0.4555,0.3655,340,24.9,1,1,,closed
EDGE-054211,FUSE-XFMR-026678,XFMR-026678,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.218,1148.9,0.2924,0.435,0.3655,340,24.9,1,1,,closed
EDGE-054212,JCT-FDR-0080-002,FUSE-XFMR-026679,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.039,205.9,0.317,0.4746,0.3655,340,24.9,1,1,,closed
EDGE-054213,FUSE-XFMR-026679,XFMR-026679,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.221,1166.9,0.3087,0.3938,0.3655,340,24.9,1,1,,closed
EDGE-054214,JCT-FDR-0080-002,FUSE-XFMR-026680,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.04,209.9,0.2886,0.3993,0.3655,340,24.9,3,0,,closed
EDGE-054215,FUSE-XFMR-026680,XFMR-026680,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.225,1189.3,0.3,0.4053,0.3655,340,24.9,3,0,,closed
EDGE-054216,JCT-FDR-0080-002,FUSE-XFMR-026681,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.041,218.6,1.38,0.5341,1.007,100,24.9,2,1,,closed
EDGE-054217,FUSE-XFMR-026681,XFMR-026681,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.235,1238.7,1.4097,0.5467,1.007,100,24.9,2,1,,closed
EDGE-054218,JCT-FDR-0080-002,FUSE-XFMR-026682,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.042,221.0,1.429,0.505,1.007,100,24.9,1,1,,closed
EDGE-054219,FUSE-XFMR-026682,XFMR-026682,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.237,1252.2,1.4554,0.5425,1.007,100,24.9,1,1,,closed
EDGE-054220,JCT-FDR-0080-002,FUSE-XFMR-026683,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.042,224.1,0.6279,0.511,0.5345,230,24.9,2,1,,closed
EDGE-054221,FUSE-XFMR-026683,XFMR-026683,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.241,1270.1,0.635,0.4601,0.5345,230,24.9,2,1,,closed
EDGE-054222,JCT-FDR-0080-002,FUSE-XFMR-026684,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.043,228.9,0.8259,0.5499,0.6985,150,24.9,2,1,,closed
EDGE-054223,FUSE-XFMR-026684,XFMR-026684,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.246,1297.0,0.9517,0.4893,0.6985,150,24.9,2,1,,closed
EDGE-054224,JCT-FDR-0080-002,FUSE-XFMR-026685,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.045,236.0,0.2741,0.4353,0.3655,340,24.9,1,0,,closed
EDGE-054225,FUSE-XFMR-026685,XFMR-026685,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.253,1337.4,0.3263,0.41,0.3655,340,24.9,1,0,,closed
EDGE-054226,JCT-FDR-0080-002,FUSE-XFMR-026686,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.045,239.2,0.5783,0.4868,0.5345,230,24.9,1,1,,closed
EDGE-054227,FUSE-XFMR-026686,XFMR-026686,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.257,1355.4,0.5794,0.5235,0.5345,230,24.9,1,1,,closed
EDGE-054228,JCT-FDR-0080-002,JCT-FDR-0080-003,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.26,1372.8,0.5819,0.4703,0.4978,230,24.9,3,1,,closed
EDGE-054229,JCT-FDR-0080-003,FUSE-XFMR-026687,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.001,4.0,0.2978,0.4769,0.3655,340,24.9,1,1,,closed
EDGE-054230,FUSE-XFMR-026687,XFMR-026687,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.004,22.4,0.3079,0.3968,0.3655,340,24.9,1,1,,closed
EDGE-054231,JCT-FDR-0080-003,FUSE-XFMR-026688,FDR-0080,SUB-018,lateral_underground,#2 ACSR,C,0.003,13.5,0.8208,0.508,0.6985,150,24.9,1,0,,closed
EDGE-054232,FUSE-XFMR-026688,XFMR-026688,FDR-0080,SUB-018,lateral_underground,#2 ACSR,C,0.014,76.3,0.8454,0.5432,0.6985,150,24.9,1,0,,closed
EDGE-054233,JCT-FDR-0080-003,FUSE-XFMR-026689,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.003,15.8,0.9614,0.5394,0.6985,150,24.9,1,1,,closed
EDGE-054234,FUSE-XFMR-026689,XFMR-026689,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.017,89.8,0.8988,0.5332,0.6985,150,24.9,1,1,,closed
EDGE-054235,JCT-FDR-0080-003,FUSE-XFMR-026690,FDR-0080,SUB-018,lateral_underground,1/0 AL,A,0.004,19.8,0.5891,0.4499,0.5345,230,24.9,1,0,,closed
EDGE-054236,FUSE-XFMR-026690,XFMR-026690,FDR-0080,SUB-018,lateral_underground,1/0 AL,A,0.021,112.2,0.6133,0.4428,0.5345,230,24.9,1,0,,closed
EDGE-054237,JCT-FDR-0080-003,FUSE-XFMR-026691,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.004,20.6,0.9731,0.5074,0.6985,150,24.9,1,1,,closed
EDGE-054238,FUSE-XFMR-026691,XFMR-026691,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.022,116.7,0.9766,0.49,0.6985,150,24.9,1,1,,closed
EDGE-054239,JCT-FDR-0080-003,FUSE-XFMR-026692,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.005,26.1,0.9643,0.4656,0.6985,150,24.9,1,1,,closed
EDGE-054240,FUSE-XFMR-026692,XFMR-026692,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.028,148.1,0.9477,0.4815,0.6985,150,24.9,1,1,,closed
EDGE-054241,JCT-FDR-0080-003,FUSE-XFMR-026693,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.006,31.7,0.3056,0.448,0.3655,340,24.9,3,1,,closed
EDGE-054242,FUSE-XFMR-026693,XFMR-026693,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.034,179.5,0.2855,0.4678,0.3655,340,24.9,3,1,,closed
EDGE-054243,JCT-FDR-0080-003,FUSE-XFMR-026694,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.007,38.8,0.568,0.52,0.5345,230,24.9,1,1,,closed
EDGE-054244,FUSE-XFMR-026694,XFMR-026694,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.042,219.9,0.5525,0.479,0.5345,230,24.9,1,1,,closed
EDGE-054245,JCT-FDR-0080-003,FUSE-XFMR-026695,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.008,40.4,1.5709,0.5493,1.007,100,24.9,2,1,,closed
EDGE-054246,FUSE-XFMR-026695,XFMR-026695,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.043,228.9,1.4093,0.4951,1.007,100,24.9,2,1,,closed
EDGE-054247,JCT-FDR-0080-003,FUSE-XFMR-026696,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.009,45.9,1.3713,0.4833,1.007,100,24.9,2,1,,closed
EDGE-054248,FUSE-XFMR-026696,XFMR-026696,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.049,260.3,1.5027,0.4693,1.007,100,24.9,2,1,,closed
EDGE-054249,JCT-FDR-0080-003,FUSE-XFMR-026697,FDR-0080,SUB-018,lateral_underground,4/0 AL,C,0.009,47.5,0.2682,0.4688,0.3655,340,24.9,1,0,,closed
EDGE-054250,FUSE-XFMR-026697,XFMR-026697,FDR-0080,SUB-018,lateral_underground,4/0 AL,C,0.051,269.3,0.3094,0.463,0.3655,340,24.9,1,0,,closed
EDGE-054251,JCT-FDR-0080-003,FUSE-XFMR-026698,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.01,53.9,0.3023,0.4091,0.3655,340,24.9,1,0,,closed
EDGE-054252,FUSE-XFMR-026698,XFMR-026698,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.058,305.2,0.3245,0.4739,0.3655,340,24.9,1,0,,closed
EDGE-054253,JCT-FDR-0080-003,FUSE-XFMR-026699,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.011,59.4,0.9452,0.5384,0.6985,150,24.9,2,1,,closed
EDGE-054254,FUSE-XFMR-026699,XFMR-026699,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.064,336.6,0.9677,0.4939,0.6985,150,24.9,2,1,,closed
EDGE-054255,JCT-FDR-0080-003,FUSE-XFMR-026700,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.012,61.8,0.947,0.4716,0.6985,150,24.9,1,1,,closed
EDGE-054256,FUSE-XFMR-026700,XFMR-026700,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.066,350.1,0.8266,0.4565,0.6985,150,24.9,1,1,,closed
EDGE-054257,JCT-FDR-0080-003,FUSE-XFMR-026701,FDR-0080,SUB-018,lateral_underground,#4 CU,AB,0.013,70.5,1.4932,0.5522,1.007,100,24.9,2,0,,closed
EDGE-054258,FUSE-XFMR-026701,XFMR-026701,FDR-0080,SUB-018,lateral_underground,#4 CU,AB,0.076,399.4,1.5124,0.505,1.007,100,24.9,2,0,,closed
EDGE-054259,JCT-FDR-0080-003,FUSE-XFMR-026702,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.014,75.2,1.444,0.5584,1.007,100,24.9,1,1,,closed
EDGE-054260,FUSE-XFMR-026702,XFMR-026702,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.081,426.4,1.6059,0.4834,1.007,100,24.9,1,1,,closed
EDGE-054261,JCT-FDR-0080-003,FUSE-XFMR-026703,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.015,76.8,0.8776,0.4983,0.6985,150,24.9,1,1,,closed
EDGE-054262,FUSE-XFMR-026703,XFMR-026703,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.082,435.3,0.8956,0.48,0.6985,150,24.9,1,1,,closed
EDGE-054263,JCT-FDR-0080-003,FUSE-XFMR-026704,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.016,84.7,0.6028,0.4928,0.5345,230,24.9,2,1,,closed
EDGE-054264,FUSE-XFMR-026704,XFMR-026704,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.091,480.2,0.559,0.4363,0.5345,230,24.9,2,1,,closed
EDGE-054265,JCT-FDR-0080-003,FUSE-XFMR-026705,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.016,85.5,0.9713,0.4858,0.6985,150,24.9,2,1,,closed
EDGE-054266,FUSE-XFMR-026705,XFMR-026705,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.092,484.7,0.8178,0.4721,0.6985,150,24.9,2,1,,closed
EDGE-054267,JCT-FDR-0080-003,FUSE-XFMR-026706,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.018,93.5,1.414,0.562,1.007,100,24.9,1,1,,closed
EDGE-054268,FUSE-XFMR-026706,XFMR-026706,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.1,529.6,1.4675,0.466,1.007,100,24.9,1,1,,closed
EDGE-054269,JCT-FDR-0080-003,FUSE-XFMR-026707,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.019,98.2,0.2711,0.4442,0.3655,340,24.9,3,1,,closed
EDGE-054270,FUSE-XFMR-026707,XFMR-026707,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.105,556.5,0.32,0.4149,0.3655,340,24.9,3,1,,closed
EDGE-054271,JCT-FDR-0080-003,FUSE-XFMR-026708,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.019,102.2,0.3235,0.4511,0.3655,340,24.9,3,1,,closed
EDGE-054272,FUSE-XFMR-026708,XFMR-026708,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.11,579.0,0.3189,0.4035,0.3655,340,24.9,3,1,,closed
EDGE-054273,JCT-FDR-0080-003,FUSE-XFMR-026709,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.02,104.5,0.5777,0.4848,0.5345,230,24.9,1,1,,closed
EDGE-054274,FUSE-XFMR-026709,XFMR-026709,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.112,592.4,0.5752,0.4686,0.5345,230,24.9,1,1,,closed
EDGE-054275,JCT-FDR-0080-003,FUSE-XFMR-026710,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.021,111.7,0.8139,0.5391,0.6985,150,24.9,2,1,,closed
EDGE-054276,FUSE-XFMR-026710,XFMR-026710,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.12,632.8,0.8078,0.5499,0.6985,150,24.9,2,1,,closed
EDGE-054277,JCT-FDR-0080-003,FUSE-XFMR-026711,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.022,114.0,1.4686,0.4765,1.007,100,24.9,2,1,,closed
EDGE-054278,FUSE-XFMR-026711,XFMR-026711,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.122,646.3,1.4801,0.529,1.007,100,24.9,2,1,,closed
EDGE-054279,JCT-FDR-0080-003,FUSE-XFMR-026712,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.023,121.2,1.3853,0.4747,1.007,100,24.9,2,1,,closed
EDGE-054280,FUSE-XFMR-026712,XFMR-026712,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.13,686.7,1.4322,0.4857,1.007,100,24.9,2,1,,closed
EDGE-054281,JCT-FDR-0080-003,FUSE-XFMR-026713,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.024,124.3,0.2963,0.4166,0.3655,340,24.9,1,1,,closed
EDGE-054282,FUSE-XFMR-026713,XFMR-026713,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.133,704.6,0.3173,0.3921,0.3655,340,24.9,1,1,,closed
EDGE-054283,JCT-FDR-0080-003,FUSE-XFMR-026714,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.025,129.9,0.2717,0.4513,0.3655,340,24.9,2,1,,closed
EDGE-054284,FUSE-XFMR-026714,XFMR-026714,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.139,736.0,0.3087,0.4172,0.3655,340,24.9,2,1,,closed
EDGE-054285,JCT-FDR-0080-003,FUSE-XFMR-026715,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.026,134.6,1.5032,0.53,1.007,100,24.9,2,1,,closed
EDGE-054286,FUSE-XFMR-026715,XFMR-026715,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.145,763.0,1.4876,0.5347,1.007,100,24.9,2,1,,closed
EDGE-054287,JCT-FDR-0080-003,FUSE-XFMR-026716,FDR-0080,SUB-018,lateral_underground,#4 CU,B,0.027,140.2,1.5155,0.5246,1.007,100,24.9,1,0,,closed
EDGE-054288,FUSE-XFMR-026716,XFMR-026716,FDR-0080,SUB-018,lateral_underground,#4 CU,B,0.15,794.4,1.5512,0.531,1.007,100,24.9,1,0,,closed
EDGE-054289,JCT-FDR-0080-003,FUSE-XFMR-026717,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.028,145.7,0.862,0.5311,0.6985,150,24.9,1,1,,closed
EDGE-054290,FUSE-XFMR-026717,XFMR-026717,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.156,825.8,0.832,0.5317,0.6985,150,24.9,1,1,,closed
EDGE-054291,JCT-FDR-0080-003,FUSE-XFMR-026718,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.028,149.7,0.2809,0.4577,0.3655,340,24.9,3,0,,closed
EDGE-054292,FUSE-XFMR-026718,XFMR-026718,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.161,848.2,0.2806,0.3934,0.3655,340,24.9,3,0,,closed
EDGE-054293,JCT-FDR-0080-003,FUSE-XFMR-026719,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.029,154.4,0.8337,0.497,0.6985,150,24.9,3,1,,closed
EDGE-054294,FUSE-XFMR-026719,XFMR-026719,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.166,875.2,0.8732,0.4948,0.6985,150,24.9,3,1,,closed
EDGE-054295,JCT-FDR-0080-003,FUSE-XFMR-026720,FDR-0080,SUB-018,lateral_underground,1/0 AL,B,0.03,158.4,0.6015,0.4314,0.5345,230,24.9,1,0,,closed
EDGE-054296,FUSE-XFMR-026720,XFMR-026720,FDR-0080,SUB-018,lateral_underground,1/0 AL,B,0.17,897.6,0.6306,0.4341,0.5345,230,24.9,1,0,,closed
EDGE-054297,JCT-FDR-0080-003,FUSE-XFMR-026721,FDR-0080,SUB-018,lateral_underground,#2 ACSR,C,0.031,165.5,0.9494,0.475,0.6985,150,24.9,1,0,,closed
EDGE-054298,FUSE-XFMR-026721,XFMR-026721,FDR-0080,SUB-018,lateral_underground,#2 ACSR,C,0.178,938.0,0.8865,0.5,0.6985,150,24.9,1,0,,closed
EDGE-054299,JCT-FDR-0080-003,FUSE-XFMR-026722,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.032,170.3,0.5729,0.4873,0.5345,230,24.9,1,1,,closed
EDGE-054300,FUSE-XFMR-026722,XFMR-026722,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.183,964.9,0.566,0.5242,0.5345,230,24.9,1,1,,closed
EDGE-054301,JCT-FDR-0080-003,FUSE-XFMR-026723,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.033,171.9,0.8248,0.5366,0.6985,150,24.9,2,1,,closed
EDGE-054302,FUSE-XFMR-026723,XFMR-026723,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.184,973.9,0.84,0.53,0.6985,150,24.9,2,1,,closed
EDGE-054303,JCT-FDR-0080-003,FUSE-XFMR-026724,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.033,175.8,0.3111,0.4209,0.3655,340,24.9,1,1,,closed
EDGE-054304,FUSE-XFMR-026724,XFMR-026724,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.189,996.3,0.2752,0.4225,0.3655,340,24.9,1,1,,closed
EDGE-054305,JCT-FDR-0080-003,FUSE-XFMR-026725,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.035,184.5,0.8961,0.4761,0.6985,150,24.9,2,0,,closed
EDGE-054306,FUSE-XFMR-026725,XFMR-026725,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.198,1045.7,0.9389,0.4853,0.6985,150,24.9,2,0,,closed
EDGE-054307,JCT-FDR-0080-003,FUSE-XFMR-026726,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.036,187.7,1.3574,0.5526,1.007,100,24.9,1,1,,closed
EDGE-054308,FUSE-XFMR-026726,XFMR-026726,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.201,1063.7,1.5515,0.5307,1.007,100,24.9,1,1,,closed
EDGE-054309,JCT-FDR-0080-003,FUSE-XFMR-026727,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AC,0.036,190.9,0.8158,0.5378,0.6985,150,24.9,2,0,,closed
EDGE-054310,FUSE-XFMR-026727,XFMR-026727,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AC,0.205,1081.6,0.8105,0.5491,0.6985,150,24.9,2,0,,closed
EDGE-054311,JCT-FDR-0080-003,FUSE-XFMR-026728,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.037,195.6,0.5614,0.435,0.5345,230,24.9,1,1,,closed
EDGE-054312,FUSE-XFMR-026728,XFMR-026728,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.21,1108.5,0.5396,0.5001,0.5345,230,24.9,1,1,,closed
EDGE-054313,JCT-FDR-0080-003,FUSE-XFMR-026729,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.038,202.8,0.6074,0.5193,0.5345,230,24.9,1,1,,closed
EDGE-054314,FUSE-XFMR-026729,XFMR-026729,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.218,1148.9,0.5955,0.4294,0.5345,230,24.9,1,1,,closed
EDGE-054315,JCT-FDR-0080-003,FUSE-XFMR-026730,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.039,206.7,0.8451,0.4592,0.6985,150,24.9,1,1,,closed
EDGE-054316,FUSE-XFMR-026730,XFMR-026730,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.222,1171.4,0.9335,0.5395,0.6985,150,24.9,1,1,,closed
EDGE-054317,JCT-FDR-0080-003,FUSE-XFMR-026731,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.04,211.5,0.2897,0.4004,0.3655,340,24.9,3,1,,closed
EDGE-054318,FUSE-XFMR-026731,XFMR-026731,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.227,1198.3,0.2936,0.4207,0.3655,340,24.9,3,1,,closed
EDGE-054319,JCT-FDR-0080-003,FUSE-XFMR-026732,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.041,213.8,1.4255,0.4882,1.007,100,24.9,1,0,,closed
EDGE-054320,FUSE-XFMR-026732,XFMR-026732,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.23,1211.8,1.6193,0.5608,1.007,100,24.9,1,0,,closed
EDGE-054321,JCT-FDR-0080-003,FUSE-XFMR-026733,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.042,221.0,0.9302,0.5034,0.6985,150,24.9,1,1,,closed
EDGE-054322,FUSE-XFMR-026733,XFMR-026733,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.237,1252.2,0.9689,0.452,0.6985,150,24.9,1,1,,closed
EDGE-054323,JCT-FDR-0080-003,FUSE-XFMR-026734,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.043,224.9,0.6472,0.4339,0.5345,230,24.9,3,1,,closed
EDGE-054324,FUSE-XFMR-026734,XFMR-026734,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.241,1274.6,0.5956,0.4636,0.5345,230,24.9,3,1,,closed
EDGE-054325,JCT-FDR-0080-003,FUSE-XFMR-026735,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.043,229.7,1.5682,0.5413,1.007,100,24.9,1,1,,closed
EDGE-054326,FUSE-XFMR-026735,XFMR-026735,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.246,1301.5,1.6423,0.4804,1.007,100,24.9,1,1,,closed
EDGE-054327,JCT-FDR-0080-003,FUSE-XFMR-026736,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.044,232.1,0.6075,0.4574,0.5345,230,24.9,2,0,,closed
EDGE-054328,FUSE-XFMR-026736,XFMR-026736,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.249,1315.0,0.6306,0.4493,0.5345,230,24.9,2,0,,closed
EDGE-054329,JCT-FDR-0080-003,FUSE-XFMR-026737,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.045,236.8,0.9371,0.5164,0.6985,150,24.9,2,1,,closed
EDGE-054330,FUSE-XFMR-026737,XFMR-026737,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.254,1341.9,0.8523,0.4839,0.6985,150,24.9,2,1,,closed
EDGE-054331,JCT-FDR-0080-003,FUSE-XFMR-026738,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.047,246.3,0.9544,0.495,0.6985,150,24.9,3,1,,closed
EDGE-054332,FUSE-XFMR-026738,XFMR-026738,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.264,1395.8,0.9107,0.473,0.6985,150,24.9,3,1,,closed
EDGE-054333,JCT-FDR-0080-003,JCT-FDR-0080-004,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.26,1372.8,0.6399,0.4596,0.5357,230,24.9,3,1,,closed
EDGE-054334,JCT-FDR-0080-004,FUSE-XFMR-026739,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.001,5.5,0.2833,0.4561,0.3655,340,24.9,1,1,,closed
EDGE-054335,FUSE-XFMR-026739,XFMR-026739,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.006,31.4,0.3142,0.455,0.3655,340,24.9,1,1,,closed
EDGE-054336,JCT-FDR-0080-004,FUSE-XFMR-026740,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.001,7.1,0.286,0.3971,0.3655,340,24.9,1,1,,closed
EDGE-054337,FUSE-XFMR-026740,XFMR-026740,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.008,40.4,0.3249,0.3945,0.3655,340,24.9,1,1,,closed
EDGE-054338,JCT-FDR-0080-004,FUSE-XFMR-026741,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.002,11.9,1.5192,0.5282,1.007,100,24.9,1,1,,closed
EDGE-054339,FUSE-XFMR-026741,XFMR-026741,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.013,67.3,1.5266,0.4791,1.007,100,24.9,1,1,,closed
EDGE-054340,JCT-FDR-0080-004,FUSE-XFMR-026742,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.003,13.5,0.6015,0.4363,0.5345,230,24.9,1,1,,closed
EDGE-054341,FUSE-XFMR-026742,XFMR-026742,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.014,76.3,0.6361,0.4516,0.5345,230,24.9,1,1,,closed
EDGE-054342,JCT-FDR-0080-004,FUSE-XFMR-026743,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.004,20.6,0.974,0.4697,0.6985,150,24.9,2,0,,closed
EDGE-054343,FUSE-XFMR-026743,XFMR-026743,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.022,116.7,0.8927,0.4762,0.6985,150,24.9,2,0,,closed
EDGE-054344,JCT-FDR-0080-004,FUSE-XFMR-026744,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.004,23.0,0.6261,0.4799,0.5345,230,24.9,1,1,,closed
EDGE-054345,FUSE-XFMR-026744,XFMR-026744,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.025,130.2,0.544,0.5025,0.5345,230,24.9,1,1,,closed
EDGE-054346,JCT-FDR-0080-004,FUSE-XFMR-026745,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.006,31.7,0.6413,0.464,0.5345,230,24.9,2,1,,closed
EDGE-054347,FUSE-XFMR-026745,XFMR-026745,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.034,179.5,0.6121,0.5165,0.5345,230,24.9,2,1,,closed
EDGE-054348,JCT-FDR-0080-004,FUSE-XFMR-026746,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.006,33.3,1.3795,0.4894,1.007,100,24.9,3,1,,closed
EDGE-054349,FUSE-XFMR-026746,XFMR-026746,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.036,188.5,1.5694,0.5143,1.007,100,24.9,3,1,,closed
EDGE-054350,JCT-FDR-0080-004,FUSE-XFMR-026747,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.007,38.0,1.3868,0.5126,1.007,100,24.9,2,1,,closed
EDGE-054351,FUSE-XFMR-026747,XFMR-026747,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.041,215.4,1.5237,0.555,1.007,100,24.9,2,1,,closed
EDGE-054352,JCT-FDR-0080-004,FUSE-XFMR-026748,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.008,42.8,1.3661,0.4952,1.007,100,24.9,2,1,,closed
EDGE-054353,FUSE-XFMR-026748,XFMR-026748,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.046,242.4,1.5716,0.5232,1.007,100,24.9,2,1,,closed
EDGE-054354,JCT-FDR-0080-004,FUSE-XFMR-026749,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.009,49.9,0.636,0.486,0.5345,230,24.9,1,1,,closed
EDGE-054355,FUSE-XFMR-026749,XFMR-026749,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.054,282.7,0.5984,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-054356,JCT-FDR-0080-004,FUSE-XFMR-026750,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AC,0.01,50.7,0.9789,0.4788,0.6985,150,24.9,2,0,,closed
EDGE-054357,FUSE-XFMR-026750,XFMR-026750,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AC,0.054,287.2,0.8231,0.5455,0.6985,150,24.9,2,0,,closed
EDGE-054358,JCT-FDR-0080-004,FUSE-XFMR-026751,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.011,58.6,0.8149,0.4881,0.6985,150,24.9,1,0,,closed
EDGE-054359,FUSE-XFMR-026751,XFMR-026751,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.063,332.1,0.8525,0.4594,0.6985,150,24.9,1,0,,closed
EDGE-054360,JCT-FDR-0080-004,FUSE-XFMR-026752,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.012,64.2,0.3042,0.4146,0.3655,340,24.9,1,1,,closed
EDGE-054361,FUSE-XFMR-026752,XFMR-026752,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.069,363.5,0.2725,0.3926,0.3655,340,24.9,1,1,,closed
EDGE-054362,JCT-FDR-0080-004,FUSE-XFMR-026753,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.013,68.1,1.4304,0.5358,1.007,100,24.9,2,1,,closed
EDGE-054363,FUSE-XFMR-026753,XFMR-026753,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.073,386.0,1.6528,0.5362,1.007,100,24.9,2,1,,closed
EDGE-054364,JCT-FDR-0080-004,FUSE-XFMR-026754,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.013,71.3,0.9574,0.4541,0.6985,150,24.9,1,1,,closed
EDGE-054365,FUSE-XFMR-026754,XFMR-026754,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.076,403.9,0.8668,0.545,0.6985,150,24.9,1,1,,closed
EDGE-054366,JCT-FDR-0080-004,FUSE-XFMR-026755,FDR-0080,SUB-018,lateral_underground,4/0 AL,AC,0.015,77.6,0.284,0.4201,0.3655,340,24.9,2,0,,closed
EDGE-054367,FUSE-XFMR-026755,XFMR-026755,FDR-0080,SUB-018,lateral_underground,4/0 AL,AC,0.083,439.8,0.2763,0.4104,0.3655,340,24.9,2,0,,closed
