edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-054368,JCT-FDR-0080-004,FUSE-XFMR-026756,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.015,79.2,1.649,0.4816,1.007,100,24.9,2,1,,closed
EDGE-054369,FUSE-XFMR-026756,XFMR-026756,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.085,448.8,1.512,0.4916,1.007,100,24.9,2,1,,closed
EDGE-054370,JCT-FDR-0080-004,FUSE-XFMR-026757,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.017,87.1,0.6286,0.4949,0.5345,230,24.9,1,1,,closed
EDGE-054371,FUSE-XFMR-026757,XFMR-026757,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.093,493.7,0.6231,0.4398,0.5345,230,24.9,1,1,,closed
EDGE-054372,JCT-FDR-0080-004,FUSE-XFMR-026758,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.017,89.5,0.3202,0.4195,0.3655,340,24.9,3,0,,closed
EDGE-054373,FUSE-XFMR-026758,XFMR-026758,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.096,507.1,0.3028,0.423,0.3655,340,24.9,3,0,,closed
EDGE-054374,JCT-FDR-0080-004,FUSE-XFMR-026759,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.018,95.0,0.916,0.5468,0.6985,150,24.9,1,1,,closed
EDGE-054375,FUSE-XFMR-026759,XFMR-026759,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.102,538.6,0.8124,0.5236,0.6985,150,24.9,1,1,,closed
EDGE-054376,JCT-FDR-0080-004,FUSE-XFMR-026760,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.019,102.2,0.2674,0.476,0.3655,340,24.9,1,0,,closed
EDGE-054377,FUSE-XFMR-026760,XFMR-026760,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.11,579.0,0.2895,0.4647,0.3655,340,24.9,1,0,,closed
EDGE-054378,JCT-FDR-0080-004,FUSE-XFMR-026761,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.02,106.9,1.4137,0.5366,1.007,100,24.9,2,1,,closed
EDGE-054379,FUSE-XFMR-026761,XFMR-026761,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.115,605.9,1.6166,0.5614,1.007,100,24.9,2,1,,closed
EDGE-054380,JCT-FDR-0080-004,FUSE-XFMR-026762,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.021,110.9,1.3549,0.4946,1.007,100,24.9,1,1,,closed
EDGE-054381,FUSE-XFMR-026762,XFMR-026762,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.119,628.3,1.6286,0.4822,1.007,100,24.9,1,1,,closed
EDGE-054382,JCT-FDR-0080-004,FUSE-XFMR-026763,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.021,113.3,0.3165,0.4113,0.3655,340,24.9,3,1,,closed
EDGE-054383,FUSE-XFMR-026763,XFMR-026763,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.122,641.8,0.2901,0.4739,0.3655,340,24.9,3,1,,closed
EDGE-054384,JCT-FDR-0080-004,FUSE-XFMR-026764,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.022,118.8,0.8824,0.5078,0.6985,150,24.9,2,1,,closed
EDGE-054385,FUSE-XFMR-026764,XFMR-026764,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.128,673.2,0.9831,0.4801,0.6985,150,24.9,2,1,,closed
EDGE-054386,JCT-FDR-0080-004,FUSE-XFMR-026765,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.023,122.8,0.3168,0.3917,0.3655,340,24.9,2,1,,closed
EDGE-054387,FUSE-XFMR-026765,XFMR-026765,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.132,695.6,0.2885,0.4638,0.3655,340,24.9,2,1,,closed
EDGE-054388,JCT-FDR-0080-004,FUSE-XFMR-026766,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.025,129.9,0.559,0.4727,0.5345,230,24.9,3,1,,closed
EDGE-054389,FUSE-XFMR-026766,XFMR-026766,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.139,736.0,0.5524,0.5214,0.5345,230,24.9,3,1,,closed
EDGE-054390,JCT-FDR-0080-004,FUSE-XFMR-026767,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.026,134.6,0.268,0.4744,0.3655,340,24.9,3,1,,closed
EDGE-054391,FUSE-XFMR-026767,XFMR-026767,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.145,763.0,0.324,0.4565,0.3655,340,24.9,3,1,,closed
EDGE-054392,JCT-FDR-0080-004,FUSE-XFMR-026768,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.026,136.2,0.6403,0.4578,0.5345,230,24.9,1,0,,closed
EDGE-054393,FUSE-XFMR-026768,XFMR-026768,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.146,771.9,0.5876,0.5119,0.5345,230,24.9,1,0,,closed
EDGE-054394,JCT-FDR-0080-004,FUSE-XFMR-026769,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.027,144.9,0.8234,0.4721,0.6985,150,24.9,2,1,,closed
EDGE-054395,FUSE-XFMR-026769,XFMR-026769,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.156,821.3,0.9408,0.493,0.6985,150,24.9,2,1,,closed
EDGE-054396,JCT-FDR-0080-004,FUSE-XFMR-026770,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.028,146.5,0.3003,0.4124,0.3655,340,24.9,2,1,,closed
EDGE-054397,FUSE-XFMR-026770,XFMR-026770,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.157,830.3,0.274,0.4573,0.3655,340,24.9,2,1,,closed
EDGE-054398,JCT-FDR-0080-004,FUSE-XFMR-026771,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.028,150.5,0.275,0.4248,0.3655,340,24.9,1,1,,closed
EDGE-054399,FUSE-XFMR-026771,XFMR-026771,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.162,852.7,0.2972,0.4021,0.3655,340,24.9,1,1,,closed
EDGE-054400,JCT-FDR-0080-004,FUSE-XFMR-026772,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.03,158.4,1.3784,0.5226,1.007,100,24.9,2,1,,closed
EDGE-054401,FUSE-XFMR-026772,XFMR-026772,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.17,897.6,1.5575,0.5402,1.007,100,24.9,2,1,,closed
EDGE-054402,JCT-FDR-0080-004,FUSE-XFMR-026773,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.031,163.9,0.2753,0.406,0.3655,340,24.9,2,1,,closed
EDGE-054403,FUSE-XFMR-026773,XFMR-026773,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.176,929.0,0.2805,0.4627,0.3655,340,24.9,2,1,,closed
EDGE-054404,JCT-FDR-0080-004,FUSE-XFMR-026774,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.032,167.1,1.6061,0.5116,1.007,100,24.9,1,1,,closed
EDGE-054405,FUSE-XFMR-026774,XFMR-026774,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.179,947.0,1.5915,0.5328,1.007,100,24.9,1,1,,closed
EDGE-054406,JCT-FDR-0080-004,FUSE-XFMR-026775,FDR-0080,SUB-018,lateral_underground,#4 CU,A,0.033,171.9,1.5511,0.5409,1.007,100,24.9,1,0,,closed
EDGE-054407,FUSE-XFMR-026775,XFMR-026775,FDR-0080,SUB-018,lateral_underground,#4 CU,A,0.184,973.9,1.5617,0.5113,1.007,100,24.9,1,0,,closed
EDGE-054408,JCT-FDR-0080-004,FUSE-XFMR-026776,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.033,176.6,0.5496,0.4777,0.5345,230,24.9,1,1,,closed
EDGE-054409,FUSE-XFMR-026776,XFMR-026776,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.19,1000.8,0.6215,0.4976,0.5345,230,24.9,1,1,,closed
EDGE-054410,JCT-FDR-0080-004,FUSE-XFMR-026777,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.034,179.0,1.4269,0.5448,1.007,100,24.9,1,1,,closed
EDGE-054411,FUSE-XFMR-026777,XFMR-026777,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.192,1014.3,1.5271,0.5411,1.007,100,24.9,1,1,,closed
EDGE-054412,JCT-FDR-0080-004,FUSE-XFMR-026778,FDR-0080,SUB-018,lateral_underground,#2 ACSR,A,0.035,183.7,0.9723,0.5253,0.6985,150,24.9,1,0,,closed
EDGE-054413,FUSE-XFMR-026778,XFMR-026778,FDR-0080,SUB-018,lateral_underground,#2 ACSR,A,0.197,1041.2,0.9068,0.4912,0.6985,150,24.9,1,0,,closed
EDGE-054414,JCT-FDR-0080-004,FUSE-XFMR-026779,FDR-0080,SUB-018,lateral_underground,4/0 AL,BC,0.036,190.1,0.2886,0.436,0.3655,340,24.9,2,0,,closed
EDGE-054415,FUSE-XFMR-026779,XFMR-026779,FDR-0080,SUB-018,lateral_underground,4/0 AL,BC,0.204,1077.1,0.2754,0.427,0.3655,340,24.9,2,0,,closed
EDGE-054416,JCT-FDR-0080-004,FUSE-XFMR-026780,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.037,194.8,0.6166,0.496,0.5345,230,24.9,2,1,,closed
EDGE-054417,FUSE-XFMR-026780,XFMR-026780,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.209,1104.0,0.551,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-054418,JCT-FDR-0080-004,FUSE-XFMR-026781,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.038,201.2,1.5316,0.4725,1.007,100,24.9,1,1,,closed
EDGE-054419,FUSE-XFMR-026781,XFMR-026781,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.216,1140.0,1.4031,0.5033,1.007,100,24.9,1,1,,closed
EDGE-054420,JCT-FDR-0080-004,FUSE-XFMR-026782,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.039,203.5,0.6233,0.4849,0.5345,230,24.9,2,1,,closed
EDGE-054421,FUSE-XFMR-026782,XFMR-026782,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.218,1153.4,0.5795,0.4953,0.5345,230,24.9,2,1,,closed
EDGE-054422,JCT-FDR-0080-004,FUSE-XFMR-026783,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.04,210.7,0.6006,0.5086,0.5345,230,24.9,1,1,,closed
EDGE-054423,FUSE-XFMR-026783,XFMR-026783,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.226,1193.8,0.5906,0.5026,0.5345,230,24.9,1,1,,closed
EDGE-054424,JCT-FDR-0080-004,FUSE-XFMR-026784,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.04,210.7,0.5423,0.4394,0.5345,230,24.9,2,0,,closed
EDGE-054425,FUSE-XFMR-026784,XFMR-026784,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.226,1193.8,0.5977,0.463,0.5345,230,24.9,2,0,,closed
EDGE-054426,JCT-FDR-0080-004,FUSE-XFMR-026785,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.041,218.6,0.3178,0.401,0.3655,340,24.9,2,1,,closed
EDGE-054427,FUSE-XFMR-026785,XFMR-026785,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.235,1238.7,0.2871,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-054428,JCT-FDR-0080-004,FUSE-XFMR-026786,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.042,221.0,0.3012,0.4748,0.3655,340,24.9,3,1,,closed
EDGE-054429,FUSE-XFMR-026786,XFMR-026786,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.237,1252.2,0.2849,0.4754,0.3655,340,24.9,3,1,,closed
EDGE-054430,JCT-FDR-0080-004,FUSE-XFMR-026787,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.043,227.3,1.6064,0.4604,1.007,100,24.9,1,1,,closed
EDGE-054431,FUSE-XFMR-026787,XFMR-026787,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.244,1288.1,1.4017,0.5302,1.007,100,24.9,1,1,,closed
EDGE-054432,JCT-FDR-0080-004,FUSE-XFMR-026788,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.044,233.6,1.5759,0.5056,1.007,100,24.9,2,1,,closed
EDGE-054433,FUSE-XFMR-026788,XFMR-026788,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.251,1324.0,1.5306,0.4852,1.007,100,24.9,2,1,,closed
EDGE-054434,JCT-FDR-0080-004,FUSE-XFMR-026789,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.045,238.4,0.9095,0.5326,0.6985,150,24.9,2,1,,closed
EDGE-054435,FUSE-XFMR-026789,XFMR-026789,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.256,1350.9,0.8601,0.4667,0.6985,150,24.9,2,1,,closed
EDGE-054436,JCT-FDR-0080-004,FUSE-XFMR-026790,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.045,240.0,0.294,0.4136,0.3655,340,24.9,3,1,,closed
EDGE-054437,FUSE-XFMR-026790,XFMR-026790,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.258,1359.9,0.2975,0.4037,0.3655,340,24.9,3,1,,closed
EDGE-054438,JCT-FDR-0080-004,JCT-FDR-0080-005,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.26,1372.8,0.561,0.433,0.5336,230,24.9,3,1,,closed
EDGE-054439,JCT-FDR-0080-005,FUSE-XFMR-026791,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.001,3.2,0.9636,0.4779,0.6985,150,24.9,2,1,,closed
EDGE-054440,FUSE-XFMR-026791,XFMR-026791,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.003,18.0,0.9126,0.5178,0.6985,150,24.9,2,1,,closed
EDGE-054441,JCT-FDR-0080-005,FUSE-XFMR-026792,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.001,6.3,0.2779,0.4116,0.3655,340,24.9,2,1,,closed
EDGE-054442,FUSE-XFMR-026792,XFMR-026792,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.007,35.9,0.3266,0.4734,0.3655,340,24.9,2,1,,closed
EDGE-054443,JCT-FDR-0080-005,FUSE-XFMR-026793,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.002,11.1,0.8643,0.5479,0.6985,150,24.9,1,1,,closed
EDGE-054444,FUSE-XFMR-026793,XFMR-026793,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.012,62.8,0.9405,0.5469,0.6985,150,24.9,1,1,,closed
EDGE-054445,JCT-FDR-0080-005,FUSE-XFMR-026794,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.002,11.1,0.5511,0.4626,0.5345,230,24.9,2,1,,closed
EDGE-054446,FUSE-XFMR-026794,XFMR-026794,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.012,62.8,0.6493,0.45,0.5345,230,24.9,2,1,,closed
EDGE-054447,JCT-FDR-0080-005,FUSE-XFMR-026795,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.004,19.8,0.3223,0.4301,0.3655,340,24.9,2,1,,closed
EDGE-054448,FUSE-XFMR-026795,XFMR-026795,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.021,112.2,0.3243,0.3941,0.3655,340,24.9,2,1,,closed
EDGE-054449,JCT-FDR-0080-005,FUSE-XFMR-026796,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.004,23.0,1.4734,0.5111,1.007,100,24.9,1,0,,closed
EDGE-054450,FUSE-XFMR-026796,XFMR-026796,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.025,130.2,1.5269,0.5615,1.007,100,24.9,1,0,,closed
EDGE-054451,JCT-FDR-0080-005,FUSE-XFMR-026797,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.005,28.5,0.9747,0.4956,0.6985,150,24.9,2,1,,closed
EDGE-054452,FUSE-XFMR-026797,XFMR-026797,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.031,161.6,0.9173,0.4913,0.6985,150,24.9,2,1,,closed
EDGE-054453,JCT-FDR-0080-005,FUSE-XFMR-026798,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.006,34.1,0.5418,0.4954,0.5345,230,24.9,2,0,,closed
EDGE-054454,FUSE-XFMR-026798,XFMR-026798,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.037,193.0,0.5695,0.4933,0.5345,230,24.9,2,0,,closed
EDGE-054455,JCT-FDR-0080-005,FUSE-XFMR-026799,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.008,40.4,1.6379,0.5015,1.007,100,24.9,1,1,,closed
EDGE-054456,FUSE-XFMR-026799,XFMR-026799,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.043,228.9,1.3807,0.5092,1.007,100,24.9,1,1,,closed
EDGE-054457,JCT-FDR-0080-005,FUSE-XFMR-026800,FDR-0080,SUB-018,lateral_underground,4/0 AL,BC,0.008,41.2,0.2762,0.4644,0.3655,340,24.9,2,0,,closed
EDGE-054458,FUSE-XFMR-026800,XFMR-026800,FDR-0080,SUB-018,lateral_underground,4/0 AL,BC,0.044,233.4,0.2994,0.4743,0.3655,340,24.9,2,0,,closed
EDGE-054459,JCT-FDR-0080-005,FUSE-XFMR-026801,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.009,47.5,0.9717,0.5227,0.6985,150,24.9,2,1,,closed
EDGE-054460,FUSE-XFMR-026801,XFMR-026801,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.051,269.3,0.8963,0.5414,0.6985,150,24.9,2,1,,closed
EDGE-054461,JCT-FDR-0080-005,FUSE-XFMR-026802,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.009,49.9,1.3579,0.5506,1.007,100,24.9,1,1,,closed
EDGE-054462,FUSE-XFMR-026802,XFMR-026802,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.054,282.7,1.5902,0.5392,1.007,100,24.9,1,1,,closed
EDGE-054463,JCT-FDR-0080-005,FUSE-XFMR-026803,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.01,54.6,0.9228,0.5205,0.6985,150,24.9,3,1,,closed
EDGE-054464,FUSE-XFMR-026803,XFMR-026803,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.059,309.7,0.8317,0.4966,0.6985,150,24.9,3,1,,closed
EDGE-054465,JCT-FDR-0080-005,FUSE-XFMR-026804,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.011,58.6,0.5362,0.4304,0.5345,230,24.9,1,1,,closed
EDGE-054466,FUSE-XFMR-026804,XFMR-026804,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.063,332.1,0.5538,0.4329,0.5345,230,24.9,1,1,,closed
EDGE-054467,JCT-FDR-0080-005,FUSE-XFMR-026805,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.012,64.9,0.2991,0.4502,0.3655,340,24.9,1,1,,closed
EDGE-054468,FUSE-XFMR-026805,XFMR-026805,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.07,368.0,0.3091,0.4047,0.3655,340,24.9,1,1,,closed
EDGE-054469,JCT-FDR-0080-005,FUSE-XFMR-026806,FDR-0080,SUB-018,lateral_underground,1/0 AL,ABC,0.014,72.1,0.5831,0.5139,0.5345,230,24.9,3,0,,closed
EDGE-054470,FUSE-XFMR-026806,XFMR-026806,FDR-0080,SUB-018,lateral_underground,1/0 AL,ABC,0.077,408.4,0.6075,0.4551,0.5345,230,24.9,3,0,,closed
EDGE-054471,JCT-FDR-0080-005,FUSE-XFMR-026807,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.014,73.7,0.8523,0.5144,0.6985,150,24.9,1,1,,closed
EDGE-054472,FUSE-XFMR-026807,XFMR-026807,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.079,417.4,0.975,0.4741,0.6985,150,24.9,1,1,,closed
EDGE-054473,JCT-FDR-0080-005,FUSE-XFMR-026808,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.015,77.6,1.5175,0.5342,1.007,100,24.9,3,1,,closed
EDGE-054474,FUSE-XFMR-026808,XFMR-026808,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.083,439.8,1.3814,0.5209,1.007,100,24.9,3,1,,closed
EDGE-054475,JCT-FDR-0080-005,FUSE-XFMR-026809,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.016,83.2,1.4183,0.5177,1.007,100,24.9,1,1,,closed
EDGE-054476,FUSE-XFMR-026809,XFMR-026809,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.089,471.2,1.5655,0.4696,1.007,100,24.9,1,1,,closed
EDGE-054477,JCT-FDR-0080-005,FUSE-XFMR-026810,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.017,90.3,1.5921,0.529,1.007,100,24.9,2,1,,closed
EDGE-054478,FUSE-XFMR-026810,XFMR-026810,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.097,511.6,1.488,0.4879,1.007,100,24.9,2,1,,closed
EDGE-054479,JCT-FDR-0080-005,FUSE-XFMR-026811,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.018,94.2,0.9651,0.5453,0.6985,150,24.9,1,1,,closed
EDGE-054480,FUSE-XFMR-026811,XFMR-026811,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.101,534.1,0.8131,0.5284,0.6985,150,24.9,1,1,,closed
EDGE-054481,JCT-FDR-0080-005,FUSE-XFMR-026812,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.019,101.4,0.2712,0.4204,0.3655,340,24.9,2,1,,closed
EDGE-054482,FUSE-XFMR-026812,XFMR-026812,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.109,574.5,0.3006,0.4308,0.3655,340,24.9,2,1,,closed
EDGE-054483,JCT-FDR-0080-005,FUSE-XFMR-026813,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.019,102.2,1.4372,0.4923,1.007,100,24.9,3,1,,closed
EDGE-054484,FUSE-XFMR-026813,XFMR-026813,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.11,579.0,1.5187,0.4841,1.007,100,24.9,3,1,,closed
EDGE-054485,JCT-FDR-0080-005,FUSE-XFMR-026814,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.02,107.7,0.5385,0.4321,0.5345,230,24.9,2,1,,closed
EDGE-054486,FUSE-XFMR-026814,XFMR-026814,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.116,610.4,0.597,0.5154,0.5345,230,24.9,2,1,,closed
EDGE-054487,JCT-FDR-0080-005,FUSE-XFMR-026815,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.021,112.5,0.5586,0.4604,0.5345,230,24.9,2,1,,closed
EDGE-054488,FUSE-XFMR-026815,XFMR-026815,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.121,637.3,0.5887,0.5128,0.5345,230,24.9,2,1,,closed
EDGE-054489,JCT-FDR-0080-005,FUSE-XFMR-026816,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.023,120.4,1.5321,0.4663,1.007,100,24.9,2,1,,closed
EDGE-054490,FUSE-XFMR-026816,XFMR-026816,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.129,682.2,1.4506,0.54,1.007,100,24.9,2,1,,closed
EDGE-054491,JCT-FDR-0080-005,FUSE-XFMR-026818,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.024,125.1,0.9643,0.474,0.6985,150,24.9,2,1,,closed
EDGE-054492,FUSE-XFMR-026818,XFMR-026818,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.134,709.1,0.9123,0.4969,0.6985,150,24.9,2,1,,closed
EDGE-054493,JCT-FDR-0080-005,FUSE-XFMR-026817,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.024,125.1,0.2714,0.41,0.3655,340,24.9,1,1,,closed
EDGE-054494,FUSE-XFMR-026817,XFMR-026817,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.134,709.1,0.2844,0.466,0.3655,340,24.9,1,1,,closed
EDGE-054495,JCT-FDR-0080-005,FUSE-XFMR-026819,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.025,133.8,0.8758,0.4931,0.6985,150,24.9,2,1,,closed
EDGE-054496,FUSE-XFMR-026819,XFMR-026819,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.144,758.5,0.9603,0.5277,0.6985,150,24.9,2,1,,closed
EDGE-054497,JCT-FDR-0080-005,FUSE-XFMR-026820,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.026,136.2,1.3799,0.5446,1.007,100,24.9,1,0,,closed
EDGE-054498,FUSE-XFMR-026820,XFMR-026820,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.146,771.9,1.4091,0.5171,1.007,100,24.9,1,0,,closed
EDGE-054499,JCT-FDR-0080-005,FUSE-XFMR-026821,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.027,144.1,0.5888,0.4584,0.5345,230,24.9,2,1,,closed
EDGE-054500,FUSE-XFMR-026821,XFMR-026821,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.155,816.8,0.6485,0.4362,0.5345,230,24.9,2,1,,closed
EDGE-054501,JCT-FDR-0080-005,FUSE-XFMR-026822,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.028,148.9,1.3627,0.4664,1.007,100,24.9,1,1,,closed
EDGE-054502,FUSE-XFMR-026822,XFMR-026822,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.16,843.7,1.3958,0.5423,1.007,100,24.9,1,1,,closed
EDGE-054503,JCT-FDR-0080-005,FUSE-XFMR-026823,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.029,152.1,0.6126,0.4363,0.5345,230,24.9,3,1,,closed
EDGE-054504,FUSE-XFMR-026823,XFMR-026823,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.163,861.7,0.6156,0.4709,0.5345,230,24.9,3,1,,closed
EDGE-054505,JCT-FDR-0080-005,FUSE-XFMR-026824,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.029,154.4,0.3132,0.4423,0.3655,340,24.9,3,1,,closed
EDGE-054506,FUSE-XFMR-026824,XFMR-026824,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.166,875.2,0.2927,0.4722,0.3655,340,24.9,3,1,,closed
EDGE-054507,JCT-FDR-0080-005,FUSE-XFMR-026825,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.03,160.0,0.6138,0.466,0.5345,230,24.9,1,1,,closed
EDGE-054508,FUSE-XFMR-026825,XFMR-026825,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.172,906.6,0.5674,0.4865,0.5345,230,24.9,1,1,,closed
EDGE-054509,JCT-FDR-0080-005,FUSE-XFMR-026826,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.031,163.9,1.5921,0.5326,1.007,100,24.9,1,1,,closed
EDGE-054510,FUSE-XFMR-026826,XFMR-026826,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.176,929.0,1.5641,0.4821,1.007,100,24.9,1,1,,closed
EDGE-054511,JCT-FDR-0080-005,FUSE-XFMR-026827,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.032,170.3,0.2879,0.4758,0.3655,340,24.9,1,1,,closed
EDGE-054512,FUSE-XFMR-026827,XFMR-026827,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.183,964.9,0.2868,0.441,0.3655,340,24.9,1,1,,closed
EDGE-054513,JCT-FDR-0080-005,FUSE-XFMR-026828,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.033,175.8,0.2911,0.4342,0.3655,340,24.9,1,1,,closed
EDGE-054514,FUSE-XFMR-026828,XFMR-026828,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.189,996.3,0.2933,0.4648,0.3655,340,24.9,1,1,,closed
EDGE-054515,JCT-FDR-0080-005,FUSE-XFMR-026829,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.034,179.0,0.2749,0.4638,0.3655,340,24.9,2,1,,closed
EDGE-054516,FUSE-XFMR-026829,XFMR-026829,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.192,1014.3,0.3082,0.4445,0.3655,340,24.9,2,1,,closed
EDGE-054517,JCT-FDR-0080-005,FUSE-XFMR-026830,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.035,182.2,0.9329,0.5315,0.6985,150,24.9,1,1,,closed
EDGE-054518,FUSE-XFMR-026830,XFMR-026830,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.196,1032.2,0.9609,0.4847,0.6985,150,24.9,1,1,,closed
EDGE-054519,JCT-FDR-0080-005,FUSE-XFMR-026831,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.036,190.1,0.628,0.4907,0.5345,230,24.9,3,1,,closed
EDGE-054520,FUSE-XFMR-026831,XFMR-026831,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.204,1077.1,0.5987,0.4569,0.5345,230,24.9,3,1,,closed
EDGE-054521,JCT-FDR-0080-005,FUSE-XFMR-026832,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.036,191.7,1.4796,0.4989,1.007,100,24.9,2,0,,closed
EDGE-054522,FUSE-XFMR-026832,XFMR-026832,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.206,1086.1,1.4088,0.4766,1.007,100,24.9,2,0,,closed
EDGE-054523,JCT-FDR-0080-005,FUSE-XFMR-026833,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.037,198.0,0.3202,0.3915,0.3655,340,24.9,2,1,,closed
EDGE-054524,FUSE-XFMR-026833,XFMR-026833,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.212,1122.0,0.3095,0.4004,0.3655,340,24.9,2,1,,closed
EDGE-054525,JCT-FDR-0080-005,FUSE-XFMR-026834,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.039,205.1,0.6057,0.4933,0.5345,230,24.9,2,1,,closed
EDGE-054526,FUSE-XFMR-026834,XFMR-026834,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.22,1162.4,0.5508,0.4721,0.5345,230,24.9,2,1,,closed
EDGE-054527,JCT-FDR-0080-005,FUSE-XFMR-026835,FDR-0080,SUB-018,lateral_underground,#4 CU,ABC,0.039,206.7,1.5721,0.4751,1.007,100,24.9,3,0,,closed
EDGE-054528,FUSE-XFMR-026835,XFMR-026835,FDR-0080,SUB-018,lateral_underground,#4 CU,ABC,0.222,1171.4,1.4195,0.5441,1.007,100,24.9,3,0,,closed
EDGE-054529,JCT-FDR-0080-005,FUSE-XFMR-026836,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.04,212.3,0.2941,0.3917,0.3655,340,24.9,2,1,,closed
EDGE-054530,FUSE-XFMR-026836,XFMR-026836,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.228,1202.8,0.3045,0.4671,0.3655,340,24.9,2,1,,closed
EDGE-054531,JCT-FDR-0080-005,FUSE-XFMR-026837,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.041,217.8,0.5338,0.4503,0.5345,230,24.9,2,1,,closed
EDGE-054532,FUSE-XFMR-026837,XFMR-026837,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.234,1234.2,0.6421,0.457,0.5345,230,24.9,2,1,,closed
EDGE-054533,JCT-FDR-0080-005,FUSE-XFMR-026838,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.042,220.2,0.5979,0.5164,0.5345,230,24.9,2,1,,closed
EDGE-054534,FUSE-XFMR-026838,XFMR-026838,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.236,1247.7,0.6311,0.4353,0.5345,230,24.9,2,1,,closed
EDGE-054535,JCT-FDR-0080-005,FUSE-XFMR-026839,FDR-0080,SUB-018,lateral_underground,1/0 AL,AB,0.043,227.3,0.5727,0.4952,0.5345,230,24.9,2,0,,closed
EDGE-054536,FUSE-XFMR-026839,XFMR-026839,FDR-0080,SUB-018,lateral_underground,1/0 AL,AB,0.244,1288.1,0.6216,0.4601,0.5345,230,24.9,2,0,,closed
EDGE-054537,JCT-FDR-0080-005,FUSE-XFMR-026840,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.043,228.9,0.5483,0.5141,0.5345,230,24.9,2,1,,closed
EDGE-054538,FUSE-XFMR-026840,XFMR-026840,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.246,1297.0,0.5833,0.4594,0.5345,230,24.9,2,1,,closed
EDGE-054539,JCT-FDR-0080-005,FUSE-XFMR-026841,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.045,235.2,0.6115,0.4586,0.5345,230,24.9,1,0,,closed
EDGE-054540,FUSE-XFMR-026841,XFMR-026841,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.252,1332.9,0.5641,0.4922,0.5345,230,24.9,1,0,,closed
EDGE-054541,JCT-FDR-0080-005,FUSE-XFMR-026842,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.045,238.4,0.5585,0.4821,0.5345,230,24.9,2,1,,closed
EDGE-054542,FUSE-XFMR-026842,XFMR-026842,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.256,1350.9,0.6434,0.4796,0.5345,230,24.9,2,1,,closed
EDGE-054543,JCT-FDR-0080-005,JCT-FDR-0080-006,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.26,1372.8,0.6042,0.4493,0.4834,230,24.9,3,1,,closed
EDGE-054544,JCT-FDR-0080-006,FUSE-XFMR-026843,FDR-0080,SUB-018,lateral_underground,#4 CU,BC,0.001,4.8,1.5327,0.4658,1.007,100,24.9,2,0,,closed
EDGE-054545,FUSE-XFMR-026843,XFMR-026843,FDR-0080,SUB-018,lateral_underground,#4 CU,BC,0.005,26.9,1.4122,0.5602,1.007,100,24.9,2,0,,closed
EDGE-054546,JCT-FDR-0080-006,FUSE-XFMR-026844,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.001,7.1,1.4862,0.5535,1.007,100,24.9,1,0,,closed
EDGE-054547,FUSE-XFMR-026844,XFMR-026844,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.008,40.4,1.5989,0.5352,1.007,100,24.9,1,0,,closed
EDGE-054548,JCT-FDR-0080-006,FUSE-XFMR-026845,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.002,9.5,1.4376,0.5593,1.007,100,24.9,2,1,,closed
EDGE-054549,FUSE-XFMR-026845,XFMR-026845,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.01,53.9,1.5501,0.511,1.007,100,24.9,2,1,,closed
EDGE-054550,JCT-FDR-0080-006,FUSE-XFMR-026846,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.003,13.5,0.5698,0.4486,0.5345,230,24.9,2,0,,closed
EDGE-054551,FUSE-XFMR-026846,XFMR-026846,FDR-0080,SUB-018,lateral_underground,1/0 AL,AC,0.014,76.3,0.5463,0.4975,0.5345,230,24.9,2,0,,closed
EDGE-054552,JCT-FDR-0080-006,FUSE-XFMR-026847,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.004,19.0,1.5611,0.484,1.007,100,24.9,2,1,,closed
EDGE-054553,FUSE-XFMR-026847,XFMR-026847,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.02,107.7,1.452,0.5015,1.007,100,24.9,2,1,,closed
EDGE-054554,JCT-FDR-0080-006,FUSE-XFMR-026848,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.004,21.4,1.5123,0.4946,1.007,100,24.9,1,0,,closed
EDGE-054555,FUSE-XFMR-026848,XFMR-026848,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.023,121.2,1.6104,0.541,1.007,100,24.9,1,0,,closed
EDGE-054556,JCT-FDR-0080-006,FUSE-XFMR-026849,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.005,26.9,0.8445,0.4606,0.6985,150,24.9,2,1,,closed
EDGE-054557,FUSE-XFMR-026849,XFMR-026849,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.029,152.6,0.8275,0.5463,0.6985,150,24.9,2,1,,closed
EDGE-054558,JCT-FDR-0080-006,FUSE-XFMR-026850,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.006,34.1,0.9744,0.5119,0.6985,150,24.9,2,1,,closed
EDGE-054559,FUSE-XFMR-026850,XFMR-026850,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.037,193.0,0.8787,0.5324,0.6985,150,24.9,2,1,,closed
EDGE-054560,JCT-FDR-0080-006,FUSE-XFMR-026851,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.007,34.8,0.9323,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-054561,FUSE-XFMR-026851,XFMR-026851,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.037,197.5,0.8621,0.5229,0.6985,150,24.9,1,1,,closed
EDGE-054562,JCT-FDR-0080-006,FUSE-XFMR-026852,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.007,39.6,1.6198,0.4786,1.007,100,24.9,1,1,,closed
EDGE-054563,FUSE-XFMR-026852,XFMR-026852,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.043,224.4,1.6323,0.5148,1.007,100,24.9,1,1,,closed
EDGE-054564,JCT-FDR-0080-006,FUSE-XFMR-026853,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.008,42.8,0.9573,0.515,0.6985,150,24.9,2,1,,closed
EDGE-054565,FUSE-XFMR-026853,XFMR-026853,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.046,242.4,0.9166,0.5135,0.6985,150,24.9,2,1,,closed
EDGE-054566,JCT-FDR-0080-006,FUSE-XFMR-026854,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.009,49.9,0.6293,0.4599,0.5345,230,24.9,3,1,,closed
EDGE-054567,FUSE-XFMR-026854,XFMR-026854,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.054,282.7,0.6419,0.4996,0.5345,230,24.9,3,1,,closed
EDGE-054568,JCT-FDR-0080-006,FUSE-XFMR-026855,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.011,56.2,0.5657,0.4828,0.5345,230,24.9,2,1,,closed
EDGE-054569,FUSE-XFMR-026855,XFMR-026855,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.06,318.6,0.5454,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-054570,JCT-FDR-0080-006,FUSE-XFMR-026856,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.011,58.6,0.6256,0.4319,0.5345,230,24.9,3,1,,closed
EDGE-054571,FUSE-XFMR-026856,XFMR-026856,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.063,332.1,0.616,0.4593,0.5345,230,24.9,3,1,,closed
EDGE-054572,JCT-FDR-0080-006,FUSE-XFMR-026857,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.012,64.2,0.5338,0.4734,0.5345,230,24.9,2,1,,closed
EDGE-054573,FUSE-XFMR-026857,XFMR-026857,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.069,363.5,0.6053,0.4478,0.5345,230,24.9,2,1,,closed
EDGE-054574,JCT-FDR-0080-006,FUSE-XFMR-026858,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.013,70.5,0.8435,0.5435,0.6985,150,24.9,1,0,,closed
EDGE-054575,FUSE-XFMR-026858,XFMR-026858,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.076,399.4,0.9468,0.5509,0.6985,150,24.9,1,0,,closed
EDGE-054576,JCT-FDR-0080-006,FUSE-XFMR-026859,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.014,73.7,0.5629,0.4476,0.5345,230,24.9,2,1,,closed
EDGE-054577,FUSE-XFMR-026859,XFMR-026859,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.079,417.4,0.578,0.508,0.5345,230,24.9,2,1,,closed
EDGE-054578,JCT-FDR-0080-006,FUSE-XFMR-026860,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.015,78.4,0.5774,0.4475,0.5345,230,24.9,2,1,,closed
EDGE-054579,FUSE-XFMR-026860,XFMR-026860,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.084,444.3,0.6203,0.5193,0.5345,230,24.9,2,1,,closed
EDGE-054580,JCT-FDR-0080-006,FUSE-XFMR-026861,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.016,85.5,0.5873,0.4305,0.5345,230,24.9,2,1,,closed
EDGE-054581,FUSE-XFMR-026861,XFMR-026861,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.092,484.7,0.6012,0.48,0.5345,230,24.9,2,1,,closed
EDGE-054582,JCT-FDR-0080-006,FUSE-XFMR-026862,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.017,89.5,1.4601,0.5019,1.007,100,24.9,2,1,,closed
EDGE-054583,FUSE-XFMR-026862,XFMR-026862,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.096,507.1,1.473,0.4888,1.007,100,24.9,2,1,,closed
EDGE-054584,JCT-FDR-0080-006,FUSE-XFMR-026863,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.017,91.9,1.5739,0.4953,1.007,100,24.9,2,1,,closed
EDGE-054585,FUSE-XFMR-026863,XFMR-026863,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.099,520.6,1.6029,0.545,1.007,100,24.9,2,1,,closed
EDGE-054586,JCT-FDR-0080-006,FUSE-XFMR-026864,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.018,95.0,0.3234,0.4125,0.3655,340,24.9,3,0,,closed
EDGE-054587,FUSE-XFMR-026864,XFMR-026864,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.102,538.6,0.2837,0.4198,0.3655,340,24.9,3,0,,closed
EDGE-054588,JCT-FDR-0080-006,FUSE-XFMR-026865,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.019,100.6,0.2967,0.437,0.3655,340,24.9,1,1,,closed
EDGE-054589,FUSE-XFMR-026865,XFMR-026865,FDR-0080,SUB-018,lateral_overhead,4/0 AL,B,0.108,570.0,0.2809,0.4217,0.3655,340,24.9,1,1,,closed
EDGE-054590,JCT-FDR-0080-006,FUSE-XFMR-026866,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.02,107.7,0.6475,0.4997,0.5345,230,24.9,2,1,,closed
EDGE-054591,FUSE-XFMR-026866,XFMR-026866,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.116,610.4,0.5569,0.4401,0.5345,230,24.9,2,1,,closed
EDGE-054592,JCT-FDR-0080-006,FUSE-XFMR-026867,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.022,114.0,0.2709,0.4681,0.3655,340,24.9,1,1,,closed
EDGE-054593,FUSE-XFMR-026867,XFMR-026867,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.122,646.3,0.3103,0.4595,0.3655,340,24.9,1,1,,closed
EDGE-054594,JCT-FDR-0080-006,FUSE-XFMR-026868,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.023,119.6,0.641,0.436,0.5345,230,24.9,1,1,,closed
EDGE-054595,FUSE-XFMR-026868,XFMR-026868,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.128,677.7,0.6465,0.5247,0.5345,230,24.9,1,1,,closed
EDGE-054596,JCT-FDR-0080-006,FUSE-XFMR-026869,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.023,119.6,0.5587,0.5002,0.5345,230,24.9,2,1,,closed
EDGE-054597,FUSE-XFMR-026869,XFMR-026869,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.128,677.7,0.6077,0.4837,0.5345,230,24.9,2,1,,closed
EDGE-054598,JCT-FDR-0080-006,FUSE-XFMR-026870,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.024,124.3,0.27,0.404,0.3655,340,24.9,3,1,,closed
EDGE-054599,FUSE-XFMR-026870,XFMR-026870,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.133,704.6,0.2936,0.4435,0.3655,340,24.9,3,1,,closed
EDGE-054600,JCT-FDR-0080-006,FUSE-XFMR-026871,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.025,129.9,0.3006,0.4479,0.3655,340,24.9,2,1,,closed
EDGE-054601,FUSE-XFMR-026871,XFMR-026871,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.139,736.0,0.3251,0.4363,0.3655,340,24.9,2,1,,closed
EDGE-054602,JCT-FDR-0080-006,FUSE-XFMR-026872,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.026,134.6,0.5998,0.5241,0.5345,230,24.9,1,1,,closed
EDGE-054603,FUSE-XFMR-026872,XFMR-026872,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.145,763.0,0.607,0.5008,0.5345,230,24.9,1,1,,closed
EDGE-054604,JCT-FDR-0080-006,FUSE-XFMR-026873,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.026,137.8,0.5392,0.4626,0.5345,230,24.9,3,1,,closed
EDGE-054605,FUSE-XFMR-026873,XFMR-026873,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.148,780.9,0.6471,0.507,0.5345,230,24.9,3,1,,closed
EDGE-054606,JCT-FDR-0080-006,FUSE-XFMR-026874,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.027,144.9,0.2678,0.4323,0.3655,340,24.9,1,1,,closed
EDGE-054607,FUSE-XFMR-026874,XFMR-026874,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.156,821.3,0.2727,0.3955,0.3655,340,24.9,1,1,,closed
EDGE-054608,JCT-FDR-0080-006,FUSE-XFMR-026875,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.028,150.5,0.547,0.491,0.5345,230,24.9,1,1,,closed
EDGE-054609,FUSE-XFMR-026875,XFMR-026875,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.162,852.7,0.5822,0.4303,0.5345,230,24.9,1,1,,closed
EDGE-054610,JCT-FDR-0080-006,FUSE-XFMR-026876,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.029,152.9,0.6144,0.4323,0.5345,230,24.9,3,1,,closed
EDGE-054611,FUSE-XFMR-026876,XFMR-026876,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.164,866.2,0.5911,0.4956,0.5345,230,24.9,3,1,,closed
EDGE-054612,JCT-FDR-0080-006,FUSE-XFMR-026877,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.03,157.6,0.3042,0.4061,0.3655,340,24.9,2,1,,closed
EDGE-054613,FUSE-XFMR-026877,XFMR-026877,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.169,893.1,0.315,0.4047,0.3655,340,24.9,2,1,,closed
EDGE-054614,JCT-FDR-0080-006,FUSE-XFMR-026878,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.031,162.4,0.2872,0.4694,0.3655,340,24.9,3,1,,closed
EDGE-054615,FUSE-XFMR-026878,XFMR-026878,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.174,920.0,0.2775,0.4035,0.3655,340,24.9,3,1,,closed
EDGE-054616,JCT-FDR-0080-006,FUSE-XFMR-026879,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.032,171.1,1.5645,0.4796,1.007,100,24.9,2,1,,closed
EDGE-054617,FUSE-XFMR-026879,XFMR-026879,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.184,969.4,1.5031,0.5082,1.007,100,24.9,2,1,,closed
EDGE-054618,JCT-FDR-0080-006,FUSE-XFMR-026880,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.033,173.4,0.6025,0.5114,0.5345,230,24.9,2,1,,closed
EDGE-054619,FUSE-XFMR-026880,XFMR-026880,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.186,982.9,0.6137,0.4789,0.5345,230,24.9,2,1,,closed
EDGE-054620,JCT-FDR-0080-006,FUSE-XFMR-026881,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.033,176.6,0.2831,0.4374,0.3655,340,24.9,2,1,,closed
EDGE-054621,FUSE-XFMR-026881,XFMR-026881,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AC,0.19,1000.8,0.3266,0.4031,0.3655,340,24.9,2,1,,closed
EDGE-054622,JCT-FDR-0080-006,FUSE-XFMR-026882,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.035,183.0,0.6025,0.4921,0.5345,230,24.9,3,1,,closed
EDGE-054623,FUSE-XFMR-026882,XFMR-026882,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.196,1036.7,0.5633,0.4602,0.5345,230,24.9,3,1,,closed
EDGE-054624,JCT-FDR-0080-006,FUSE-XFMR-026883,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.036,187.7,1.6182,0.4605,1.007,100,24.9,3,1,,closed
EDGE-054625,FUSE-XFMR-026883,XFMR-026883,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.201,1063.7,1.3653,0.5054,1.007,100,24.9,3,1,,closed
EDGE-054626,JCT-FDR-0080-006,FUSE-XFMR-026884,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.036,192.5,0.2695,0.4732,0.3655,340,24.9,1,0,,closed
EDGE-054627,FUSE-XFMR-026884,XFMR-026884,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.207,1090.6,0.2938,0.4225,0.3655,340,24.9,1,0,,closed
EDGE-054628,JCT-FDR-0080-006,FUSE-XFMR-026885,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.037,197.2,1.5257,0.5369,1.007,100,24.9,2,0,,closed
EDGE-054629,FUSE-XFMR-026885,XFMR-026885,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.212,1117.5,1.6073,0.5002,1.007,100,24.9,2,0,,closed
EDGE-054630,JCT-FDR-0080-006,FUSE-XFMR-026886,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.038,199.6,1.4914,0.5292,1.007,100,24.9,1,1,,closed
EDGE-054631,FUSE-XFMR-026886,XFMR-026886,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.214,1131.0,1.4213,0.5577,1.007,100,24.9,1,1,,closed
EDGE-054632,JCT-FDR-0080-006,FUSE-XFMR-026887,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.039,207.5,0.2861,0.4638,0.3655,340,24.9,1,1,,closed
EDGE-054633,FUSE-XFMR-026887,XFMR-026887,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.223,1175.9,0.2679,0.4351,0.3655,340,24.9,1,1,,closed
EDGE-054634,JCT-FDR-0080-006,FUSE-XFMR-026888,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.04,210.7,0.5689,0.4466,0.5345,230,24.9,3,1,,closed
EDGE-054635,FUSE-XFMR-026888,XFMR-026888,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.226,1193.8,0.5722,0.4628,0.5345,230,24.9,3,1,,closed
EDGE-054636,JCT-FDR-0080-006,FUSE-XFMR-026889,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.041,216.2,0.8977,0.509,0.6985,150,24.9,2,1,,closed
EDGE-054637,FUSE-XFMR-026889,XFMR-026889,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.232,1225.2,0.9134,0.5516,0.6985,150,24.9,2,1,,closed
EDGE-054638,JCT-FDR-0080-006,FUSE-XFMR-026890,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.042,221.0,0.8893,0.466,0.6985,150,24.9,3,1,,closed
EDGE-054639,FUSE-XFMR-026890,XFMR-026890,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.237,1252.2,0.8746,0.5166,0.6985,150,24.9,3,1,,closed
EDGE-054640,JCT-FDR-0080-006,FUSE-XFMR-026891,FDR-0080,SUB-018,lateral_underground,#4 CU,AB,0.042,223.3,1.5213,0.5446,1.007,100,24.9,2,0,,closed
EDGE-054641,FUSE-XFMR-026891,XFMR-026891,FDR-0080,SUB-018,lateral_underground,#4 CU,AB,0.24,1265.6,1.418,0.4766,1.007,100,24.9,2,0,,closed
EDGE-054642,JCT-FDR-0080-006,FUSE-XFMR-026893,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.044,232.1,1.5317,0.5519,1.007,100,24.9,1,1,,closed
EDGE-054643,FUSE-XFMR-026893,XFMR-026893,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.249,1315.0,1.3988,0.5325,1.007,100,24.9,1,1,,closed
EDGE-054644,JCT-FDR-0080-006,FUSE-XFMR-026892,FDR-0080,SUB-018,lateral_underground,1/0 AL,A,0.044,232.8,0.6433,0.4864,0.5345,230,24.9,1,0,,closed
EDGE-054645,FUSE-XFMR-026892,XFMR-026892,FDR-0080,SUB-018,lateral_underground,1/0 AL,A,0.25,1319.5,0.6392,0.4696,0.5345,230,24.9,1,0,,closed
EDGE-054646,JCT-FDR-0080-006,FUSE-XFMR-026894,FDR-0080,SUB-018,lateral_underground,#4 CU,BC,0.045,238.4,1.6368,0.4966,1.007,100,24.9,2,0,,closed
EDGE-054647,FUSE-XFMR-026894,XFMR-026894,FDR-0080,SUB-018,lateral_underground,#4 CU,BC,0.256,1350.9,1.4915,0.4617,1.007,100,24.9,2,0,,closed
EDGE-054648,JCT-FDR-0080-006,JCT-FDR-0080-007,FDR-0080,SUB-018,primary_underground,1/0 AL,ABC,0.26,1372.8,0.6254,0.5067,0.4849,230,24.9,3,0,,closed
EDGE-054649,JCT-FDR-0080-007,FUSE-XFMR-026895,FDR-0080,SUB-018,lateral_underground,1/0 AL,BC,0.001,5.5,0.5388,0.5021,0.5345,230,24.9,2,0,,closed
EDGE-054650,FUSE-XFMR-026895,XFMR-026895,FDR-0080,SUB-018,lateral_underground,1/0 AL,BC,0.006,31.4,0.6094,0.5104,0.5345,230,24.9,2,0,,closed
EDGE-054651,JCT-FDR-0080-007,FUSE-XFMR-026896,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.001,7.1,0.9573,0.5051,0.6985,150,24.9,2,1,,closed
EDGE-054652,FUSE-XFMR-026896,XFMR-026896,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.008,40.4,0.9076,0.5184,0.6985,150,24.9,2,1,,closed
EDGE-054653,JCT-FDR-0080-007,FUSE-XFMR-026897,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.002,11.1,0.2958,0.4761,0.3655,340,24.9,2,1,,closed
EDGE-054654,FUSE-XFMR-026897,XFMR-026897,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.012,62.8,0.2939,0.4653,0.3655,340,24.9,2,1,,closed
EDGE-054655,JCT-FDR-0080-007,FUSE-XFMR-026898,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.003,13.5,0.8484,0.4751,0.6985,150,24.9,2,0,,closed
EDGE-054656,FUSE-XFMR-026898,XFMR-026898,FDR-0080,SUB-018,lateral_underground,#2 ACSR,AB,0.014,76.3,0.8576,0.4692,0.6985,150,24.9,2,0,,closed
EDGE-054657,JCT-FDR-0080-007,FUSE-XFMR-026899,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.004,19.8,0.5932,0.5219,0.5345,230,24.9,1,1,,closed
EDGE-054658,FUSE-XFMR-026899,XFMR-026899,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.021,112.2,0.6151,0.4619,0.5345,230,24.9,1,1,,closed
EDGE-054659,JCT-FDR-0080-007,FUSE-XFMR-026900,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.004,21.4,0.9042,0.4773,0.6985,150,24.9,1,1,,closed
EDGE-054660,FUSE-XFMR-026900,XFMR-026900,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.023,121.2,0.969,0.4827,0.6985,150,24.9,1,1,,closed
EDGE-054661,JCT-FDR-0080-007,FUSE-XFMR-026901,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.005,27.7,1.6132,0.5054,1.007,100,24.9,1,0,,closed
EDGE-054662,FUSE-XFMR-026901,XFMR-026901,FDR-0080,SUB-018,lateral_underground,#4 CU,C,0.03,157.1,1.5677,0.5573,1.007,100,24.9,1,0,,closed
EDGE-054663,JCT-FDR-0080-007,FUSE-XFMR-026902,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.006,31.7,1.4972,0.4807,1.007,100,24.9,1,1,,closed
EDGE-054664,FUSE-XFMR-026902,XFMR-026902,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.034,179.5,1.6495,0.4694,1.007,100,24.9,1,1,,closed
EDGE-054665,JCT-FDR-0080-007,FUSE-XFMR-026903,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.007,39.6,0.8384,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-054666,FUSE-XFMR-026903,XFMR-026903,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.043,224.4,0.9636,0.4652,0.6985,150,24.9,2,1,,closed
EDGE-054667,JCT-FDR-0080-007,FUSE-XFMR-026904,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.009,45.1,0.3127,0.4135,0.3655,340,24.9,1,1,,closed
EDGE-054668,FUSE-XFMR-026904,XFMR-026904,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.048,255.8,0.3145,0.4525,0.3655,340,24.9,1,1,,closed
EDGE-054669,JCT-FDR-0080-007,FUSE-XFMR-026905,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.009,49.1,1.3909,0.5166,1.007,100,24.9,2,1,,closed
EDGE-054670,FUSE-XFMR-026905,XFMR-026905,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.053,278.3,1.6008,0.4869,1.007,100,24.9,2,1,,closed
EDGE-054671,JCT-FDR-0080-007,FUSE-XFMR-026906,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.01,53.9,0.5925,0.5091,0.5345,230,24.9,1,0,,closed
EDGE-054672,FUSE-XFMR-026906,XFMR-026906,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.058,305.2,0.6279,0.5013,0.5345,230,24.9,1,0,,closed
EDGE-054673,JCT-FDR-0080-007,FUSE-XFMR-026907,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.011,55.4,0.9037,0.5166,0.6985,150,24.9,1,1,,closed
EDGE-054674,FUSE-XFMR-026907,XFMR-026907,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.06,314.2,0.9216,0.5117,0.6985,150,24.9,1,1,,closed
EDGE-054675,JCT-FDR-0080-007,FUSE-XFMR-026908,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.011,59.4,0.9745,0.5508,0.6985,150,24.9,1,1,,closed
EDGE-054676,FUSE-XFMR-026908,XFMR-026908,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.064,336.6,0.8549,0.5327,0.6985,150,24.9,1,1,,closed
EDGE-054677,JCT-FDR-0080-007,FUSE-XFMR-026909,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.012,65.7,0.6018,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-054678,FUSE-XFMR-026909,XFMR-026909,FDR-0080,SUB-018,lateral_overhead,1/0 AL,BC,0.071,372.5,0.6167,0.5115,0.5345,230,24.9,2,1,,closed
EDGE-054679,JCT-FDR-0080-007,FUSE-XFMR-026910,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.013,69.7,1.4785,0.5022,1.007,100,24.9,3,1,,closed
EDGE-054680,FUSE-XFMR-026910,XFMR-026910,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.075,394.9,1.5074,0.5286,1.007,100,24.9,3,1,,closed
EDGE-054681,JCT-FDR-0080-007,FUSE-XFMR-026911,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.014,75.2,0.5745,0.4852,0.5345,230,24.9,1,1,,closed
EDGE-054682,FUSE-XFMR-026911,XFMR-026911,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.081,426.4,0.5581,0.5135,0.5345,230,24.9,1,1,,closed
EDGE-054683,JCT-FDR-0080-007,FUSE-XFMR-026912,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.015,80.8,0.8715,0.4926,0.6985,150,24.9,1,1,,closed
EDGE-054684,FUSE-XFMR-026912,XFMR-026912,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.087,457.8,0.8195,0.5454,0.6985,150,24.9,1,1,,closed
EDGE-054685,JCT-FDR-0080-007,FUSE-XFMR-026913,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.016,84.0,0.9843,0.4568,0.6985,150,24.9,1,1,,closed
EDGE-054686,FUSE-XFMR-026913,XFMR-026913,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.09,475.7,0.8824,0.5013,0.6985,150,24.9,1,1,,closed
EDGE-054687,JCT-FDR-0080-007,FUSE-XFMR-026914,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.017,90.3,0.5589,0.4871,0.5345,230,24.9,1,0,,closed
EDGE-054688,FUSE-XFMR-026914,XFMR-026914,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.097,511.6,0.5634,0.4423,0.5345,230,24.9,1,0,,closed
EDGE-054689,JCT-FDR-0080-007,FUSE-XFMR-026915,FDR-0080,SUB-018,lateral_underground,#2 ACSR,BC,0.018,95.8,0.9735,0.4567,0.6985,150,24.9,2,0,,closed
EDGE-054690,FUSE-XFMR-026915,XFMR-026915,FDR-0080,SUB-018,lateral_underground,#2 ACSR,BC,0.103,543.0,0.8215,0.4957,0.6985,150,24.9,2,0,,closed
EDGE-054691,JCT-FDR-0080-007,FUSE-XFMR-026916,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.019,98.2,0.8996,0.5253,0.6985,150,24.9,3,1,,closed
EDGE-054692,FUSE-XFMR-026916,XFMR-026916,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.105,556.5,0.9823,0.5142,0.6985,150,24.9,3,1,,closed
EDGE-054693,JCT-FDR-0080-007,FUSE-XFMR-026917,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.02,106.9,0.2754,0.4684,0.3655,340,24.9,2,1,,closed
EDGE-054694,FUSE-XFMR-026917,XFMR-026917,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.115,605.9,0.2779,0.4651,0.3655,340,24.9,2,1,,closed
EDGE-054695,JCT-FDR-0080-007,FUSE-XFMR-026918,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.021,109.3,0.6444,0.4864,0.5345,230,24.9,1,1,,closed
EDGE-054696,FUSE-XFMR-026918,XFMR-026918,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.117,619.3,0.5403,0.4575,0.5345,230,24.9,1,1,,closed
EDGE-054697,JCT-FDR-0080-007,FUSE-XFMR-026919,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.021,111.7,0.5926,0.4855,0.5345,230,24.9,1,1,,closed
EDGE-054698,FUSE-XFMR-026919,XFMR-026919,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.12,632.8,0.6025,0.4533,0.5345,230,24.9,1,1,,closed
EDGE-054699,JCT-FDR-0080-007,FUSE-XFMR-026920,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.023,121.2,0.8568,0.549,0.6985,150,24.9,1,1,,closed
EDGE-054700,FUSE-XFMR-026920,XFMR-026920,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.13,686.7,0.8912,0.5452,0.6985,150,24.9,1,1,,closed
EDGE-054701,JCT-FDR-0080-007,FUSE-XFMR-026921,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.023,122.8,1.6293,0.5034,1.007,100,24.9,2,1,,closed
EDGE-054702,FUSE-XFMR-026921,XFMR-026921,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.132,695.6,1.3547,0.503,1.007,100,24.9,2,1,,closed
EDGE-054703,JCT-FDR-0080-007,FUSE-XFMR-026922,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.025,129.9,0.3262,0.4403,0.3655,340,24.9,2,1,,closed
EDGE-054704,FUSE-XFMR-026922,XFMR-026922,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.139,736.0,0.2887,0.4275,0.3655,340,24.9,2,1,,closed
