edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-054705,JCT-FDR-0080-007,FUSE-XFMR-026923,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.026,134.6,0.5886,0.4296,0.5345,230,24.9,3,1,,closed
EDGE-054706,FUSE-XFMR-026923,XFMR-026923,FDR-0080,SUB-018,lateral_overhead,1/0 AL,ABC,0.145,763.0,0.5335,0.485,0.5345,230,24.9,3,1,,closed
EDGE-054707,JCT-FDR-0080-007,FUSE-XFMR-026924,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.027,140.2,1.5234,0.5378,1.007,100,24.9,2,1,,closed
EDGE-054708,FUSE-XFMR-026924,XFMR-026924,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.15,794.4,1.4344,0.5288,1.007,100,24.9,2,1,,closed
EDGE-054709,JCT-FDR-0080-007,FUSE-XFMR-026925,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.027,142.6,0.2715,0.4321,0.3655,340,24.9,1,0,,closed
EDGE-054710,FUSE-XFMR-026925,XFMR-026925,FDR-0080,SUB-018,lateral_underground,4/0 AL,A,0.153,807.8,0.3189,0.4555,0.3655,340,24.9,1,0,,closed
EDGE-054711,JCT-FDR-0080-007,FUSE-XFMR-026926,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.028,148.1,0.821,0.4979,0.6985,150,24.9,2,1,,closed
EDGE-054712,FUSE-XFMR-026926,XFMR-026926,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.159,839.3,0.8364,0.5244,0.6985,150,24.9,2,1,,closed
EDGE-054713,JCT-FDR-0080-007,FUSE-XFMR-026927,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.029,151.3,0.8328,0.4834,0.6985,150,24.9,3,1,,closed
EDGE-054714,FUSE-XFMR-026927,XFMR-026927,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.162,857.2,0.895,0.4815,0.6985,150,24.9,3,1,,closed
EDGE-054715,JCT-FDR-0080-007,FUSE-XFMR-026928,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.03,156.0,0.9667,0.509,0.6985,150,24.9,1,1,,closed
EDGE-054716,FUSE-XFMR-026928,XFMR-026928,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.167,884.1,0.8704,0.4658,0.6985,150,24.9,1,1,,closed
EDGE-054717,JCT-FDR-0080-007,FUSE-XFMR-026929,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.03,159.2,1.6245,0.5257,1.007,100,24.9,2,1,,closed
EDGE-054718,FUSE-XFMR-026929,XFMR-026929,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.171,902.1,1.3672,0.4605,1.007,100,24.9,2,1,,closed
EDGE-054719,JCT-FDR-0080-007,FUSE-XFMR-026930,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.032,167.1,0.9842,0.5266,0.6985,150,24.9,1,1,,closed
EDGE-054720,FUSE-XFMR-026930,XFMR-026930,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.179,947.0,0.8528,0.4582,0.6985,150,24.9,1,1,,closed
EDGE-054721,JCT-FDR-0080-007,FUSE-XFMR-026931,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.032,171.1,0.9839,0.505,0.6985,150,24.9,1,1,,closed
EDGE-054722,FUSE-XFMR-026931,XFMR-026931,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.184,969.4,0.982,0.5072,0.6985,150,24.9,1,1,,closed
EDGE-054723,JCT-FDR-0080-007,FUSE-XFMR-026932,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.033,175.8,0.8104,0.5047,0.6985,150,24.9,2,1,,closed
EDGE-054724,FUSE-XFMR-026932,XFMR-026932,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.189,996.3,0.8716,0.5424,0.6985,150,24.9,2,1,,closed
EDGE-054725,JCT-FDR-0080-007,FUSE-XFMR-026933,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.034,181.4,0.9395,0.5346,0.6985,150,24.9,1,1,,closed
EDGE-054726,FUSE-XFMR-026933,XFMR-026933,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.195,1027.8,0.8277,0.4581,0.6985,150,24.9,1,1,,closed
EDGE-054727,JCT-FDR-0080-007,FUSE-XFMR-026934,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.035,186.9,1.3752,0.4651,1.007,100,24.9,2,1,,closed
EDGE-054728,FUSE-XFMR-026934,XFMR-026934,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.201,1059.2,1.5565,0.5464,1.007,100,24.9,2,1,,closed
EDGE-054729,JCT-FDR-0080-007,FUSE-XFMR-026935,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.036,190.9,0.2739,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-054730,FUSE-XFMR-026935,XFMR-026935,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.205,1081.6,0.2903,0.4408,0.3655,340,24.9,1,1,,closed
EDGE-054731,JCT-FDR-0080-007,FUSE-XFMR-026936,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.037,194.0,0.84,0.458,0.6985,150,24.9,2,1,,closed
EDGE-054732,FUSE-XFMR-026936,XFMR-026936,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AB,0.208,1099.6,0.8684,0.5132,0.6985,150,24.9,2,1,,closed
EDGE-054733,JCT-FDR-0080-007,FUSE-XFMR-026937,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.038,198.8,0.2839,0.4737,0.3655,340,24.9,1,1,,closed
EDGE-054734,FUSE-XFMR-026937,XFMR-026937,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.213,1126.5,0.3003,0.4,0.3655,340,24.9,1,1,,closed
EDGE-054735,JCT-FDR-0080-007,FUSE-XFMR-026938,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.039,205.1,0.9274,0.4535,0.6985,150,24.9,2,1,,closed
EDGE-054736,FUSE-XFMR-026938,XFMR-026938,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.22,1162.4,0.8499,0.4709,0.6985,150,24.9,2,1,,closed
EDGE-054737,JCT-FDR-0080-007,FUSE-XFMR-026939,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.04,210.7,1.647,0.5457,1.007,100,24.9,2,1,,closed
EDGE-054738,FUSE-XFMR-026939,XFMR-026939,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.226,1193.8,1.4968,0.5118,1.007,100,24.9,2,1,,closed
EDGE-054739,JCT-FDR-0080-007,FUSE-XFMR-026940,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.04,210.7,0.6191,0.4623,0.5345,230,24.9,2,1,,closed
EDGE-054740,FUSE-XFMR-026940,XFMR-026940,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.226,1193.8,0.5978,0.5063,0.5345,230,24.9,2,1,,closed
EDGE-054741,JCT-FDR-0080-007,FUSE-XFMR-026941,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.041,217.8,0.912,0.4593,0.6985,150,24.9,2,1,,closed
EDGE-054742,FUSE-XFMR-026941,XFMR-026941,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.234,1234.2,0.9489,0.4918,0.6985,150,24.9,2,1,,closed
EDGE-054743,JCT-FDR-0080-007,FUSE-XFMR-026942,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.042,223.3,1.6002,0.4846,1.007,100,24.9,2,1,,closed
EDGE-054744,FUSE-XFMR-026942,XFMR-026942,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.24,1265.6,1.5036,0.5447,1.007,100,24.9,2,1,,closed
EDGE-054745,JCT-FDR-0080-007,FUSE-XFMR-026943,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.043,224.9,0.9022,0.4829,0.6985,150,24.9,1,1,,closed
EDGE-054746,FUSE-XFMR-026943,XFMR-026943,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.241,1274.6,0.8699,0.4655,0.6985,150,24.9,1,1,,closed
EDGE-054747,JCT-FDR-0080-007,FUSE-XFMR-026944,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.044,231.3,0.2994,0.3922,0.3655,340,24.9,1,1,,closed
EDGE-054748,FUSE-XFMR-026944,XFMR-026944,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.248,1310.5,0.2739,0.4208,0.3655,340,24.9,1,1,,closed
EDGE-054749,JCT-FDR-0080-007,FUSE-XFMR-026945,FDR-0080,SUB-018,lateral_underground,1/0 AL,ABC,0.045,237.6,0.5814,0.4694,0.5345,230,24.9,3,0,,closed
EDGE-054750,FUSE-XFMR-026945,XFMR-026945,FDR-0080,SUB-018,lateral_underground,1/0 AL,ABC,0.255,1346.4,0.624,0.4737,0.5345,230,24.9,3,0,,closed
EDGE-054751,JCT-FDR-0080-007,FUSE-XFMR-026946,FDR-0080,SUB-018,lateral_underground,1/0 AL,B,0.045,240.0,0.6505,0.4296,0.5345,230,24.9,1,0,,closed
EDGE-054752,FUSE-XFMR-026946,XFMR-026946,FDR-0080,SUB-018,lateral_underground,1/0 AL,B,0.258,1359.9,0.5549,0.436,0.5345,230,24.9,1,0,,closed
EDGE-054753,JCT-FDR-0080-007,JCT-FDR-0080-008,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.26,1372.8,0.5775,0.4624,0.5202,230,24.9,3,1,,closed
EDGE-054754,JCT-FDR-0080-008,FUSE-XFMR-026947,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.001,4.0,0.2802,0.4032,0.3655,340,24.9,2,1,,closed
EDGE-054755,FUSE-XFMR-026947,XFMR-026947,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.004,22.4,0.3018,0.3991,0.3655,340,24.9,2,1,,closed
EDGE-054756,JCT-FDR-0080-008,FUSE-XFMR-026948,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.002,7.9,0.9647,0.4761,0.6985,150,24.9,3,1,,closed
EDGE-054757,FUSE-XFMR-026948,XFMR-026948,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.009,44.9,0.9546,0.5353,0.6985,150,24.9,3,1,,closed
EDGE-054758,JCT-FDR-0080-008,FUSE-XFMR-026949,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.002,12.7,0.6361,0.4603,0.5345,230,24.9,1,0,,closed
EDGE-054759,FUSE-XFMR-026949,XFMR-026949,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.014,71.8,0.6228,0.5016,0.5345,230,24.9,1,0,,closed
EDGE-054760,JCT-FDR-0080-008,FUSE-XFMR-026950,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.003,15.0,0.5463,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-054761,FUSE-XFMR-026950,XFMR-026950,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AC,0.016,85.3,0.6468,0.4671,0.5345,230,24.9,2,1,,closed
EDGE-054762,JCT-FDR-0080-008,FUSE-XFMR-026951,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.005,25.3,0.3216,0.4436,0.3655,340,24.9,1,1,,closed
EDGE-054763,FUSE-XFMR-026951,XFMR-026951,FDR-0080,SUB-018,lateral_overhead,4/0 AL,A,0.027,143.6,0.2685,0.4029,0.3655,340,24.9,1,1,,closed
EDGE-054764,JCT-FDR-0080-008,FUSE-XFMR-026952,FDR-0080,SUB-018,lateral_underground,4/0 AL,BC,0.005,26.9,0.2706,0.4041,0.3655,340,24.9,2,0,,closed
EDGE-054765,FUSE-XFMR-026952,XFMR-026952,FDR-0080,SUB-018,lateral_underground,4/0 AL,BC,0.029,152.6,0.2892,0.4503,0.3655,340,24.9,2,0,,closed
EDGE-054766,JCT-FDR-0080-008,FUSE-XFMR-026953,FDR-0080,SUB-018,lateral_underground,#2 ACSR,ABC,0.006,30.9,0.8453,0.4536,0.6985,150,24.9,3,0,,closed
EDGE-054767,FUSE-XFMR-026953,XFMR-026953,FDR-0080,SUB-018,lateral_underground,#2 ACSR,ABC,0.033,175.0,0.9361,0.48,0.6985,150,24.9,3,0,,closed
EDGE-054768,JCT-FDR-0080-008,FUSE-XFMR-026954,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.007,35.6,1.4544,0.5372,1.007,100,24.9,1,1,,closed
EDGE-054769,FUSE-XFMR-026954,XFMR-026954,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.038,202.0,1.6223,0.5293,1.007,100,24.9,1,1,,closed
EDGE-054770,JCT-FDR-0080-008,FUSE-XFMR-026955,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.007,38.8,0.9682,0.5427,0.6985,150,24.9,3,1,,closed
EDGE-054771,FUSE-XFMR-026955,XFMR-026955,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.042,219.9,0.9099,0.4785,0.6985,150,24.9,3,1,,closed
EDGE-054772,JCT-FDR-0080-008,FUSE-XFMR-026956,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.008,43.6,0.9312,0.5183,0.6985,150,24.9,2,1,,closed
EDGE-054773,FUSE-XFMR-026956,XFMR-026956,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.047,246.8,0.8585,0.5502,0.6985,150,24.9,2,1,,closed
EDGE-054774,JCT-FDR-0080-008,FUSE-XFMR-026957,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.009,48.3,0.3107,0.3935,0.3655,340,24.9,3,0,,closed
EDGE-054775,FUSE-XFMR-026957,XFMR-026957,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.052,273.8,0.318,0.4289,0.3655,340,24.9,3,0,,closed
EDGE-054776,JCT-FDR-0080-008,FUSE-XFMR-026958,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.01,54.6,0.8091,0.5209,0.6985,150,24.9,3,1,,closed
EDGE-054777,FUSE-XFMR-026958,XFMR-026958,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,ABC,0.059,309.7,0.8285,0.525,0.6985,150,24.9,3,1,,closed
EDGE-054778,JCT-FDR-0080-008,FUSE-XFMR-026959,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.011,57.0,1.5876,0.5389,1.007,100,24.9,1,1,,closed
EDGE-054779,FUSE-XFMR-026959,XFMR-026959,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.061,323.1,1.6361,0.479,1.007,100,24.9,1,1,,closed
EDGE-054780,JCT-FDR-0080-008,FUSE-XFMR-026960,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.012,61.8,0.2769,0.4028,0.3655,340,24.9,3,0,,closed
EDGE-054781,FUSE-XFMR-026960,XFMR-026960,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.066,350.1,0.2797,0.4221,0.3655,340,24.9,3,0,,closed
EDGE-054782,JCT-FDR-0080-008,FUSE-XFMR-026961,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.014,72.1,0.6137,0.5112,0.5345,230,24.9,1,1,,closed
EDGE-054783,FUSE-XFMR-026961,XFMR-026961,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.077,408.4,0.648,0.5127,0.5345,230,24.9,1,1,,closed
EDGE-054784,JCT-FDR-0080-008,FUSE-XFMR-026962,FDR-0080,SUB-018,lateral_underground,#4 CU,B,0.013,71.3,1.487,0.4971,1.007,100,24.9,1,0,,closed
EDGE-054785,FUSE-XFMR-026962,XFMR-026962,FDR-0080,SUB-018,lateral_underground,#4 CU,B,0.076,403.9,1.5285,0.5554,1.007,100,24.9,1,0,,closed
EDGE-054786,JCT-FDR-0080-008,FUSE-XFMR-026963,FDR-0080,SUB-018,lateral_underground,1/0 AL,BC,0.014,76.0,0.561,0.4991,0.5345,230,24.9,2,0,,closed
EDGE-054787,FUSE-XFMR-026963,XFMR-026963,FDR-0080,SUB-018,lateral_underground,1/0 AL,BC,0.082,430.8,0.5678,0.5078,0.5345,230,24.9,2,0,,closed
EDGE-054788,JCT-FDR-0080-008,FUSE-XFMR-026964,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.015,81.6,0.3212,0.4661,0.3655,340,24.9,3,0,,closed
EDGE-054789,FUSE-XFMR-026964,XFMR-026964,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.088,462.3,0.2952,0.3933,0.3655,340,24.9,3,0,,closed
EDGE-054790,JCT-FDR-0080-008,FUSE-XFMR-026965,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.017,87.1,0.5903,0.4569,0.5345,230,24.9,2,1,,closed
EDGE-054791,FUSE-XFMR-026965,XFMR-026965,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.093,493.7,0.5784,0.4358,0.5345,230,24.9,2,1,,closed
EDGE-054792,JCT-FDR-0080-008,FUSE-XFMR-026966,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.018,93.5,0.5575,0.4855,0.5345,230,24.9,1,1,,closed
EDGE-054793,FUSE-XFMR-026966,XFMR-026966,FDR-0080,SUB-018,lateral_overhead,1/0 AL,B,0.1,529.6,0.6375,0.4419,0.5345,230,24.9,1,1,,closed
EDGE-054794,JCT-FDR-0080-008,FUSE-XFMR-026967,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.019,98.2,0.8708,0.4699,0.6985,150,24.9,1,0,,closed
EDGE-054795,FUSE-XFMR-026967,XFMR-026967,FDR-0080,SUB-018,lateral_underground,#2 ACSR,B,0.105,556.5,0.9127,0.4608,0.6985,150,24.9,1,0,,closed
EDGE-054796,JCT-FDR-0080-008,FUSE-XFMR-026968,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.019,103.0,1.5092,0.4665,1.007,100,24.9,2,1,,closed
EDGE-054797,FUSE-XFMR-026968,XFMR-026968,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.111,583.4,1.5171,0.5298,1.007,100,24.9,2,1,,closed
EDGE-054798,JCT-FDR-0080-008,FUSE-XFMR-026969,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.02,106.9,0.2978,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-054799,FUSE-XFMR-026969,XFMR-026969,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.115,605.9,0.285,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-054800,JCT-FDR-0080-008,FUSE-XFMR-026970,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.022,114.0,1.3639,0.5535,1.007,100,24.9,3,1,,closed
EDGE-054801,FUSE-XFMR-026970,XFMR-026970,FDR-0080,SUB-018,lateral_overhead,#4 CU,ABC,0.122,646.3,1.5612,0.4661,1.007,100,24.9,3,1,,closed
EDGE-054802,JCT-FDR-0080-008,FUSE-XFMR-026971,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.022,114.0,1.5088,0.53,1.007,100,24.9,1,1,,closed
EDGE-054803,FUSE-XFMR-026971,XFMR-026971,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.122,646.3,1.3602,0.48,1.007,100,24.9,1,1,,closed
EDGE-054804,JCT-FDR-0080-008,FUSE-XFMR-026972,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.022,118.0,1.395,0.5206,1.007,100,24.9,1,1,,closed
EDGE-054805,FUSE-XFMR-026972,XFMR-026972,FDR-0080,SUB-018,lateral_overhead,#4 CU,C,0.127,668.7,1.5661,0.5411,1.007,100,24.9,1,1,,closed
EDGE-054806,JCT-FDR-0080-008,FUSE-XFMR-026973,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.024,127.5,1.648,0.5579,1.007,100,24.9,2,0,,closed
EDGE-054807,FUSE-XFMR-026973,XFMR-026973,FDR-0080,SUB-018,lateral_underground,#4 CU,AC,0.137,722.6,1.6088,0.5487,1.007,100,24.9,2,0,,closed
EDGE-054808,JCT-FDR-0080-008,FUSE-XFMR-026974,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.025,133.1,1.4112,0.4653,1.007,100,24.9,1,1,,closed
EDGE-054809,FUSE-XFMR-026974,XFMR-026974,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.143,754.0,1.6015,0.4602,1.007,100,24.9,1,1,,closed
EDGE-054810,JCT-FDR-0080-008,FUSE-XFMR-026975,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.026,135.4,0.6185,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-054811,FUSE-XFMR-026975,XFMR-026975,FDR-0080,SUB-018,lateral_overhead,1/0 AL,AB,0.145,767.4,0.5988,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-054812,JCT-FDR-0080-008,FUSE-XFMR-026976,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.026,137.8,1.4956,0.516,1.007,100,24.9,1,1,,closed
EDGE-054813,FUSE-XFMR-026976,XFMR-026976,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.148,780.9,1.5574,0.5603,1.007,100,24.9,1,1,,closed
EDGE-054814,JCT-FDR-0080-008,FUSE-XFMR-026977,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.027,143.4,0.6068,0.4864,0.5345,230,24.9,1,1,,closed
EDGE-054815,FUSE-XFMR-026977,XFMR-026977,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.154,812.3,0.5526,0.492,0.5345,230,24.9,1,1,,closed
EDGE-054816,JCT-FDR-0080-008,FUSE-XFMR-026978,FDR-0080,SUB-018,lateral_underground,#2 ACSR,BC,0.028,150.5,0.8864,0.4809,0.6985,150,24.9,2,0,,closed
EDGE-054817,FUSE-XFMR-026978,XFMR-026978,FDR-0080,SUB-018,lateral_underground,#2 ACSR,BC,0.162,852.7,0.8717,0.5389,0.6985,150,24.9,2,0,,closed
EDGE-054818,JCT-FDR-0080-008,FUSE-XFMR-026979,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.029,154.4,1.447,0.5248,1.007,100,24.9,1,1,,closed
EDGE-054819,FUSE-XFMR-026979,XFMR-026979,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.166,875.2,1.5677,0.4799,1.007,100,24.9,1,1,,closed
EDGE-054820,JCT-FDR-0080-008,FUSE-XFMR-026980,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.03,157.6,0.3057,0.4143,0.3655,340,24.9,3,1,,closed
EDGE-054821,FUSE-XFMR-026980,XFMR-026980,FDR-0080,SUB-018,lateral_overhead,4/0 AL,ABC,0.169,893.1,0.2717,0.4113,0.3655,340,24.9,3,1,,closed
EDGE-054822,JCT-FDR-0080-008,FUSE-XFMR-026981,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.031,164.7,0.8904,0.4744,0.6985,150,24.9,1,1,,closed
EDGE-054823,FUSE-XFMR-026981,XFMR-026981,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,C,0.177,933.5,0.9132,0.5492,0.6985,150,24.9,1,1,,closed
EDGE-054824,JCT-FDR-0080-008,FUSE-XFMR-026982,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.032,166.3,0.9824,0.5016,0.6985,150,24.9,2,1,,closed
EDGE-054825,FUSE-XFMR-026982,XFMR-026982,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.178,942.5,0.8626,0.4576,0.6985,150,24.9,2,1,,closed
EDGE-054826,JCT-FDR-0080-008,FUSE-XFMR-026983,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.033,175.0,0.2964,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-054827,FUSE-XFMR-026983,XFMR-026983,FDR-0080,SUB-018,lateral_overhead,4/0 AL,C,0.188,991.8,0.2981,0.3982,0.3655,340,24.9,1,1,,closed
EDGE-054828,JCT-FDR-0080-008,FUSE-XFMR-026984,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.033,175.0,0.6363,0.4839,0.5345,230,24.9,1,0,,closed
EDGE-054829,FUSE-XFMR-026984,XFMR-026984,FDR-0080,SUB-018,lateral_underground,1/0 AL,C,0.188,991.8,0.5791,0.5164,0.5345,230,24.9,1,0,,closed
EDGE-054830,JCT-FDR-0080-008,FUSE-XFMR-026985,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.034,180.6,0.2988,0.4651,0.3655,340,24.9,2,1,,closed
EDGE-054831,FUSE-XFMR-026985,XFMR-026985,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.194,1023.3,0.3017,0.4017,0.3655,340,24.9,2,1,,closed
EDGE-054832,JCT-FDR-0080-008,FUSE-XFMR-026986,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.035,185.3,0.5483,0.5062,0.5345,230,24.9,1,1,,closed
EDGE-054833,FUSE-XFMR-026986,XFMR-026986,FDR-0080,SUB-018,lateral_overhead,1/0 AL,A,0.199,1050.2,0.6,0.4911,0.5345,230,24.9,1,1,,closed
EDGE-054834,JCT-FDR-0080-008,FUSE-XFMR-026987,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.036,190.1,1.4773,0.5319,1.007,100,24.9,2,1,,closed
EDGE-054835,FUSE-XFMR-026987,XFMR-026987,FDR-0080,SUB-018,lateral_overhead,#4 CU,AC,0.204,1077.1,1.4008,0.5074,1.007,100,24.9,2,1,,closed
EDGE-054836,JCT-FDR-0080-008,FUSE-XFMR-026988,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.037,197.2,1.3677,0.4646,1.007,100,24.9,1,1,,closed
EDGE-054837,FUSE-XFMR-026988,XFMR-026988,FDR-0080,SUB-018,lateral_overhead,#4 CU,B,0.212,1117.5,1.5809,0.4987,1.007,100,24.9,1,1,,closed
EDGE-054838,JCT-FDR-0080-008,FUSE-XFMR-026989,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.038,198.8,0.9688,0.4923,0.6985,150,24.9,2,1,,closed
EDGE-054839,FUSE-XFMR-026989,XFMR-026989,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,AC,0.213,1126.5,0.8539,0.5097,0.6985,150,24.9,2,1,,closed
EDGE-054840,JCT-FDR-0080-008,FUSE-XFMR-026990,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.039,207.5,0.9295,0.4827,0.6985,150,24.9,1,1,,closed
EDGE-054841,FUSE-XFMR-026990,XFMR-026990,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,A,0.223,1175.9,0.8535,0.4732,0.6985,150,24.9,1,1,,closed
EDGE-054842,JCT-FDR-0080-008,FUSE-XFMR-026991,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.04,209.9,0.3034,0.4474,0.3655,340,24.9,2,1,,closed
EDGE-054843,FUSE-XFMR-026991,XFMR-026991,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.225,1189.3,0.28,0.3915,0.3655,340,24.9,2,1,,closed
EDGE-054844,JCT-FDR-0080-008,FUSE-XFMR-026992,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.041,214.6,0.8857,0.4763,0.6985,150,24.9,1,1,,closed
EDGE-054845,FUSE-XFMR-026992,XFMR-026992,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,B,0.23,1216.2,0.9313,0.5405,0.6985,150,24.9,1,1,,closed
EDGE-054846,JCT-FDR-0080-008,FUSE-XFMR-026993,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.042,219.4,0.3177,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-054847,FUSE-XFMR-026993,XFMR-026993,FDR-0080,SUB-018,lateral_overhead,4/0 AL,BC,0.235,1243.2,0.2976,0.4468,0.3655,340,24.9,2,1,,closed
EDGE-054848,JCT-FDR-0080-008,FUSE-XFMR-026994,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.042,222.6,0.5381,0.4693,0.5345,230,24.9,1,1,,closed
EDGE-054849,FUSE-XFMR-026994,XFMR-026994,FDR-0080,SUB-018,lateral_overhead,1/0 AL,C,0.239,1261.1,0.5362,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-054850,JCT-FDR-0080-008,FUSE-XFMR-026995,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.044,231.3,0.3142,0.3962,0.3655,340,24.9,2,1,,closed
EDGE-054851,FUSE-XFMR-026995,XFMR-026995,FDR-0080,SUB-018,lateral_overhead,4/0 AL,AB,0.248,1310.5,0.2716,0.3943,0.3655,340,24.9,2,1,,closed
EDGE-054852,JCT-FDR-0080-008,FUSE-XFMR-026996,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.044,233.6,1.6281,0.5587,1.007,100,24.9,2,1,,closed
EDGE-054853,FUSE-XFMR-026996,XFMR-026996,FDR-0080,SUB-018,lateral_overhead,#4 CU,AB,0.251,1324.0,1.6258,0.4975,1.007,100,24.9,2,1,,closed
EDGE-054854,JCT-FDR-0080-008,FUSE-XFMR-026997,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.045,239.2,0.8227,0.4958,0.6985,150,24.9,2,1,,closed
EDGE-054855,FUSE-XFMR-026997,XFMR-026997,FDR-0080,SUB-018,lateral_overhead,#2 ACSR,BC,0.257,1355.4,0.966,0.4621,0.6985,150,24.9,2,1,,closed
EDGE-054856,JCT-FDR-0080-008,FUSE-XFMR-026998,FDR-0080,SUB-018,lateral_underground,#2 ACSR,ABC,0.046,241.6,0.9538,0.4637,0.6985,150,24.9,3,0,,closed
EDGE-054857,FUSE-XFMR-026998,XFMR-026998,FDR-0080,SUB-018,lateral_underground,#2 ACSR,ABC,0.259,1368.8,0.8208,0.4982,0.6985,150,24.9,3,0,,closed
EDGE-054858,JCT-FDR-0080-008,JCT-FDR-0080-009,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.26,1372.8,0.6287,0.4423,0.5764,230,24.9,3,1,,closed
EDGE-054859,JCT-FDR-0080-009,FUSE-XFMR-026999,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.001,4.0,0.2698,0.3989,0.3655,340,24.9,3,0,,closed
EDGE-054860,FUSE-XFMR-026999,XFMR-026999,FDR-0080,SUB-018,lateral_underground,4/0 AL,ABC,0.004,22.4,0.2855,0.4669,0.3655,340,24.9,3,0,,closed
EDGE-054861,JCT-FDR-0080-009,FUSE-XFMR-027000,FDR-0080,SUB-018,lateral_underground,4/0 AL,AC,0.0,1.6,0.3196,0.4262,0.3655,340,24.9,2,0,,closed
EDGE-054862,FUSE-XFMR-027000,XFMR-027000,FDR-0080,SUB-018,lateral_underground,4/0 AL,AC,0.002,9.0,0.3144,0.4529,0.3655,340,24.9,2,0,,closed
EDGE-054863,JCT-FDR-0080-009,FUSE-XFMR-027001,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.001,4.8,1.6356,0.5001,1.007,100,24.9,2,1,,closed
EDGE-054864,FUSE-XFMR-027001,XFMR-027001,FDR-0080,SUB-018,lateral_overhead,#4 CU,BC,0.005,26.9,1.4857,0.492,1.007,100,24.9,2,1,,closed
EDGE-054865,JCT-FDR-0080-009,FUSE-XFMR-027002,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.003,15.0,1.632,0.4781,1.007,100,24.9,1,1,,closed
EDGE-054866,FUSE-XFMR-027002,XFMR-027002,FDR-0080,SUB-018,lateral_overhead,#4 CU,A,0.016,85.3,1.3543,0.5528,1.007,100,24.9,1,1,,closed
EDGE-054867,JCT-FDR-0080-009,FDR-0080-TAIL,FDR-0080,SUB-018,primary_overhead,1/0 AL,ABC,0.02,105.6,0.609,0.4325,0.5345,230,24.9,3,1,,open
EDGE-054868,SUB-018,FDR-0081-HEAD,FDR-0081,SUB-018,bus_tie,1/0 AL,ABC,0.01,52.8,0.6103,0.4506,0.5345,230,24.9,3,1,,closed
EDGE-054869,FDR-0081-HEAD,JCT-FDR-0081-001,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.02,105.6,0.571,0.4655,0.5245,230,24.9,3,1,,closed
EDGE-054870,JCT-FDR-0081-001,FUSE-XFMR-027003,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.002,7.9,1.6225,0.5456,1.007,100,24.9,2,1,,closed
EDGE-054871,FUSE-XFMR-027003,XFMR-027003,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.009,44.9,1.5589,0.4822,1.007,100,24.9,2,1,,closed
EDGE-054872,JCT-FDR-0081-001,FUSE-XFMR-027004,FDR-0081,SUB-018,lateral_underground,#2 ACSR,BC,0.002,11.9,0.8286,0.4785,0.6985,150,24.9,2,0,,closed
EDGE-054873,FUSE-XFMR-027004,XFMR-027004,FDR-0081,SUB-018,lateral_underground,#2 ACSR,BC,0.013,67.3,0.8189,0.4608,0.6985,150,24.9,2,0,,closed
EDGE-054874,JCT-FDR-0081-001,FUSE-XFMR-027005,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.005,24.6,1.4201,0.561,1.007,100,24.9,1,1,,closed
EDGE-054875,FUSE-XFMR-027005,XFMR-027005,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.026,139.1,1.516,0.5109,1.007,100,24.9,1,1,,closed
EDGE-054876,JCT-FDR-0081-001,FUSE-XFMR-027006,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.007,34.8,0.5808,0.4671,0.5345,230,24.9,2,1,,closed
EDGE-054877,FUSE-XFMR-027006,XFMR-027006,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.037,197.5,0.6416,0.5006,0.5345,230,24.9,2,1,,closed
EDGE-054878,JCT-FDR-0081-001,FUSE-XFMR-027007,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.009,49.1,0.8817,0.5121,0.6985,150,24.9,1,0,,closed
EDGE-054879,FUSE-XFMR-027007,XFMR-027007,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.053,278.3,0.8735,0.5364,0.6985,150,24.9,1,0,,closed
EDGE-054880,JCT-FDR-0081-001,FUSE-XFMR-027008,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.012,61.8,0.2952,0.4172,0.3655,340,24.9,1,0,,closed
EDGE-054881,FUSE-XFMR-027008,XFMR-027008,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.066,350.1,0.2789,0.4099,0.3655,340,24.9,1,0,,closed
EDGE-054882,JCT-FDR-0081-001,FUSE-XFMR-027009,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.014,72.1,1.3606,0.5372,1.007,100,24.9,1,1,,closed
EDGE-054883,FUSE-XFMR-027009,XFMR-027009,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.077,408.4,1.6088,0.492,1.007,100,24.9,1,1,,closed
EDGE-054884,JCT-FDR-0081-001,FUSE-XFMR-027010,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.016,84.0,0.5466,0.4747,0.5345,230,24.9,1,0,,closed
EDGE-054885,FUSE-XFMR-027010,XFMR-027010,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.09,475.7,0.5795,0.4725,0.5345,230,24.9,1,0,,closed
EDGE-054886,JCT-FDR-0081-001,FUSE-XFMR-027011,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.018,95.8,0.8485,0.4828,0.6985,150,24.9,2,1,,closed
EDGE-054887,FUSE-XFMR-027011,XFMR-027011,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.103,543.0,0.9642,0.4579,0.6985,150,24.9,2,1,,closed
EDGE-054888,JCT-FDR-0081-001,FUSE-XFMR-027012,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.021,109.3,0.3123,0.421,0.3655,340,24.9,2,1,,closed
EDGE-054889,FUSE-XFMR-027012,XFMR-027012,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.117,619.3,0.2941,0.4269,0.3655,340,24.9,2,1,,closed
EDGE-054890,JCT-FDR-0081-001,FUSE-XFMR-027013,FDR-0081,SUB-018,lateral_underground,#4 CU,AB,0.023,123.6,1.653,0.5469,1.007,100,24.9,2,0,,closed
EDGE-054891,FUSE-XFMR-027013,XFMR-027013,FDR-0081,SUB-018,lateral_underground,#4 CU,AB,0.133,700.1,1.4101,0.5603,1.007,100,24.9,2,0,,closed
EDGE-054892,JCT-FDR-0081-001,FUSE-XFMR-027014,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.026,137.0,0.8372,0.4929,0.6985,150,24.9,3,1,,closed
EDGE-054893,FUSE-XFMR-027014,XFMR-027014,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.147,776.4,0.8159,0.534,0.6985,150,24.9,3,1,,closed
EDGE-054894,JCT-FDR-0081-001,FUSE-XFMR-027015,FDR-0081,SUB-018,lateral_underground,#4 CU,B,0.028,146.5,1.5952,0.4927,1.007,100,24.9,1,0,,closed
EDGE-054895,FUSE-XFMR-027015,XFMR-027015,FDR-0081,SUB-018,lateral_underground,#4 CU,B,0.157,830.3,1.3976,0.5594,1.007,100,24.9,1,0,,closed
EDGE-054896,JCT-FDR-0081-001,FUSE-XFMR-027016,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.03,159.2,0.2846,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-054897,FUSE-XFMR-027016,XFMR-027016,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.171,902.1,0.3178,0.4277,0.3655,340,24.9,1,1,,closed
EDGE-054898,JCT-FDR-0081-001,FUSE-XFMR-027017,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.032,169.5,1.4746,0.55,1.007,100,24.9,1,1,,closed
EDGE-054899,FUSE-XFMR-027017,XFMR-027017,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.182,960.4,1.4396,0.5529,1.007,100,24.9,1,1,,closed
EDGE-054900,JCT-FDR-0081-001,FUSE-XFMR-027018,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.035,183.0,0.5831,0.459,0.5345,230,24.9,1,1,,closed
EDGE-054901,FUSE-XFMR-027018,XFMR-027018,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.196,1036.7,0.5615,0.4652,0.5345,230,24.9,1,1,,closed
EDGE-054902,JCT-FDR-0081-001,FUSE-XFMR-027019,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.037,197.2,0.9536,0.4923,0.6985,150,24.9,1,1,,closed
EDGE-054903,FUSE-XFMR-027019,XFMR-027019,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.212,1117.5,0.8814,0.4993,0.6985,150,24.9,1,1,,closed
EDGE-054904,JCT-FDR-0081-001,FUSE-XFMR-027020,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.039,205.9,0.9445,0.5269,0.6985,150,24.9,2,1,,closed
EDGE-054905,FUSE-XFMR-027020,XFMR-027020,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.221,1166.9,0.941,0.4745,0.6985,150,24.9,2,1,,closed
EDGE-054906,JCT-FDR-0081-001,FUSE-XFMR-027021,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.042,220.2,0.273,0.4351,0.3655,340,24.9,3,1,,closed
EDGE-054907,FUSE-XFMR-027021,XFMR-027021,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.236,1247.7,0.2907,0.4344,0.3655,340,24.9,3,1,,closed
EDGE-054908,JCT-FDR-0081-001,FUSE-XFMR-027022,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.044,233.6,0.301,0.4742,0.3655,340,24.9,2,0,,closed
EDGE-054909,FUSE-XFMR-027022,XFMR-027022,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.251,1324.0,0.2934,0.4535,0.3655,340,24.9,2,0,,closed
EDGE-054910,JCT-FDR-0081-001,FUSE-XFMR-027023,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.046,243.1,0.981,0.4831,0.6985,150,24.9,1,1,,closed
EDGE-054911,FUSE-XFMR-027023,XFMR-027023,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.261,1377.8,0.9041,0.5183,0.6985,150,24.9,1,1,,closed
EDGE-054912,JCT-FDR-0081-001,FUSE-XFMR-027024,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.048,255.0,0.2691,0.4612,0.3655,340,24.9,2,1,,closed
EDGE-054913,FUSE-XFMR-027024,XFMR-027024,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.274,1445.1,0.2721,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-054914,JCT-FDR-0081-001,FUSE-XFMR-027025,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.051,269.3,1.6278,0.5446,1.007,100,24.9,1,0,,closed
EDGE-054915,FUSE-XFMR-027025,XFMR-027025,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.289,1525.9,1.4986,0.4997,1.007,100,24.9,1,0,,closed
EDGE-054916,JCT-FDR-0081-001,FUSE-XFMR-027026,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.054,283.5,0.8556,0.5413,0.6985,150,24.9,1,0,,closed
EDGE-054917,FUSE-XFMR-027026,XFMR-027026,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.304,1606.7,0.9309,0.4665,0.6985,150,24.9,1,0,,closed
EDGE-054918,JCT-FDR-0081-001,FUSE-XFMR-027027,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.056,297.0,0.9281,0.485,0.6985,150,24.9,1,1,,closed
EDGE-054919,FUSE-XFMR-027027,XFMR-027027,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.319,1683.0,0.8453,0.4771,0.6985,150,24.9,1,1,,closed
EDGE-054920,JCT-FDR-0081-001,FUSE-XFMR-027028,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.058,308.1,0.2842,0.4675,0.3655,340,24.9,1,1,,closed
EDGE-054921,FUSE-XFMR-027028,XFMR-027028,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.331,1745.8,0.2833,0.4432,0.3655,340,24.9,1,1,,closed
EDGE-054922,JCT-FDR-0081-001,FUSE-XFMR-027029,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.06,318.4,0.2674,0.4289,0.3655,340,24.9,1,1,,closed
EDGE-054923,FUSE-XFMR-027029,XFMR-027029,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.342,1804.2,0.2839,0.4533,0.3655,340,24.9,1,1,,closed
EDGE-054924,JCT-FDR-0081-001,FUSE-XFMR-027030,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.063,330.3,0.6354,0.5075,0.5345,230,24.9,2,0,,closed
EDGE-054925,FUSE-XFMR-027030,XFMR-027030,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.354,1871.5,0.5784,0.4527,0.5345,230,24.9,2,0,,closed
EDGE-054926,JCT-FDR-0081-001,FUSE-XFMR-027031,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.065,342.9,1.4653,0.4763,1.007,100,24.9,1,1,,closed
EDGE-054927,FUSE-XFMR-027031,XFMR-027031,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.368,1943.3,1.4394,0.515,1.007,100,24.9,1,1,,closed
EDGE-054928,JCT-FDR-0081-001,FUSE-XFMR-027032,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.068,357.2,0.2796,0.4676,0.3655,340,24.9,1,1,,closed
EDGE-054929,FUSE-XFMR-027032,XFMR-027032,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.383,2024.1,0.2982,0.4748,0.3655,340,24.9,1,1,,closed
EDGE-054930,JCT-FDR-0081-001,FUSE-XFMR-027033,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.069,366.7,1.3561,0.4714,1.007,100,24.9,1,1,,closed
EDGE-054931,FUSE-XFMR-027033,XFMR-027033,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.394,2077.9,1.4894,0.4899,1.007,100,24.9,1,1,,closed
EDGE-054932,JCT-FDR-0081-001,FUSE-XFMR-027034,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.072,377.8,0.6215,0.4326,0.5345,230,24.9,2,1,,closed
EDGE-054933,FUSE-XFMR-027034,XFMR-027034,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.405,2140.8,0.5838,0.4924,0.5345,230,24.9,2,1,,closed
EDGE-054934,JCT-FDR-0081-001,FUSE-XFMR-027035,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.075,393.6,0.2969,0.3912,0.3655,340,24.9,2,1,,closed
EDGE-054935,FUSE-XFMR-027035,XFMR-027035,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.422,2230.5,0.3217,0.4002,0.3655,340,24.9,2,1,,closed
EDGE-054936,JCT-FDR-0081-001,FUSE-XFMR-027036,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.077,404.7,1.5959,0.4666,1.007,100,24.9,1,1,,closed
EDGE-054937,FUSE-XFMR-027036,XFMR-027036,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.434,2293.4,1.5717,0.5348,1.007,100,24.9,1,1,,closed
EDGE-054938,JCT-FDR-0081-001,FUSE-XFMR-027037,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AB,0.079,418.2,0.9534,0.4594,0.6985,150,24.9,2,0,,closed
EDGE-054939,FUSE-XFMR-027037,XFMR-027037,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AB,0.449,2369.7,0.929,0.5371,0.6985,150,24.9,2,0,,closed
EDGE-054940,JCT-FDR-0081-001,FUSE-XFMR-027038,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.081,427.7,1.3567,0.5066,1.007,100,24.9,1,0,,closed
EDGE-054941,FUSE-XFMR-027038,XFMR-027038,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.459,2423.5,1.6397,0.484,1.007,100,24.9,1,0,,closed
EDGE-054942,JCT-FDR-0081-001,FUSE-XFMR-027039,FDR-0081,SUB-018,lateral_underground,1/0 AL,ABC,0.083,439.6,0.545,0.5177,0.5345,230,24.9,3,0,,closed
EDGE-054943,FUSE-XFMR-027039,XFMR-027039,FDR-0081,SUB-018,lateral_underground,1/0 AL,ABC,0.472,2490.8,0.5925,0.4665,0.5345,230,24.9,3,0,,closed
EDGE-054944,JCT-FDR-0081-001,FUSE-XFMR-027040,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.085,451.4,0.9243,0.4638,0.6985,150,24.9,2,1,,closed
EDGE-054945,FUSE-XFMR-027040,XFMR-027040,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.484,2558.2,0.9101,0.5027,0.6985,150,24.9,2,1,,closed
EDGE-054946,JCT-FDR-0081-001,FUSE-XFMR-027041,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.088,463.3,0.2873,0.4198,0.3655,340,24.9,1,1,,closed
EDGE-054947,FUSE-XFMR-027041,XFMR-027041,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.497,2625.5,0.3205,0.4083,0.3655,340,24.9,1,1,,closed
EDGE-054948,JCT-FDR-0081-001,FUSE-XFMR-027042,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.091,480.0,0.8983,0.5009,0.6985,150,24.9,2,1,,closed
EDGE-054949,FUSE-XFMR-027042,XFMR-027042,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.515,2719.7,0.9545,0.5217,0.6985,150,24.9,2,1,,closed
EDGE-054950,JCT-FDR-0081-001,FUSE-XFMR-027043,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.092,487.9,1.5256,0.4627,1.007,100,24.9,2,1,,closed
EDGE-054951,FUSE-XFMR-027043,XFMR-027043,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.524,2764.6,1.6295,0.5509,1.007,100,24.9,2,1,,closed
EDGE-054952,JCT-FDR-0081-001,FUSE-XFMR-027044,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.095,502.1,0.6266,0.444,0.5345,230,24.9,2,1,,closed
EDGE-054953,FUSE-XFMR-027044,XFMR-027044,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.539,2845.4,0.5576,0.466,0.5345,230,24.9,2,1,,closed
EDGE-054954,JCT-FDR-0081-001,FUSE-XFMR-027045,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.097,514.0,0.8069,0.4712,0.6985,150,24.9,1,0,,closed
EDGE-054955,FUSE-XFMR-027045,XFMR-027045,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.552,2912.7,0.8835,0.4944,0.6985,150,24.9,1,0,,closed
EDGE-054956,JCT-FDR-0081-001,FUSE-XFMR-027046,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.099,525.1,0.5359,0.522,0.5345,230,24.9,2,1,,closed
EDGE-054957,FUSE-XFMR-027046,XFMR-027046,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.564,2975.5,0.5907,0.4525,0.5345,230,24.9,2,1,,closed
EDGE-054958,JCT-FDR-0081-001,FUSE-XFMR-027047,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.102,538.6,1.5688,0.5077,1.007,100,24.9,3,1,,closed
EDGE-054959,FUSE-XFMR-027047,XFMR-027047,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.578,3051.8,1.4177,0.4961,1.007,100,24.9,3,1,,closed
EDGE-054960,JCT-FDR-0081-001,FUSE-XFMR-027048,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.105,554.4,0.9575,0.5469,0.6985,150,24.9,2,1,,closed
EDGE-054961,FUSE-XFMR-027048,XFMR-027048,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.595,3141.6,0.8485,0.5313,0.6985,150,24.9,2,1,,closed
EDGE-054962,JCT-FDR-0081-001,JCT-FDR-0081-002,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.71,3748.8,0.5502,0.4859,0.5025,230,24.9,3,1,,closed
EDGE-054963,JCT-FDR-0081-002,FUSE-XFMR-027049,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.001,7.1,0.589,0.456,0.5345,230,24.9,2,0,,closed
EDGE-054964,FUSE-XFMR-027049,XFMR-027049,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.008,40.4,0.6176,0.4945,0.5345,230,24.9,2,0,,closed
EDGE-054965,JCT-FDR-0081-002,FUSE-XFMR-027050,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.003,13.5,0.8841,0.5235,0.6985,150,24.9,2,1,,closed
EDGE-054966,FUSE-XFMR-027050,XFMR-027050,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.014,76.3,0.9067,0.4963,0.6985,150,24.9,2,1,,closed
EDGE-054967,JCT-FDR-0081-002,FUSE-XFMR-027051,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.005,26.1,0.856,0.4616,0.6985,150,24.9,2,1,,closed
EDGE-054968,FUSE-XFMR-027051,XFMR-027051,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.028,148.1,0.8943,0.5234,0.6985,150,24.9,2,1,,closed
EDGE-054969,JCT-FDR-0081-002,FUSE-XFMR-027052,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.007,35.6,0.5456,0.4486,0.5345,230,24.9,1,1,,closed
EDGE-054970,FUSE-XFMR-027052,XFMR-027052,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.038,202.0,0.5708,0.441,0.5345,230,24.9,1,1,,closed
EDGE-054971,JCT-FDR-0081-002,FUSE-XFMR-027053,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.009,49.9,0.8416,0.4592,0.6985,150,24.9,2,1,,closed
EDGE-054972,FUSE-XFMR-027053,XFMR-027053,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.054,282.7,0.8566,0.4952,0.6985,150,24.9,2,1,,closed
EDGE-054973,JCT-FDR-0081-002,FUSE-XFMR-027054,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.012,64.2,1.4577,0.5129,1.007,100,24.9,2,1,,closed
EDGE-054974,FUSE-XFMR-027054,XFMR-027054,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.069,363.5,1.5766,0.4887,1.007,100,24.9,2,1,,closed
EDGE-054975,JCT-FDR-0081-002,FUSE-XFMR-027055,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.014,74.4,0.2869,0.4443,0.3655,340,24.9,3,1,,closed
EDGE-054976,FUSE-XFMR-027055,XFMR-027055,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.08,421.9,0.2675,0.4772,0.3655,340,24.9,3,1,,closed
EDGE-054977,JCT-FDR-0081-002,FUSE-XFMR-027056,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.017,87.1,0.306,0.4331,0.3655,340,24.9,1,0,,closed
EDGE-054978,FUSE-XFMR-027056,XFMR-027056,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.093,493.7,0.3227,0.4589,0.3655,340,24.9,1,0,,closed
EDGE-054979,JCT-FDR-0081-002,FUSE-XFMR-027057,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.019,99.8,0.5724,0.4535,0.5345,230,24.9,2,0,,closed
EDGE-054980,FUSE-XFMR-027057,XFMR-027057,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.107,565.5,0.5519,0.4565,0.5345,230,24.9,2,0,,closed
EDGE-054981,JCT-FDR-0081-002,FUSE-XFMR-027058,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.021,111.7,1.6071,0.5413,1.007,100,24.9,1,0,,closed
EDGE-054982,FUSE-XFMR-027058,XFMR-027058,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.12,632.8,1.4219,0.4694,1.007,100,24.9,1,0,,closed
EDGE-054983,JCT-FDR-0081-002,FUSE-XFMR-027059,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.023,122.8,0.5889,0.4966,0.5345,230,24.9,1,1,,closed
EDGE-054984,FUSE-XFMR-027059,XFMR-027059,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.132,695.6,0.6274,0.4411,0.5345,230,24.9,1,1,,closed
EDGE-054985,JCT-FDR-0081-002,FUSE-XFMR-027060,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.025,133.1,0.8276,0.4849,0.6985,150,24.9,1,1,,closed
EDGE-054986,FUSE-XFMR-027060,XFMR-027060,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.143,754.0,0.8279,0.4911,0.6985,150,24.9,1,1,,closed
EDGE-054987,JCT-FDR-0081-002,FUSE-XFMR-027061,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.028,150.5,1.5746,0.469,1.007,100,24.9,1,1,,closed
EDGE-054988,FUSE-XFMR-027061,XFMR-027061,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.162,852.7,1.3757,0.4796,1.007,100,24.9,1,1,,closed
EDGE-054989,JCT-FDR-0081-002,FUSE-XFMR-027062,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.03,157.6,0.6186,0.4612,0.5345,230,24.9,2,1,,closed
EDGE-054990,FUSE-XFMR-027062,XFMR-027062,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.169,893.1,0.5956,0.5194,0.5345,230,24.9,2,1,,closed
EDGE-054991,JCT-FDR-0081-002,FUSE-XFMR-027063,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.033,173.4,0.6492,0.4606,0.5345,230,24.9,2,1,,closed
EDGE-054992,FUSE-XFMR-027063,XFMR-027063,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.186,982.9,0.5748,0.4805,0.5345,230,24.9,2,1,,closed
EDGE-054993,JCT-FDR-0081-002,FUSE-XFMR-027064,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.035,185.3,0.5688,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-054994,FUSE-XFMR-027064,XFMR-027064,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.199,1050.2,0.5429,0.5081,0.5345,230,24.9,2,1,,closed
EDGE-054995,JCT-FDR-0081-002,FUSE-XFMR-027065,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.037,196.4,1.3994,0.5079,1.007,100,24.9,1,1,,closed
EDGE-054996,FUSE-XFMR-027065,XFMR-027065,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.211,1113.0,1.4123,0.5442,1.007,100,24.9,1,1,,closed
EDGE-054997,JCT-FDR-0081-002,FUSE-XFMR-027066,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.04,211.5,0.2895,0.391,0.3655,340,24.9,2,1,,closed
EDGE-054998,FUSE-XFMR-027066,XFMR-027066,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.227,1198.3,0.2961,0.3993,0.3655,340,24.9,2,1,,closed
EDGE-054999,JCT-FDR-0081-002,FUSE-XFMR-027067,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.042,220.2,1.536,0.4979,1.007,100,24.9,2,1,,closed
EDGE-055000,FUSE-XFMR-027067,XFMR-027067,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.236,1247.7,1.5155,0.5461,1.007,100,24.9,2,1,,closed
EDGE-055001,JCT-FDR-0081-002,FUSE-XFMR-027068,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.045,235.2,0.5798,0.4582,0.5345,230,24.9,1,1,,closed
EDGE-055002,FUSE-XFMR-027068,XFMR-027068,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.252,1332.9,0.606,0.4723,0.5345,230,24.9,1,1,,closed
EDGE-055003,JCT-FDR-0081-002,FUSE-XFMR-027069,FDR-0081,SUB-018,lateral_underground,#4 CU,B,0.046,244.7,1.5539,0.4777,1.007,100,24.9,1,0,,closed
EDGE-055004,FUSE-XFMR-027069,XFMR-027069,FDR-0081,SUB-018,lateral_underground,#4 CU,B,0.263,1386.8,1.3554,0.5538,1.007,100,24.9,1,0,,closed
EDGE-055005,JCT-FDR-0081-002,FUSE-XFMR-027070,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.049,256.6,0.322,0.3971,0.3655,340,24.9,2,1,,closed
EDGE-055006,FUSE-XFMR-027070,XFMR-027070,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.275,1454.1,0.3104,0.3966,0.3655,340,24.9,2,1,,closed
EDGE-055007,JCT-FDR-0081-002,FUSE-XFMR-027071,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AB,0.051,270.1,0.9393,0.4695,0.6985,150,24.9,2,0,,closed
EDGE-055008,FUSE-XFMR-027071,XFMR-027071,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AB,0.29,1530.4,0.8063,0.4933,0.6985,150,24.9,2,0,,closed
EDGE-055009,JCT-FDR-0081-002,FUSE-XFMR-027072,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.054,282.7,1.4439,0.4788,1.007,100,24.9,3,1,,closed
EDGE-055010,FUSE-XFMR-027072,XFMR-027072,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.303,1602.2,1.4092,0.4938,1.007,100,24.9,3,1,,closed
EDGE-055011,JCT-FDR-0081-002,FUSE-XFMR-027073,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.056,295.4,0.8533,0.4857,0.6985,150,24.9,2,0,,closed
EDGE-055012,FUSE-XFMR-027073,XFMR-027073,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.317,1674.0,0.8131,0.5237,0.6985,150,24.9,2,0,,closed
EDGE-055013,JCT-FDR-0081-002,FUSE-XFMR-027074,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.058,307.3,0.6178,0.4871,0.5345,230,24.9,1,1,,closed
EDGE-055014,FUSE-XFMR-027074,XFMR-027074,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.33,1741.3,0.6073,0.433,0.5345,230,24.9,1,1,,closed
EDGE-055015,JCT-FDR-0081-002,FUSE-XFMR-027075,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.061,322.3,0.9532,0.5378,0.6985,150,24.9,1,1,,closed
EDGE-055016,FUSE-XFMR-027075,XFMR-027075,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.346,1826.6,0.914,0.4519,0.6985,150,24.9,1,1,,closed
EDGE-055017,JCT-FDR-0081-002,FUSE-XFMR-027076,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.063,334.2,0.6388,0.4506,0.5345,230,24.9,1,1,,closed
EDGE-055018,FUSE-XFMR-027076,XFMR-027076,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.359,1893.9,0.6396,0.4662,0.5345,230,24.9,1,1,,closed
EDGE-055019,JCT-FDR-0081-002,FUSE-XFMR-027077,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.066,346.9,0.9783,0.5493,0.6985,150,24.9,1,1,,closed
EDGE-055020,FUSE-XFMR-027077,XFMR-027077,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.372,1965.7,0.81,0.5416,0.6985,150,24.9,1,1,,closed
EDGE-055021,JCT-FDR-0081-002,FUSE-XFMR-027078,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.067,355.6,0.9411,0.4885,0.6985,150,24.9,2,1,,closed
EDGE-055022,FUSE-XFMR-027078,XFMR-027078,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.382,2015.1,0.8328,0.5423,0.6985,150,24.9,2,1,,closed
EDGE-055023,JCT-FDR-0081-002,FUSE-XFMR-027079,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.07,369.9,0.9099,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-055024,FUSE-XFMR-027079,XFMR-027079,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.397,2095.9,0.9278,0.5314,0.6985,150,24.9,2,1,,closed
EDGE-055025,JCT-FDR-0081-002,FUSE-XFMR-027080,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.073,384.1,1.5913,0.5549,1.007,100,24.9,2,0,,closed
EDGE-055026,FUSE-XFMR-027080,XFMR-027080,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.412,2176.7,1.52,0.5392,1.007,100,24.9,2,0,,closed
EDGE-055027,JCT-FDR-0081-002,FUSE-XFMR-027081,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.074,391.2,0.819,0.5099,0.6985,150,24.9,1,1,,closed
EDGE-055028,FUSE-XFMR-027081,XFMR-027081,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.42,2217.1,0.8666,0.458,0.6985,150,24.9,1,1,,closed
EDGE-055029,JCT-FDR-0081-002,FUSE-XFMR-027082,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.077,407.9,0.975,0.5226,0.6985,150,24.9,1,1,,closed
EDGE-055030,FUSE-XFMR-027082,XFMR-027082,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.438,2311.3,0.8864,0.5211,0.6985,150,24.9,1,1,,closed
EDGE-055031,JCT-FDR-0081-002,FUSE-XFMR-027083,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.079,415.0,1.4772,0.4964,1.007,100,24.9,1,1,,closed
EDGE-055032,FUSE-XFMR-027083,XFMR-027083,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.445,2351.7,1.4446,0.5412,1.007,100,24.9,1,1,,closed
EDGE-055033,JCT-FDR-0081-002,FUSE-XFMR-027084,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.081,429.3,0.3105,0.4439,0.3655,340,24.9,1,1,,closed
EDGE-055034,FUSE-XFMR-027084,XFMR-027084,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.461,2432.5,0.2676,0.4245,0.3655,340,24.9,1,1,,closed
EDGE-055035,JCT-FDR-0081-002,FUSE-XFMR-027085,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.084,444.3,0.6064,0.4689,0.5345,230,24.9,2,1,,closed
EDGE-055036,FUSE-XFMR-027085,XFMR-027085,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.477,2517.8,0.5773,0.4843,0.5345,230,24.9,2,1,,closed
EDGE-055037,JCT-FDR-0081-002,FUSE-XFMR-027086,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.086,452.2,0.3041,0.4583,0.3655,340,24.9,1,0,,closed
EDGE-055038,FUSE-XFMR-027086,XFMR-027086,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.485,2562.6,0.3132,0.4518,0.3655,340,24.9,1,0,,closed
EDGE-055039,JCT-FDR-0081-002,FUSE-XFMR-027087,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.088,464.9,0.5629,0.5163,0.5345,230,24.9,2,1,,closed
EDGE-055040,FUSE-XFMR-027087,XFMR-027087,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.499,2634.5,0.5511,0.4608,0.5345,230,24.9,2,1,,closed
EDGE-055041,JCT-FDR-0081-002,FUSE-XFMR-027088,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.091,479.2,0.9015,0.5292,0.6985,150,24.9,1,1,,closed
