edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-055042,FUSE-XFMR-027088,XFMR-027088,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.514,2715.2,0.829,0.522,0.6985,150,24.9,1,1,,closed
EDGE-055043,JCT-FDR-0081-002,FUSE-XFMR-027089,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.093,489.5,0.2706,0.3929,0.3655,340,24.9,2,0,,closed
EDGE-055044,FUSE-XFMR-027089,XFMR-027089,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.525,2773.6,0.271,0.4204,0.3655,340,24.9,2,0,,closed
EDGE-055045,JCT-FDR-0081-002,FUSE-XFMR-027090,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.095,503.7,0.5551,0.4939,0.5345,230,24.9,1,1,,closed
EDGE-055046,FUSE-XFMR-027090,XFMR-027090,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.541,2854.4,0.5685,0.4443,0.5345,230,24.9,1,1,,closed
EDGE-055047,JCT-FDR-0081-002,FUSE-XFMR-027091,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.098,517.2,0.289,0.3949,0.3655,340,24.9,2,1,,closed
EDGE-055048,FUSE-XFMR-027091,XFMR-027091,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.555,2930.7,0.2738,0.453,0.3655,340,24.9,2,1,,closed
EDGE-055049,JCT-FDR-0081-002,FUSE-XFMR-027092,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.1,529.1,1.41,0.4966,1.007,100,24.9,3,0,,closed
EDGE-055050,FUSE-XFMR-027092,XFMR-027092,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.568,2998.0,1.6522,0.542,1.007,100,24.9,3,0,,closed
EDGE-055051,JCT-FDR-0081-002,FUSE-XFMR-027093,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.103,542.5,1.5917,0.486,1.007,100,24.9,1,1,,closed
EDGE-055052,FUSE-XFMR-027093,XFMR-027093,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.582,3074.3,1.5938,0.502,1.007,100,24.9,1,1,,closed
EDGE-055053,JCT-FDR-0081-002,FUSE-XFMR-027094,FDR-0081,SUB-018,lateral_underground,1/0 AL,B,0.105,553.6,0.5463,0.4603,0.5345,230,24.9,1,0,,closed
EDGE-055054,FUSE-XFMR-027094,XFMR-027094,FDR-0081,SUB-018,lateral_underground,1/0 AL,B,0.594,3137.1,0.5382,0.5081,0.5345,230,24.9,1,0,,closed
EDGE-055055,JCT-FDR-0081-002,JCT-FDR-0081-003,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.71,3748.8,0.6496,0.4618,0.4835,230,24.9,3,1,,closed
EDGE-055056,JCT-FDR-0081-003,FUSE-XFMR-027095,FDR-0081,SUB-018,lateral_underground,4/0 AL,AC,0.001,4.8,0.3117,0.4757,0.3655,340,24.9,2,0,,closed
EDGE-055057,FUSE-XFMR-027095,XFMR-027095,FDR-0081,SUB-018,lateral_underground,4/0 AL,AC,0.005,26.9,0.2922,0.4472,0.3655,340,24.9,2,0,,closed
EDGE-055058,JCT-FDR-0081-003,FUSE-XFMR-027096,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.002,12.7,0.542,0.4422,0.5345,230,24.9,1,1,,closed
EDGE-055059,FUSE-XFMR-027096,XFMR-027096,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.014,71.8,0.5721,0.4558,0.5345,230,24.9,1,1,,closed
EDGE-055060,JCT-FDR-0081-003,FUSE-XFMR-027097,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.004,20.6,0.9527,0.5502,0.6985,150,24.9,2,1,,closed
EDGE-055061,FUSE-XFMR-027097,XFMR-027097,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.022,116.7,0.9204,0.5301,0.6985,150,24.9,2,1,,closed
EDGE-055062,JCT-FDR-0081-003,FUSE-XFMR-027098,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.006,34.1,1.3659,0.4697,1.007,100,24.9,2,0,,closed
EDGE-055063,FUSE-XFMR-027098,XFMR-027098,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.037,193.0,1.5608,0.5301,1.007,100,24.9,2,0,,closed
EDGE-055064,JCT-FDR-0081-003,FUSE-XFMR-027099,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.008,43.6,0.2716,0.393,0.3655,340,24.9,1,0,,closed
EDGE-055065,FUSE-XFMR-027099,XFMR-027099,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.047,246.8,0.2831,0.4534,0.3655,340,24.9,1,0,,closed
EDGE-055066,JCT-FDR-0081-003,FUSE-XFMR-027100,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.011,57.0,0.5857,0.4789,0.5345,230,24.9,3,1,,closed
EDGE-055067,FUSE-XFMR-027100,XFMR-027100,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.061,323.1,0.5936,0.4576,0.5345,230,24.9,3,1,,closed
EDGE-055068,JCT-FDR-0081-003,FUSE-XFMR-027101,FDR-0081,SUB-018,lateral_underground,#4 CU,A,0.013,68.9,1.4995,0.5179,1.007,100,24.9,1,0,,closed
EDGE-055069,FUSE-XFMR-027101,XFMR-027101,FDR-0081,SUB-018,lateral_underground,#4 CU,A,0.074,390.5,1.4693,0.5432,1.007,100,24.9,1,0,,closed
EDGE-055070,JCT-FDR-0081-003,FUSE-XFMR-027102,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.016,82.4,0.295,0.4515,0.3655,340,24.9,1,1,,closed
EDGE-055071,FUSE-XFMR-027102,XFMR-027102,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.088,466.8,0.3263,0.4121,0.3655,340,24.9,1,1,,closed
EDGE-055072,JCT-FDR-0081-003,FUSE-XFMR-027103,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.018,95.8,0.5836,0.5039,0.5345,230,24.9,1,1,,closed
EDGE-055073,FUSE-XFMR-027103,XFMR-027103,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.103,543.0,0.537,0.4523,0.5345,230,24.9,1,1,,closed
EDGE-055074,JCT-FDR-0081-003,FUSE-XFMR-027104,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.021,108.5,0.8784,0.5184,0.6985,150,24.9,2,1,,closed
EDGE-055075,FUSE-XFMR-027104,XFMR-027104,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.116,614.9,0.8581,0.4751,0.6985,150,24.9,2,1,,closed
EDGE-055076,JCT-FDR-0081-003,FUSE-XFMR-027105,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.022,118.8,1.4229,0.5227,1.007,100,24.9,3,1,,closed
EDGE-055077,FUSE-XFMR-027105,XFMR-027105,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.128,673.2,1.385,0.5491,1.007,100,24.9,3,1,,closed
EDGE-055078,JCT-FDR-0081-003,FUSE-XFMR-027106,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.025,130.7,0.5365,0.4951,0.5345,230,24.9,2,1,,closed
EDGE-055079,FUSE-XFMR-027106,XFMR-027106,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.14,740.5,0.5456,0.446,0.5345,230,24.9,2,1,,closed
EDGE-055080,JCT-FDR-0081-003,FUSE-XFMR-027107,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.027,144.1,0.6023,0.4565,0.5345,230,24.9,1,1,,closed
EDGE-055081,FUSE-XFMR-027107,XFMR-027107,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.155,816.8,0.6187,0.5223,0.5345,230,24.9,1,1,,closed
EDGE-055082,JCT-FDR-0081-003,FUSE-XFMR-027108,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.03,158.4,1.5706,0.5178,1.007,100,24.9,2,1,,closed
EDGE-055083,FUSE-XFMR-027108,XFMR-027108,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.17,897.6,1.4627,0.5244,1.007,100,24.9,2,1,,closed
EDGE-055084,JCT-FDR-0081-003,FUSE-XFMR-027109,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.032,171.1,0.86,0.5143,0.6985,150,24.9,2,1,,closed
EDGE-055085,FUSE-XFMR-027109,XFMR-027109,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.184,969.4,0.8167,0.4961,0.6985,150,24.9,2,1,,closed
EDGE-055086,JCT-FDR-0081-003,FUSE-XFMR-027110,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.034,180.6,0.8781,0.5108,0.6985,150,24.9,1,1,,closed
EDGE-055087,FUSE-XFMR-027110,XFMR-027110,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.194,1023.3,0.9229,0.5406,0.6985,150,24.9,1,1,,closed
EDGE-055088,JCT-FDR-0081-003,FUSE-XFMR-027111,FDR-0081,SUB-018,lateral_underground,#2 ACSR,BC,0.037,194.8,0.8765,0.534,0.6985,150,24.9,2,0,,closed
EDGE-055089,FUSE-XFMR-027111,XFMR-027111,FDR-0081,SUB-018,lateral_underground,#2 ACSR,BC,0.209,1104.0,0.9434,0.4855,0.6985,150,24.9,2,0,,closed
EDGE-055090,JCT-FDR-0081-003,FUSE-XFMR-027112,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.039,207.5,0.3075,0.4601,0.3655,340,24.9,1,1,,closed
EDGE-055091,FUSE-XFMR-027112,XFMR-027112,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.223,1175.9,0.2843,0.4758,0.3655,340,24.9,1,1,,closed
EDGE-055092,JCT-FDR-0081-003,FUSE-XFMR-027113,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.041,217.0,0.8714,0.4858,0.6985,150,24.9,2,1,,closed
EDGE-055093,FUSE-XFMR-027113,XFMR-027113,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.233,1229.7,0.8256,0.4989,0.6985,150,24.9,2,1,,closed
EDGE-055094,JCT-FDR-0081-003,FUSE-XFMR-027114,FDR-0081,SUB-018,lateral_underground,4/0 AL,C,0.044,233.6,0.2991,0.4479,0.3655,340,24.9,1,0,,closed
EDGE-055095,FUSE-XFMR-027114,XFMR-027114,FDR-0081,SUB-018,lateral_underground,4/0 AL,C,0.251,1324.0,0.2787,0.4549,0.3655,340,24.9,1,0,,closed
EDGE-055096,JCT-FDR-0081-003,FUSE-XFMR-027115,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.046,243.9,0.5646,0.4562,0.5345,230,24.9,1,1,,closed
EDGE-055097,FUSE-XFMR-027115,XFMR-027115,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.262,1382.3,0.5682,0.4488,0.5345,230,24.9,1,1,,closed
EDGE-055098,JCT-FDR-0081-003,FUSE-XFMR-027116,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.049,257.4,0.6447,0.4471,0.5345,230,24.9,2,0,,closed
EDGE-055099,FUSE-XFMR-027116,XFMR-027116,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.276,1458.6,0.5654,0.4402,0.5345,230,24.9,2,0,,closed
EDGE-055100,JCT-FDR-0081-003,FUSE-XFMR-027117,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.051,268.5,1.4816,0.5388,1.007,100,24.9,3,1,,closed
EDGE-055101,FUSE-XFMR-027117,XFMR-027117,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.288,1521.4,1.4529,0.4631,1.007,100,24.9,3,1,,closed
EDGE-055102,JCT-FDR-0081-003,FUSE-XFMR-027118,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.053,281.2,0.9096,0.5049,0.6985,150,24.9,1,1,,closed
EDGE-055103,FUSE-XFMR-027118,XFMR-027118,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.302,1593.2,0.9703,0.5224,0.6985,150,24.9,1,1,,closed
EDGE-055104,JCT-FDR-0081-003,FUSE-XFMR-027119,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.055,291.5,0.9259,0.456,0.6985,150,24.9,3,1,,closed
EDGE-055105,FUSE-XFMR-027119,XFMR-027119,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.313,1651.6,0.9206,0.5416,0.6985,150,24.9,3,1,,closed
EDGE-055106,JCT-FDR-0081-003,FUSE-XFMR-027120,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.058,304.9,0.2716,0.462,0.3655,340,24.9,2,1,,closed
EDGE-055107,FUSE-XFMR-027120,XFMR-027120,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.327,1727.9,0.3208,0.4175,0.3655,340,24.9,2,1,,closed
EDGE-055108,JCT-FDR-0081-003,FUSE-XFMR-027121,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.06,317.6,0.2973,0.4313,0.3655,340,24.9,2,1,,closed
EDGE-055109,FUSE-XFMR-027121,XFMR-027121,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.341,1799.7,0.3065,0.4703,0.3655,340,24.9,2,1,,closed
EDGE-055110,JCT-FDR-0081-003,FUSE-XFMR-027122,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.063,331.8,0.2785,0.4517,0.3655,340,24.9,2,0,,closed
EDGE-055111,FUSE-XFMR-027122,XFMR-027122,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.356,1880.5,0.2768,0.4321,0.3655,340,24.9,2,0,,closed
EDGE-055112,JCT-FDR-0081-003,FUSE-XFMR-027123,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.065,341.4,0.5921,0.4633,0.5345,230,24.9,2,1,,closed
EDGE-055113,FUSE-XFMR-027123,XFMR-027123,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.366,1934.3,0.6002,0.4512,0.5345,230,24.9,2,1,,closed
EDGE-055114,JCT-FDR-0081-003,FUSE-XFMR-027124,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.067,351.6,1.4734,0.5122,1.007,100,24.9,3,1,,closed
EDGE-055115,FUSE-XFMR-027124,XFMR-027124,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.377,1992.7,1.569,0.4937,1.007,100,24.9,3,1,,closed
EDGE-055116,JCT-FDR-0081-003,FUSE-XFMR-027125,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.069,366.7,0.8429,0.5391,0.6985,150,24.9,1,0,,closed
EDGE-055117,FUSE-XFMR-027125,XFMR-027125,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.394,2077.9,0.8169,0.4778,0.6985,150,24.9,1,0,,closed
EDGE-055118,JCT-FDR-0081-003,FUSE-XFMR-027126,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.071,377.0,1.4782,0.494,1.007,100,24.9,3,0,,closed
EDGE-055119,FUSE-XFMR-027126,XFMR-027126,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.405,2136.3,1.5132,0.515,1.007,100,24.9,3,0,,closed
EDGE-055120,JCT-FDR-0081-003,FUSE-XFMR-027127,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.074,388.9,0.2757,0.4271,0.3655,340,24.9,2,1,,closed
EDGE-055121,FUSE-XFMR-027127,XFMR-027127,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.417,2203.6,0.3022,0.4011,0.3655,340,24.9,2,1,,closed
EDGE-055122,JCT-FDR-0081-003,FUSE-XFMR-027128,FDR-0081,SUB-018,lateral_underground,#4 CU,AB,0.076,403.1,1.3601,0.5573,1.007,100,24.9,2,0,,closed
EDGE-055123,FUSE-XFMR-027128,XFMR-027128,FDR-0081,SUB-018,lateral_underground,#4 CU,AB,0.433,2284.4,1.5469,0.5249,1.007,100,24.9,2,0,,closed
EDGE-055124,JCT-FDR-0081-003,FUSE-XFMR-027129,FDR-0081,SUB-018,lateral_underground,1/0 AL,C,0.078,414.2,0.5634,0.4586,0.5345,230,24.9,1,0,,closed
EDGE-055125,FUSE-XFMR-027129,XFMR-027129,FDR-0081,SUB-018,lateral_underground,1/0 AL,C,0.445,2347.2,0.6237,0.492,0.5345,230,24.9,1,0,,closed
EDGE-055126,JCT-FDR-0081-003,FUSE-XFMR-027130,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.081,427.7,1.4551,0.4612,1.007,100,24.9,1,1,,closed
EDGE-055127,FUSE-XFMR-027130,XFMR-027130,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.459,2423.5,1.5221,0.5056,1.007,100,24.9,1,1,,closed
EDGE-055128,JCT-FDR-0081-003,FUSE-XFMR-027131,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.083,439.6,0.6097,0.4705,0.5345,230,24.9,1,1,,closed
EDGE-055129,FUSE-XFMR-027131,XFMR-027131,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.472,2490.8,0.5398,0.436,0.5345,230,24.9,1,1,,closed
EDGE-055130,JCT-FDR-0081-003,FUSE-XFMR-027132,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.085,451.4,0.8991,0.5431,0.6985,150,24.9,2,1,,closed
EDGE-055131,FUSE-XFMR-027132,XFMR-027132,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.484,2558.2,0.924,0.518,0.6985,150,24.9,2,1,,closed
EDGE-055132,JCT-FDR-0081-003,FUSE-XFMR-027133,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.088,464.9,0.9382,0.5282,0.6985,150,24.9,1,0,,closed
EDGE-055133,FUSE-XFMR-027133,XFMR-027133,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.499,2634.5,0.932,0.4768,0.6985,150,24.9,1,0,,closed
EDGE-055134,JCT-FDR-0081-003,FUSE-XFMR-027134,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.09,476.0,0.8894,0.5408,0.6985,150,24.9,1,1,,closed
EDGE-055135,FUSE-XFMR-027134,XFMR-027134,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.511,2697.3,0.8601,0.546,0.6985,150,24.9,1,1,,closed
EDGE-055136,JCT-FDR-0081-003,FUSE-XFMR-027135,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AB,0.093,489.5,0.9828,0.4674,0.6985,150,24.9,2,0,,closed
EDGE-055137,FUSE-XFMR-027135,XFMR-027135,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AB,0.525,2773.6,0.88,0.503,0.6985,150,24.9,2,0,,closed
EDGE-055138,JCT-FDR-0081-003,FUSE-XFMR-027136,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.095,499.8,0.5522,0.4677,0.5345,230,24.9,2,1,,closed
EDGE-055139,FUSE-XFMR-027136,XFMR-027136,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.536,2831.9,0.6078,0.4884,0.5345,230,24.9,2,1,,closed
EDGE-055140,JCT-FDR-0081-003,FUSE-XFMR-027137,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.097,514.0,0.28,0.3908,0.3655,340,24.9,1,0,,closed
EDGE-055141,FUSE-XFMR-027137,XFMR-027137,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.552,2912.7,0.3073,0.4323,0.3655,340,24.9,1,0,,closed
EDGE-055142,JCT-FDR-0081-003,FUSE-XFMR-027138,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.1,527.5,0.2814,0.4375,0.3655,340,24.9,2,1,,closed
EDGE-055143,FUSE-XFMR-027138,XFMR-027138,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.566,2989.0,0.3023,0.4501,0.3655,340,24.9,2,1,,closed
EDGE-055144,JCT-FDR-0081-003,FUSE-XFMR-027139,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.101,535.4,0.3234,0.401,0.3655,340,24.9,2,1,,closed
EDGE-055145,FUSE-XFMR-027139,XFMR-027139,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.575,3033.9,0.3078,0.4149,0.3655,340,24.9,2,1,,closed
EDGE-055146,JCT-FDR-0081-003,FUSE-XFMR-027140,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.104,551.2,0.323,0.4181,0.3655,340,24.9,2,1,,closed
EDGE-055147,FUSE-XFMR-027140,XFMR-027140,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.592,3123.6,0.3027,0.4761,0.3655,340,24.9,2,1,,closed
EDGE-055148,JCT-FDR-0081-003,JCT-FDR-0081-004,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.72,3801.6,0.5864,0.4758,0.5699,230,24.9,3,1,,closed
EDGE-055149,JCT-FDR-0081-004,FUSE-XFMR-027141,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.002,7.9,0.2697,0.4505,0.3655,340,24.9,2,1,,closed
EDGE-055150,FUSE-XFMR-027141,XFMR-027141,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.009,44.9,0.2847,0.4015,0.3655,340,24.9,2,1,,closed
EDGE-055151,JCT-FDR-0081-004,FUSE-XFMR-027142,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.003,15.8,1.4353,0.4686,1.007,100,24.9,2,0,,closed
EDGE-055152,FUSE-XFMR-027142,XFMR-027142,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.017,89.8,1.5589,0.4906,1.007,100,24.9,2,0,,closed
EDGE-055153,JCT-FDR-0081-004,FUSE-XFMR-027143,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.005,25.3,0.6068,0.4712,0.5345,230,24.9,3,1,,closed
EDGE-055154,FUSE-XFMR-027143,XFMR-027143,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.027,143.6,0.5889,0.4774,0.5345,230,24.9,3,1,,closed
EDGE-055155,JCT-FDR-0081-004,FUSE-XFMR-027144,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.008,40.4,0.9815,0.4569,0.6985,150,24.9,1,0,,closed
EDGE-055156,FUSE-XFMR-027144,XFMR-027144,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.043,228.9,0.8241,0.4822,0.6985,150,24.9,1,0,,closed
EDGE-055157,JCT-FDR-0081-004,FUSE-XFMR-027145,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.009,49.9,1.5632,0.4772,1.007,100,24.9,1,1,,closed
EDGE-055158,FUSE-XFMR-027145,XFMR-027145,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.054,282.7,1.5292,0.4758,1.007,100,24.9,1,1,,closed
EDGE-055159,JCT-FDR-0081-004,FUSE-XFMR-027146,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.012,61.0,0.2762,0.4289,0.3655,340,24.9,1,1,,closed
EDGE-055160,FUSE-XFMR-027146,XFMR-027146,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.065,345.6,0.3193,0.4095,0.3655,340,24.9,1,1,,closed
EDGE-055161,JCT-FDR-0081-004,FUSE-XFMR-027147,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.014,74.4,0.2792,0.459,0.3655,340,24.9,3,1,,closed
EDGE-055162,FUSE-XFMR-027147,XFMR-027147,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.08,421.9,0.3016,0.3983,0.3655,340,24.9,3,1,,closed
EDGE-055163,JCT-FDR-0081-004,FUSE-XFMR-027148,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.016,85.5,1.6063,0.4829,1.007,100,24.9,1,1,,closed
EDGE-055164,FUSE-XFMR-027148,XFMR-027148,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.092,484.7,1.6383,0.5344,1.007,100,24.9,1,1,,closed
EDGE-055165,JCT-FDR-0081-004,FUSE-XFMR-027149,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.018,97.4,0.5874,0.4401,0.5345,230,24.9,2,0,,closed
EDGE-055166,FUSE-XFMR-027149,XFMR-027149,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.105,552.0,0.6052,0.4495,0.5345,230,24.9,2,0,,closed
EDGE-055167,JCT-FDR-0081-004,FUSE-XFMR-027150,FDR-0081,SUB-018,lateral_underground,4/0 AL,C,0.021,110.9,0.2866,0.4642,0.3655,340,24.9,1,0,,closed
EDGE-055168,FUSE-XFMR-027150,XFMR-027150,FDR-0081,SUB-018,lateral_underground,4/0 AL,C,0.119,628.3,0.2835,0.4185,0.3655,340,24.9,1,0,,closed
EDGE-055169,JCT-FDR-0081-004,FUSE-XFMR-027151,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.023,122.8,0.2934,0.4545,0.3655,340,24.9,2,1,,closed
EDGE-055170,FUSE-XFMR-027151,XFMR-027151,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.132,695.6,0.2825,0.4242,0.3655,340,24.9,2,1,,closed
EDGE-055171,JCT-FDR-0081-004,FUSE-XFMR-027152,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.026,134.6,0.283,0.4459,0.3655,340,24.9,1,1,,closed
EDGE-055172,FUSE-XFMR-027152,XFMR-027152,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.145,763.0,0.3259,0.4569,0.3655,340,24.9,1,1,,closed
EDGE-055173,JCT-FDR-0081-004,FUSE-XFMR-027153,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.028,149.7,1.645,0.4604,1.007,100,24.9,2,0,,closed
EDGE-055174,FUSE-XFMR-027153,XFMR-027153,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.161,848.2,1.5846,0.5559,1.007,100,24.9,2,0,,closed
EDGE-055175,JCT-FDR-0081-004,FUSE-XFMR-027154,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.031,162.4,0.2842,0.4726,0.3655,340,24.9,2,0,,closed
EDGE-055176,FUSE-XFMR-027154,XFMR-027154,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.174,920.0,0.2911,0.4052,0.3655,340,24.9,2,0,,closed
EDGE-055177,JCT-FDR-0081-004,FUSE-XFMR-027155,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.033,175.0,0.8417,0.5466,0.6985,150,24.9,2,1,,closed
EDGE-055178,FUSE-XFMR-027155,XFMR-027155,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.188,991.8,0.9497,0.5333,0.6985,150,24.9,2,1,,closed
EDGE-055179,JCT-FDR-0081-004,FUSE-XFMR-027156,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.035,183.7,1.5347,0.5514,1.007,100,24.9,3,1,,closed
EDGE-055180,FUSE-XFMR-027156,XFMR-027156,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.197,1041.2,1.4086,0.4697,1.007,100,24.9,3,1,,closed
EDGE-055181,JCT-FDR-0081-004,FUSE-XFMR-027157,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.037,195.6,0.307,0.4342,0.3655,340,24.9,1,1,,closed
EDGE-055182,FUSE-XFMR-027157,XFMR-027157,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.21,1108.5,0.3018,0.4081,0.3655,340,24.9,1,1,,closed
EDGE-055183,JCT-FDR-0081-004,FUSE-XFMR-027158,FDR-0081,SUB-018,lateral_underground,4/0 AL,AC,0.039,207.5,0.2848,0.3992,0.3655,340,24.9,2,0,,closed
EDGE-055184,FUSE-XFMR-027158,XFMR-027158,FDR-0081,SUB-018,lateral_underground,4/0 AL,AC,0.223,1175.9,0.2789,0.4649,0.3655,340,24.9,2,0,,closed
EDGE-055185,JCT-FDR-0081-004,FUSE-XFMR-027159,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.042,222.6,1.3933,0.5493,1.007,100,24.9,1,1,,closed
EDGE-055186,FUSE-XFMR-027159,XFMR-027159,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.239,1261.1,1.4191,0.5619,1.007,100,24.9,1,1,,closed
EDGE-055187,JCT-FDR-0081-004,FUSE-XFMR-027160,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.044,232.8,1.5684,0.4692,1.007,100,24.9,2,0,,closed
EDGE-055188,FUSE-XFMR-027160,XFMR-027160,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.25,1319.5,1.5151,0.4991,1.007,100,24.9,2,0,,closed
EDGE-055189,JCT-FDR-0081-004,FUSE-XFMR-027161,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.046,244.7,1.5588,0.5435,1.007,100,24.9,1,1,,closed
EDGE-055190,FUSE-XFMR-027161,XFMR-027161,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.263,1386.8,1.3866,0.5256,1.007,100,24.9,1,1,,closed
EDGE-055191,JCT-FDR-0081-004,FUSE-XFMR-027162,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.049,258.2,0.6353,0.4434,0.5345,230,24.9,1,1,,closed
EDGE-055192,FUSE-XFMR-027162,XFMR-027162,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.277,1463.1,0.5714,0.4785,0.5345,230,24.9,1,1,,closed
EDGE-055193,JCT-FDR-0081-004,FUSE-XFMR-027163,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.052,273.2,0.6177,0.4393,0.5345,230,24.9,1,1,,closed
EDGE-055194,FUSE-XFMR-027163,XFMR-027163,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.293,1548.4,0.55,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-055195,JCT-FDR-0081-004,FUSE-XFMR-027164,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.053,281.2,0.6349,0.4809,0.5345,230,24.9,1,0,,closed
EDGE-055196,FUSE-XFMR-027164,XFMR-027164,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.302,1593.2,0.6456,0.5141,0.5345,230,24.9,1,0,,closed
EDGE-055197,JCT-FDR-0081-004,FUSE-XFMR-027165,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.056,294.6,0.2825,0.4066,0.3655,340,24.9,3,1,,closed
EDGE-055198,FUSE-XFMR-027165,XFMR-027165,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.316,1669.5,0.2697,0.462,0.3655,340,24.9,3,1,,closed
EDGE-055199,JCT-FDR-0081-004,FUSE-XFMR-027166,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.059,309.7,1.4464,0.4769,1.007,100,24.9,1,1,,closed
EDGE-055200,FUSE-XFMR-027166,XFMR-027166,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.332,1754.8,1.5605,0.4837,1.007,100,24.9,1,1,,closed
EDGE-055201,JCT-FDR-0081-004,FUSE-XFMR-027167,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.061,323.1,0.2957,0.456,0.3655,340,24.9,1,1,,closed
EDGE-055202,FUSE-XFMR-027167,XFMR-027167,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.347,1831.1,0.3191,0.3937,0.3655,340,24.9,1,1,,closed
EDGE-055203,JCT-FDR-0081-004,FUSE-XFMR-027168,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.063,333.4,0.5758,0.5006,0.5345,230,24.9,2,1,,closed
EDGE-055204,FUSE-XFMR-027168,XFMR-027168,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.358,1889.4,0.6092,0.5082,0.5345,230,24.9,2,1,,closed
EDGE-055205,JCT-FDR-0081-004,FUSE-XFMR-027169,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.066,346.1,1.5354,0.5379,1.007,100,24.9,2,0,,closed
EDGE-055206,FUSE-XFMR-027169,XFMR-027169,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.371,1961.3,1.597,0.556,1.007,100,24.9,2,0,,closed
EDGE-055207,JCT-FDR-0081-004,FUSE-XFMR-027170,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.068,357.2,1.3901,0.5618,1.007,100,24.9,1,1,,closed
EDGE-055208,FUSE-XFMR-027170,XFMR-027170,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.383,2024.1,1.5377,0.5525,1.007,100,24.9,1,1,,closed
EDGE-055209,JCT-FDR-0081-004,FUSE-XFMR-027171,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.07,367.5,1.6045,0.4784,1.007,100,24.9,3,1,,closed
EDGE-055210,FUSE-XFMR-027171,XFMR-027171,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.394,2082.4,1.5591,0.5027,1.007,100,24.9,3,1,,closed
EDGE-055211,JCT-FDR-0081-004,FUSE-XFMR-027172,FDR-0081,SUB-018,lateral_underground,#4 CU,A,0.073,383.3,1.642,0.5121,1.007,100,24.9,1,0,,closed
EDGE-055212,FUSE-XFMR-027172,XFMR-027172,FDR-0081,SUB-018,lateral_underground,#4 CU,A,0.411,2172.2,1.3875,0.4688,1.007,100,24.9,1,0,,closed
EDGE-055213,JCT-FDR-0081-004,FUSE-XFMR-027173,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.075,395.2,0.8335,0.5151,0.6985,150,24.9,1,0,,closed
EDGE-055214,FUSE-XFMR-027173,XFMR-027173,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.424,2239.5,0.9169,0.471,0.6985,150,24.9,1,0,,closed
EDGE-055215,JCT-FDR-0081-004,FUSE-XFMR-027174,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.077,408.7,0.3039,0.4724,0.3655,340,24.9,1,0,,closed
EDGE-055216,FUSE-XFMR-027174,XFMR-027174,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.439,2315.8,0.303,0.4236,0.3655,340,24.9,1,0,,closed
EDGE-055217,JCT-FDR-0081-004,FUSE-XFMR-027175,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.08,419.8,0.9322,0.5011,0.6985,150,24.9,1,0,,closed
EDGE-055218,FUSE-XFMR-027175,XFMR-027175,FDR-0081,SUB-018,lateral_underground,#2 ACSR,A,0.451,2378.6,0.8707,0.474,0.6985,150,24.9,1,0,,closed
EDGE-055219,JCT-FDR-0081-004,FUSE-XFMR-027176,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.082,431.6,0.5525,0.4538,0.5345,230,24.9,2,0,,closed
EDGE-055220,FUSE-XFMR-027176,XFMR-027176,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.463,2446.0,0.5957,0.4972,0.5345,230,24.9,2,0,,closed
EDGE-055221,JCT-FDR-0081-004,FUSE-XFMR-027177,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.084,443.5,0.8537,0.4702,0.6985,150,24.9,3,1,,closed
EDGE-055222,FUSE-XFMR-027177,XFMR-027177,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.476,2513.3,0.8167,0.4626,0.6985,150,24.9,3,1,,closed
EDGE-055223,JCT-FDR-0081-004,FUSE-XFMR-027178,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.087,457.8,0.5952,0.5163,0.5345,230,24.9,1,1,,closed
EDGE-055224,FUSE-XFMR-027178,XFMR-027178,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.491,2594.1,0.6347,0.4494,0.5345,230,24.9,1,1,,closed
EDGE-055225,JCT-FDR-0081-004,FUSE-XFMR-027179,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.089,468.9,0.315,0.4453,0.3655,340,24.9,2,1,,closed
EDGE-055226,FUSE-XFMR-027179,XFMR-027179,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.503,2656.9,0.2815,0.4024,0.3655,340,24.9,2,1,,closed
EDGE-055227,JCT-FDR-0081-004,FUSE-XFMR-027180,FDR-0081,SUB-018,lateral_underground,1/0 AL,ABC,0.091,481.5,0.5548,0.5187,0.5345,230,24.9,3,0,,closed
EDGE-055228,FUSE-XFMR-027180,XFMR-027180,FDR-0081,SUB-018,lateral_underground,1/0 AL,ABC,0.517,2728.7,0.5801,0.5019,0.5345,230,24.9,3,0,,closed
EDGE-055229,JCT-FDR-0081-004,FUSE-XFMR-027181,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.093,492.6,0.3262,0.4244,0.3655,340,24.9,1,1,,closed
EDGE-055230,FUSE-XFMR-027181,XFMR-027181,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.529,2791.5,0.2766,0.4128,0.3655,340,24.9,1,1,,closed
EDGE-055231,JCT-FDR-0081-004,FUSE-XFMR-027182,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.096,506.9,0.3244,0.4691,0.3655,340,24.9,2,1,,closed
EDGE-055232,FUSE-XFMR-027182,XFMR-027182,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.544,2872.3,0.2685,0.4112,0.3655,340,24.9,2,1,,closed
EDGE-055233,JCT-FDR-0081-004,FUSE-XFMR-027183,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.098,519.6,0.5778,0.5104,0.5345,230,24.9,1,1,,closed
EDGE-055234,FUSE-XFMR-027183,XFMR-027183,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.558,2944.1,0.6204,0.4706,0.5345,230,24.9,1,1,,closed
EDGE-055235,JCT-FDR-0081-004,FUSE-XFMR-027184,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.1,529.8,0.6229,0.488,0.5345,230,24.9,2,1,,closed
EDGE-055236,FUSE-XFMR-027184,XFMR-027184,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.569,3002.5,0.6022,0.4728,0.5345,230,24.9,2,1,,closed
EDGE-055237,JCT-FDR-0081-004,FUSE-XFMR-027185,FDR-0081,SUB-018,lateral_underground,#4 CU,AC,0.102,540.9,1.5902,0.4895,1.007,100,24.9,2,0,,closed
EDGE-055238,FUSE-XFMR-027185,XFMR-027185,FDR-0081,SUB-018,lateral_underground,#4 CU,AC,0.581,3065.3,1.648,0.5146,1.007,100,24.9,2,0,,closed
EDGE-055239,JCT-FDR-0081-004,FUSE-XFMR-027186,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.105,552.0,0.8687,0.4891,0.6985,150,24.9,2,1,,closed
EDGE-055240,FUSE-XFMR-027186,XFMR-027186,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.592,3128.1,0.9113,0.5211,0.6985,150,24.9,2,1,,closed
EDGE-055241,JCT-FDR-0081-004,JCT-FDR-0081-005,FDR-0081,SUB-018,primary_underground,1/0 AL,ABC,0.71,3748.8,0.5366,0.5034,0.5527,230,24.9,3,0,,closed
EDGE-055242,JCT-FDR-0081-005,FUSE-XFMR-027187,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.001,4.8,0.919,0.5224,0.6985,150,24.9,1,1,,closed
EDGE-055243,FUSE-XFMR-027187,XFMR-027187,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.005,26.9,0.8938,0.5492,0.6985,150,24.9,1,1,,closed
EDGE-055244,JCT-FDR-0081-005,FUSE-XFMR-027188,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.002,11.9,0.5921,0.5221,0.5345,230,24.9,1,1,,closed
EDGE-055245,FUSE-XFMR-027188,XFMR-027188,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.013,67.3,0.5523,0.4879,0.5345,230,24.9,1,1,,closed
EDGE-055246,JCT-FDR-0081-005,FUSE-XFMR-027189,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.004,23.8,0.5866,0.5012,0.5345,230,24.9,3,1,,closed
EDGE-055247,FUSE-XFMR-027189,XFMR-027189,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.025,134.6,0.5391,0.4525,0.5345,230,24.9,3,1,,closed
EDGE-055248,JCT-FDR-0081-005,FUSE-XFMR-027190,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.007,38.8,0.2714,0.425,0.3655,340,24.9,1,0,,closed
EDGE-055249,FUSE-XFMR-027190,XFMR-027190,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.042,219.9,0.2719,0.4254,0.3655,340,24.9,1,0,,closed
EDGE-055250,JCT-FDR-0081-005,FUSE-XFMR-027191,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.01,50.7,0.2864,0.4187,0.3655,340,24.9,3,1,,closed
EDGE-055251,FUSE-XFMR-027191,XFMR-027191,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.054,287.2,0.313,0.4376,0.3655,340,24.9,3,1,,closed
EDGE-055252,JCT-FDR-0081-005,FUSE-XFMR-027192,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.012,64.2,0.2819,0.4732,0.3655,340,24.9,3,1,,closed
EDGE-055253,FUSE-XFMR-027192,XFMR-027192,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.069,363.5,0.3047,0.4217,0.3655,340,24.9,3,1,,closed
EDGE-055254,JCT-FDR-0081-005,FUSE-XFMR-027193,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.014,74.4,0.9467,0.5513,0.6985,150,24.9,2,0,,closed
EDGE-055255,FUSE-XFMR-027193,XFMR-027193,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.08,421.9,0.8069,0.4928,0.6985,150,24.9,2,0,,closed
EDGE-055256,JCT-FDR-0081-005,FUSE-XFMR-027194,FDR-0081,SUB-018,lateral_underground,#2 ACSR,ABC,0.017,87.9,0.8562,0.4656,0.6985,150,24.9,3,0,,closed
EDGE-055257,FUSE-XFMR-027194,XFMR-027194,FDR-0081,SUB-018,lateral_underground,#2 ACSR,ABC,0.094,498.2,0.9548,0.5413,0.6985,150,24.9,3,0,,closed
EDGE-055258,JCT-FDR-0081-005,FUSE-XFMR-027195,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.019,100.6,0.8193,0.5202,0.6985,150,24.9,1,1,,closed
EDGE-055259,FUSE-XFMR-027195,XFMR-027195,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.108,570.0,0.9567,0.4565,0.6985,150,24.9,1,1,,closed
EDGE-055260,JCT-FDR-0081-005,FUSE-XFMR-027196,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.021,110.1,1.6454,0.4694,1.007,100,24.9,1,1,,closed
EDGE-055261,FUSE-XFMR-027196,XFMR-027196,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.118,623.8,1.5421,0.5078,1.007,100,24.9,1,1,,closed
EDGE-055262,JCT-FDR-0081-005,FUSE-XFMR-027197,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.023,123.6,0.9661,0.508,0.6985,150,24.9,2,1,,closed
EDGE-055263,FUSE-XFMR-027197,XFMR-027197,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.133,700.1,0.8585,0.5064,0.6985,150,24.9,2,1,,closed
EDGE-055264,JCT-FDR-0081-005,FUSE-XFMR-027198,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.026,135.4,0.3141,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-055265,FUSE-XFMR-027198,XFMR-027198,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.145,767.4,0.3217,0.4095,0.3655,340,24.9,1,1,,closed
EDGE-055266,JCT-FDR-0081-005,FUSE-XFMR-027199,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.028,146.5,1.5007,0.5287,1.007,100,24.9,1,1,,closed
EDGE-055267,FUSE-XFMR-027199,XFMR-027199,FDR-0081,SUB-018,lateral_overhead,#4 CU,B,0.157,830.3,1.6045,0.4871,1.007,100,24.9,1,1,,closed
EDGE-055268,JCT-FDR-0081-005,FUSE-XFMR-027200,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.03,158.4,1.4981,0.4615,1.007,100,24.9,2,0,,closed
EDGE-055269,FUSE-XFMR-027200,XFMR-027200,FDR-0081,SUB-018,lateral_underground,#4 CU,BC,0.17,897.6,1.3584,0.4653,1.007,100,24.9,2,0,,closed
EDGE-055270,JCT-FDR-0081-005,FUSE-XFMR-027201,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.032,170.3,0.2946,0.4193,0.3655,340,24.9,2,1,,closed
EDGE-055271,FUSE-XFMR-027201,XFMR-027201,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.183,964.9,0.3108,0.4626,0.3655,340,24.9,2,1,,closed
EDGE-055272,JCT-FDR-0081-005,FUSE-XFMR-027202,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.035,184.5,0.6165,0.5133,0.5345,230,24.9,3,1,,closed
EDGE-055273,FUSE-XFMR-027202,XFMR-027202,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.198,1045.7,0.6042,0.431,0.5345,230,24.9,3,1,,closed
EDGE-055274,JCT-FDR-0081-005,FUSE-XFMR-027203,FDR-0081,SUB-018,lateral_underground,#2 ACSR,ABC,0.037,198.0,0.9666,0.4543,0.6985,150,24.9,3,0,,closed
EDGE-055275,FUSE-XFMR-027203,XFMR-027203,FDR-0081,SUB-018,lateral_underground,#2 ACSR,ABC,0.212,1122.0,0.8979,0.5346,0.6985,150,24.9,3,0,,closed
EDGE-055276,JCT-FDR-0081-005,FUSE-XFMR-027204,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.04,209.1,0.3071,0.4395,0.3655,340,24.9,2,0,,closed
EDGE-055277,FUSE-XFMR-027204,XFMR-027204,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.224,1184.8,0.2865,0.4717,0.3655,340,24.9,2,0,,closed
EDGE-055278,JCT-FDR-0081-005,FUSE-XFMR-027205,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.041,218.6,0.3068,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-055279,FUSE-XFMR-027205,XFMR-027205,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.235,1238.7,0.3,0.4758,0.3655,340,24.9,2,1,,closed
EDGE-055280,JCT-FDR-0081-005,FUSE-XFMR-027206,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.044,232.8,0.62,0.4676,0.5345,230,24.9,1,1,,closed
EDGE-055281,FUSE-XFMR-027206,XFMR-027206,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.25,1319.5,0.5855,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-055282,JCT-FDR-0081-005,FUSE-XFMR-027207,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.047,247.1,1.4022,0.4737,1.007,100,24.9,2,1,,closed
EDGE-055283,FUSE-XFMR-027207,XFMR-027207,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.265,1400.3,1.3662,0.5272,1.007,100,24.9,2,1,,closed
EDGE-055284,JCT-FDR-0081-005,FUSE-XFMR-027208,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.049,259.0,0.9312,0.4623,0.6985,150,24.9,1,0,,closed
EDGE-055285,FUSE-XFMR-027208,XFMR-027208,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.278,1467.6,0.8456,0.4673,0.6985,150,24.9,1,0,,closed
EDGE-055286,JCT-FDR-0081-005,FUSE-XFMR-027209,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.051,271.7,0.2677,0.395,0.3655,340,24.9,3,1,,closed
EDGE-055287,FUSE-XFMR-027209,XFMR-027209,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.292,1539.4,0.3021,0.4615,0.3655,340,24.9,3,1,,closed
EDGE-055288,JCT-FDR-0081-005,FUSE-XFMR-027210,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.053,282.0,0.9214,0.5446,0.6985,150,24.9,3,1,,closed
EDGE-055289,FUSE-XFMR-027210,XFMR-027210,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.303,1597.7,0.8189,0.4565,0.6985,150,24.9,3,1,,closed
EDGE-055290,JCT-FDR-0081-005,FUSE-XFMR-027211,FDR-0081,SUB-018,lateral_underground,#4 CU,A,0.056,293.0,1.401,0.5222,1.007,100,24.9,1,0,,closed
EDGE-055291,FUSE-XFMR-027211,XFMR-027211,FDR-0081,SUB-018,lateral_underground,#4 CU,A,0.315,1660.6,1.5457,0.4693,1.007,100,24.9,1,0,,closed
EDGE-055292,JCT-FDR-0081-005,FUSE-XFMR-027212,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.058,307.3,0.5872,0.5155,0.5345,230,24.9,3,1,,closed
EDGE-055293,FUSE-XFMR-027212,XFMR-027212,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.33,1741.3,0.5776,0.5016,0.5345,230,24.9,3,1,,closed
EDGE-055294,JCT-FDR-0081-005,FUSE-XFMR-027213,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.06,317.6,0.3028,0.3956,0.3655,340,24.9,2,1,,closed
EDGE-055295,FUSE-XFMR-027213,XFMR-027213,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.341,1799.7,0.2703,0.4375,0.3655,340,24.9,2,1,,closed
EDGE-055296,JCT-FDR-0081-005,FUSE-XFMR-027214,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.063,331.8,0.5735,0.5093,0.5345,230,24.9,2,0,,closed
EDGE-055297,FUSE-XFMR-027214,XFMR-027214,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.356,1880.5,0.5403,0.4996,0.5345,230,24.9,2,0,,closed
EDGE-055298,JCT-FDR-0081-005,FUSE-XFMR-027215,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.065,342.1,0.2775,0.4114,0.3655,340,24.9,1,1,,closed
EDGE-055299,FUSE-XFMR-027215,XFMR-027215,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.367,1938.8,0.3035,0.4405,0.3655,340,24.9,1,1,,closed
EDGE-055300,JCT-FDR-0081-005,FUSE-XFMR-027216,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.068,358.0,0.3262,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-055301,FUSE-XFMR-027216,XFMR-027216,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.384,2028.6,0.3174,0.4158,0.3655,340,24.9,2,1,,closed
EDGE-055302,JCT-FDR-0081-005,FUSE-XFMR-027217,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.07,367.5,0.8725,0.4845,0.6985,150,24.9,3,1,,closed
EDGE-055303,FUSE-XFMR-027217,XFMR-027217,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.394,2082.4,0.9322,0.5208,0.6985,150,24.9,3,1,,closed
EDGE-055304,JCT-FDR-0081-005,FUSE-XFMR-027218,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.073,384.1,0.6238,0.4663,0.5345,230,24.9,3,1,,closed
EDGE-055305,FUSE-XFMR-027218,XFMR-027218,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.412,2176.7,0.6327,0.5016,0.5345,230,24.9,3,1,,closed
EDGE-055306,JCT-FDR-0081-005,FUSE-XFMR-027219,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.074,390.5,0.8485,0.5159,0.6985,150,24.9,3,1,,closed
EDGE-055307,FUSE-XFMR-027219,XFMR-027219,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.419,2212.6,0.8494,0.4707,0.6985,150,24.9,3,1,,closed
EDGE-055308,JCT-FDR-0081-005,FUSE-XFMR-027220,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.077,407.9,1.4892,0.5318,1.007,100,24.9,2,1,,closed
EDGE-055309,FUSE-XFMR-027220,XFMR-027220,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.438,2311.3,1.4243,0.5075,1.007,100,24.9,2,1,,closed
EDGE-055310,JCT-FDR-0081-005,FUSE-XFMR-027221,FDR-0081,SUB-018,lateral_underground,#4 CU,B,0.079,418.2,1.5097,0.5551,1.007,100,24.9,1,0,,closed
EDGE-055311,FUSE-XFMR-027221,XFMR-027221,FDR-0081,SUB-018,lateral_underground,#4 CU,B,0.449,2369.7,1.4109,0.5514,1.007,100,24.9,1,0,,closed
EDGE-055312,JCT-FDR-0081-005,FUSE-XFMR-027222,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.081,427.7,0.5585,0.4468,0.5345,230,24.9,2,1,,closed
EDGE-055313,FUSE-XFMR-027222,XFMR-027222,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.459,2423.5,0.5745,0.4406,0.5345,230,24.9,2,1,,closed
EDGE-055314,JCT-FDR-0081-005,FUSE-XFMR-027223,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.084,442.7,1.5314,0.4797,1.007,100,24.9,2,1,,closed
EDGE-055315,FUSE-XFMR-027223,XFMR-027223,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.475,2508.8,1.4924,0.5295,1.007,100,24.9,2,1,,closed
EDGE-055316,JCT-FDR-0081-005,FUSE-XFMR-027224,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.086,453.8,0.5679,0.5085,0.5345,230,24.9,1,1,,closed
EDGE-055317,FUSE-XFMR-027224,XFMR-027224,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.487,2571.6,0.5375,0.4669,0.5345,230,24.9,1,1,,closed
EDGE-055318,JCT-FDR-0081-005,FUSE-XFMR-027225,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.089,468.9,0.593,0.4407,0.5345,230,24.9,1,1,,closed
EDGE-055319,FUSE-XFMR-027225,XFMR-027225,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.503,2656.9,0.5748,0.5169,0.5345,230,24.9,1,1,,closed
EDGE-055320,JCT-FDR-0081-005,FUSE-XFMR-027226,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.09,477.6,0.6402,0.4774,0.5345,230,24.9,1,1,,closed
EDGE-055321,FUSE-XFMR-027226,XFMR-027226,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.513,2706.3,0.5821,0.4885,0.5345,230,24.9,1,1,,closed
EDGE-055322,JCT-FDR-0081-005,FUSE-XFMR-027227,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.093,490.2,0.2753,0.4505,0.3655,340,24.9,1,1,,closed
EDGE-055323,FUSE-XFMR-027227,XFMR-027227,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.526,2778.1,0.3076,0.4087,0.3655,340,24.9,1,1,,closed
EDGE-055324,JCT-FDR-0081-005,FUSE-XFMR-027228,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.095,502.9,1.4244,0.4969,1.007,100,24.9,3,1,,closed
EDGE-055325,FUSE-XFMR-027228,XFMR-027228,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.54,2849.9,1.5412,0.4793,1.007,100,24.9,3,1,,closed
EDGE-055326,JCT-FDR-0081-005,FUSE-XFMR-027229,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.098,518.8,0.9296,0.5229,0.6985,150,24.9,2,1,,closed
EDGE-055327,FUSE-XFMR-027229,XFMR-027229,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.557,2939.6,0.8846,0.5297,0.6985,150,24.9,2,1,,closed
EDGE-055328,JCT-FDR-0081-005,FUSE-XFMR-027230,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.1,528.3,0.5995,0.512,0.5345,230,24.9,2,1,,closed
EDGE-055329,FUSE-XFMR-027230,XFMR-027230,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.567,2993.5,0.5332,0.478,0.5345,230,24.9,2,1,,closed
EDGE-055330,JCT-FDR-0081-005,FUSE-XFMR-027231,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.103,542.5,0.542,0.4781,0.5345,230,24.9,2,0,,closed
EDGE-055331,FUSE-XFMR-027231,XFMR-027231,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.582,3074.3,0.6444,0.4466,0.5345,230,24.9,2,0,,closed
EDGE-055332,JCT-FDR-0081-005,FUSE-XFMR-027232,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.104,551.2,0.8925,0.5462,0.6985,150,24.9,2,1,,closed
EDGE-055333,FUSE-XFMR-027232,XFMR-027232,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.592,3123.6,0.8314,0.4758,0.6985,150,24.9,2,1,,closed
EDGE-055334,JCT-FDR-0081-005,JCT-FDR-0081-006,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.71,3748.8,0.6105,0.4807,0.5383,230,24.9,3,1,,closed
EDGE-055335,JCT-FDR-0081-006,FUSE-XFMR-027233,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.001,4.0,1.5233,0.5619,1.007,100,24.9,2,1,,closed
EDGE-055336,FUSE-XFMR-027233,XFMR-027233,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.004,22.4,1.5555,0.4739,1.007,100,24.9,2,1,,closed
EDGE-055337,JCT-FDR-0081-006,FUSE-XFMR-027234,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.002,11.9,0.9644,0.46,0.6985,150,24.9,3,1,,closed
EDGE-055338,FUSE-XFMR-027234,XFMR-027234,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.013,67.3,0.8378,0.5063,0.6985,150,24.9,3,1,,closed
EDGE-055339,JCT-FDR-0081-006,FUSE-XFMR-027235,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.005,25.3,1.3785,0.4981,1.007,100,24.9,1,1,,closed
EDGE-055340,FUSE-XFMR-027235,XFMR-027235,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.027,143.6,1.5332,0.553,1.007,100,24.9,1,1,,closed
EDGE-055341,JCT-FDR-0081-006,FUSE-XFMR-027236,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.006,33.3,0.8506,0.4802,0.6985,150,24.9,1,1,,closed
EDGE-055342,FUSE-XFMR-027236,XFMR-027236,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.036,188.5,0.883,0.5457,0.6985,150,24.9,1,1,,closed
EDGE-055343,JCT-FDR-0081-006,FUSE-XFMR-027237,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.009,49.1,0.9553,0.4659,0.6985,150,24.9,3,1,,closed
EDGE-055344,FUSE-XFMR-027237,XFMR-027237,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,ABC,0.053,278.3,0.9119,0.5003,0.6985,150,24.9,3,1,,closed
EDGE-055345,JCT-FDR-0081-006,FUSE-XFMR-027238,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.011,60.2,0.9455,0.4694,0.6985,150,24.9,1,1,,closed
EDGE-055346,FUSE-XFMR-027238,XFMR-027238,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.065,341.1,0.8227,0.462,0.6985,150,24.9,1,1,,closed
EDGE-055347,JCT-FDR-0081-006,FUSE-XFMR-027239,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.014,73.7,0.5453,0.5233,0.5345,230,24.9,3,1,,closed
EDGE-055348,FUSE-XFMR-027239,XFMR-027239,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.079,417.4,0.567,0.5231,0.5345,230,24.9,3,1,,closed
EDGE-055349,JCT-FDR-0081-006,FUSE-XFMR-027240,FDR-0081,SUB-018,lateral_underground,1/0 AL,C,0.016,85.5,0.5704,0.446,0.5345,230,24.9,1,0,,closed
EDGE-055350,FUSE-XFMR-027240,XFMR-027240,FDR-0081,SUB-018,lateral_underground,1/0 AL,C,0.092,484.7,0.5675,0.4645,0.5345,230,24.9,1,0,,closed
EDGE-055351,JCT-FDR-0081-006,FUSE-XFMR-027241,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.019,99.8,0.6471,0.4689,0.5345,230,24.9,1,1,,closed
EDGE-055352,FUSE-XFMR-027241,XFMR-027241,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.107,565.5,0.5706,0.4425,0.5345,230,24.9,1,1,,closed
EDGE-055353,JCT-FDR-0081-006,FUSE-XFMR-027242,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.02,107.7,0.5423,0.4963,0.5345,230,24.9,2,0,,closed
EDGE-055354,FUSE-XFMR-027242,XFMR-027242,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.116,610.4,0.6127,0.4661,0.5345,230,24.9,2,0,,closed
EDGE-055355,JCT-FDR-0081-006,FUSE-XFMR-027243,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.024,124.3,1.4859,0.551,1.007,100,24.9,1,1,,closed
EDGE-055356,FUSE-XFMR-027243,XFMR-027243,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.133,704.6,1.5034,0.5269,1.007,100,24.9,1,1,,closed
EDGE-055357,JCT-FDR-0081-006,FUSE-XFMR-027244,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.025,131.5,1.5357,0.5583,1.007,100,24.9,2,1,,closed
EDGE-055358,FUSE-XFMR-027244,XFMR-027244,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.141,745.0,1.3699,0.5214,1.007,100,24.9,2,1,,closed
EDGE-055359,JCT-FDR-0081-006,FUSE-XFMR-027245,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.027,144.9,0.5793,0.4804,0.5345,230,24.9,1,1,,closed
EDGE-055360,FUSE-XFMR-027245,XFMR-027245,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.156,821.3,0.6081,0.442,0.5345,230,24.9,1,1,,closed
EDGE-055361,JCT-FDR-0081-006,FUSE-XFMR-027246,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.03,159.2,0.8411,0.5112,0.6985,150,24.9,2,1,,closed
EDGE-055362,FUSE-XFMR-027246,XFMR-027246,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.171,902.1,0.8985,0.5478,0.6985,150,24.9,2,1,,closed
EDGE-055363,JCT-FDR-0081-006,FUSE-XFMR-027247,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.033,172.7,0.8358,0.4889,0.6985,150,24.9,2,1,,closed
EDGE-055364,FUSE-XFMR-027247,XFMR-027247,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.185,978.4,0.8342,0.4888,0.6985,150,24.9,2,1,,closed
EDGE-055365,JCT-FDR-0081-006,FUSE-XFMR-027248,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.034,181.4,0.2992,0.3956,0.3655,340,24.9,3,1,,closed
EDGE-055366,FUSE-XFMR-027248,XFMR-027248,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.195,1027.8,0.3066,0.4369,0.3655,340,24.9,3,1,,closed
EDGE-055367,JCT-FDR-0081-006,FUSE-XFMR-027249,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.037,193.2,0.5908,0.4746,0.5345,230,24.9,2,1,,closed
EDGE-055368,FUSE-XFMR-027249,XFMR-027249,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.207,1095.1,0.5566,0.4435,0.5345,230,24.9,2,1,,closed
EDGE-055369,JCT-FDR-0081-006,FUSE-XFMR-027250,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.039,206.7,1.4472,0.4963,1.007,100,24.9,2,1,,closed
EDGE-055370,FUSE-XFMR-027250,XFMR-027250,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.222,1171.4,1.5787,0.541,1.007,100,24.9,2,1,,closed
EDGE-055371,JCT-FDR-0081-006,FUSE-XFMR-027251,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.042,222.6,0.6394,0.4831,0.5345,230,24.9,3,1,,closed
EDGE-055372,FUSE-XFMR-027251,XFMR-027251,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.239,1261.1,0.5838,0.504,0.5345,230,24.9,3,1,,closed
EDGE-055373,JCT-FDR-0081-006,FUSE-XFMR-027252,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.044,232.8,0.6219,0.5054,0.5345,230,24.9,2,1,,closed
EDGE-055374,FUSE-XFMR-027252,XFMR-027252,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.25,1319.5,0.5792,0.5052,0.5345,230,24.9,2,1,,closed
EDGE-055375,JCT-FDR-0081-006,FUSE-XFMR-027253,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.046,243.1,0.6062,0.4527,0.5345,230,24.9,2,1,,closed
EDGE-055376,FUSE-XFMR-027253,XFMR-027253,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.261,1377.8,0.5776,0.4624,0.5345,230,24.9,2,1,,closed
EDGE-055377,JCT-FDR-0081-006,FUSE-XFMR-027254,FDR-0081,SUB-018,lateral_underground,#4 CU,AC,0.049,259.0,1.4434,0.4906,1.007,100,24.9,2,0,,closed
