edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-055378,FUSE-XFMR-027254,XFMR-027254,FDR-0081,SUB-018,lateral_underground,#4 CU,AC,0.278,1467.6,1.5225,0.4751,1.007,100,24.9,2,0,,closed
EDGE-055379,JCT-FDR-0081-006,FUSE-XFMR-027255,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.051,271.7,0.3121,0.406,0.3655,340,24.9,1,0,,closed
EDGE-055380,FUSE-XFMR-027255,XFMR-027255,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.292,1539.4,0.3239,0.4521,0.3655,340,24.9,1,0,,closed
EDGE-055381,JCT-FDR-0081-006,FUSE-XFMR-027256,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.053,281.2,1.6106,0.4694,1.007,100,24.9,2,1,,closed
EDGE-055382,FUSE-XFMR-027256,XFMR-027256,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.302,1593.2,1.6515,0.4848,1.007,100,24.9,2,1,,closed
EDGE-055383,JCT-FDR-0081-006,FUSE-XFMR-027257,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.055,291.5,0.2732,0.4066,0.3655,340,24.9,1,1,,closed
EDGE-055384,FUSE-XFMR-027257,XFMR-027257,FDR-0081,SUB-018,lateral_overhead,4/0 AL,C,0.313,1651.6,0.2697,0.4657,0.3655,340,24.9,1,1,,closed
EDGE-055385,JCT-FDR-0081-006,FUSE-XFMR-027258,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.058,304.1,0.2903,0.4703,0.3655,340,24.9,1,0,,closed
EDGE-055386,FUSE-XFMR-027258,XFMR-027258,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.326,1723.4,0.3084,0.4076,0.3655,340,24.9,1,0,,closed
EDGE-055387,JCT-FDR-0081-006,FUSE-XFMR-027259,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.06,317.6,0.9584,0.4714,0.6985,150,24.9,2,1,,closed
EDGE-055388,FUSE-XFMR-027259,XFMR-027259,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.341,1799.7,0.9601,0.5059,0.6985,150,24.9,2,1,,closed
EDGE-055389,JCT-FDR-0081-006,FUSE-XFMR-027260,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.063,330.3,0.5974,0.4988,0.5345,230,24.9,1,1,,closed
EDGE-055390,FUSE-XFMR-027260,XFMR-027260,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.354,1871.5,0.6264,0.4481,0.5345,230,24.9,1,1,,closed
EDGE-055391,JCT-FDR-0081-006,FUSE-XFMR-027261,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.065,342.1,0.2743,0.4619,0.3655,340,24.9,2,1,,closed
EDGE-055392,FUSE-XFMR-027261,XFMR-027261,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.367,1938.8,0.3086,0.3978,0.3655,340,24.9,2,1,,closed
EDGE-055393,JCT-FDR-0081-006,FUSE-XFMR-027262,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.067,353.2,0.8602,0.4633,0.6985,150,24.9,1,1,,closed
EDGE-055394,FUSE-XFMR-027262,XFMR-027262,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.379,2001.6,0.8124,0.5414,0.6985,150,24.9,1,1,,closed
EDGE-055395,JCT-FDR-0081-006,FUSE-XFMR-027263,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.07,368.3,0.8902,0.4945,0.6985,150,24.9,1,0,,closed
EDGE-055396,FUSE-XFMR-027263,XFMR-027263,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.395,2086.9,0.8192,0.541,0.6985,150,24.9,1,0,,closed
EDGE-055397,JCT-FDR-0081-006,FUSE-XFMR-027264,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.071,377.0,0.932,0.4925,0.6985,150,24.9,2,0,,closed
EDGE-055398,FUSE-XFMR-027264,XFMR-027264,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.405,2136.3,0.8954,0.5229,0.6985,150,24.9,2,0,,closed
EDGE-055399,JCT-FDR-0081-006,FUSE-XFMR-027265,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.074,392.8,0.6466,0.5018,0.5345,230,24.9,2,1,,closed
EDGE-055400,FUSE-XFMR-027265,XFMR-027265,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.422,2226.0,0.5697,0.4309,0.5345,230,24.9,2,1,,closed
EDGE-055401,JCT-FDR-0081-006,FUSE-XFMR-027266,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.076,403.9,1.5955,0.5241,1.007,100,24.9,3,0,,closed
EDGE-055402,FUSE-XFMR-027266,XFMR-027266,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.433,2288.9,1.5395,0.4958,1.007,100,24.9,3,0,,closed
EDGE-055403,JCT-FDR-0081-006,FUSE-XFMR-027267,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.079,418.2,0.6486,0.4555,0.5345,230,24.9,2,1,,closed
EDGE-055404,FUSE-XFMR-027267,XFMR-027267,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.449,2369.7,0.6436,0.488,0.5345,230,24.9,2,1,,closed
EDGE-055405,JCT-FDR-0081-006,FUSE-XFMR-027268,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.081,427.7,0.9269,0.4582,0.6985,150,24.9,2,1,,closed
EDGE-055406,FUSE-XFMR-027268,XFMR-027268,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.459,2423.5,0.898,0.482,0.6985,150,24.9,2,1,,closed
EDGE-055407,JCT-FDR-0081-006,FUSE-XFMR-027269,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.084,441.9,0.6464,0.4924,0.5345,230,24.9,2,1,,closed
EDGE-055408,FUSE-XFMR-027269,XFMR-027269,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.474,2504.3,0.6368,0.4777,0.5345,230,24.9,2,1,,closed
EDGE-055409,JCT-FDR-0081-006,FUSE-XFMR-027270,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.086,452.2,0.2908,0.4326,0.3655,340,24.9,2,1,,closed
EDGE-055410,FUSE-XFMR-027270,XFMR-027270,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.485,2562.6,0.2957,0.4351,0.3655,340,24.9,2,1,,closed
EDGE-055411,JCT-FDR-0081-006,FUSE-XFMR-027271,FDR-0081,SUB-018,lateral_underground,1/0 AL,ABC,0.088,464.1,0.6185,0.4596,0.5345,230,24.9,3,0,,closed
EDGE-055412,FUSE-XFMR-027271,XFMR-027271,FDR-0081,SUB-018,lateral_underground,1/0 AL,ABC,0.498,2630.0,0.5667,0.4969,0.5345,230,24.9,3,0,,closed
EDGE-055413,JCT-FDR-0081-006,FUSE-XFMR-027272,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.09,477.6,0.8782,0.5021,0.6985,150,24.9,2,1,,closed
EDGE-055414,FUSE-XFMR-027272,XFMR-027272,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.513,2706.3,0.9504,0.4825,0.6985,150,24.9,2,1,,closed
EDGE-055415,JCT-FDR-0081-006,FUSE-XFMR-027273,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.093,491.8,0.9713,0.5474,0.6985,150,24.9,1,1,,closed
EDGE-055416,FUSE-XFMR-027273,XFMR-027273,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.528,2787.0,0.8792,0.5085,0.6985,150,24.9,1,1,,closed
EDGE-055417,JCT-FDR-0081-006,FUSE-XFMR-027274,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.095,500.5,0.8226,0.5428,0.6985,150,24.9,2,1,,closed
EDGE-055418,FUSE-XFMR-027274,XFMR-027274,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.537,2836.4,0.9574,0.4866,0.6985,150,24.9,2,1,,closed
EDGE-055419,JCT-FDR-0081-006,FUSE-XFMR-027275,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.098,516.4,1.6103,0.5316,1.007,100,24.9,1,0,,closed
EDGE-055420,FUSE-XFMR-027275,XFMR-027275,FDR-0081,SUB-018,lateral_underground,#4 CU,C,0.554,2926.2,1.4305,0.4953,1.007,100,24.9,1,0,,closed
EDGE-055421,JCT-FDR-0081-006,FUSE-XFMR-027276,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.1,527.5,0.2799,0.3954,0.3655,340,24.9,1,1,,closed
EDGE-055422,FUSE-XFMR-027276,XFMR-027276,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.566,2989.0,0.2677,0.4607,0.3655,340,24.9,1,1,,closed
EDGE-055423,JCT-FDR-0081-006,FUSE-XFMR-027277,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.102,539.4,1.6132,0.4717,1.007,100,24.9,1,1,,closed
EDGE-055424,FUSE-XFMR-027277,XFMR-027277,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.579,3056.3,1.4476,0.4748,1.007,100,24.9,1,1,,closed
EDGE-055425,JCT-FDR-0081-006,FUSE-XFMR-027278,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.105,552.8,0.88,0.5296,0.6985,150,24.9,1,1,,closed
EDGE-055426,FUSE-XFMR-027278,XFMR-027278,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.593,3132.6,0.8632,0.4759,0.6985,150,24.9,1,1,,closed
EDGE-055427,JCT-FDR-0081-006,JCT-FDR-0081-007,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.72,3801.6,0.6034,0.5119,0.4979,230,24.9,3,1,,closed
EDGE-055428,JCT-FDR-0081-007,FUSE-XFMR-027279,FDR-0081,SUB-018,lateral_underground,1/0 AL,AB,0.001,5.5,0.6458,0.4322,0.5345,230,24.9,2,0,,closed
EDGE-055429,FUSE-XFMR-027279,XFMR-027279,FDR-0081,SUB-018,lateral_underground,1/0 AL,AB,0.006,31.4,0.6109,0.4454,0.5345,230,24.9,2,0,,closed
EDGE-055430,JCT-FDR-0081-007,FUSE-XFMR-027280,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.002,12.7,0.6504,0.5185,0.5345,230,24.9,2,1,,closed
EDGE-055431,FUSE-XFMR-027280,XFMR-027280,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.014,71.8,0.6025,0.4728,0.5345,230,24.9,2,1,,closed
EDGE-055432,JCT-FDR-0081-007,FUSE-XFMR-027281,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.005,26.1,0.3225,0.4264,0.3655,340,24.9,1,1,,closed
EDGE-055433,FUSE-XFMR-027281,XFMR-027281,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.028,148.1,0.3123,0.4488,0.3655,340,24.9,1,1,,closed
EDGE-055434,JCT-FDR-0081-007,FUSE-XFMR-027282,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.007,36.4,1.5207,0.5559,1.007,100,24.9,2,1,,closed
EDGE-055435,FUSE-XFMR-027282,XFMR-027282,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.039,206.4,1.5653,0.5409,1.007,100,24.9,2,1,,closed
EDGE-055436,JCT-FDR-0081-007,FUSE-XFMR-027283,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.009,48.3,0.594,0.4649,0.5345,230,24.9,2,1,,closed
EDGE-055437,FUSE-XFMR-027283,XFMR-027283,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AB,0.052,273.8,0.5601,0.4511,0.5345,230,24.9,2,1,,closed
EDGE-055438,JCT-FDR-0081-007,FUSE-XFMR-027284,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.011,60.2,0.6499,0.5185,0.5345,230,24.9,2,1,,closed
EDGE-055439,FUSE-XFMR-027284,XFMR-027284,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.065,341.1,0.6018,0.4301,0.5345,230,24.9,2,1,,closed
EDGE-055440,JCT-FDR-0081-007,FUSE-XFMR-027285,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.014,72.9,0.562,0.4311,0.5345,230,24.9,3,1,,closed
EDGE-055441,FUSE-XFMR-027285,XFMR-027285,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.078,412.9,0.6007,0.518,0.5345,230,24.9,3,1,,closed
EDGE-055442,JCT-FDR-0081-007,FUSE-XFMR-027286,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.017,87.9,0.6394,0.4913,0.5345,230,24.9,1,1,,closed
EDGE-055443,FUSE-XFMR-027286,XFMR-027286,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.094,498.2,0.6117,0.5036,0.5345,230,24.9,1,1,,closed
EDGE-055444,JCT-FDR-0081-007,FUSE-XFMR-027287,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.018,97.4,0.2732,0.3908,0.3655,340,24.9,2,1,,closed
EDGE-055445,FUSE-XFMR-027287,XFMR-027287,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.105,552.0,0.3228,0.4458,0.3655,340,24.9,2,1,,closed
EDGE-055446,JCT-FDR-0081-007,FUSE-XFMR-027288,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.021,112.5,1.4206,0.4905,1.007,100,24.9,2,1,,closed
EDGE-055447,FUSE-XFMR-027288,XFMR-027288,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.121,637.3,1.5734,0.4772,1.007,100,24.9,2,1,,closed
EDGE-055448,JCT-FDR-0081-007,FUSE-XFMR-027289,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.024,124.3,0.598,0.5071,0.5345,230,24.9,3,1,,closed
EDGE-055449,FUSE-XFMR-027289,XFMR-027289,FDR-0081,SUB-018,lateral_overhead,1/0 AL,ABC,0.133,704.6,0.6185,0.4861,0.5345,230,24.9,3,1,,closed
EDGE-055450,JCT-FDR-0081-007,FUSE-XFMR-027290,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.026,135.4,0.2684,0.47,0.3655,340,24.9,2,0,,closed
EDGE-055451,FUSE-XFMR-027290,XFMR-027290,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.145,767.4,0.2836,0.4605,0.3655,340,24.9,2,0,,closed
EDGE-055452,JCT-FDR-0081-007,FUSE-XFMR-027291,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.028,147.3,0.3114,0.467,0.3655,340,24.9,2,0,,closed
EDGE-055453,FUSE-XFMR-027291,XFMR-027291,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.158,834.8,0.304,0.4255,0.3655,340,24.9,2,0,,closed
EDGE-055454,JCT-FDR-0081-007,FUSE-XFMR-027292,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.03,160.8,1.3676,0.5552,1.007,100,24.9,2,1,,closed
EDGE-055455,FUSE-XFMR-027292,XFMR-027292,FDR-0081,SUB-018,lateral_overhead,#4 CU,AC,0.173,911.1,1.4781,0.4877,1.007,100,24.9,2,1,,closed
EDGE-055456,JCT-FDR-0081-007,FUSE-XFMR-027293,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.033,173.4,1.427,0.5436,1.007,100,24.9,2,1,,closed
EDGE-055457,FUSE-XFMR-027293,XFMR-027293,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.186,982.9,1.6291,0.4904,1.007,100,24.9,2,1,,closed
EDGE-055458,JCT-FDR-0081-007,FUSE-XFMR-027294,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.035,183.0,0.2678,0.4279,0.3655,340,24.9,1,0,,closed
EDGE-055459,FUSE-XFMR-027294,XFMR-027294,FDR-0081,SUB-018,lateral_underground,4/0 AL,B,0.196,1036.7,0.2767,0.4298,0.3655,340,24.9,1,0,,closed
EDGE-055460,JCT-FDR-0081-007,FUSE-XFMR-027295,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.038,199.6,0.8997,0.5464,0.6985,150,24.9,2,0,,closed
EDGE-055461,FUSE-XFMR-027295,XFMR-027295,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.214,1131.0,0.9096,0.4731,0.6985,150,24.9,2,0,,closed
EDGE-055462,JCT-FDR-0081-007,FUSE-XFMR-027296,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.039,208.3,0.6195,0.5142,0.5345,230,24.9,1,1,,closed
EDGE-055463,FUSE-XFMR-027296,XFMR-027296,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.224,1180.3,0.5739,0.5133,0.5345,230,24.9,1,1,,closed
EDGE-055464,JCT-FDR-0081-007,FUSE-XFMR-027297,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.042,219.4,1.375,0.4991,1.007,100,24.9,1,1,,closed
EDGE-055465,FUSE-XFMR-027297,XFMR-027297,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.235,1243.2,1.4229,0.513,1.007,100,24.9,1,1,,closed
EDGE-055466,JCT-FDR-0081-007,FUSE-XFMR-027298,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.044,232.8,0.6068,0.4913,0.5345,230,24.9,2,1,,closed
EDGE-055467,FUSE-XFMR-027298,XFMR-027298,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.25,1319.5,0.6192,0.439,0.5345,230,24.9,2,1,,closed
EDGE-055468,JCT-FDR-0081-007,FUSE-XFMR-027299,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.047,246.3,1.3858,0.5606,1.007,100,24.9,2,1,,closed
EDGE-055469,FUSE-XFMR-027299,XFMR-027299,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.264,1395.8,1.4322,0.5108,1.007,100,24.9,2,1,,closed
EDGE-055470,JCT-FDR-0081-007,FUSE-XFMR-027300,FDR-0081,SUB-018,lateral_underground,4/0 AL,AC,0.049,259.8,0.272,0.4257,0.3655,340,24.9,2,0,,closed
EDGE-055471,FUSE-XFMR-027300,XFMR-027300,FDR-0081,SUB-018,lateral_underground,4/0 AL,AC,0.279,1472.1,0.2706,0.4665,0.3655,340,24.9,2,0,,closed
EDGE-055472,JCT-FDR-0081-007,FUSE-XFMR-027301,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.051,270.1,0.8122,0.547,0.6985,150,24.9,1,0,,closed
EDGE-055473,FUSE-XFMR-027301,XFMR-027301,FDR-0081,SUB-018,lateral_underground,#2 ACSR,C,0.29,1530.4,0.9465,0.5182,0.6985,150,24.9,1,0,,closed
EDGE-055474,JCT-FDR-0081-007,FUSE-XFMR-027302,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.054,285.1,1.4129,0.5564,1.007,100,24.9,3,0,,closed
EDGE-055475,FUSE-XFMR-027302,XFMR-027302,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.306,1615.7,1.5584,0.4833,1.007,100,24.9,3,0,,closed
EDGE-055476,JCT-FDR-0081-007,FUSE-XFMR-027303,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.056,296.2,0.2975,0.4588,0.3655,340,24.9,2,1,,closed
EDGE-055477,FUSE-XFMR-027303,XFMR-027303,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.318,1678.5,0.3122,0.4561,0.3655,340,24.9,2,1,,closed
EDGE-055478,JCT-FDR-0081-007,FUSE-XFMR-027304,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.058,304.9,0.3117,0.4757,0.3655,340,24.9,2,1,,closed
EDGE-055479,FUSE-XFMR-027304,XFMR-027304,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.327,1727.9,0.31,0.47,0.3655,340,24.9,2,1,,closed
EDGE-055480,JCT-FDR-0081-007,FUSE-XFMR-027305,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.061,321.6,0.965,0.5386,0.6985,150,24.9,2,0,,closed
EDGE-055481,FUSE-XFMR-027305,XFMR-027305,FDR-0081,SUB-018,lateral_underground,#2 ACSR,AC,0.345,1822.1,0.8368,0.5312,0.6985,150,24.9,2,0,,closed
EDGE-055482,JCT-FDR-0081-007,FUSE-XFMR-027306,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.063,331.1,1.5141,0.4946,1.007,100,24.9,2,1,,closed
EDGE-055483,FUSE-XFMR-027306,XFMR-027306,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.355,1876.0,1.5338,0.4868,1.007,100,24.9,2,1,,closed
EDGE-055484,JCT-FDR-0081-007,FUSE-XFMR-027307,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.066,346.1,0.2739,0.397,0.3655,340,24.9,2,1,,closed
EDGE-055485,FUSE-XFMR-027307,XFMR-027307,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.371,1961.3,0.3015,0.4342,0.3655,340,24.9,2,1,,closed
EDGE-055486,JCT-FDR-0081-007,FUSE-XFMR-027308,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.067,355.6,0.2999,0.4051,0.3655,340,24.9,2,1,,closed
EDGE-055487,FUSE-XFMR-027308,XFMR-027308,FDR-0081,SUB-018,lateral_overhead,4/0 AL,BC,0.382,2015.1,0.2787,0.4059,0.3655,340,24.9,2,1,,closed
EDGE-055488,JCT-FDR-0081-007,FUSE-XFMR-027309,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.07,368.3,0.8357,0.5258,0.6985,150,24.9,2,1,,closed
EDGE-055489,FUSE-XFMR-027309,XFMR-027309,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.395,2086.9,0.9666,0.5432,0.6985,150,24.9,2,1,,closed
EDGE-055490,JCT-FDR-0081-007,FUSE-XFMR-027310,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.072,382.5,0.535,0.5209,0.5345,230,24.9,2,0,,closed
EDGE-055491,FUSE-XFMR-027310,XFMR-027310,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.411,2167.7,0.6505,0.5137,0.5345,230,24.9,2,0,,closed
EDGE-055492,JCT-FDR-0081-007,FUSE-XFMR-027311,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.074,390.5,0.2879,0.4378,0.3655,340,24.9,1,1,,closed
EDGE-055493,FUSE-XFMR-027311,XFMR-027311,FDR-0081,SUB-018,lateral_overhead,4/0 AL,B,0.419,2212.6,0.3204,0.3937,0.3655,340,24.9,1,1,,closed
EDGE-055494,JCT-FDR-0081-007,FUSE-XFMR-027312,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.076,403.1,0.8493,0.5301,0.6985,150,24.9,1,1,,closed
EDGE-055495,FUSE-XFMR-027312,XFMR-027312,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,B,0.433,2284.4,0.816,0.5346,0.6985,150,24.9,1,1,,closed
EDGE-055496,JCT-FDR-0081-007,FUSE-XFMR-027313,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.079,418.2,0.3135,0.4739,0.3655,340,24.9,2,1,,closed
EDGE-055497,FUSE-XFMR-027313,XFMR-027313,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.449,2369.7,0.2743,0.4138,0.3655,340,24.9,2,1,,closed
EDGE-055498,JCT-FDR-0081-007,FUSE-XFMR-027314,FDR-0081,SUB-018,lateral_underground,1/0 AL,B,0.082,430.8,0.6087,0.5164,0.5345,230,24.9,1,0,,closed
EDGE-055499,FUSE-XFMR-027314,XFMR-027314,FDR-0081,SUB-018,lateral_underground,1/0 AL,B,0.462,2441.5,0.5681,0.5131,0.5345,230,24.9,1,0,,closed
EDGE-055500,JCT-FDR-0081-007,FUSE-XFMR-027315,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.084,443.5,0.6502,0.5176,0.5345,230,24.9,2,0,,closed
EDGE-055501,FUSE-XFMR-027315,XFMR-027315,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.476,2513.3,0.6021,0.4473,0.5345,230,24.9,2,0,,closed
EDGE-055502,JCT-FDR-0081-007,FUSE-XFMR-027316,FDR-0081,SUB-018,lateral_underground,#2 ACSR,B,0.086,456.2,0.866,0.5253,0.6985,150,24.9,1,0,,closed
EDGE-055503,FUSE-XFMR-027316,XFMR-027316,FDR-0081,SUB-018,lateral_underground,#2 ACSR,B,0.49,2585.1,0.8496,0.4729,0.6985,150,24.9,1,0,,closed
EDGE-055504,JCT-FDR-0081-007,FUSE-XFMR-027317,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.088,464.9,0.611,0.522,0.5345,230,24.9,1,0,,closed
EDGE-055505,FUSE-XFMR-027317,XFMR-027317,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.499,2634.5,0.5736,0.4497,0.5345,230,24.9,1,0,,closed
EDGE-055506,JCT-FDR-0081-007,FUSE-XFMR-027318,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.091,480.7,0.816,0.4599,0.6985,150,24.9,1,1,,closed
EDGE-055507,FUSE-XFMR-027318,XFMR-027318,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.516,2724.2,0.955,0.4853,0.6985,150,24.9,1,1,,closed
EDGE-055508,JCT-FDR-0081-007,FUSE-XFMR-027319,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.093,493.4,1.6201,0.5259,1.007,100,24.9,1,1,,closed
EDGE-055509,FUSE-XFMR-027319,XFMR-027319,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.53,2796.0,1.3693,0.5187,1.007,100,24.9,1,1,,closed
EDGE-055510,JCT-FDR-0081-007,FUSE-XFMR-027320,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.096,505.3,0.9724,0.4851,0.6985,150,24.9,2,1,,closed
EDGE-055511,FUSE-XFMR-027320,XFMR-027320,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AC,0.542,2863.3,0.8889,0.4654,0.6985,150,24.9,2,1,,closed
EDGE-055512,JCT-FDR-0081-007,FUSE-XFMR-027321,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.098,516.4,0.3116,0.4449,0.3655,340,24.9,2,0,,closed
EDGE-055513,FUSE-XFMR-027321,XFMR-027321,FDR-0081,SUB-018,lateral_underground,4/0 AL,BC,0.554,2926.2,0.3187,0.4681,0.3655,340,24.9,2,0,,closed
EDGE-055514,JCT-FDR-0081-007,FUSE-XFMR-027322,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.1,525.9,0.3266,0.3911,0.3655,340,24.9,2,1,,closed
EDGE-055515,FUSE-XFMR-027322,XFMR-027322,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.564,2980.0,0.3251,0.4519,0.3655,340,24.9,2,1,,closed
EDGE-055516,JCT-FDR-0081-007,FUSE-XFMR-027323,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.103,542.5,1.6486,0.4972,1.007,100,24.9,2,1,,closed
EDGE-055517,FUSE-XFMR-027323,XFMR-027323,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.582,3074.3,1.4832,0.4908,1.007,100,24.9,2,1,,closed
EDGE-055518,JCT-FDR-0081-007,FUSE-XFMR-027324,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.105,553.6,0.5344,0.4523,0.5345,230,24.9,1,1,,closed
EDGE-055519,FUSE-XFMR-027324,XFMR-027324,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.594,3137.1,0.6133,0.4863,0.5345,230,24.9,1,1,,closed
EDGE-055520,JCT-FDR-0081-007,JCT-FDR-0081-008,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.71,3748.8,0.6472,0.4945,0.5423,230,24.9,3,1,,closed
EDGE-055521,JCT-FDR-0081-008,FUSE-XFMR-027325,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.001,7.1,0.3228,0.4493,0.3655,340,24.9,1,0,,closed
EDGE-055522,FUSE-XFMR-027325,XFMR-027325,FDR-0081,SUB-018,lateral_underground,4/0 AL,A,0.008,40.4,0.3207,0.4626,0.3655,340,24.9,1,0,,closed
EDGE-055523,JCT-FDR-0081-008,FUSE-XFMR-027326,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.003,15.0,0.611,0.4786,0.5345,230,24.9,1,1,,closed
EDGE-055524,FUSE-XFMR-027326,XFMR-027326,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.016,85.3,0.5862,0.5021,0.5345,230,24.9,1,1,,closed
EDGE-055525,JCT-FDR-0081-008,FUSE-XFMR-027327,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.004,23.8,0.3046,0.4531,0.3655,340,24.9,2,1,,closed
EDGE-055526,FUSE-XFMR-027327,XFMR-027327,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AC,0.025,134.6,0.2962,0.419,0.3655,340,24.9,2,1,,closed
EDGE-055527,JCT-FDR-0081-008,FUSE-XFMR-027328,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.008,41.2,1.4286,0.4605,1.007,100,24.9,3,0,,closed
EDGE-055528,FUSE-XFMR-027328,XFMR-027328,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.044,233.4,1.4649,0.464,1.007,100,24.9,3,0,,closed
EDGE-055529,JCT-FDR-0081-008,FUSE-XFMR-027329,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.01,52.3,0.319,0.4058,0.3655,340,24.9,3,1,,closed
EDGE-055530,FUSE-XFMR-027329,XFMR-027329,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.056,296.2,0.3071,0.4671,0.3655,340,24.9,3,1,,closed
EDGE-055531,JCT-FDR-0081-008,FUSE-XFMR-027330,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.012,64.9,0.8379,0.5024,0.6985,150,24.9,1,1,,closed
EDGE-055532,FUSE-XFMR-027330,XFMR-027330,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,C,0.07,368.0,0.8848,0.4773,0.6985,150,24.9,1,1,,closed
EDGE-055533,JCT-FDR-0081-008,FUSE-XFMR-027331,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.014,72.1,1.4941,0.4952,1.007,100,24.9,1,1,,closed
EDGE-055534,FUSE-XFMR-027331,XFMR-027331,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.077,408.4,1.4643,0.4777,1.007,100,24.9,1,1,,closed
EDGE-055535,JCT-FDR-0081-008,FUSE-XFMR-027332,FDR-0081,SUB-018,lateral_underground,#2 ACSR,ABC,0.016,85.5,0.8577,0.4954,0.6985,150,24.9,3,0,,closed
EDGE-055536,FUSE-XFMR-027332,XFMR-027332,FDR-0081,SUB-018,lateral_underground,#2 ACSR,ABC,0.092,484.7,0.8873,0.5118,0.6985,150,24.9,3,0,,closed
EDGE-055537,JCT-FDR-0081-008,FUSE-XFMR-027333,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.019,101.4,0.613,0.4806,0.5345,230,24.9,2,0,,closed
EDGE-055538,FUSE-XFMR-027333,XFMR-027333,FDR-0081,SUB-018,lateral_underground,1/0 AL,AC,0.109,574.5,0.5657,0.5085,0.5345,230,24.9,2,0,,closed
EDGE-055539,JCT-FDR-0081-008,FUSE-XFMR-027334,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.021,111.7,0.6362,0.4629,0.5345,230,24.9,1,1,,closed
EDGE-055540,FUSE-XFMR-027334,XFMR-027334,FDR-0081,SUB-018,lateral_overhead,1/0 AL,C,0.12,632.8,0.6072,0.5147,0.5345,230,24.9,1,1,,closed
EDGE-055541,JCT-FDR-0081-008,FUSE-XFMR-027335,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.024,124.3,1.4033,0.5095,1.007,100,24.9,2,1,,closed
EDGE-055542,FUSE-XFMR-027335,XFMR-027335,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.133,704.6,1.4699,0.552,1.007,100,24.9,2,1,,closed
EDGE-055543,JCT-FDR-0081-008,FUSE-XFMR-027336,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.026,136.2,0.5646,0.4881,0.5345,230,24.9,2,1,,closed
EDGE-055544,FUSE-XFMR-027336,XFMR-027336,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.146,771.9,0.5395,0.4534,0.5345,230,24.9,2,1,,closed
EDGE-055545,JCT-FDR-0081-008,FUSE-XFMR-027337,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.029,151.3,1.4413,0.5535,1.007,100,24.9,2,1,,closed
EDGE-055546,FUSE-XFMR-027337,XFMR-027337,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.162,857.2,1.5228,0.5347,1.007,100,24.9,2,1,,closed
EDGE-055547,JCT-FDR-0081-008,FUSE-XFMR-027338,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.031,161.6,0.2925,0.457,0.3655,340,24.9,3,1,,closed
EDGE-055548,FUSE-XFMR-027338,XFMR-027338,FDR-0081,SUB-018,lateral_overhead,4/0 AL,ABC,0.173,915.6,0.3135,0.4616,0.3655,340,24.9,3,1,,closed
EDGE-055549,JCT-FDR-0081-008,FUSE-XFMR-027339,FDR-0081,SUB-018,lateral_underground,4/0 AL,C,0.033,173.4,0.3025,0.4581,0.3655,340,24.9,1,0,,closed
EDGE-055550,FUSE-XFMR-027339,XFMR-027339,FDR-0081,SUB-018,lateral_underground,4/0 AL,C,0.186,982.9,0.3233,0.4651,0.3655,340,24.9,1,0,,closed
EDGE-055551,JCT-FDR-0081-008,FUSE-XFMR-027340,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.035,184.5,0.5847,0.4561,0.5345,230,24.9,2,1,,closed
EDGE-055552,FUSE-XFMR-027340,XFMR-027340,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.198,1045.7,0.5458,0.4625,0.5345,230,24.9,2,1,,closed
EDGE-055553,JCT-FDR-0081-008,FUSE-XFMR-027341,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.038,199.6,0.2971,0.4192,0.3655,340,24.9,1,1,,closed
EDGE-055554,FUSE-XFMR-027341,XFMR-027341,FDR-0081,SUB-018,lateral_overhead,4/0 AL,A,0.214,1131.0,0.2877,0.4447,0.3655,340,24.9,1,1,,closed
EDGE-055555,JCT-FDR-0081-008,FUSE-XFMR-027342,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.04,209.9,1.5845,0.501,1.007,100,24.9,1,1,,closed
EDGE-055556,FUSE-XFMR-027342,XFMR-027342,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.225,1189.3,1.48,0.5517,1.007,100,24.9,1,1,,closed
EDGE-055557,JCT-FDR-0081-008,FUSE-XFMR-027343,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.042,223.3,0.3111,0.4155,0.3655,340,24.9,2,0,,closed
EDGE-055558,FUSE-XFMR-027343,XFMR-027343,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.24,1265.6,0.2982,0.425,0.3655,340,24.9,2,0,,closed
EDGE-055559,JCT-FDR-0081-008,FUSE-XFMR-027344,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.045,235.2,1.6186,0.5346,1.007,100,24.9,1,1,,closed
EDGE-055560,FUSE-XFMR-027344,XFMR-027344,FDR-0081,SUB-018,lateral_overhead,#4 CU,C,0.252,1332.9,1.3993,0.4899,1.007,100,24.9,1,1,,closed
EDGE-055561,JCT-FDR-0081-008,FUSE-XFMR-027345,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.046,243.9,1.6276,0.5249,1.007,100,24.9,2,1,,closed
EDGE-055562,FUSE-XFMR-027345,XFMR-027345,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.262,1382.3,1.4563,0.4825,1.007,100,24.9,2,1,,closed
EDGE-055563,JCT-FDR-0081-008,FUSE-XFMR-027346,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.05,261.4,1.6019,0.5525,1.007,100,24.9,2,1,,closed
EDGE-055564,FUSE-XFMR-027346,XFMR-027346,FDR-0081,SUB-018,lateral_overhead,#4 CU,AB,0.281,1481.0,1.5381,0.51,1.007,100,24.9,2,1,,closed
EDGE-055565,JCT-FDR-0081-008,FUSE-XFMR-027347,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.051,270.9,0.5936,0.4995,0.5345,230,24.9,1,0,,closed
EDGE-055566,FUSE-XFMR-027347,XFMR-027347,FDR-0081,SUB-018,lateral_underground,1/0 AL,A,0.291,1534.9,0.582,0.5011,0.5345,230,24.9,1,0,,closed
EDGE-055567,JCT-FDR-0081-008,FUSE-XFMR-027348,FDR-0081,SUB-018,lateral_underground,1/0 AL,AB,0.054,282.7,0.6468,0.5074,0.5345,230,24.9,2,0,,closed
EDGE-055568,FUSE-XFMR-027348,XFMR-027348,FDR-0081,SUB-018,lateral_underground,1/0 AL,AB,0.303,1602.2,0.6022,0.4536,0.5345,230,24.9,2,0,,closed
EDGE-055569,JCT-FDR-0081-008,FUSE-XFMR-027349,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.056,297.8,0.6031,0.4832,0.5345,230,24.9,2,1,,closed
EDGE-055570,FUSE-XFMR-027349,XFMR-027349,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.32,1687.5,0.5963,0.4427,0.5345,230,24.9,2,1,,closed
EDGE-055571,JCT-FDR-0081-008,FUSE-XFMR-027350,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.058,306.5,0.5718,0.4556,0.5345,230,24.9,2,1,,closed
EDGE-055572,FUSE-XFMR-027350,XFMR-027350,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.329,1736.9,0.5671,0.4969,0.5345,230,24.9,2,1,,closed
EDGE-055573,JCT-FDR-0081-008,FUSE-XFMR-027351,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.06,319.2,0.9223,0.4536,0.6985,150,24.9,1,1,,closed
EDGE-055574,FUSE-XFMR-027351,XFMR-027351,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.343,1808.7,0.9493,0.4925,0.6985,150,24.9,1,1,,closed
EDGE-055575,JCT-FDR-0081-008,FUSE-XFMR-027352,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.063,331.8,1.4341,0.4837,1.007,100,24.9,1,1,,closed
EDGE-055576,FUSE-XFMR-027352,XFMR-027352,FDR-0081,SUB-018,lateral_overhead,#4 CU,A,0.356,1880.5,1.3794,0.5584,1.007,100,24.9,1,1,,closed
EDGE-055577,JCT-FDR-0081-008,FUSE-XFMR-027353,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.066,346.1,0.6019,0.4602,0.5345,230,24.9,2,1,,closed
EDGE-055578,FUSE-XFMR-027353,XFMR-027353,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.371,1961.3,0.6477,0.4304,0.5345,230,24.9,2,1,,closed
EDGE-055579,JCT-FDR-0081-008,FUSE-XFMR-027354,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.068,358.8,0.6046,0.5051,0.5345,230,24.9,2,1,,closed
EDGE-055580,FUSE-XFMR-027354,XFMR-027354,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.385,2033.1,0.6001,0.4985,0.5345,230,24.9,2,1,,closed
EDGE-055581,JCT-FDR-0081-008,FUSE-XFMR-027355,FDR-0081,SUB-018,lateral_underground,1/0 AL,C,0.07,368.3,0.6319,0.4499,0.5345,230,24.9,1,0,,closed
EDGE-055582,FUSE-XFMR-027355,XFMR-027355,FDR-0081,SUB-018,lateral_underground,1/0 AL,C,0.395,2086.9,0.5406,0.4941,0.5345,230,24.9,1,0,,closed
EDGE-055583,JCT-FDR-0081-008,FUSE-XFMR-027356,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.072,380.2,0.5696,0.5064,0.5345,230,24.9,2,0,,closed
EDGE-055584,FUSE-XFMR-027356,XFMR-027356,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.408,2154.2,0.64,0.4593,0.5345,230,24.9,2,0,,closed
EDGE-055585,JCT-FDR-0081-008,FUSE-XFMR-027357,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.075,395.2,1.4162,0.5438,1.007,100,24.9,2,1,,closed
EDGE-055586,FUSE-XFMR-027357,XFMR-027357,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.424,2239.5,1.5558,0.5139,1.007,100,24.9,2,1,,closed
EDGE-055587,JCT-FDR-0081-008,FUSE-XFMR-027358,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.077,408.7,0.615,0.4422,0.5345,230,24.9,1,1,,closed
EDGE-055588,FUSE-XFMR-027358,XFMR-027358,FDR-0081,SUB-018,lateral_overhead,1/0 AL,A,0.439,2315.8,0.597,0.4657,0.5345,230,24.9,1,1,,closed
EDGE-055589,JCT-FDR-0081-008,FUSE-XFMR-027359,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.079,418.2,0.5563,0.5014,0.5345,230,24.9,2,0,,closed
EDGE-055590,FUSE-XFMR-027359,XFMR-027359,FDR-0081,SUB-018,lateral_underground,1/0 AL,BC,0.449,2369.7,0.5797,0.5058,0.5345,230,24.9,2,0,,closed
EDGE-055591,JCT-FDR-0081-008,FUSE-XFMR-027360,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.082,431.6,1.404,0.5173,1.007,100,24.9,3,0,,closed
EDGE-055592,FUSE-XFMR-027360,XFMR-027360,FDR-0081,SUB-018,lateral_underground,#4 CU,ABC,0.463,2446.0,1.4347,0.5335,1.007,100,24.9,3,0,,closed
EDGE-055593,JCT-FDR-0081-008,FUSE-XFMR-027361,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.084,442.7,0.8605,0.5193,0.6985,150,24.9,2,1,,closed
EDGE-055594,FUSE-XFMR-027361,XFMR-027361,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.475,2508.8,0.9684,0.4723,0.6985,150,24.9,2,1,,closed
EDGE-055595,JCT-FDR-0081-008,FUSE-XFMR-027362,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.086,456.2,1.4851,0.5372,1.007,100,24.9,3,1,,closed
EDGE-055596,FUSE-XFMR-027362,XFMR-027362,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.49,2585.1,1.6303,0.4772,1.007,100,24.9,3,1,,closed
EDGE-055597,JCT-FDR-0081-008,FUSE-XFMR-027363,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.088,465.7,0.8944,0.5136,0.6985,150,24.9,2,1,,closed
EDGE-055598,FUSE-XFMR-027363,XFMR-027363,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,BC,0.5,2638.9,0.9657,0.5057,0.6985,150,24.9,2,1,,closed
EDGE-055599,JCT-FDR-0081-008,FUSE-XFMR-027364,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.091,481.5,0.9303,0.5187,0.6985,150,24.9,1,1,,closed
EDGE-055600,FUSE-XFMR-027364,XFMR-027364,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,A,0.517,2728.7,0.9336,0.5322,0.6985,150,24.9,1,1,,closed
EDGE-055601,JCT-FDR-0081-008,FUSE-XFMR-027365,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.094,495.0,0.8511,0.5021,0.6985,150,24.9,2,1,,closed
EDGE-055602,FUSE-XFMR-027365,XFMR-027365,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.531,2805.0,0.974,0.467,0.6985,150,24.9,2,1,,closed
EDGE-055603,JCT-FDR-0081-008,FUSE-XFMR-027366,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.096,504.5,0.9749,0.4721,0.6985,150,24.9,2,1,,closed
EDGE-055604,FUSE-XFMR-027366,XFMR-027366,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.541,2858.9,0.8302,0.4534,0.6985,150,24.9,2,1,,closed
EDGE-055605,JCT-FDR-0081-008,FUSE-XFMR-027367,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.098,518.8,0.6045,0.4907,0.5345,230,24.9,1,1,,closed
EDGE-055606,FUSE-XFMR-027367,XFMR-027367,FDR-0081,SUB-018,lateral_overhead,1/0 AL,B,0.557,2939.6,0.5408,0.4578,0.5345,230,24.9,1,1,,closed
EDGE-055607,JCT-FDR-0081-008,FUSE-XFMR-027368,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.1,529.1,0.573,0.5223,0.5345,230,24.9,2,1,,closed
EDGE-055608,FUSE-XFMR-027368,XFMR-027368,FDR-0081,SUB-018,lateral_overhead,1/0 AL,BC,0.568,2998.0,0.5798,0.5065,0.5345,230,24.9,2,1,,closed
EDGE-055609,JCT-FDR-0081-008,FUSE-XFMR-027369,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.103,541.7,0.9639,0.502,0.6985,150,24.9,2,1,,closed
EDGE-055610,FUSE-XFMR-027369,XFMR-027369,FDR-0081,SUB-018,lateral_overhead,#2 ACSR,AB,0.581,3069.8,0.9792,0.4752,0.6985,150,24.9,2,1,,closed
EDGE-055611,JCT-FDR-0081-008,FUSE-XFMR-027370,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.105,554.4,1.4426,0.5399,1.007,100,24.9,3,1,,closed
EDGE-055612,FUSE-XFMR-027370,XFMR-027370,FDR-0081,SUB-018,lateral_overhead,#4 CU,ABC,0.595,3141.6,1.6092,0.4677,1.007,100,24.9,3,1,,closed
EDGE-055613,JCT-FDR-0081-008,JCT-FDR-0081-009,FDR-0081,SUB-018,primary_underground,1/0 AL,ABC,0.71,3748.8,0.5373,0.4949,0.49,230,24.9,3,0,,closed
EDGE-055614,JCT-FDR-0081-009,FUSE-XFMR-027371,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.001,4.8,1.479,0.4881,1.007,100,24.9,2,1,,closed
EDGE-055615,FUSE-XFMR-027371,XFMR-027371,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.005,26.9,1.4554,0.4785,1.007,100,24.9,2,1,,closed
EDGE-055616,JCT-FDR-0081-009,FUSE-XFMR-027372,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.002,8.7,0.5828,0.501,0.5345,230,24.9,2,1,,closed
EDGE-055617,FUSE-XFMR-027372,XFMR-027372,FDR-0081,SUB-018,lateral_overhead,1/0 AL,AC,0.009,49.4,0.5712,0.5004,0.5345,230,24.9,2,1,,closed
EDGE-055618,JCT-FDR-0081-009,FUSE-XFMR-027373,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.004,23.0,1.4824,0.5413,1.007,100,24.9,2,1,,closed
EDGE-055619,FUSE-XFMR-027373,XFMR-027373,FDR-0081,SUB-018,lateral_overhead,#4 CU,BC,0.025,130.2,1.4407,0.5423,1.007,100,24.9,2,1,,closed
EDGE-055620,JCT-FDR-0081-009,FUSE-XFMR-027374,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.007,37.2,0.3096,0.4139,0.3655,340,24.9,2,1,,closed
EDGE-055621,FUSE-XFMR-027374,XFMR-027374,FDR-0081,SUB-018,lateral_overhead,4/0 AL,AB,0.04,210.9,0.3253,0.4202,0.3655,340,24.9,2,1,,closed
EDGE-055622,JCT-FDR-0081-009,FUSE-XFMR-027375,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.009,45.9,0.2938,0.4134,0.3655,340,24.9,2,0,,closed
EDGE-055623,FUSE-XFMR-027375,XFMR-027375,FDR-0081,SUB-018,lateral_underground,4/0 AL,AB,0.049,260.3,0.3054,0.4285,0.3655,340,24.9,2,0,,closed
EDGE-055624,JCT-FDR-0081-009,FDR-0081-TAIL,FDR-0081,SUB-018,primary_overhead,1/0 AL,ABC,0.08,422.4,0.5814,0.4714,0.5345,230,24.9,3,1,,open
EDGE-055625,SUB-018,FDR-0082-HEAD,FDR-0082,SUB-018,bus_tie,4/0 AL,ABC,0.01,52.8,0.3226,0.4263,0.3655,340,24.9,3,1,,closed
EDGE-055626,FDR-0082-HEAD,JCT-FDR-0082-001,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2827,0.444,0.3731,340,24.9,3,1,,closed
EDGE-055627,JCT-FDR-0082-001,FUSE-XFMR-027376,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.001,3.2,0.3032,0.4702,0.3655,340,24.9,1,1,,closed
EDGE-055628,FUSE-XFMR-027376,XFMR-027376,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.003,18.0,0.3043,0.4455,0.3655,340,24.9,1,1,,closed
EDGE-055629,JCT-FDR-0082-001,FUSE-XFMR-027377,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.002,12.7,0.9141,0.5372,0.6985,150,24.9,2,1,,closed
EDGE-055630,FUSE-XFMR-027377,XFMR-027377,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.014,71.8,0.9377,0.4898,0.6985,150,24.9,2,1,,closed
EDGE-055631,JCT-FDR-0082-001,FUSE-XFMR-027378,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.004,23.0,0.6026,0.4948,0.5345,230,24.9,1,1,,closed
EDGE-055632,FUSE-XFMR-027378,XFMR-027378,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.025,130.2,0.6376,0.4753,0.5345,230,24.9,1,1,,closed
EDGE-055633,JCT-FDR-0082-001,FUSE-XFMR-027379,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.006,33.3,0.6451,0.4537,0.5345,230,24.9,2,1,,closed
EDGE-055634,FUSE-XFMR-027379,XFMR-027379,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.036,188.5,0.5808,0.4955,0.5345,230,24.9,2,1,,closed
EDGE-055635,JCT-FDR-0082-001,FUSE-XFMR-027380,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.008,40.4,0.6239,0.4459,0.5345,230,24.9,1,1,,closed
EDGE-055636,FUSE-XFMR-027380,XFMR-027380,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.043,228.9,0.605,0.5176,0.5345,230,24.9,1,1,,closed
EDGE-055637,JCT-FDR-0082-001,FUSE-XFMR-027381,FDR-0082,SUB-018,lateral_underground,1/0 AL,AC,0.011,55.4,0.6057,0.4782,0.5345,230,24.9,2,0,,closed
EDGE-055638,FUSE-XFMR-027381,XFMR-027381,FDR-0082,SUB-018,lateral_underground,1/0 AL,AC,0.06,314.2,0.6041,0.4752,0.5345,230,24.9,2,0,,closed
EDGE-055639,JCT-FDR-0082-001,FUSE-XFMR-027382,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.013,66.5,0.2827,0.459,0.3655,340,24.9,3,1,,closed
EDGE-055640,FUSE-XFMR-027382,XFMR-027382,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.071,377.0,0.2857,0.4159,0.3655,340,24.9,3,1,,closed
EDGE-055641,JCT-FDR-0082-001,FUSE-XFMR-027383,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.014,72.1,1.5632,0.4837,1.007,100,24.9,2,0,,closed
EDGE-055642,FUSE-XFMR-027383,XFMR-027383,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.077,408.4,1.5101,0.5154,1.007,100,24.9,2,0,,closed
EDGE-055643,JCT-FDR-0082-001,FUSE-XFMR-027384,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.017,87.1,0.2972,0.4255,0.3655,340,24.9,2,1,,closed
EDGE-055644,FUSE-XFMR-027384,XFMR-027384,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.093,493.7,0.3139,0.4469,0.3655,340,24.9,2,1,,closed
EDGE-055645,JCT-FDR-0082-001,FUSE-XFMR-027385,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.018,94.2,0.3111,0.3975,0.3655,340,24.9,2,1,,closed
EDGE-055646,FUSE-XFMR-027385,XFMR-027385,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.101,534.1,0.3063,0.4128,0.3655,340,24.9,2,1,,closed
EDGE-055647,JCT-FDR-0082-001,FUSE-XFMR-027386,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.019,103.0,0.6078,0.4723,0.5345,230,24.9,2,1,,closed
EDGE-055648,FUSE-XFMR-027386,XFMR-027386,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.111,583.4,0.549,0.5003,0.5345,230,24.9,2,1,,closed
EDGE-055649,JCT-FDR-0082-001,FUSE-XFMR-027387,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.021,113.3,0.5829,0.432,0.5345,230,24.9,2,0,,closed
EDGE-055650,FUSE-XFMR-027387,XFMR-027387,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.122,641.8,0.5748,0.5171,0.5345,230,24.9,2,0,,closed
EDGE-055651,JCT-FDR-0082-001,FUSE-XFMR-027388,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.024,127.5,0.2977,0.4713,0.3655,340,24.9,1,1,,closed
EDGE-055652,FUSE-XFMR-027388,XFMR-027388,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.137,722.6,0.3093,0.441,0.3655,340,24.9,1,1,,closed
EDGE-055653,JCT-FDR-0082-001,FUSE-XFMR-027389,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.026,138.6,0.3057,0.4605,0.3655,340,24.9,2,1,,closed
EDGE-055654,FUSE-XFMR-027389,XFMR-027389,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.149,785.4,0.2859,0.3908,0.3655,340,24.9,2,1,,closed
EDGE-055655,JCT-FDR-0082-001,FUSE-XFMR-027390,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.028,145.7,0.2677,0.4137,0.3655,340,24.9,2,1,,closed
EDGE-055656,FUSE-XFMR-027390,XFMR-027390,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.156,825.8,0.3263,0.4529,0.3655,340,24.9,2,1,,closed
EDGE-055657,JCT-FDR-0082-001,FUSE-XFMR-027391,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.03,156.0,0.2685,0.4138,0.3655,340,24.9,2,1,,closed
EDGE-055658,FUSE-XFMR-027391,XFMR-027391,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.167,884.1,0.2727,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-055659,JCT-FDR-0082-001,FUSE-XFMR-027392,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.032,169.5,0.276,0.4043,0.3655,340,24.9,1,0,,closed
EDGE-055660,FUSE-XFMR-027392,XFMR-027392,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.182,960.4,0.2888,0.4269,0.3655,340,24.9,1,0,,closed
EDGE-055661,JCT-FDR-0082-001,FUSE-XFMR-027393,FDR-0082,SUB-018,lateral_underground,1/0 AL,B,0.034,180.6,0.5399,0.4483,0.5345,230,24.9,1,0,,closed
EDGE-055662,FUSE-XFMR-027393,XFMR-027393,FDR-0082,SUB-018,lateral_underground,1/0 AL,B,0.194,1023.3,0.561,0.4524,0.5345,230,24.9,1,0,,closed
EDGE-055663,JCT-FDR-0082-001,FUSE-XFMR-027394,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.035,186.1,0.9057,0.4666,0.6985,150,24.9,3,0,,closed
EDGE-055664,FUSE-XFMR-027394,XFMR-027394,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.2,1054.7,0.887,0.5351,0.6985,150,24.9,3,0,,closed
EDGE-055665,JCT-FDR-0082-001,FUSE-XFMR-027395,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.038,202.0,0.8876,0.5476,0.6985,150,24.9,3,1,,closed
EDGE-055666,FUSE-XFMR-027395,XFMR-027395,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.217,1144.4,0.8158,0.4708,0.6985,150,24.9,3,1,,closed
EDGE-055667,JCT-FDR-0082-001,FUSE-XFMR-027396,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.04,210.7,0.2923,0.4579,0.3655,340,24.9,3,1,,closed
EDGE-055668,FUSE-XFMR-027396,XFMR-027396,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.226,1193.8,0.3242,0.4206,0.3655,340,24.9,3,1,,closed
EDGE-055669,JCT-FDR-0082-001,FUSE-XFMR-027397,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.042,222.6,1.4591,0.5313,1.007,100,24.9,1,0,,closed
EDGE-055670,FUSE-XFMR-027397,XFMR-027397,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.239,1261.1,1.53,0.516,1.007,100,24.9,1,0,,closed
EDGE-055671,JCT-FDR-0082-001,FUSE-XFMR-027398,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.044,231.3,1.5018,0.529,1.007,100,24.9,2,1,,closed
EDGE-055672,FUSE-XFMR-027398,XFMR-027398,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.248,1310.5,1.519,0.5119,1.007,100,24.9,2,1,,closed
EDGE-055673,JCT-FDR-0082-001,FUSE-XFMR-027399,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.046,242.4,0.5945,0.4684,0.5345,230,24.9,1,1,,closed
EDGE-055674,FUSE-XFMR-027399,XFMR-027399,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.26,1373.3,0.6284,0.4743,0.5345,230,24.9,1,1,,closed
EDGE-055675,JCT-FDR-0082-001,FUSE-XFMR-027400,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.047,248.7,1.3982,0.4877,1.007,100,24.9,1,1,,closed
EDGE-055676,FUSE-XFMR-027400,XFMR-027400,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.267,1409.2,1.4267,0.5594,1.007,100,24.9,1,1,,closed
EDGE-055677,JCT-FDR-0082-001,FUSE-XFMR-027401,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.049,259.8,0.571,0.452,0.5345,230,24.9,1,1,,closed
EDGE-055678,FUSE-XFMR-027401,XFMR-027401,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.279,1472.1,0.6447,0.5241,0.5345,230,24.9,1,1,,closed
EDGE-055679,JCT-FDR-0082-001,FUSE-XFMR-027402,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.052,272.4,1.4401,0.4667,1.007,100,24.9,1,1,,closed
EDGE-055680,FUSE-XFMR-027402,XFMR-027402,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.292,1543.9,1.5018,0.5538,1.007,100,24.9,1,1,,closed
EDGE-055681,JCT-FDR-0082-001,FUSE-XFMR-027403,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.054,282.7,0.5661,0.4675,0.5345,230,24.9,1,1,,closed
EDGE-055682,FUSE-XFMR-027403,XFMR-027403,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.303,1602.2,0.5947,0.4731,0.5345,230,24.9,1,1,,closed
EDGE-055683,JCT-FDR-0082-001,FUSE-XFMR-027404,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.055,290.7,0.538,0.4416,0.5345,230,24.9,1,1,,closed
EDGE-055684,FUSE-XFMR-027404,XFMR-027404,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.312,1647.1,0.5703,0.4392,0.5345,230,24.9,1,1,,closed
EDGE-055685,JCT-FDR-0082-001,FUSE-XFMR-027405,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.057,301.0,0.3255,0.4027,0.3655,340,24.9,1,1,,closed
EDGE-055686,FUSE-XFMR-027405,XFMR-027405,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.323,1705.4,0.2754,0.4099,0.3655,340,24.9,1,1,,closed
EDGE-055687,JCT-FDR-0082-001,FUSE-XFMR-027406,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.06,315.2,1.363,0.4787,1.007,100,24.9,1,1,,closed
EDGE-055688,FUSE-XFMR-027406,XFMR-027406,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.338,1786.2,1.3788,0.5157,1.007,100,24.9,1,1,,closed
EDGE-055689,JCT-FDR-0082-001,FUSE-XFMR-027407,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.061,323.9,0.9079,0.5351,0.6985,150,24.9,2,1,,closed
EDGE-055690,FUSE-XFMR-027407,XFMR-027407,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.348,1835.6,0.9715,0.5058,0.6985,150,24.9,2,1,,closed
EDGE-055691,JCT-FDR-0082-001,FUSE-XFMR-027408,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.063,331.8,0.2912,0.4681,0.3655,340,24.9,2,1,,closed
EDGE-055692,FUSE-XFMR-027408,XFMR-027408,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.356,1880.5,0.3024,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-055693,JCT-FDR-0082-001,FUSE-XFMR-027409,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.065,343.7,0.6052,0.4431,0.5345,230,24.9,1,1,,closed
EDGE-055694,FUSE-XFMR-027409,XFMR-027409,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.369,1947.8,0.5447,0.511,0.5345,230,24.9,1,1,,closed
EDGE-055695,JCT-FDR-0082-001,FUSE-XFMR-027410,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.068,356.4,0.6324,0.5011,0.5345,230,24.9,1,1,,closed
EDGE-055696,FUSE-XFMR-027410,XFMR-027410,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.383,2019.6,0.574,0.5125,0.5345,230,24.9,1,1,,closed
EDGE-055697,JCT-FDR-0082-001,FUSE-XFMR-027411,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.069,366.7,0.2941,0.3956,0.3655,340,24.9,3,1,,closed
EDGE-055698,FUSE-XFMR-027411,XFMR-027411,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.394,2077.9,0.3158,0.4727,0.3655,340,24.9,3,1,,closed
EDGE-055699,JCT-FDR-0082-001,FUSE-XFMR-027412,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.071,375.4,0.5371,0.4551,0.5345,230,24.9,1,1,,closed
EDGE-055700,FUSE-XFMR-027412,XFMR-027412,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.403,2127.3,0.629,0.4861,0.5345,230,24.9,1,1,,closed
EDGE-055701,JCT-FDR-0082-001,FUSE-XFMR-027413,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.073,384.9,0.3034,0.4094,0.3655,340,24.9,1,1,,closed
EDGE-055702,FUSE-XFMR-027413,XFMR-027413,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.413,2181.2,0.3262,0.4475,0.3655,340,24.9,1,1,,closed
EDGE-055703,JCT-FDR-0082-001,FUSE-XFMR-027414,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.075,398.4,0.8821,0.5153,0.6985,150,24.9,2,1,,closed
EDGE-055704,FUSE-XFMR-027414,XFMR-027414,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.428,2257.5,0.8288,0.4671,0.6985,150,24.9,2,1,,closed
EDGE-055705,JCT-FDR-0082-001,FUSE-XFMR-027415,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.078,410.3,0.8481,0.5063,0.6985,150,24.9,1,1,,closed
EDGE-055706,FUSE-XFMR-027415,XFMR-027415,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.44,2324.8,0.9769,0.4921,0.6985,150,24.9,1,1,,closed
EDGE-055707,JCT-FDR-0082-001,FUSE-XFMR-027416,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.079,415.8,1.5176,0.5302,1.007,100,24.9,2,0,,closed
EDGE-055708,FUSE-XFMR-027416,XFMR-027416,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.446,2356.2,1.5052,0.5277,1.007,100,24.9,2,0,,closed
EDGE-055709,JCT-FDR-0082-001,FUSE-XFMR-027417,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.081,428.5,0.9206,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-055710,FUSE-XFMR-027417,XFMR-027417,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.46,2428.0,0.8465,0.4955,0.6985,150,24.9,1,1,,closed
EDGE-055711,JCT-FDR-0082-001,FUSE-XFMR-027418,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.083,437.2,1.6481,0.4748,1.007,100,24.9,2,1,,closed
EDGE-055712,FUSE-XFMR-027418,XFMR-027418,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.469,2477.4,1.6075,0.5485,1.007,100,24.9,2,1,,closed
EDGE-055713,JCT-FDR-0082-001,FUSE-XFMR-027419,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.085,448.3,0.5659,0.4725,0.5345,230,24.9,1,1,,closed
