edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-055714,FUSE-XFMR-027419,XFMR-027419,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.481,2540.2,0.5956,0.5114,0.5345,230,24.9,1,1,,closed
EDGE-055715,JCT-FDR-0082-001,FUSE-XFMR-027420,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.087,458.6,0.2841,0.4608,0.3655,340,24.9,1,0,,closed
EDGE-055716,FUSE-XFMR-027420,XFMR-027420,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.492,2598.6,0.2991,0.4212,0.3655,340,24.9,1,0,,closed
EDGE-055717,JCT-FDR-0082-001,FUSE-XFMR-027421,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.088,467.3,0.2753,0.4064,0.3655,340,24.9,1,0,,closed
EDGE-055718,FUSE-XFMR-027421,XFMR-027421,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.501,2647.9,0.2829,0.46,0.3655,340,24.9,1,0,,closed
EDGE-055719,JCT-FDR-0082-001,FUSE-XFMR-027422,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.091,480.0,0.5777,0.4648,0.5345,230,24.9,1,1,,closed
EDGE-055720,FUSE-XFMR-027422,XFMR-027422,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.515,2719.7,0.6188,0.5136,0.5345,230,24.9,1,1,,closed
EDGE-055721,JCT-FDR-0082-001,FUSE-XFMR-027423,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.093,490.2,0.5613,0.4502,0.5345,230,24.9,1,0,,closed
EDGE-055722,FUSE-XFMR-027423,XFMR-027423,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.526,2778.1,0.6197,0.5046,0.5345,230,24.9,1,0,,closed
EDGE-055723,JCT-FDR-0082-001,FUSE-XFMR-027424,FDR-0082,SUB-018,lateral_underground,#4 CU,A,0.095,499.8,1.3642,0.471,1.007,100,24.9,1,0,,closed
EDGE-055724,FUSE-XFMR-027424,XFMR-027424,FDR-0082,SUB-018,lateral_underground,#4 CU,A,0.536,2831.9,1.5216,0.5417,1.007,100,24.9,1,0,,closed
EDGE-055725,JCT-FDR-0082-001,FUSE-XFMR-027425,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.097,513.2,0.9188,0.4541,0.6985,150,24.9,2,1,,closed
EDGE-055726,FUSE-XFMR-027425,XFMR-027425,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.551,2908.2,0.8158,0.4632,0.6985,150,24.9,2,1,,closed
EDGE-055727,JCT-FDR-0082-001,FUSE-XFMR-027426,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.099,520.3,0.2968,0.42,0.3655,340,24.9,2,1,,closed
EDGE-055728,FUSE-XFMR-027426,XFMR-027426,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.558,2948.6,0.2719,0.4061,0.3655,340,24.9,2,1,,closed
EDGE-055729,JCT-FDR-0082-001,FUSE-XFMR-027427,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.1,529.8,0.2944,0.4288,0.3655,340,24.9,1,1,,closed
EDGE-055730,FUSE-XFMR-027427,XFMR-027427,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.569,3002.5,0.3233,0.4452,0.3655,340,24.9,1,1,,closed
EDGE-055731,JCT-FDR-0082-001,FUSE-XFMR-027428,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.102,540.1,0.5352,0.4481,0.5345,230,24.9,1,1,,closed
EDGE-055732,FUSE-XFMR-027428,XFMR-027428,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.58,3060.8,0.5427,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-055733,JCT-FDR-0082-001,FUSE-XFMR-027429,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.105,552.0,1.6028,0.4767,1.007,100,24.9,1,0,,closed
EDGE-055734,FUSE-XFMR-027429,XFMR-027429,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.592,3128.1,1.506,0.5472,1.007,100,24.9,1,0,,closed
EDGE-055735,JCT-FDR-0082-001,FUSE-XFMR-027430,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.107,565.5,0.3074,0.4301,0.3655,340,24.9,2,1,,closed
EDGE-055736,FUSE-XFMR-027430,XFMR-027430,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.607,3204.4,0.2954,0.4479,0.3655,340,24.9,2,1,,closed
EDGE-055737,JCT-FDR-0082-001,FUSE-XFMR-027431,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.109,574.2,0.2921,0.4137,0.3655,340,24.9,2,1,,closed
EDGE-055738,FUSE-XFMR-027431,XFMR-027431,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.616,3253.8,0.3213,0.4437,0.3655,340,24.9,2,1,,closed
EDGE-055739,JCT-FDR-0082-001,FUSE-XFMR-027432,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.11,582.1,0.6444,0.48,0.5345,230,24.9,2,1,,closed
EDGE-055740,FUSE-XFMR-027432,XFMR-027432,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.625,3298.7,0.5937,0.4728,0.5345,230,24.9,2,1,,closed
EDGE-055741,JCT-FDR-0082-001,FUSE-XFMR-027433,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.113,596.4,1.4528,0.4887,1.007,100,24.9,1,1,,closed
EDGE-055742,FUSE-XFMR-027433,XFMR-027433,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.64,3379.5,1.4417,0.4724,1.007,100,24.9,1,1,,closed
EDGE-055743,JCT-FDR-0082-001,FUSE-XFMR-027434,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.115,606.7,0.9773,0.5014,0.6985,150,24.9,1,1,,closed
EDGE-055744,FUSE-XFMR-027434,XFMR-027434,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.651,3437.8,0.838,0.5404,0.6985,150,24.9,1,1,,closed
EDGE-055745,JCT-FDR-0082-001,FUSE-XFMR-027435,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.117,617.8,1.5375,0.5271,1.007,100,24.9,3,1,,closed
EDGE-055746,FUSE-XFMR-027435,XFMR-027435,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.663,3500.6,1.627,0.555,1.007,100,24.9,3,1,,closed
EDGE-055747,JCT-FDR-0082-001,FUSE-XFMR-027436,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.119,626.5,0.5517,0.4925,0.5345,230,24.9,1,1,,closed
EDGE-055748,FUSE-XFMR-027436,XFMR-027436,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.672,3550.0,0.5869,0.4628,0.5345,230,24.9,1,1,,closed
EDGE-055749,JCT-FDR-0082-001,FUSE-XFMR-027437,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.12,634.4,1.5375,0.5016,1.007,100,24.9,2,1,,closed
EDGE-055750,FUSE-XFMR-027437,XFMR-027437,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.681,3594.9,1.4768,0.5273,1.007,100,24.9,2,1,,closed
EDGE-055751,JCT-FDR-0082-001,FUSE-XFMR-027438,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.123,647.9,0.313,0.3988,0.3655,340,24.9,3,1,,closed
EDGE-055752,FUSE-XFMR-027438,XFMR-027438,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.695,3671.2,0.2842,0.4486,0.3655,340,24.9,3,1,,closed
EDGE-055753,JCT-FDR-0082-001,FUSE-XFMR-027439,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.125,658.2,1.4503,0.4735,1.007,100,24.9,1,1,,closed
EDGE-055754,FUSE-XFMR-027439,XFMR-027439,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.706,3729.5,1.5708,0.4658,1.007,100,24.9,1,1,,closed
EDGE-055755,JCT-FDR-0082-001,JCT-FDR-0082-002,FDR-0082,SUB-018,primary_underground,4/0 AL,ABC,0.7,3696.0,0.3123,0.4107,0.3318,340,24.9,3,0,,closed
EDGE-055756,JCT-FDR-0082-002,FUSE-XFMR-027440,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.001,4.0,0.8251,0.4912,0.6985,150,24.9,3,1,,closed
EDGE-055757,FUSE-XFMR-027440,XFMR-027440,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.004,22.4,0.9211,0.463,0.6985,150,24.9,3,1,,closed
EDGE-055758,JCT-FDR-0082-002,FUSE-XFMR-027441,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.003,13.5,0.828,0.4903,0.6985,150,24.9,3,1,,closed
EDGE-055759,FUSE-XFMR-027441,XFMR-027441,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.014,76.3,0.8696,0.5348,0.6985,150,24.9,3,1,,closed
EDGE-055760,JCT-FDR-0082-002,FUSE-XFMR-027442,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.004,20.6,0.6083,0.5118,0.5345,230,24.9,2,1,,closed
EDGE-055761,FUSE-XFMR-027442,XFMR-027442,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.022,116.7,0.5589,0.4664,0.5345,230,24.9,2,1,,closed
EDGE-055762,JCT-FDR-0082-002,FUSE-XFMR-027443,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.006,33.3,0.8903,0.5078,0.6985,150,24.9,1,0,,closed
EDGE-055763,FUSE-XFMR-027443,XFMR-027443,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.036,188.5,0.941,0.5445,0.6985,150,24.9,1,0,,closed
EDGE-055764,JCT-FDR-0082-002,FUSE-XFMR-027444,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.007,39.6,0.8693,0.4624,0.6985,150,24.9,2,1,,closed
EDGE-055765,FUSE-XFMR-027444,XFMR-027444,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.043,224.4,0.9476,0.481,0.6985,150,24.9,2,1,,closed
EDGE-055766,JCT-FDR-0082-002,FUSE-XFMR-027445,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.011,55.4,1.4127,0.5581,1.007,100,24.9,1,0,,closed
EDGE-055767,FUSE-XFMR-027445,XFMR-027445,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.06,314.2,1.3835,0.5581,1.007,100,24.9,1,0,,closed
EDGE-055768,JCT-FDR-0082-002,FUSE-XFMR-027446,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.012,61.8,1.3689,0.5584,1.007,100,24.9,2,1,,closed
EDGE-055769,FUSE-XFMR-027446,XFMR-027446,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.066,350.1,1.4158,0.5304,1.007,100,24.9,2,1,,closed
EDGE-055770,JCT-FDR-0082-002,FUSE-XFMR-027447,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.014,72.9,0.296,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-055771,FUSE-XFMR-027447,XFMR-027447,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.078,412.9,0.2732,0.438,0.3655,340,24.9,1,1,,closed
EDGE-055772,JCT-FDR-0082-002,FUSE-XFMR-027448,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.016,86.3,1.622,0.5479,1.007,100,24.9,1,1,,closed
EDGE-055773,FUSE-XFMR-027448,XFMR-027448,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.093,489.2,1.5908,0.5479,1.007,100,24.9,1,1,,closed
EDGE-055774,JCT-FDR-0082-002,FUSE-XFMR-027449,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.017,91.9,0.5651,0.4436,0.5345,230,24.9,3,1,,closed
EDGE-055775,FUSE-XFMR-027449,XFMR-027449,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.099,520.6,0.5878,0.4642,0.5345,230,24.9,3,1,,closed
EDGE-055776,JCT-FDR-0082-002,FUSE-XFMR-027450,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.02,106.1,1.466,0.5459,1.007,100,24.9,1,1,,closed
EDGE-055777,FUSE-XFMR-027450,XFMR-027450,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.114,601.4,1.459,0.5053,1.007,100,24.9,1,1,,closed
EDGE-055778,JCT-FDR-0082-002,FUSE-XFMR-027451,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.021,113.3,0.9116,0.4552,0.6985,150,24.9,1,1,,closed
EDGE-055779,FUSE-XFMR-027451,XFMR-027451,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.122,641.8,0.9291,0.5445,0.6985,150,24.9,1,1,,closed
EDGE-055780,JCT-FDR-0082-002,FUSE-XFMR-027452,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.024,127.5,0.2929,0.4559,0.3655,340,24.9,2,1,,closed
EDGE-055781,FUSE-XFMR-027452,XFMR-027452,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.137,722.6,0.2906,0.426,0.3655,340,24.9,2,1,,closed
EDGE-055782,JCT-FDR-0082-002,FUSE-XFMR-027453,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.025,133.8,1.4947,0.5333,1.007,100,24.9,3,1,,closed
EDGE-055783,FUSE-XFMR-027453,XFMR-027453,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.144,758.5,1.5919,0.5294,1.007,100,24.9,3,1,,closed
EDGE-055784,JCT-FDR-0082-002,FUSE-XFMR-027454,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.028,148.1,0.537,0.4914,0.5345,230,24.9,2,1,,closed
EDGE-055785,FUSE-XFMR-027454,XFMR-027454,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.159,839.3,0.602,0.5172,0.5345,230,24.9,2,1,,closed
EDGE-055786,JCT-FDR-0082-002,FUSE-XFMR-027455,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.03,158.4,0.8437,0.5236,0.6985,150,24.9,3,1,,closed
EDGE-055787,FUSE-XFMR-027455,XFMR-027455,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.17,897.6,0.9548,0.4684,0.6985,150,24.9,3,1,,closed
EDGE-055788,JCT-FDR-0082-002,FUSE-XFMR-027456,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.032,167.9,0.932,0.5447,0.6985,150,24.9,1,1,,closed
EDGE-055789,FUSE-XFMR-027456,XFMR-027456,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.18,951.5,0.8263,0.5075,0.6985,150,24.9,1,1,,closed
EDGE-055790,JCT-FDR-0082-002,FUSE-XFMR-027457,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.034,179.8,0.6421,0.5157,0.5345,230,24.9,1,1,,closed
EDGE-055791,FUSE-XFMR-027457,XFMR-027457,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.193,1018.8,0.5417,0.4301,0.5345,230,24.9,1,1,,closed
EDGE-055792,JCT-FDR-0082-002,FUSE-XFMR-027458,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AB,0.036,190.1,0.8176,0.4846,0.6985,150,24.9,2,0,,closed
EDGE-055793,FUSE-XFMR-027458,XFMR-027458,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AB,0.204,1077.1,0.8911,0.5305,0.6985,150,24.9,2,0,,closed
EDGE-055794,JCT-FDR-0082-002,FUSE-XFMR-027459,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.038,199.6,1.6081,0.5229,1.007,100,24.9,2,0,,closed
EDGE-055795,FUSE-XFMR-027459,XFMR-027459,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.214,1131.0,1.3876,0.559,1.007,100,24.9,2,0,,closed
EDGE-055796,JCT-FDR-0082-002,FUSE-XFMR-027460,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.039,207.5,1.4279,0.4844,1.007,100,24.9,2,0,,closed
EDGE-055797,FUSE-XFMR-027460,XFMR-027460,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.223,1175.9,1.5012,0.5497,1.007,100,24.9,2,0,,closed
EDGE-055798,JCT-FDR-0082-002,FUSE-XFMR-027461,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.042,220.2,1.3668,0.4719,1.007,100,24.9,3,1,,closed
EDGE-055799,FUSE-XFMR-027461,XFMR-027461,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.236,1247.7,1.4598,0.5585,1.007,100,24.9,3,1,,closed
EDGE-055800,JCT-FDR-0082-002,FUSE-XFMR-027462,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.043,229.7,0.6402,0.5184,0.5345,230,24.9,1,1,,closed
EDGE-055801,FUSE-XFMR-027462,XFMR-027462,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.246,1301.5,0.642,0.4913,0.5345,230,24.9,1,1,,closed
EDGE-055802,JCT-FDR-0082-002,FUSE-XFMR-027463,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.046,241.6,0.8689,0.5155,0.6985,150,24.9,3,0,,closed
EDGE-055803,FUSE-XFMR-027463,XFMR-027463,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.259,1368.8,0.98,0.4616,0.6985,150,24.9,3,0,,closed
EDGE-055804,JCT-FDR-0082-002,FUSE-XFMR-027464,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.048,251.1,1.4408,0.4798,1.007,100,24.9,1,0,,closed
EDGE-055805,FUSE-XFMR-027464,XFMR-027464,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.269,1422.7,1.436,0.5208,1.007,100,24.9,1,0,,closed
EDGE-055806,JCT-FDR-0082-002,FUSE-XFMR-027465,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.049,259.8,0.2979,0.4501,0.3655,340,24.9,2,0,,closed
EDGE-055807,FUSE-XFMR-027465,XFMR-027465,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.279,1472.1,0.3001,0.4344,0.3655,340,24.9,2,0,,closed
EDGE-055808,JCT-FDR-0082-002,FUSE-XFMR-027466,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.051,270.9,0.2673,0.4274,0.3655,340,24.9,1,1,,closed
EDGE-055809,FUSE-XFMR-027466,XFMR-027466,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.291,1534.9,0.3147,0.3979,0.3655,340,24.9,1,1,,closed
EDGE-055810,JCT-FDR-0082-002,FUSE-XFMR-027467,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.053,279.6,0.3087,0.3922,0.3655,340,24.9,2,1,,closed
EDGE-055811,FUSE-XFMR-027467,XFMR-027467,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.3,1584.3,0.2878,0.4469,0.3655,340,24.9,2,1,,closed
EDGE-055812,JCT-FDR-0082-002,FUSE-XFMR-027468,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.055,290.7,0.6057,0.496,0.5345,230,24.9,3,1,,closed
EDGE-055813,FUSE-XFMR-027468,XFMR-027468,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.312,1647.1,0.6405,0.4569,0.5345,230,24.9,3,1,,closed
EDGE-055814,JCT-FDR-0082-002,FUSE-XFMR-027469,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.057,301.0,0.807,0.4594,0.6985,150,24.9,2,0,,closed
EDGE-055815,FUSE-XFMR-027469,XFMR-027469,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.323,1705.4,0.9139,0.47,0.6985,150,24.9,2,0,,closed
EDGE-055816,JCT-FDR-0082-002,FUSE-XFMR-027470,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.059,310.5,0.5633,0.4432,0.5345,230,24.9,1,1,,closed
EDGE-055817,FUSE-XFMR-027470,XFMR-027470,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.333,1759.3,0.5936,0.4411,0.5345,230,24.9,1,1,,closed
EDGE-055818,JCT-FDR-0082-002,FUSE-XFMR-027471,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.061,321.6,0.9116,0.5475,0.6985,150,24.9,1,0,,closed
EDGE-055819,FUSE-XFMR-027471,XFMR-027471,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.345,1822.1,0.9408,0.5397,0.6985,150,24.9,1,0,,closed
EDGE-055820,JCT-FDR-0082-002,FUSE-XFMR-027472,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.063,335.0,0.5798,0.4822,0.5345,230,24.9,2,0,,closed
EDGE-055821,FUSE-XFMR-027472,XFMR-027472,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.36,1898.4,0.6229,0.4604,0.5345,230,24.9,2,0,,closed
EDGE-055822,JCT-FDR-0082-002,FUSE-XFMR-027473,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.065,344.5,0.8975,0.5377,0.6985,150,24.9,2,1,,closed
EDGE-055823,FUSE-XFMR-027473,XFMR-027473,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.37,1952.3,0.8664,0.5441,0.6985,150,24.9,2,1,,closed
EDGE-055824,JCT-FDR-0082-002,FUSE-XFMR-027474,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.067,354.8,0.9812,0.552,0.6985,150,24.9,3,0,,closed
EDGE-055825,FUSE-XFMR-027474,XFMR-027474,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.381,2010.6,0.9401,0.5503,0.6985,150,24.9,3,0,,closed
EDGE-055826,JCT-FDR-0082-002,FUSE-XFMR-027475,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.069,365.1,1.5695,0.5097,1.007,100,24.9,1,1,,closed
EDGE-055827,FUSE-XFMR-027475,XFMR-027475,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.392,2069.0,1.4087,0.4608,1.007,100,24.9,1,1,,closed
EDGE-055828,JCT-FDR-0082-002,FUSE-XFMR-027476,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.071,376.2,0.9668,0.4572,0.6985,150,24.9,1,1,,closed
EDGE-055829,FUSE-XFMR-027476,XFMR-027476,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.404,2131.8,0.9754,0.5463,0.6985,150,24.9,1,1,,closed
EDGE-055830,JCT-FDR-0082-002,FUSE-XFMR-027477,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.073,384.1,0.5572,0.4469,0.5345,230,24.9,2,1,,closed
EDGE-055831,FUSE-XFMR-027477,XFMR-027477,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.412,2176.7,0.6044,0.4309,0.5345,230,24.9,2,1,,closed
EDGE-055832,JCT-FDR-0082-002,FUSE-XFMR-027478,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.076,399.2,0.6321,0.4862,0.5345,230,24.9,2,1,,closed
EDGE-055833,FUSE-XFMR-027478,XFMR-027478,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.428,2262.0,0.6231,0.4391,0.5345,230,24.9,2,1,,closed
EDGE-055834,JCT-FDR-0082-002,FUSE-XFMR-027479,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.077,407.1,0.3245,0.4582,0.3655,340,24.9,1,1,,closed
EDGE-055835,FUSE-XFMR-027479,XFMR-027479,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.437,2306.8,0.2752,0.4669,0.3655,340,24.9,1,1,,closed
EDGE-055836,JCT-FDR-0082-002,FUSE-XFMR-027480,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.079,416.6,0.2966,0.4313,0.3655,340,24.9,2,1,,closed
EDGE-055837,FUSE-XFMR-027480,XFMR-027480,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.447,2360.7,0.2856,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-055838,JCT-FDR-0082-002,FUSE-XFMR-027481,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.081,428.5,1.5379,0.5138,1.007,100,24.9,3,0,,closed
EDGE-055839,FUSE-XFMR-027481,XFMR-027481,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.46,2428.0,1.4446,0.5386,1.007,100,24.9,3,0,,closed
EDGE-055840,JCT-FDR-0082-002,FUSE-XFMR-027482,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.082,434.8,0.5541,0.4773,0.5345,230,24.9,1,0,,closed
EDGE-055841,FUSE-XFMR-027482,XFMR-027482,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.467,2463.9,0.5577,0.4772,0.5345,230,24.9,1,0,,closed
EDGE-055842,JCT-FDR-0082-002,FUSE-XFMR-027483,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.085,449.1,1.5252,0.4906,1.007,100,24.9,3,0,,closed
EDGE-055843,FUSE-XFMR-027483,XFMR-027483,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.482,2544.7,1.6246,0.5607,1.007,100,24.9,3,0,,closed
EDGE-055844,JCT-FDR-0082-002,FUSE-XFMR-027484,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.087,459.4,0.9223,0.4526,0.6985,150,24.9,2,1,,closed
EDGE-055845,FUSE-XFMR-027484,XFMR-027484,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.493,2603.0,0.9018,0.4867,0.6985,150,24.9,2,1,,closed
EDGE-055846,JCT-FDR-0082-002,FUSE-XFMR-027485,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.089,470.4,0.5534,0.4887,0.5345,230,24.9,3,1,,closed
EDGE-055847,FUSE-XFMR-027485,XFMR-027485,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.505,2665.9,0.5393,0.4964,0.5345,230,24.9,3,1,,closed
EDGE-055848,JCT-FDR-0082-002,FUSE-XFMR-027486,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.091,481.5,0.3004,0.4235,0.3655,340,24.9,2,1,,closed
EDGE-055849,FUSE-XFMR-027486,XFMR-027486,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.517,2728.7,0.3213,0.4363,0.3655,340,24.9,2,1,,closed
EDGE-055850,JCT-FDR-0082-002,FUSE-XFMR-027487,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.093,489.5,0.9485,0.5104,0.6985,150,24.9,1,1,,closed
EDGE-055851,FUSE-XFMR-027487,XFMR-027487,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.525,2773.6,0.8326,0.4527,0.6985,150,24.9,1,1,,closed
EDGE-055852,JCT-FDR-0082-002,FUSE-XFMR-027488,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.095,500.5,0.2936,0.4021,0.3655,340,24.9,3,1,,closed
EDGE-055853,FUSE-XFMR-027488,XFMR-027488,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.537,2836.4,0.3186,0.4733,0.3655,340,24.9,3,1,,closed
EDGE-055854,JCT-FDR-0082-002,FUSE-XFMR-027489,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.096,509.3,0.5569,0.4884,0.5345,230,24.9,2,1,,closed
EDGE-055855,FUSE-XFMR-027489,XFMR-027489,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.547,2885.8,0.6324,0.4321,0.5345,230,24.9,2,1,,closed
EDGE-055856,JCT-FDR-0082-002,FUSE-XFMR-027490,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.099,520.3,0.6292,0.4551,0.5345,230,24.9,2,1,,closed
EDGE-055857,FUSE-XFMR-027490,XFMR-027490,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.558,2948.6,0.5972,0.4394,0.5345,230,24.9,2,1,,closed
EDGE-055858,JCT-FDR-0082-002,FUSE-XFMR-027491,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.101,531.4,1.4133,0.5324,1.007,100,24.9,2,0,,closed
EDGE-055859,FUSE-XFMR-027491,XFMR-027491,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.57,3011.4,1.4139,0.5095,1.007,100,24.9,2,0,,closed
EDGE-055860,JCT-FDR-0082-002,FUSE-XFMR-027492,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.102,540.9,1.404,0.5245,1.007,100,24.9,2,1,,closed
EDGE-055861,FUSE-XFMR-027492,XFMR-027492,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.581,3065.3,1.4485,0.5403,1.007,100,24.9,2,1,,closed
EDGE-055862,JCT-FDR-0082-002,FUSE-XFMR-027493,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.105,552.0,1.5976,0.5298,1.007,100,24.9,2,1,,closed
EDGE-055863,FUSE-XFMR-027493,XFMR-027493,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.592,3128.1,1.5938,0.4938,1.007,100,24.9,2,1,,closed
EDGE-055864,JCT-FDR-0082-002,FUSE-XFMR-027494,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.107,563.1,0.5348,0.5018,0.5345,230,24.9,2,1,,closed
EDGE-055865,FUSE-XFMR-027494,XFMR-027494,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.604,3191.0,0.6503,0.462,0.5345,230,24.9,2,1,,closed
EDGE-055866,JCT-FDR-0082-002,FUSE-XFMR-027495,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.108,572.6,0.9176,0.4535,0.6985,150,24.9,1,1,,closed
EDGE-055867,FUSE-XFMR-027495,XFMR-027495,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.615,3244.8,0.8619,0.4886,0.6985,150,24.9,1,1,,closed
EDGE-055868,JCT-FDR-0082-002,FUSE-XFMR-027496,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.111,584.5,0.8863,0.4836,0.6985,150,24.9,1,0,,closed
EDGE-055869,FUSE-XFMR-027496,XFMR-027496,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.627,3312.1,0.8595,0.5229,0.6985,150,24.9,1,0,,closed
EDGE-055870,JCT-FDR-0082-002,FUSE-XFMR-027497,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.112,592.4,0.2834,0.4328,0.3655,340,24.9,1,1,,closed
EDGE-055871,FUSE-XFMR-027497,XFMR-027497,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.636,3357.0,0.3266,0.4302,0.3655,340,24.9,1,1,,closed
EDGE-055872,JCT-FDR-0082-002,FUSE-XFMR-027498,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.115,605.1,0.5419,0.4421,0.5345,230,24.9,3,1,,closed
EDGE-055873,FUSE-XFMR-027498,XFMR-027498,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.649,3428.8,0.6363,0.5005,0.5345,230,24.9,3,1,,closed
EDGE-055874,JCT-FDR-0082-002,FUSE-XFMR-027499,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.116,613.0,0.9421,0.5214,0.6985,150,24.9,1,0,,closed
EDGE-055875,FUSE-XFMR-027499,XFMR-027499,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.658,3473.7,0.9157,0.5092,0.6985,150,24.9,1,0,,closed
EDGE-055876,JCT-FDR-0082-002,FUSE-XFMR-027500,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.118,623.3,1.42,0.5491,1.007,100,24.9,3,1,,closed
EDGE-055877,FUSE-XFMR-027500,XFMR-027500,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.669,3532.1,1.4147,0.5469,1.007,100,24.9,3,1,,closed
EDGE-055878,JCT-FDR-0082-002,FUSE-XFMR-027501,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.12,632.8,0.5446,0.4403,0.5345,230,24.9,2,1,,closed
EDGE-055879,FUSE-XFMR-027501,XFMR-027501,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.679,3585.9,0.5426,0.4392,0.5345,230,24.9,2,1,,closed
EDGE-055880,JCT-FDR-0082-002,FUSE-XFMR-027502,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.122,646.3,1.5171,0.5327,1.007,100,24.9,1,0,,closed
EDGE-055881,FUSE-XFMR-027502,XFMR-027502,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.694,3662.2,1.4802,0.4982,1.007,100,24.9,1,0,,closed
EDGE-055882,JCT-FDR-0082-002,FUSE-XFMR-027503,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.124,657.4,0.9266,0.5326,0.6985,150,24.9,2,1,,closed
EDGE-055883,FUSE-XFMR-027503,XFMR-027503,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.705,3725.0,0.8274,0.4995,0.6985,150,24.9,2,1,,closed
EDGE-055884,JCT-FDR-0082-002,JCT-FDR-0082-003,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.7,3696.0,0.2802,0.4053,0.37,340,24.9,3,1,,closed
EDGE-055885,JCT-FDR-0082-003,FUSE-XFMR-027504,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.001,4.8,1.6066,0.4717,1.007,100,24.9,1,1,,closed
EDGE-055886,FUSE-XFMR-027504,XFMR-027504,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.005,26.9,1.5196,0.5268,1.007,100,24.9,1,1,,closed
EDGE-055887,JCT-FDR-0082-003,FUSE-XFMR-027505,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.002,10.3,0.9076,0.4537,0.6985,150,24.9,1,1,,closed
EDGE-055888,FUSE-XFMR-027505,XFMR-027505,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.011,58.3,0.8919,0.4783,0.6985,150,24.9,1,1,,closed
EDGE-055889,JCT-FDR-0082-003,FUSE-XFMR-027506,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.004,19.8,1.6183,0.5614,1.007,100,24.9,1,1,,closed
EDGE-055890,FUSE-XFMR-027506,XFMR-027506,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.021,112.2,1.5033,0.5517,1.007,100,24.9,1,1,,closed
EDGE-055891,JCT-FDR-0082-003,FUSE-XFMR-027507,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.006,29.3,0.9013,0.5245,0.6985,150,24.9,1,1,,closed
EDGE-055892,FUSE-XFMR-027507,XFMR-027507,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.031,166.1,0.9202,0.4922,0.6985,150,24.9,1,1,,closed
EDGE-055893,JCT-FDR-0082-003,FUSE-XFMR-027508,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.008,43.6,1.4475,0.4661,1.007,100,24.9,1,1,,closed
EDGE-055894,FUSE-XFMR-027508,XFMR-027508,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.047,246.8,1.4078,0.496,1.007,100,24.9,1,1,,closed
EDGE-055895,JCT-FDR-0082-003,FUSE-XFMR-027509,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.01,51.5,1.5314,0.5406,1.007,100,24.9,2,1,,closed
EDGE-055896,FUSE-XFMR-027509,XFMR-027509,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.055,291.7,1.5799,0.5526,1.007,100,24.9,2,1,,closed
EDGE-055897,JCT-FDR-0082-003,FUSE-XFMR-027510,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.011,59.4,1.4275,0.5315,1.007,100,24.9,3,1,,closed
EDGE-055898,FUSE-XFMR-027510,XFMR-027510,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.064,336.6,1.6508,0.4735,1.007,100,24.9,3,1,,closed
EDGE-055899,JCT-FDR-0082-003,FUSE-XFMR-027511,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.013,70.5,0.6357,0.4587,0.5345,230,24.9,1,1,,closed
EDGE-055900,FUSE-XFMR-027511,XFMR-027511,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.076,399.4,0.5703,0.4391,0.5345,230,24.9,1,1,,closed
EDGE-055901,JCT-FDR-0082-003,FUSE-XFMR-027512,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.016,84.0,1.3846,0.5069,1.007,100,24.9,3,1,,closed
EDGE-055902,FUSE-XFMR-027512,XFMR-027512,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.09,475.7,1.3651,0.5397,1.007,100,24.9,3,1,,closed
EDGE-055903,JCT-FDR-0082-003,FUSE-XFMR-027513,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.018,93.5,1.5865,0.5471,1.007,100,24.9,3,0,,closed
EDGE-055904,FUSE-XFMR-027513,XFMR-027513,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.1,529.6,1.6171,0.4665,1.007,100,24.9,3,0,,closed
EDGE-055905,JCT-FDR-0082-003,FUSE-XFMR-027514,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.019,103.0,0.5676,0.4946,0.5345,230,24.9,1,1,,closed
EDGE-055906,FUSE-XFMR-027514,XFMR-027514,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.111,583.4,0.6137,0.4327,0.5345,230,24.9,1,1,,closed
EDGE-055907,JCT-FDR-0082-003,FUSE-XFMR-027515,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.021,112.5,0.5873,0.4834,0.5345,230,24.9,1,1,,closed
EDGE-055908,FUSE-XFMR-027515,XFMR-027515,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.121,637.3,0.5802,0.5242,0.5345,230,24.9,1,1,,closed
EDGE-055909,JCT-FDR-0082-003,FUSE-XFMR-027516,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.024,125.9,0.9315,0.5002,0.6985,150,24.9,2,0,,closed
EDGE-055910,FUSE-XFMR-027516,XFMR-027516,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.135,713.6,0.8718,0.528,0.6985,150,24.9,2,0,,closed
EDGE-055911,JCT-FDR-0082-003,FUSE-XFMR-027517,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.025,133.1,1.487,0.5345,1.007,100,24.9,2,1,,closed
EDGE-055912,FUSE-XFMR-027517,XFMR-027517,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.143,754.0,1.631,0.5551,1.007,100,24.9,2,1,,closed
EDGE-055913,JCT-FDR-0082-003,FUSE-XFMR-027518,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.027,143.4,0.8381,0.539,0.6985,150,24.9,1,1,,closed
EDGE-055914,FUSE-XFMR-027518,XFMR-027518,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.154,812.3,0.9069,0.4838,0.6985,150,24.9,1,1,,closed
EDGE-055915,JCT-FDR-0082-003,FUSE-XFMR-027519,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.029,155.2,0.9688,0.5172,0.6985,150,24.9,2,1,,closed
EDGE-055916,FUSE-XFMR-027519,XFMR-027519,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.167,879.6,0.9213,0.4666,0.6985,150,24.9,2,1,,closed
EDGE-055917,JCT-FDR-0082-003,FUSE-XFMR-027520,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.032,166.3,0.6215,0.4513,0.5345,230,24.9,3,1,,closed
EDGE-055918,FUSE-XFMR-027520,XFMR-027520,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.178,942.5,0.6329,0.456,0.5345,230,24.9,3,1,,closed
EDGE-055919,JCT-FDR-0082-003,FUSE-XFMR-027521,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.033,175.8,0.6337,0.5202,0.5345,230,24.9,1,0,,closed
EDGE-055920,FUSE-XFMR-027521,XFMR-027521,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.189,996.3,0.6144,0.4598,0.5345,230,24.9,1,0,,closed
EDGE-055921,JCT-FDR-0082-003,FUSE-XFMR-027522,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.035,186.9,0.86,0.4644,0.6985,150,24.9,2,1,,closed
EDGE-055922,FUSE-XFMR-027522,XFMR-027522,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.201,1059.2,0.9123,0.48,0.6985,150,24.9,2,1,,closed
EDGE-055923,JCT-FDR-0082-003,FUSE-XFMR-027523,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.037,196.4,0.28,0.3912,0.3655,340,24.9,2,1,,closed
EDGE-055924,FUSE-XFMR-027523,XFMR-027523,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.211,1113.0,0.2907,0.4615,0.3655,340,24.9,2,1,,closed
EDGE-055925,JCT-FDR-0082-003,FUSE-XFMR-027524,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.039,205.9,0.2829,0.4687,0.3655,340,24.9,1,1,,closed
EDGE-055926,FUSE-XFMR-027524,XFMR-027524,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.221,1166.9,0.294,0.4365,0.3655,340,24.9,1,1,,closed
EDGE-055927,JCT-FDR-0082-003,FUSE-XFMR-027525,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.042,219.4,0.9656,0.5387,0.6985,150,24.9,1,1,,closed
EDGE-055928,FUSE-XFMR-027525,XFMR-027525,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.235,1243.2,0.9511,0.5244,0.6985,150,24.9,1,1,,closed
EDGE-055929,JCT-FDR-0082-003,FUSE-XFMR-027526,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.044,230.5,1.4418,0.5323,1.007,100,24.9,2,0,,closed
EDGE-055930,FUSE-XFMR-027526,XFMR-027526,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.247,1306.0,1.6227,0.4684,1.007,100,24.9,2,0,,closed
EDGE-055931,JCT-FDR-0082-003,FUSE-XFMR-027527,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.045,238.4,0.9265,0.4901,0.6985,150,24.9,2,1,,closed
EDGE-055932,FUSE-XFMR-027527,XFMR-027527,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.256,1350.9,0.8489,0.4867,0.6985,150,24.9,2,1,,closed
EDGE-055933,JCT-FDR-0082-003,FUSE-XFMR-027528,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.047,246.3,0.8281,0.5179,0.6985,150,24.9,1,1,,closed
EDGE-055934,FUSE-XFMR-027528,XFMR-027528,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.264,1395.8,0.9196,0.49,0.6985,150,24.9,1,1,,closed
EDGE-055935,JCT-FDR-0082-003,FUSE-XFMR-027529,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.049,259.0,0.2986,0.4063,0.3655,340,24.9,1,1,,closed
EDGE-055936,FUSE-XFMR-027529,XFMR-027529,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.278,1467.6,0.3178,0.4012,0.3655,340,24.9,1,1,,closed
EDGE-055937,JCT-FDR-0082-003,FUSE-XFMR-027530,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.051,269.3,0.8253,0.4884,0.6985,150,24.9,2,0,,closed
EDGE-055938,FUSE-XFMR-027530,XFMR-027530,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.289,1525.9,0.9017,0.4982,0.6985,150,24.9,2,0,,closed
EDGE-055939,JCT-FDR-0082-003,FUSE-XFMR-027531,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.053,278.8,1.61,0.509,1.007,100,24.9,2,1,,closed
EDGE-055940,FUSE-XFMR-027531,XFMR-027531,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.299,1579.8,1.4634,0.5139,1.007,100,24.9,2,1,,closed
EDGE-055941,JCT-FDR-0082-003,FUSE-XFMR-027532,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.055,291.5,1.6084,0.5284,1.007,100,24.9,3,1,,closed
EDGE-055942,FUSE-XFMR-027532,XFMR-027532,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.313,1651.6,1.489,0.4923,1.007,100,24.9,3,1,,closed
EDGE-055943,JCT-FDR-0082-003,FUSE-XFMR-027533,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.057,298.6,1.6149,0.4987,1.007,100,24.9,3,1,,closed
EDGE-055944,FUSE-XFMR-027533,XFMR-027533,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.32,1692.0,1.4191,0.5519,1.007,100,24.9,3,1,,closed
EDGE-055945,JCT-FDR-0082-003,FUSE-XFMR-027534,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.059,313.6,1.5662,0.4811,1.007,100,24.9,2,0,,closed
EDGE-055946,FUSE-XFMR-027534,XFMR-027534,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.337,1777.2,1.4177,0.4988,1.007,100,24.9,2,0,,closed
EDGE-055947,JCT-FDR-0082-003,FUSE-XFMR-027535,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.061,323.1,0.2855,0.4762,0.3655,340,24.9,2,1,,closed
EDGE-055948,FUSE-XFMR-027535,XFMR-027535,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.347,1831.1,0.3178,0.4368,0.3655,340,24.9,2,1,,closed
EDGE-055949,JCT-FDR-0082-003,FUSE-XFMR-027536,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.063,332.6,0.8963,0.5069,0.6985,150,24.9,2,0,,closed
EDGE-055950,FUSE-XFMR-027536,XFMR-027536,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.357,1885.0,0.8749,0.5371,0.6985,150,24.9,2,0,,closed
EDGE-055951,JCT-FDR-0082-003,FUSE-XFMR-027537,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.065,341.4,1.4159,0.4941,1.007,100,24.9,2,1,,closed
EDGE-055952,FUSE-XFMR-027537,XFMR-027537,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.366,1934.3,1.5888,0.5133,1.007,100,24.9,2,1,,closed
EDGE-055953,JCT-FDR-0082-003,FUSE-XFMR-027538,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.067,352.4,0.3213,0.4108,0.3655,340,24.9,2,0,,closed
EDGE-055954,FUSE-XFMR-027538,XFMR-027538,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.378,1997.2,0.2995,0.3967,0.3655,340,24.9,2,0,,closed
EDGE-055955,JCT-FDR-0082-003,FUSE-XFMR-027539,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.069,363.5,0.5488,0.4887,0.5345,230,24.9,2,0,,closed
EDGE-055956,FUSE-XFMR-027539,XFMR-027539,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.39,2060.0,0.614,0.4959,0.5345,230,24.9,2,0,,closed
EDGE-055957,JCT-FDR-0082-003,FUSE-XFMR-027540,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.07,371.4,0.5937,0.4689,0.5345,230,24.9,2,1,,closed
EDGE-055958,FUSE-XFMR-027540,XFMR-027540,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.399,2104.9,0.5886,0.4351,0.5345,230,24.9,2,1,,closed
EDGE-055959,JCT-FDR-0082-003,FUSE-XFMR-027541,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.072,382.5,0.2982,0.4579,0.3655,340,24.9,3,1,,closed
EDGE-055960,FUSE-XFMR-027541,XFMR-027541,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.411,2167.7,0.3038,0.4435,0.3655,340,24.9,3,1,,closed
EDGE-055961,JCT-FDR-0082-003,FUSE-XFMR-027542,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.075,396.8,0.5395,0.4558,0.5345,230,24.9,3,1,,closed
EDGE-055962,FUSE-XFMR-027542,XFMR-027542,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.426,2248.5,0.6349,0.4504,0.5345,230,24.9,3,1,,closed
EDGE-055963,JCT-FDR-0082-003,FUSE-XFMR-027543,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.077,406.3,0.9768,0.4534,0.6985,150,24.9,1,1,,closed
EDGE-055964,FUSE-XFMR-027543,XFMR-027543,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.436,2302.3,0.8904,0.4886,0.6985,150,24.9,1,1,,closed
EDGE-055965,JCT-FDR-0082-003,FUSE-XFMR-027544,FDR-0082,SUB-018,lateral_underground,#2 ACSR,C,0.079,415.0,0.8135,0.5369,0.6985,150,24.9,1,0,,closed
EDGE-055966,FUSE-XFMR-027544,XFMR-027544,FDR-0082,SUB-018,lateral_underground,#2 ACSR,C,0.445,2351.7,0.8848,0.5412,0.6985,150,24.9,1,0,,closed
EDGE-055967,JCT-FDR-0082-003,FUSE-XFMR-027545,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.081,425.3,0.6154,0.468,0.5345,230,24.9,1,0,,closed
EDGE-055968,FUSE-XFMR-027545,XFMR-027545,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.456,2410.1,0.6169,0.4676,0.5345,230,24.9,1,0,,closed
EDGE-055969,JCT-FDR-0082-003,FUSE-XFMR-027546,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.083,438.8,1.5632,0.4899,1.007,100,24.9,1,0,,closed
EDGE-055970,FUSE-XFMR-027546,XFMR-027546,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.471,2486.4,1.4275,0.5089,1.007,100,24.9,1,0,,closed
EDGE-055971,JCT-FDR-0082-003,FUSE-XFMR-027547,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.084,445.1,0.5988,0.4421,0.5345,230,24.9,1,1,,closed
EDGE-055972,FUSE-XFMR-027547,XFMR-027547,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.478,2522.3,0.5695,0.4514,0.5345,230,24.9,1,1,,closed
EDGE-055973,JCT-FDR-0082-003,FUSE-XFMR-027548,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.087,457.8,0.3107,0.4026,0.3655,340,24.9,1,0,,closed
EDGE-055974,FUSE-XFMR-027548,XFMR-027548,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.491,2594.1,0.2729,0.444,0.3655,340,24.9,1,0,,closed
EDGE-055975,JCT-FDR-0082-003,FUSE-XFMR-027549,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.088,467.3,0.9403,0.5173,0.6985,150,24.9,2,1,,closed
EDGE-055976,FUSE-XFMR-027549,XFMR-027549,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.501,2647.9,0.863,0.5344,0.6985,150,24.9,2,1,,closed
EDGE-055977,JCT-FDR-0082-003,FUSE-XFMR-027550,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.09,476.8,0.545,0.5202,0.5345,230,24.9,2,0,,closed
EDGE-055978,FUSE-XFMR-027550,XFMR-027550,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.512,2701.8,0.5828,0.4759,0.5345,230,24.9,2,0,,closed
EDGE-055979,JCT-FDR-0082-003,FUSE-XFMR-027551,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.093,489.5,0.3088,0.4285,0.3655,340,24.9,1,1,,closed
EDGE-055980,FUSE-XFMR-027551,XFMR-027551,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.525,2773.6,0.2872,0.4295,0.3655,340,24.9,1,1,,closed
EDGE-055981,JCT-FDR-0082-003,FUSE-XFMR-027552,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.094,496.6,0.2884,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-055982,FUSE-XFMR-027552,XFMR-027552,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.533,2814.0,0.2861,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-055983,JCT-FDR-0082-003,FUSE-XFMR-027553,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.096,506.9,1.4887,0.4775,1.007,100,24.9,2,1,,closed
EDGE-055984,FUSE-XFMR-027553,XFMR-027553,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.544,2872.3,1.3747,0.4748,1.007,100,24.9,2,1,,closed
EDGE-055985,JCT-FDR-0082-003,FUSE-XFMR-027554,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.099,520.3,1.4936,0.5322,1.007,100,24.9,2,1,,closed
EDGE-055986,FUSE-XFMR-027554,XFMR-027554,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.558,2948.6,1.3872,0.561,1.007,100,24.9,2,1,,closed
EDGE-055987,JCT-FDR-0082-003,FUSE-XFMR-027555,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.1,527.5,0.2742,0.4404,0.3655,340,24.9,1,1,,closed
EDGE-055988,FUSE-XFMR-027555,XFMR-027555,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.566,2989.0,0.3034,0.4086,0.3655,340,24.9,1,1,,closed
EDGE-055989,JCT-FDR-0082-003,FUSE-XFMR-027556,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.102,539.4,0.5359,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-055990,FUSE-XFMR-027556,XFMR-027556,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.579,3056.3,0.5497,0.4622,0.5345,230,24.9,2,1,,closed
EDGE-055991,JCT-FDR-0082-003,FUSE-XFMR-027557,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.104,549.6,0.2789,0.4494,0.3655,340,24.9,1,1,,closed
EDGE-055992,FUSE-XFMR-027557,XFMR-027557,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.59,3114.7,0.2807,0.4277,0.3655,340,24.9,1,1,,closed
EDGE-055993,JCT-FDR-0082-003,FUSE-XFMR-027558,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.106,561.5,0.8196,0.5276,0.6985,150,24.9,3,1,,closed
EDGE-055994,FUSE-XFMR-027558,XFMR-027558,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.603,3182.0,0.8543,0.4705,0.6985,150,24.9,3,1,,closed
EDGE-055995,JCT-FDR-0082-003,FUSE-XFMR-027559,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.108,572.6,0.618,0.4444,0.5345,230,24.9,1,1,,closed
EDGE-055996,FUSE-XFMR-027559,XFMR-027559,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.615,3244.8,0.5879,0.455,0.5345,230,24.9,1,1,,closed
EDGE-055997,JCT-FDR-0082-003,FUSE-XFMR-027560,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.11,581.3,0.6005,0.4657,0.5345,230,24.9,2,0,,closed
EDGE-055998,FUSE-XFMR-027560,XFMR-027560,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.624,3294.2,0.6498,0.4388,0.5345,230,24.9,2,0,,closed
EDGE-055999,JCT-FDR-0082-003,FUSE-XFMR-027561,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.113,594.8,0.6132,0.4609,0.5345,230,24.9,1,1,,closed
EDGE-056000,FUSE-XFMR-027561,XFMR-027561,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.638,3370.5,0.64,0.4679,0.5345,230,24.9,1,1,,closed
EDGE-056001,JCT-FDR-0082-003,FUSE-XFMR-027562,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.114,601.9,0.2992,0.404,0.3655,340,24.9,3,1,,closed
EDGE-056002,FUSE-XFMR-027562,XFMR-027562,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.646,3410.9,0.3205,0.4153,0.3655,340,24.9,3,1,,closed
EDGE-056003,JCT-FDR-0082-003,FUSE-XFMR-027563,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.117,615.4,0.3224,0.4027,0.3655,340,24.9,3,0,,closed
EDGE-056004,FUSE-XFMR-027563,XFMR-027563,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.66,3487.2,0.2866,0.4069,0.3655,340,24.9,3,0,,closed
EDGE-056005,JCT-FDR-0082-003,FUSE-XFMR-027564,FDR-0082,SUB-018,lateral_underground,4/0 AL,B,0.118,622.5,0.2914,0.4188,0.3655,340,24.9,1,0,,closed
EDGE-056006,FUSE-XFMR-027564,XFMR-027564,FDR-0082,SUB-018,lateral_underground,4/0 AL,B,0.668,3527.6,0.3111,0.4292,0.3655,340,24.9,1,0,,closed
EDGE-056007,JCT-FDR-0082-003,FUSE-XFMR-027565,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.12,631.2,0.9527,0.5504,0.6985,150,24.9,1,1,,closed
EDGE-056008,FUSE-XFMR-027565,XFMR-027565,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.677,3576.9,0.8741,0.4596,0.6985,150,24.9,1,1,,closed
EDGE-056009,JCT-FDR-0082-003,FUSE-XFMR-027566,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.122,643.9,0.8485,0.5137,0.6985,150,24.9,1,1,,closed
EDGE-056010,FUSE-XFMR-027566,XFMR-027566,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.691,3648.7,0.9305,0.4622,0.6985,150,24.9,1,1,,closed
EDGE-056011,JCT-FDR-0082-003,FUSE-XFMR-027567,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.124,654.2,1.4964,0.5112,1.007,100,24.9,1,1,,closed
EDGE-056012,FUSE-XFMR-027567,XFMR-027567,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.702,3707.1,1.5507,0.482,1.007,100,24.9,1,1,,closed
EDGE-056013,JCT-FDR-0082-003,JCT-FDR-0082-004,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.71,3748.8,0.2923,0.4512,0.3799,340,24.9,3,1,,closed
EDGE-056014,JCT-FDR-0082-004,FUSE-XFMR-027568,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.001,4.0,0.3263,0.4285,0.3655,340,24.9,1,1,,closed
EDGE-056015,FUSE-XFMR-027568,XFMR-027568,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.004,22.4,0.3207,0.4507,0.3655,340,24.9,1,1,,closed
EDGE-056016,JCT-FDR-0082-004,FUSE-XFMR-027569,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.002,10.3,1.6076,0.5361,1.007,100,24.9,1,1,,closed
EDGE-056017,FUSE-XFMR-027569,XFMR-027569,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.011,58.3,1.4976,0.5384,1.007,100,24.9,1,1,,closed
EDGE-056018,JCT-FDR-0082-004,FUSE-XFMR-027570,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.005,25.3,0.5732,0.5238,0.5345,230,24.9,1,1,,closed
EDGE-056019,FUSE-XFMR-027570,XFMR-027570,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.027,143.6,0.5726,0.4331,0.5345,230,24.9,1,1,,closed
EDGE-056020,JCT-FDR-0082-004,FUSE-XFMR-027571,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.006,32.5,0.2944,0.4068,0.3655,340,24.9,3,1,,closed
EDGE-056021,FUSE-XFMR-027571,XFMR-027571,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.035,184.0,0.3241,0.4004,0.3655,340,24.9,3,1,,closed
EDGE-056022,JCT-FDR-0082-004,FUSE-XFMR-027572,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.009,45.1,0.8356,0.4666,0.6985,150,24.9,3,1,,closed
EDGE-056023,FUSE-XFMR-027572,XFMR-027572,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.048,255.8,0.9806,0.5104,0.6985,150,24.9,3,1,,closed
EDGE-056024,JCT-FDR-0082-004,FUSE-XFMR-027573,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.01,54.6,0.6066,0.4303,0.5345,230,24.9,1,0,,closed
EDGE-056025,FUSE-XFMR-027573,XFMR-027573,FDR-0082,SUB-018,lateral_underground,1/0 AL,A,0.059,309.7,0.6476,0.4795,0.5345,230,24.9,1,0,,closed
EDGE-056026,JCT-FDR-0082-004,FUSE-XFMR-027574,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AB,0.012,62.6,0.9272,0.4808,0.6985,150,24.9,2,0,,closed
EDGE-056027,FUSE-XFMR-027574,XFMR-027574,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AB,0.067,354.6,0.8632,0.5441,0.6985,150,24.9,2,0,,closed
EDGE-056028,JCT-FDR-0082-004,FUSE-XFMR-027575,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.014,73.7,0.9181,0.4926,0.6985,150,24.9,3,1,,closed
EDGE-056029,FUSE-XFMR-027575,XFMR-027575,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.079,417.4,0.8481,0.4775,0.6985,150,24.9,3,1,,closed
EDGE-056030,JCT-FDR-0082-004,FUSE-XFMR-027576,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.017,87.1,0.8445,0.5065,0.6985,150,24.9,1,0,,closed
EDGE-056031,FUSE-XFMR-027576,XFMR-027576,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.093,493.7,0.8611,0.5284,0.6985,150,24.9,1,0,,closed
EDGE-056032,JCT-FDR-0082-004,FUSE-XFMR-027577,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.018,95.0,1.5388,0.4655,1.007,100,24.9,1,1,,closed
EDGE-056033,FUSE-XFMR-027577,XFMR-027577,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.102,538.6,1.6369,0.4873,1.007,100,24.9,1,1,,closed
EDGE-056034,JCT-FDR-0082-004,FUSE-XFMR-027578,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.021,108.5,1.4531,0.5042,1.007,100,24.9,1,1,,closed
EDGE-056035,FUSE-XFMR-027578,XFMR-027578,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.116,614.9,1.4925,0.5204,1.007,100,24.9,1,1,,closed
EDGE-056036,JCT-FDR-0082-004,FUSE-XFMR-027579,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.022,114.8,0.88,0.4528,0.6985,150,24.9,3,1,,closed
EDGE-056037,FUSE-XFMR-027579,XFMR-027579,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.123,650.8,0.8719,0.5451,0.6985,150,24.9,3,1,,closed
EDGE-056038,JCT-FDR-0082-004,FUSE-XFMR-027580,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.024,125.9,0.6102,0.5244,0.5345,230,24.9,2,1,,closed
EDGE-056039,FUSE-XFMR-027580,XFMR-027580,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.135,713.6,0.6261,0.519,0.5345,230,24.9,2,1,,closed
EDGE-056040,JCT-FDR-0082-004,FUSE-XFMR-027581,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.026,135.4,0.3226,0.4051,0.3655,340,24.9,1,1,,closed
EDGE-056041,FUSE-XFMR-027581,XFMR-027581,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.145,767.4,0.2709,0.4683,0.3655,340,24.9,1,1,,closed
EDGE-056042,JCT-FDR-0082-004,FUSE-XFMR-027582,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.028,148.1,0.5362,0.4449,0.5345,230,24.9,1,1,,closed
EDGE-056043,FUSE-XFMR-027582,XFMR-027582,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.159,839.3,0.6268,0.4861,0.5345,230,24.9,1,1,,closed
EDGE-056044,JCT-FDR-0082-004,FUSE-XFMR-027583,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.03,160.8,0.8921,0.4771,0.6985,150,24.9,1,1,,closed
EDGE-056045,FUSE-XFMR-027583,XFMR-027583,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.173,911.1,0.8667,0.5044,0.6985,150,24.9,1,1,,closed
EDGE-056046,JCT-FDR-0082-004,FUSE-XFMR-027584,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.032,169.5,0.5984,0.441,0.5345,230,24.9,2,0,,closed
EDGE-056047,FUSE-XFMR-027584,XFMR-027584,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.182,960.4,0.6087,0.4653,0.5345,230,24.9,2,0,,closed
EDGE-056048,JCT-FDR-0082-004,FUSE-XFMR-027585,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.033,176.6,0.9127,0.518,0.6985,150,24.9,2,1,,closed
EDGE-056049,FUSE-XFMR-027585,XFMR-027585,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.19,1000.8,0.9522,0.4966,0.6985,150,24.9,2,1,,closed
