edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-056050,JCT-FDR-0082-004,FUSE-XFMR-027586,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.035,186.9,0.2717,0.422,0.3655,340,24.9,1,1,,closed
EDGE-056051,FUSE-XFMR-027586,XFMR-027586,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.201,1059.2,0.3243,0.4021,0.3655,340,24.9,1,1,,closed
EDGE-056052,JCT-FDR-0082-004,FUSE-XFMR-027587,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.038,201.2,0.5646,0.5213,0.5345,230,24.9,2,1,,closed
EDGE-056053,FUSE-XFMR-027587,XFMR-027587,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.216,1140.0,0.5869,0.4999,0.5345,230,24.9,2,1,,closed
EDGE-056054,JCT-FDR-0082-004,FUSE-XFMR-027588,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.04,210.7,0.5334,0.502,0.5345,230,24.9,3,1,,closed
EDGE-056055,FUSE-XFMR-027588,XFMR-027588,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.226,1193.8,0.6399,0.4376,0.5345,230,24.9,3,1,,closed
EDGE-056056,JCT-FDR-0082-004,FUSE-XFMR-027589,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.042,220.2,0.6366,0.5066,0.5345,230,24.9,1,1,,closed
EDGE-056057,FUSE-XFMR-027589,XFMR-027589,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.236,1247.7,0.5774,0.5087,0.5345,230,24.9,1,1,,closed
EDGE-056058,JCT-FDR-0082-004,FUSE-XFMR-027590,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.043,228.9,0.542,0.4409,0.5345,230,24.9,2,1,,closed
EDGE-056059,FUSE-XFMR-027590,XFMR-027590,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.246,1297.0,0.593,0.4838,0.5345,230,24.9,2,1,,closed
EDGE-056060,JCT-FDR-0082-004,FUSE-XFMR-027591,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.045,240.0,0.2881,0.4723,0.3655,340,24.9,2,1,,closed
EDGE-056061,FUSE-XFMR-027591,XFMR-027591,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.258,1359.9,0.286,0.4639,0.3655,340,24.9,2,1,,closed
EDGE-056062,JCT-FDR-0082-004,FUSE-XFMR-027592,FDR-0082,SUB-018,lateral_underground,4/0 AL,B,0.047,249.5,0.2994,0.4106,0.3655,340,24.9,1,0,,closed
EDGE-056063,FUSE-XFMR-027592,XFMR-027592,FDR-0082,SUB-018,lateral_underground,4/0 AL,B,0.268,1413.7,0.2717,0.4709,0.3655,340,24.9,1,0,,closed
EDGE-056064,JCT-FDR-0082-004,FUSE-XFMR-027593,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.05,262.9,0.2926,0.4255,0.3655,340,24.9,2,0,,closed
EDGE-056065,FUSE-XFMR-027593,XFMR-027593,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.282,1490.0,0.3196,0.4194,0.3655,340,24.9,2,0,,closed
EDGE-056066,JCT-FDR-0082-004,FUSE-XFMR-027594,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.052,274.8,0.273,0.3934,0.3655,340,24.9,1,0,,closed
EDGE-056067,FUSE-XFMR-027594,XFMR-027594,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.295,1557.3,0.3125,0.4559,0.3655,340,24.9,1,0,,closed
EDGE-056068,JCT-FDR-0082-004,FUSE-XFMR-027595,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.054,284.3,0.8317,0.498,0.6985,150,24.9,2,1,,closed
EDGE-056069,FUSE-XFMR-027595,XFMR-027595,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.305,1611.2,0.9646,0.5486,0.6985,150,24.9,2,1,,closed
EDGE-056070,JCT-FDR-0082-004,FUSE-XFMR-027596,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.055,291.5,0.3068,0.3917,0.3655,340,24.9,1,0,,closed
EDGE-056071,FUSE-XFMR-027596,XFMR-027596,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.313,1651.6,0.2923,0.4694,0.3655,340,24.9,1,0,,closed
EDGE-056072,JCT-FDR-0082-004,FUSE-XFMR-027597,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.058,304.1,0.3182,0.4147,0.3655,340,24.9,1,1,,closed
EDGE-056073,FUSE-XFMR-027597,XFMR-027597,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.326,1723.4,0.3044,0.4319,0.3655,340,24.9,1,1,,closed
EDGE-056074,JCT-FDR-0082-004,FUSE-XFMR-027598,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.06,315.2,1.5403,0.508,1.007,100,24.9,3,1,,closed
EDGE-056075,FUSE-XFMR-027598,XFMR-027598,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.338,1786.2,1.4423,0.4855,1.007,100,24.9,3,1,,closed
EDGE-056076,JCT-FDR-0082-004,FUSE-XFMR-027599,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.061,324.7,1.5567,0.4754,1.007,100,24.9,1,0,,closed
EDGE-056077,FUSE-XFMR-027599,XFMR-027599,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.348,1840.1,1.5734,0.5556,1.007,100,24.9,1,0,,closed
EDGE-056078,JCT-FDR-0082-004,FUSE-XFMR-027600,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.063,334.2,0.2913,0.4444,0.3655,340,24.9,1,1,,closed
EDGE-056079,FUSE-XFMR-027600,XFMR-027600,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.359,1893.9,0.2867,0.4544,0.3655,340,24.9,1,1,,closed
EDGE-056080,JCT-FDR-0082-004,FUSE-XFMR-027601,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.065,345.3,1.3922,0.483,1.007,100,24.9,1,1,,closed
EDGE-056081,FUSE-XFMR-027601,XFMR-027601,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.371,1956.8,1.5778,0.5047,1.007,100,24.9,1,1,,closed
EDGE-056082,JCT-FDR-0082-004,FUSE-XFMR-027602,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.067,355.6,0.551,0.5042,0.5345,230,24.9,2,0,,closed
EDGE-056083,FUSE-XFMR-027602,XFMR-027602,FDR-0082,SUB-018,lateral_underground,1/0 AL,AB,0.382,2015.1,0.5427,0.5226,0.5345,230,24.9,2,0,,closed
EDGE-056084,JCT-FDR-0082-004,FUSE-XFMR-027603,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.069,365.9,1.5124,0.4866,1.007,100,24.9,1,1,,closed
EDGE-056085,FUSE-XFMR-027603,XFMR-027603,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.393,2073.5,1.5136,0.4886,1.007,100,24.9,1,1,,closed
EDGE-056086,JCT-FDR-0082-004,FUSE-XFMR-027604,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.072,378.6,0.321,0.4351,0.3655,340,24.9,3,1,,closed
EDGE-056087,FUSE-XFMR-027604,XFMR-027604,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.406,2145.3,0.2798,0.4048,0.3655,340,24.9,3,1,,closed
EDGE-056088,JCT-FDR-0082-004,FUSE-XFMR-027605,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.073,387.3,1.6162,0.5525,1.007,100,24.9,2,0,,closed
EDGE-056089,FUSE-XFMR-027605,XFMR-027605,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.416,2194.6,1.357,0.5378,1.007,100,24.9,2,0,,closed
EDGE-056090,JCT-FDR-0082-004,FUSE-XFMR-027606,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.075,396.0,0.2904,0.4741,0.3655,340,24.9,1,1,,closed
EDGE-056091,FUSE-XFMR-027606,XFMR-027606,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.425,2244.0,0.3128,0.4768,0.3655,340,24.9,1,1,,closed
EDGE-056092,JCT-FDR-0082-004,FUSE-XFMR-027607,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.077,406.3,0.583,0.4471,0.5345,230,24.9,3,0,,closed
EDGE-056093,FUSE-XFMR-027607,XFMR-027607,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.436,2302.3,0.6068,0.4991,0.5345,230,24.9,3,0,,closed
EDGE-056094,JCT-FDR-0082-004,FUSE-XFMR-027608,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.079,419.0,0.3141,0.425,0.3655,340,24.9,2,1,,closed
EDGE-056095,FUSE-XFMR-027608,XFMR-027608,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.45,2374.2,0.3074,0.4424,0.3655,340,24.9,2,1,,closed
EDGE-056096,JCT-FDR-0082-004,FUSE-XFMR-027609,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.081,427.7,0.6463,0.4461,0.5345,230,24.9,1,1,,closed
EDGE-056097,FUSE-XFMR-027609,XFMR-027609,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.459,2423.5,0.534,0.5067,0.5345,230,24.9,1,1,,closed
EDGE-056098,JCT-FDR-0082-004,FUSE-XFMR-027610,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.083,440.4,0.8379,0.4764,0.6985,150,24.9,3,0,,closed
EDGE-056099,FUSE-XFMR-027610,XFMR-027610,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.473,2495.3,0.8536,0.5079,0.6985,150,24.9,3,0,,closed
EDGE-056100,JCT-FDR-0082-004,FUSE-XFMR-027611,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.086,452.2,1.4417,0.4741,1.007,100,24.9,2,1,,closed
EDGE-056101,FUSE-XFMR-027611,XFMR-027611,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.485,2562.6,1.4563,0.4859,1.007,100,24.9,2,1,,closed
EDGE-056102,JCT-FDR-0082-004,FUSE-XFMR-027612,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.087,458.6,0.3135,0.3955,0.3655,340,24.9,2,1,,closed
EDGE-056103,FUSE-XFMR-027612,XFMR-027612,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.492,2598.6,0.286,0.4611,0.3655,340,24.9,2,1,,closed
EDGE-056104,JCT-FDR-0082-004,FUSE-XFMR-027613,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.089,472.0,0.9268,0.4832,0.6985,150,24.9,1,1,,closed
EDGE-056105,FUSE-XFMR-027613,XFMR-027613,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.507,2674.8,0.9301,0.5217,0.6985,150,24.9,1,1,,closed
EDGE-056106,JCT-FDR-0082-004,FUSE-XFMR-027614,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.091,478.4,0.3085,0.3933,0.3655,340,24.9,2,1,,closed
EDGE-056107,FUSE-XFMR-027614,XFMR-027614,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.513,2710.8,0.3005,0.4621,0.3655,340,24.9,2,1,,closed
EDGE-056108,JCT-FDR-0082-004,FUSE-XFMR-027615,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.093,491.0,0.2718,0.3967,0.3655,340,24.9,2,0,,closed
EDGE-056109,FUSE-XFMR-027615,XFMR-027615,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.527,2782.6,0.2737,0.4214,0.3655,340,24.9,2,0,,closed
EDGE-056110,JCT-FDR-0082-004,FUSE-XFMR-027616,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.095,503.7,0.8352,0.4844,0.6985,150,24.9,1,1,,closed
EDGE-056111,FUSE-XFMR-027616,XFMR-027616,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.541,2854.4,0.9246,0.503,0.6985,150,24.9,1,1,,closed
EDGE-056112,JCT-FDR-0082-004,FUSE-XFMR-027617,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.097,512.4,1.4578,0.5149,1.007,100,24.9,2,0,,closed
EDGE-056113,FUSE-XFMR-027617,XFMR-027617,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.55,2903.7,1.3576,0.4601,1.007,100,24.9,2,0,,closed
EDGE-056114,JCT-FDR-0082-004,FUSE-XFMR-027618,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.099,522.7,0.3052,0.4446,0.3655,340,24.9,1,0,,closed
EDGE-056115,FUSE-XFMR-027618,XFMR-027618,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.561,2962.1,0.3072,0.435,0.3655,340,24.9,1,0,,closed
EDGE-056116,JCT-FDR-0082-004,FUSE-XFMR-027619,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.101,533.8,0.3058,0.4488,0.3655,340,24.9,1,1,,closed
EDGE-056117,FUSE-XFMR-027619,XFMR-027619,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.573,3024.9,0.312,0.4281,0.3655,340,24.9,1,1,,closed
EDGE-056118,JCT-FDR-0082-004,FUSE-XFMR-027620,FDR-0082,SUB-018,lateral_underground,4/0 AL,B,0.103,541.7,0.2818,0.4683,0.3655,340,24.9,1,0,,closed
EDGE-056119,FUSE-XFMR-027620,XFMR-027620,FDR-0082,SUB-018,lateral_underground,4/0 AL,B,0.581,3069.8,0.3051,0.4611,0.3655,340,24.9,1,0,,closed
EDGE-056120,JCT-FDR-0082-004,FUSE-XFMR-027621,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.105,553.6,0.8632,0.5401,0.6985,150,24.9,2,0,,closed
EDGE-056121,FUSE-XFMR-027621,XFMR-027621,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.594,3137.1,0.8426,0.4872,0.6985,150,24.9,2,0,,closed
EDGE-056122,JCT-FDR-0082-004,FUSE-XFMR-027622,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.107,563.9,0.2892,0.4231,0.3655,340,24.9,1,1,,closed
EDGE-056123,FUSE-XFMR-027622,XFMR-027622,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.605,3195.5,0.2992,0.4625,0.3655,340,24.9,1,1,,closed
EDGE-056124,JCT-FDR-0082-004,FUSE-XFMR-027623,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.108,572.6,1.5733,0.4753,1.007,100,24.9,1,1,,closed
EDGE-056125,FUSE-XFMR-027623,XFMR-027623,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.615,3244.8,1.3636,0.518,1.007,100,24.9,1,1,,closed
EDGE-056126,JCT-FDR-0082-004,FUSE-XFMR-027624,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.111,583.7,0.5717,0.5051,0.5345,230,24.9,3,0,,closed
EDGE-056127,FUSE-XFMR-027624,XFMR-027624,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.626,3307.7,0.6401,0.4831,0.5345,230,24.9,3,0,,closed
EDGE-056128,JCT-FDR-0082-004,FUSE-XFMR-027625,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.113,595.6,0.8899,0.4715,0.6985,150,24.9,2,1,,closed
EDGE-056129,FUSE-XFMR-027625,XFMR-027625,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.639,3375.0,0.8797,0.4781,0.6985,150,24.9,2,1,,closed
EDGE-056130,JCT-FDR-0082-004,FUSE-XFMR-027626,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.115,608.3,0.9388,0.4957,0.6985,150,24.9,2,1,,closed
EDGE-056131,FUSE-XFMR-027626,XFMR-027626,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.653,3446.8,0.9772,0.5121,0.6985,150,24.9,2,1,,closed
EDGE-056132,JCT-FDR-0082-004,FUSE-XFMR-027627,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.117,615.4,0.6129,0.4402,0.5345,230,24.9,3,1,,closed
EDGE-056133,FUSE-XFMR-027627,XFMR-027627,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.66,3487.2,0.5388,0.4387,0.5345,230,24.9,3,1,,closed
EDGE-056134,JCT-FDR-0082-004,FUSE-XFMR-027628,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.119,628.1,0.5484,0.4621,0.5345,230,24.9,2,1,,closed
EDGE-056135,FUSE-XFMR-027628,XFMR-027628,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.674,3559.0,0.587,0.5245,0.5345,230,24.9,2,1,,closed
EDGE-056136,JCT-FDR-0082-004,FUSE-XFMR-027629,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.121,637.6,0.3098,0.455,0.3655,340,24.9,3,1,,closed
EDGE-056137,FUSE-XFMR-027629,XFMR-027629,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.684,3612.8,0.3024,0.4328,0.3655,340,24.9,3,1,,closed
EDGE-056138,JCT-FDR-0082-004,FUSE-XFMR-027630,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.123,647.9,1.5952,0.4963,1.007,100,24.9,1,1,,closed
EDGE-056139,FUSE-XFMR-027630,XFMR-027630,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.695,3671.2,1.6016,0.5289,1.007,100,24.9,1,1,,closed
EDGE-056140,JCT-FDR-0082-004,FUSE-XFMR-027631,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.124,656.6,0.8352,0.4844,0.6985,150,24.9,1,1,,closed
EDGE-056141,FUSE-XFMR-027631,XFMR-027631,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.705,3720.6,0.9275,0.4996,0.6985,150,24.9,1,1,,closed
EDGE-056142,JCT-FDR-0082-004,JCT-FDR-0082-005,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.7,3696.0,0.2862,0.4198,0.3382,340,24.9,3,1,,closed
EDGE-056143,JCT-FDR-0082-005,FUSE-XFMR-027632,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.002,7.9,0.8296,0.4632,0.6985,150,24.9,2,0,,closed
EDGE-056144,FUSE-XFMR-027632,XFMR-027632,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.009,44.9,0.8615,0.4535,0.6985,150,24.9,2,0,,closed
EDGE-056145,JCT-FDR-0082-005,FUSE-XFMR-027633,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.002,11.1,0.6356,0.522,0.5345,230,24.9,1,1,,closed
EDGE-056146,FUSE-XFMR-027633,XFMR-027633,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.012,62.8,0.5391,0.5024,0.5345,230,24.9,1,1,,closed
EDGE-056147,JCT-FDR-0082-005,FUSE-XFMR-027634,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.004,19.8,1.4756,0.5044,1.007,100,24.9,1,1,,closed
EDGE-056148,FUSE-XFMR-027634,XFMR-027634,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.021,112.2,1.4043,0.5215,1.007,100,24.9,1,1,,closed
EDGE-056149,JCT-FDR-0082-005,FUSE-XFMR-027635,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.006,31.7,0.6054,0.5094,0.5345,230,24.9,3,1,,closed
EDGE-056150,FUSE-XFMR-027635,XFMR-027635,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.034,179.5,0.5857,0.5012,0.5345,230,24.9,3,1,,closed
EDGE-056151,JCT-FDR-0082-005,FUSE-XFMR-027636,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.007,39.6,0.6342,0.4301,0.5345,230,24.9,3,1,,closed
EDGE-056152,FUSE-XFMR-027636,XFMR-027636,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.043,224.4,0.5935,0.4869,0.5345,230,24.9,3,1,,closed
EDGE-056153,JCT-FDR-0082-005,FUSE-XFMR-027637,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.01,51.5,1.497,0.4968,1.007,100,24.9,2,1,,closed
EDGE-056154,FUSE-XFMR-027637,XFMR-027637,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.055,291.7,1.5839,0.5495,1.007,100,24.9,2,1,,closed
EDGE-056155,JCT-FDR-0082-005,FUSE-XFMR-027638,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.012,63.4,0.324,0.4045,0.3655,340,24.9,2,1,,closed
EDGE-056156,FUSE-XFMR-027638,XFMR-027638,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.068,359.0,0.3063,0.4747,0.3655,340,24.9,2,1,,closed
EDGE-056157,JCT-FDR-0082-005,FUSE-XFMR-027639,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.013,69.7,1.4591,0.5518,1.007,100,24.9,1,1,,closed
EDGE-056158,FUSE-XFMR-027639,XFMR-027639,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.075,394.9,1.4001,0.5219,1.007,100,24.9,1,1,,closed
EDGE-056159,JCT-FDR-0082-005,FUSE-XFMR-027640,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.016,82.4,1.4658,0.4724,1.007,100,24.9,1,1,,closed
EDGE-056160,FUSE-XFMR-027640,XFMR-027640,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.088,466.8,1.5266,0.5265,1.007,100,24.9,1,1,,closed
EDGE-056161,JCT-FDR-0082-005,FUSE-XFMR-027641,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.018,92.7,0.6009,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-056162,FUSE-XFMR-027641,XFMR-027641,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.099,525.1,0.646,0.4746,0.5345,230,24.9,1,1,,closed
EDGE-056163,JCT-FDR-0082-005,FUSE-XFMR-027642,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.019,99.8,0.6351,0.4839,0.5345,230,24.9,2,1,,closed
EDGE-056164,FUSE-XFMR-027642,XFMR-027642,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.107,565.5,0.6062,0.4379,0.5345,230,24.9,2,1,,closed
EDGE-056165,JCT-FDR-0082-005,FUSE-XFMR-027643,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.022,114.8,1.5032,0.4786,1.007,100,24.9,2,1,,closed
EDGE-056166,FUSE-XFMR-027643,XFMR-027643,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.123,650.8,1.4611,0.5115,1.007,100,24.9,2,1,,closed
EDGE-056167,JCT-FDR-0082-005,FUSE-XFMR-027644,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.023,123.6,0.2923,0.4443,0.3655,340,24.9,3,0,,closed
EDGE-056168,FUSE-XFMR-027644,XFMR-027644,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.133,700.1,0.2812,0.4395,0.3655,340,24.9,3,0,,closed
EDGE-056169,JCT-FDR-0082-005,FUSE-XFMR-027645,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.025,130.7,0.9585,0.5203,0.6985,150,24.9,2,0,,closed
EDGE-056170,FUSE-XFMR-027645,XFMR-027645,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.14,740.5,0.9539,0.5372,0.6985,150,24.9,2,0,,closed
EDGE-056171,JCT-FDR-0082-005,FUSE-XFMR-027646,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.027,141.0,0.9122,0.5378,0.6985,150,24.9,1,1,,closed
EDGE-056172,FUSE-XFMR-027646,XFMR-027646,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.151,798.9,0.9665,0.5154,0.6985,150,24.9,1,1,,closed
EDGE-056173,JCT-FDR-0082-005,FUSE-XFMR-027647,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.029,152.1,1.3672,0.5115,1.007,100,24.9,3,1,,closed
EDGE-056174,FUSE-XFMR-027647,XFMR-027647,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.163,861.7,1.5981,0.5373,1.007,100,24.9,3,1,,closed
EDGE-056175,JCT-FDR-0082-005,FUSE-XFMR-027648,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.031,162.4,1.6305,0.533,1.007,100,24.9,1,1,,closed
EDGE-056176,FUSE-XFMR-027648,XFMR-027648,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.174,920.0,1.5411,0.467,1.007,100,24.9,1,1,,closed
EDGE-056177,JCT-FDR-0082-005,FUSE-XFMR-027649,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.033,172.7,0.581,0.479,0.5345,230,24.9,1,1,,closed
EDGE-056178,FUSE-XFMR-027649,XFMR-027649,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.185,978.4,0.6004,0.433,0.5345,230,24.9,1,1,,closed
EDGE-056179,JCT-FDR-0082-005,FUSE-XFMR-027650,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.036,187.7,1.6452,0.5317,1.007,100,24.9,1,0,,closed
EDGE-056180,FUSE-XFMR-027650,XFMR-027650,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.201,1063.7,1.5184,0.4807,1.007,100,24.9,1,0,,closed
EDGE-056181,JCT-FDR-0082-005,FUSE-XFMR-027651,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.037,193.2,0.9146,0.5091,0.6985,150,24.9,1,1,,closed
EDGE-056182,FUSE-XFMR-027651,XFMR-027651,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.207,1095.1,0.8861,0.5308,0.6985,150,24.9,1,1,,closed
EDGE-056183,JCT-FDR-0082-005,FUSE-XFMR-027652,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.039,205.9,0.5425,0.4665,0.5345,230,24.9,3,1,,closed
EDGE-056184,FUSE-XFMR-027652,XFMR-027652,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.221,1166.9,0.6125,0.4455,0.5345,230,24.9,3,1,,closed
EDGE-056185,JCT-FDR-0082-005,FUSE-XFMR-027653,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.041,218.6,0.8262,0.5468,0.6985,150,24.9,2,1,,closed
EDGE-056186,FUSE-XFMR-027653,XFMR-027653,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.235,1238.7,0.8866,0.4815,0.6985,150,24.9,2,1,,closed
EDGE-056187,JCT-FDR-0082-005,FUSE-XFMR-027654,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.043,225.7,0.2977,0.4154,0.3655,340,24.9,1,1,,closed
EDGE-056188,FUSE-XFMR-027654,XFMR-027654,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.242,1279.1,0.3065,0.4593,0.3655,340,24.9,1,1,,closed
EDGE-056189,JCT-FDR-0082-005,FUSE-XFMR-027655,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.045,236.8,0.2964,0.4257,0.3655,340,24.9,3,1,,closed
EDGE-056190,FUSE-XFMR-027655,XFMR-027655,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.254,1341.9,0.2926,0.4659,0.3655,340,24.9,3,1,,closed
EDGE-056191,JCT-FDR-0082-005,FUSE-XFMR-027656,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.047,247.9,1.5652,0.5387,1.007,100,24.9,2,1,,closed
EDGE-056192,FUSE-XFMR-027656,XFMR-027656,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.266,1404.7,1.6184,0.5471,1.007,100,24.9,2,1,,closed
EDGE-056193,JCT-FDR-0082-005,FUSE-XFMR-027657,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.048,255.8,0.8804,0.541,0.6985,150,24.9,1,1,,closed
EDGE-056194,FUSE-XFMR-027657,XFMR-027657,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.275,1449.6,0.82,0.4945,0.6985,150,24.9,1,1,,closed
EDGE-056195,JCT-FDR-0082-005,FUSE-XFMR-027658,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.051,269.3,1.6134,0.5068,1.007,100,24.9,1,1,,closed
EDGE-056196,FUSE-XFMR-027658,XFMR-027658,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.289,1525.9,1.4686,0.486,1.007,100,24.9,1,1,,closed
EDGE-056197,JCT-FDR-0082-005,FUSE-XFMR-027659,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.053,278.8,1.4068,0.4796,1.007,100,24.9,1,1,,closed
EDGE-056198,FUSE-XFMR-027659,XFMR-027659,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.299,1579.8,1.4365,0.5191,1.007,100,24.9,1,1,,closed
EDGE-056199,JCT-FDR-0082-005,FUSE-XFMR-027660,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.055,290.7,0.9146,0.5151,0.6985,150,24.9,3,1,,closed
EDGE-056200,FUSE-XFMR-027660,XFMR-027660,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.312,1647.1,0.9022,0.4784,0.6985,150,24.9,3,1,,closed
EDGE-056201,JCT-FDR-0082-005,FUSE-XFMR-027661,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.056,297.8,0.9495,0.5237,0.6985,150,24.9,1,1,,closed
EDGE-056202,FUSE-XFMR-027661,XFMR-027661,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.32,1687.5,0.95,0.5119,0.6985,150,24.9,1,1,,closed
EDGE-056203,JCT-FDR-0082-005,FUSE-XFMR-027662,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.059,310.5,0.2834,0.4467,0.3655,340,24.9,1,1,,closed
EDGE-056204,FUSE-XFMR-027662,XFMR-027662,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.333,1759.3,0.2862,0.4162,0.3655,340,24.9,1,1,,closed
EDGE-056205,JCT-FDR-0082-005,FUSE-XFMR-027663,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.061,320.8,0.8697,0.4913,0.6985,150,24.9,1,0,,closed
EDGE-056206,FUSE-XFMR-027663,XFMR-027663,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.344,1817.6,0.8967,0.4655,0.6985,150,24.9,1,0,,closed
EDGE-056207,JCT-FDR-0082-005,FUSE-XFMR-027664,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.062,328.7,1.4597,0.4618,1.007,100,24.9,2,0,,closed
EDGE-056208,FUSE-XFMR-027664,XFMR-027664,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.353,1862.5,1.6531,0.4727,1.007,100,24.9,2,0,,closed
EDGE-056209,JCT-FDR-0082-005,FUSE-XFMR-027665,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.064,339.0,0.8939,0.4857,0.6985,150,24.9,2,1,,closed
EDGE-056210,FUSE-XFMR-027665,XFMR-027665,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.364,1920.9,0.8277,0.518,0.6985,150,24.9,2,1,,closed
EDGE-056211,JCT-FDR-0082-005,FUSE-XFMR-027666,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.066,350.9,0.6037,0.4563,0.5345,230,24.9,3,0,,closed
EDGE-056212,FUSE-XFMR-027666,XFMR-027666,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.377,1988.2,0.5396,0.5102,0.5345,230,24.9,3,0,,closed
EDGE-056213,JCT-FDR-0082-005,FUSE-XFMR-027667,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.069,361.9,0.8153,0.5236,0.6985,150,24.9,2,1,,closed
EDGE-056214,FUSE-XFMR-027667,XFMR-027667,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.388,2051.0,0.9213,0.4557,0.6985,150,24.9,2,1,,closed
EDGE-056215,JCT-FDR-0082-005,FUSE-XFMR-027668,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.07,370.7,1.5268,0.4641,1.007,100,24.9,3,1,,closed
EDGE-056216,FUSE-XFMR-027668,XFMR-027668,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.398,2100.4,1.459,0.5518,1.007,100,24.9,3,1,,closed
EDGE-056217,JCT-FDR-0082-005,FUSE-XFMR-027669,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.072,381.7,0.2799,0.445,0.3655,340,24.9,2,1,,closed
EDGE-056218,FUSE-XFMR-027669,XFMR-027669,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.41,2163.2,0.298,0.4059,0.3655,340,24.9,2,1,,closed
EDGE-056219,JCT-FDR-0082-005,FUSE-XFMR-027670,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.074,392.8,0.2951,0.4717,0.3655,340,24.9,1,1,,closed
EDGE-056220,FUSE-XFMR-027670,XFMR-027670,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.422,2226.0,0.2693,0.4532,0.3655,340,24.9,1,1,,closed
EDGE-056221,JCT-FDR-0082-005,FUSE-XFMR-027671,FDR-0082,SUB-018,lateral_underground,1/0 AL,AC,0.076,403.1,0.5658,0.4829,0.5345,230,24.9,2,0,,closed
EDGE-056222,FUSE-XFMR-027671,XFMR-027671,FDR-0082,SUB-018,lateral_underground,1/0 AL,AC,0.433,2284.4,0.5849,0.4981,0.5345,230,24.9,2,0,,closed
EDGE-056223,JCT-FDR-0082-005,FUSE-XFMR-027672,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.078,414.2,0.296,0.4229,0.3655,340,24.9,2,1,,closed
EDGE-056224,FUSE-XFMR-027672,XFMR-027672,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.445,2347.2,0.2713,0.4377,0.3655,340,24.9,2,1,,closed
EDGE-056225,JCT-FDR-0082-005,FUSE-XFMR-027673,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.081,426.1,0.3165,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-056226,FUSE-XFMR-027673,XFMR-027673,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.457,2414.5,0.3082,0.4171,0.3655,340,24.9,1,1,,closed
EDGE-056227,JCT-FDR-0082-005,FUSE-XFMR-027674,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.082,432.4,0.9337,0.4543,0.6985,150,24.9,2,1,,closed
EDGE-056228,FUSE-XFMR-027674,XFMR-027674,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.464,2450.4,0.8478,0.5054,0.6985,150,24.9,2,1,,closed
EDGE-056229,JCT-FDR-0082-005,FUSE-XFMR-027675,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.085,447.5,0.883,0.5264,0.6985,150,24.9,2,1,,closed
EDGE-056230,FUSE-XFMR-027675,XFMR-027675,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.48,2535.7,0.9165,0.5372,0.6985,150,24.9,2,1,,closed
EDGE-056231,JCT-FDR-0082-005,FUSE-XFMR-027676,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.087,457.0,1.631,0.4814,1.007,100,24.9,1,1,,closed
EDGE-056232,FUSE-XFMR-027676,XFMR-027676,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.49,2589.6,1.4293,0.5443,1.007,100,24.9,1,1,,closed
EDGE-056233,JCT-FDR-0082-005,FUSE-XFMR-027677,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.088,465.7,0.6076,0.4373,0.5345,230,24.9,1,0,,closed
EDGE-056234,FUSE-XFMR-027677,XFMR-027677,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.5,2638.9,0.6427,0.4927,0.5345,230,24.9,1,0,,closed
EDGE-056235,JCT-FDR-0082-005,FUSE-XFMR-027678,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.09,474.4,0.309,0.4452,0.3655,340,24.9,2,1,,closed
EDGE-056236,FUSE-XFMR-027678,XFMR-027678,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.509,2688.3,0.3089,0.4758,0.3655,340,24.9,2,1,,closed
EDGE-056237,JCT-FDR-0082-005,FUSE-XFMR-027679,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.092,484.7,0.3036,0.4541,0.3655,340,24.9,2,1,,closed
EDGE-056238,FUSE-XFMR-027679,XFMR-027679,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.52,2746.7,0.2888,0.4134,0.3655,340,24.9,2,1,,closed
EDGE-056239,JCT-FDR-0082-005,FUSE-XFMR-027680,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.094,498.2,1.3861,0.4837,1.007,100,24.9,2,1,,closed
EDGE-056240,FUSE-XFMR-027680,XFMR-027680,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.535,2823.0,1.3554,0.5351,1.007,100,24.9,2,1,,closed
EDGE-056241,JCT-FDR-0082-005,FUSE-XFMR-027681,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.096,509.3,1.3674,0.4687,1.007,100,24.9,1,1,,closed
EDGE-056242,FUSE-XFMR-027681,XFMR-027681,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.547,2885.8,1.5343,0.4949,1.007,100,24.9,1,1,,closed
EDGE-056243,JCT-FDR-0082-005,FUSE-XFMR-027682,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.098,518.0,0.3264,0.408,0.3655,340,24.9,1,0,,closed
EDGE-056244,FUSE-XFMR-027682,XFMR-027682,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.556,2935.2,0.3217,0.4111,0.3655,340,24.9,1,0,,closed
EDGE-056245,JCT-FDR-0082-005,FUSE-XFMR-027683,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.1,528.3,0.3196,0.4186,0.3655,340,24.9,1,1,,closed
EDGE-056246,FUSE-XFMR-027683,XFMR-027683,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.567,2993.5,0.3086,0.4017,0.3655,340,24.9,1,1,,closed
EDGE-056247,JCT-FDR-0082-005,FUSE-XFMR-027684,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.102,537.0,0.304,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-056248,FUSE-XFMR-027684,XFMR-027684,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.576,3042.9,0.3044,0.424,0.3655,340,24.9,2,1,,closed
EDGE-056249,JCT-FDR-0082-005,FUSE-XFMR-027685,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.104,551.2,0.2952,0.4708,0.3655,340,24.9,1,1,,closed
EDGE-056250,FUSE-XFMR-027685,XFMR-027685,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.592,3123.6,0.2865,0.4654,0.3655,340,24.9,1,1,,closed
EDGE-056251,JCT-FDR-0082-005,FUSE-XFMR-027686,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.106,559.2,1.5356,0.4658,1.007,100,24.9,2,1,,closed
EDGE-056252,FUSE-XFMR-027686,XFMR-027686,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.6,3168.5,1.4648,0.4701,1.007,100,24.9,2,1,,closed
EDGE-056253,JCT-FDR-0082-005,FUSE-XFMR-027687,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.108,571.8,1.6177,0.5435,1.007,100,24.9,1,1,,closed
EDGE-056254,FUSE-XFMR-027687,XFMR-027687,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.614,3240.3,1.4136,0.5384,1.007,100,24.9,1,1,,closed
EDGE-056255,JCT-FDR-0082-005,FUSE-XFMR-027688,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.11,582.9,1.6165,0.4951,1.007,100,24.9,1,1,,closed
EDGE-056256,FUSE-XFMR-027688,XFMR-027688,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.626,3303.2,1.6267,0.4685,1.007,100,24.9,1,1,,closed
EDGE-056257,JCT-FDR-0082-005,FUSE-XFMR-027689,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.112,589.2,0.9319,0.5502,0.6985,150,24.9,3,1,,closed
EDGE-056258,FUSE-XFMR-027689,XFMR-027689,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.632,3339.1,0.858,0.52,0.6985,150,24.9,3,1,,closed
EDGE-056259,JCT-FDR-0082-005,FUSE-XFMR-027690,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.114,603.5,1.4406,0.5321,1.007,100,24.9,1,1,,closed
EDGE-056260,FUSE-XFMR-027690,XFMR-027690,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.648,3419.9,1.4896,0.5411,1.007,100,24.9,1,1,,closed
EDGE-056261,JCT-FDR-0082-005,FUSE-XFMR-027691,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.116,611.4,0.2744,0.3956,0.3655,340,24.9,1,1,,closed
EDGE-056262,FUSE-XFMR-027691,XFMR-027691,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.656,3464.7,0.2917,0.4651,0.3655,340,24.9,1,1,,closed
EDGE-056263,JCT-FDR-0082-005,FUSE-XFMR-027692,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.117,620.1,0.2951,0.4417,0.3655,340,24.9,3,1,,closed
EDGE-056264,FUSE-XFMR-027692,XFMR-027692,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.666,3514.1,0.3194,0.419,0.3655,340,24.9,3,1,,closed
EDGE-056265,JCT-FDR-0082-005,FUSE-XFMR-027693,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.12,635.2,0.2722,0.4751,0.3655,340,24.9,1,1,,closed
EDGE-056266,FUSE-XFMR-027693,XFMR-027693,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.682,3599.4,0.2724,0.4591,0.3655,340,24.9,1,1,,closed
EDGE-056267,JCT-FDR-0082-005,FUSE-XFMR-027694,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.121,641.5,0.9748,0.4549,0.6985,150,24.9,1,0,,closed
EDGE-056268,FUSE-XFMR-027694,XFMR-027694,FDR-0082,SUB-018,lateral_underground,#2 ACSR,A,0.689,3635.3,0.9658,0.4804,0.6985,150,24.9,1,0,,closed
EDGE-056269,JCT-FDR-0082-005,FUSE-XFMR-027695,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.124,655.0,1.4246,0.5073,1.007,100,24.9,2,0,,closed
EDGE-056270,FUSE-XFMR-027695,XFMR-027695,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.703,3711.6,1.6065,0.5365,1.007,100,24.9,2,0,,closed
EDGE-056271,JCT-FDR-0082-005,JCT-FDR-0082-006,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.7,3696.0,0.2821,0.4018,0.3844,340,24.9,3,1,,closed
EDGE-056272,JCT-FDR-0082-006,FUSE-XFMR-027696,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.001,4.8,0.9761,0.4933,0.6985,150,24.9,3,0,,closed
EDGE-056273,FUSE-XFMR-027696,XFMR-027696,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.005,26.9,0.9355,0.4989,0.6985,150,24.9,3,0,,closed
EDGE-056274,JCT-FDR-0082-006,FUSE-XFMR-027697,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.002,12.7,1.4219,0.5351,1.007,100,24.9,1,1,,closed
EDGE-056275,FUSE-XFMR-027697,XFMR-027697,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.014,71.8,1.538,0.5511,1.007,100,24.9,1,1,,closed
EDGE-056276,JCT-FDR-0082-006,FUSE-XFMR-027698,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.005,24.6,0.2771,0.4714,0.3655,340,24.9,2,0,,closed
EDGE-056277,FUSE-XFMR-027698,XFMR-027698,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.026,139.1,0.2734,0.4478,0.3655,340,24.9,2,0,,closed
EDGE-056278,JCT-FDR-0082-006,FUSE-XFMR-027699,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.007,35.6,1.6459,0.5569,1.007,100,24.9,1,0,,closed
EDGE-056279,FUSE-XFMR-027699,XFMR-027699,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.038,202.0,1.4319,0.4981,1.007,100,24.9,1,0,,closed
EDGE-056280,JCT-FDR-0082-006,FUSE-XFMR-027700,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.009,45.1,1.4508,0.5363,1.007,100,24.9,1,1,,closed
EDGE-056281,FUSE-XFMR-027700,XFMR-027700,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.048,255.8,1.5791,0.4854,1.007,100,24.9,1,1,,closed
EDGE-056282,JCT-FDR-0082-006,FUSE-XFMR-027701,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.01,53.9,0.8178,0.5455,0.6985,150,24.9,1,1,,closed
EDGE-056283,FUSE-XFMR-027701,XFMR-027701,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.058,305.2,0.9329,0.5211,0.6985,150,24.9,1,1,,closed
EDGE-056284,JCT-FDR-0082-006,FUSE-XFMR-027702,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.012,65.7,0.928,0.452,0.6985,150,24.9,2,1,,closed
EDGE-056285,FUSE-XFMR-027702,XFMR-027702,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.071,372.5,0.8318,0.4696,0.6985,150,24.9,2,1,,closed
EDGE-056286,JCT-FDR-0082-006,FUSE-XFMR-027703,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.014,72.9,0.9367,0.5269,0.6985,150,24.9,1,1,,closed
EDGE-056287,FUSE-XFMR-027703,XFMR-027703,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.078,412.9,0.8336,0.4598,0.6985,150,24.9,1,1,,closed
EDGE-056288,JCT-FDR-0082-006,FUSE-XFMR-027704,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.016,84.0,0.6144,0.4667,0.5345,230,24.9,2,0,,closed
EDGE-056289,FUSE-XFMR-027704,XFMR-027704,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.09,475.7,0.5647,0.5096,0.5345,230,24.9,2,0,,closed
EDGE-056290,JCT-FDR-0082-006,FUSE-XFMR-027705,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.018,95.8,0.5716,0.494,0.5345,230,24.9,2,1,,closed
EDGE-056291,FUSE-XFMR-027705,XFMR-027705,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.103,543.0,0.6109,0.4653,0.5345,230,24.9,2,1,,closed
EDGE-056292,JCT-FDR-0082-006,FUSE-XFMR-027706,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.02,103.8,0.2797,0.45,0.3655,340,24.9,2,1,,closed
EDGE-056293,FUSE-XFMR-027706,XFMR-027706,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.111,587.9,0.3145,0.4639,0.3655,340,24.9,2,1,,closed
EDGE-056294,JCT-FDR-0082-006,FUSE-XFMR-027707,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.022,114.0,0.2969,0.4128,0.3655,340,24.9,1,1,,closed
EDGE-056295,FUSE-XFMR-027707,XFMR-027707,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.122,646.3,0.3083,0.4201,0.3655,340,24.9,1,1,,closed
EDGE-056296,JCT-FDR-0082-006,FUSE-XFMR-027708,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.024,126.7,0.6413,0.4839,0.5345,230,24.9,3,1,,closed
EDGE-056297,FUSE-XFMR-027708,XFMR-027708,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.136,718.1,0.5548,0.4739,0.5345,230,24.9,3,1,,closed
EDGE-056298,JCT-FDR-0082-006,FUSE-XFMR-027709,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.026,136.2,1.5705,0.5613,1.007,100,24.9,3,1,,closed
EDGE-056299,FUSE-XFMR-027709,XFMR-027709,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.146,771.9,1.6129,0.4758,1.007,100,24.9,3,1,,closed
EDGE-056300,JCT-FDR-0082-006,FUSE-XFMR-027710,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.028,147.3,1.614,0.4913,1.007,100,24.9,2,0,,closed
EDGE-056301,FUSE-XFMR-027710,XFMR-027710,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.158,834.8,1.4882,0.4605,1.007,100,24.9,2,0,,closed
EDGE-056302,JCT-FDR-0082-006,FUSE-XFMR-027711,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.03,156.0,0.3056,0.4702,0.3655,340,24.9,2,1,,closed
EDGE-056303,FUSE-XFMR-027711,XFMR-027711,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.167,884.1,0.2688,0.4437,0.3655,340,24.9,2,1,,closed
EDGE-056304,JCT-FDR-0082-006,FUSE-XFMR-027712,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.032,168.7,0.2855,0.4699,0.3655,340,24.9,3,1,,closed
EDGE-056305,FUSE-XFMR-027712,XFMR-027712,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.181,955.9,0.2982,0.472,0.3655,340,24.9,3,1,,closed
EDGE-056306,JCT-FDR-0082-006,FUSE-XFMR-027713,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.034,178.2,0.2865,0.4118,0.3655,340,24.9,1,1,,closed
EDGE-056307,FUSE-XFMR-027713,XFMR-027713,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.191,1009.8,0.2838,0.4631,0.3655,340,24.9,1,1,,closed
EDGE-056308,JCT-FDR-0082-006,FUSE-XFMR-027714,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.036,188.5,0.3009,0.4699,0.3655,340,24.9,2,0,,closed
EDGE-056309,FUSE-XFMR-027714,XFMR-027714,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.202,1068.1,0.2957,0.4719,0.3655,340,24.9,2,0,,closed
EDGE-056310,JCT-FDR-0082-006,FUSE-XFMR-027715,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.037,197.2,0.9171,0.5043,0.6985,150,24.9,2,0,,closed
EDGE-056311,FUSE-XFMR-027715,XFMR-027715,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.212,1117.5,0.9683,0.4586,0.6985,150,24.9,2,0,,closed
EDGE-056312,JCT-FDR-0082-006,FUSE-XFMR-027716,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.04,212.3,0.8439,0.4909,0.6985,150,24.9,3,1,,closed
EDGE-056313,FUSE-XFMR-027716,XFMR-027716,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.228,1202.8,0.9818,0.535,0.6985,150,24.9,3,1,,closed
EDGE-056314,JCT-FDR-0082-006,FUSE-XFMR-027717,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.042,221.0,1.4893,0.5465,1.007,100,24.9,1,1,,closed
EDGE-056315,FUSE-XFMR-027717,XFMR-027717,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.237,1252.2,1.4472,0.4923,1.007,100,24.9,1,1,,closed
EDGE-056316,JCT-FDR-0082-006,FUSE-XFMR-027718,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.043,228.9,1.4438,0.4976,1.007,100,24.9,2,0,,closed
EDGE-056317,FUSE-XFMR-027718,XFMR-027718,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.246,1297.0,1.3947,0.5396,1.007,100,24.9,2,0,,closed
EDGE-056318,JCT-FDR-0082-006,FUSE-XFMR-027719,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.046,243.9,1.6457,0.517,1.007,100,24.9,2,0,,closed
EDGE-056319,FUSE-XFMR-027719,XFMR-027719,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.262,1382.3,1.6128,0.557,1.007,100,24.9,2,0,,closed
EDGE-056320,JCT-FDR-0082-006,FUSE-XFMR-027720,FDR-0082,SUB-018,lateral_underground,#2 ACSR,C,0.048,252.6,0.8743,0.5345,0.6985,150,24.9,1,0,,closed
EDGE-056321,FUSE-XFMR-027720,XFMR-027720,FDR-0082,SUB-018,lateral_underground,#2 ACSR,C,0.271,1431.7,0.9411,0.5276,0.6985,150,24.9,1,0,,closed
EDGE-056322,JCT-FDR-0082-006,FUSE-XFMR-027721,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.05,262.2,0.5455,0.5004,0.5345,230,24.9,3,1,,closed
EDGE-056323,FUSE-XFMR-027721,XFMR-027721,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.281,1485.5,0.6272,0.5143,0.5345,230,24.9,3,1,,closed
EDGE-056324,JCT-FDR-0082-006,FUSE-XFMR-027722,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.052,274.8,1.5429,0.5268,1.007,100,24.9,3,1,,closed
EDGE-056325,FUSE-XFMR-027722,XFMR-027722,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.295,1557.3,1.5439,0.5005,1.007,100,24.9,3,1,,closed
EDGE-056326,JCT-FDR-0082-006,FUSE-XFMR-027723,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.054,282.7,0.6025,0.4596,0.5345,230,24.9,2,1,,closed
EDGE-056327,FUSE-XFMR-027723,XFMR-027723,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.303,1602.2,0.5858,0.4304,0.5345,230,24.9,2,1,,closed
EDGE-056328,JCT-FDR-0082-006,FUSE-XFMR-027724,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.055,292.2,1.6257,0.5219,1.007,100,24.9,1,1,,closed
EDGE-056329,FUSE-XFMR-027724,XFMR-027724,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.314,1656.1,1.5201,0.5249,1.007,100,24.9,1,1,,closed
EDGE-056330,JCT-FDR-0082-006,FUSE-XFMR-027725,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.058,305.7,1.6531,0.491,1.007,100,24.9,2,1,,closed
EDGE-056331,FUSE-XFMR-027725,XFMR-027725,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.328,1732.4,1.515,0.4839,1.007,100,24.9,2,1,,closed
EDGE-056332,JCT-FDR-0082-006,FUSE-XFMR-027726,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.059,313.6,0.2966,0.453,0.3655,340,24.9,1,1,,closed
EDGE-056333,FUSE-XFMR-027726,XFMR-027726,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.337,1777.2,0.279,0.3953,0.3655,340,24.9,1,1,,closed
EDGE-056334,JCT-FDR-0082-006,FUSE-XFMR-027727,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.061,323.1,0.3206,0.4596,0.3655,340,24.9,2,1,,closed
EDGE-056335,FUSE-XFMR-027727,XFMR-027727,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.347,1831.1,0.2828,0.464,0.3655,340,24.9,2,1,,closed
EDGE-056336,JCT-FDR-0082-006,FUSE-XFMR-027728,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.063,335.0,0.8206,0.5399,0.6985,150,24.9,1,0,,closed
EDGE-056337,FUSE-XFMR-027728,XFMR-027728,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.36,1898.4,0.9812,0.5089,0.6985,150,24.9,1,0,,closed
EDGE-056338,JCT-FDR-0082-006,FUSE-XFMR-027729,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.065,344.5,0.889,0.504,0.6985,150,24.9,1,1,,closed
EDGE-056339,FUSE-XFMR-027729,XFMR-027729,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.37,1952.3,0.8283,0.4709,0.6985,150,24.9,1,1,,closed
EDGE-056340,JCT-FDR-0082-006,FUSE-XFMR-027730,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.068,358.8,0.289,0.4131,0.3655,340,24.9,2,1,,closed
EDGE-056341,FUSE-XFMR-027730,XFMR-027730,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.385,2033.1,0.3233,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-056342,JCT-FDR-0082-006,FUSE-XFMR-027731,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.069,364.3,1.5634,0.4831,1.007,100,24.9,3,1,,closed
EDGE-056343,FUSE-XFMR-027731,XFMR-027731,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.391,2064.5,1.4399,0.5564,1.007,100,24.9,3,1,,closed
EDGE-056344,JCT-FDR-0082-006,FUSE-XFMR-027732,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.072,377.8,0.282,0.4437,0.3655,340,24.9,2,1,,closed
EDGE-056345,FUSE-XFMR-027732,XFMR-027732,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.405,2140.8,0.3075,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-056346,JCT-FDR-0082-006,FUSE-XFMR-027733,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.074,388.9,0.8359,0.549,0.6985,150,24.9,1,1,,closed
EDGE-056347,FUSE-XFMR-027733,XFMR-027733,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.417,2203.6,0.8679,0.5222,0.6985,150,24.9,1,1,,closed
EDGE-056348,JCT-FDR-0082-006,FUSE-XFMR-027734,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.076,400.0,1.6329,0.5506,1.007,100,24.9,1,0,,closed
EDGE-056349,FUSE-XFMR-027734,XFMR-027734,FDR-0082,SUB-018,lateral_underground,#4 CU,C,0.429,2266.4,1.4532,0.4764,1.007,100,24.9,1,0,,closed
EDGE-056350,JCT-FDR-0082-006,FUSE-XFMR-027735,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.077,406.3,0.5477,0.4552,0.5345,230,24.9,1,0,,closed
EDGE-056351,FUSE-XFMR-027735,XFMR-027735,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.436,2302.3,0.6159,0.4509,0.5345,230,24.9,1,0,,closed
EDGE-056352,JCT-FDR-0082-006,FUSE-XFMR-027736,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.079,416.6,0.9165,0.5363,0.6985,150,24.9,1,1,,closed
EDGE-056353,FUSE-XFMR-027736,XFMR-027736,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.447,2360.7,0.9348,0.4826,0.6985,150,24.9,1,1,,closed
EDGE-056354,JCT-FDR-0082-006,FUSE-XFMR-027737,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.081,427.7,0.3062,0.4316,0.3655,340,24.9,2,1,,closed
EDGE-056355,FUSE-XFMR-027737,XFMR-027737,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.459,2423.5,0.2944,0.4324,0.3655,340,24.9,2,1,,closed
EDGE-056356,JCT-FDR-0082-006,FUSE-XFMR-027738,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.083,440.4,0.9569,0.477,0.6985,150,24.9,2,1,,closed
EDGE-056357,FUSE-XFMR-027738,XFMR-027738,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.473,2495.3,0.8169,0.5164,0.6985,150,24.9,2,1,,closed
EDGE-056358,JCT-FDR-0082-006,FUSE-XFMR-027739,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.085,448.3,0.3043,0.4495,0.3655,340,24.9,1,1,,closed
EDGE-056359,FUSE-XFMR-027739,XFMR-027739,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.481,2540.2,0.3061,0.4126,0.3655,340,24.9,1,1,,closed
EDGE-056360,JCT-FDR-0082-006,FUSE-XFMR-027740,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.087,458.6,0.2901,0.4102,0.3655,340,24.9,2,0,,closed
EDGE-056361,FUSE-XFMR-027740,XFMR-027740,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.492,2598.6,0.2756,0.4586,0.3655,340,24.9,2,0,,closed
EDGE-056362,JCT-FDR-0082-006,FUSE-XFMR-027741,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.089,468.1,0.6335,0.4712,0.5345,230,24.9,1,1,,closed
EDGE-056363,FUSE-XFMR-027741,XFMR-027741,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.502,2652.4,0.6348,0.4998,0.5345,230,24.9,1,1,,closed
EDGE-056364,JCT-FDR-0082-006,FUSE-XFMR-027742,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.091,480.7,0.2997,0.4087,0.3655,340,24.9,2,1,,closed
EDGE-056365,FUSE-XFMR-027742,XFMR-027742,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.516,2724.2,0.2753,0.4758,0.3655,340,24.9,2,1,,closed
EDGE-056366,JCT-FDR-0082-006,FUSE-XFMR-027743,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.093,489.5,1.5783,0.5433,1.007,100,24.9,1,1,,closed
EDGE-056367,FUSE-XFMR-027743,XFMR-027743,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.525,2773.6,1.6131,0.4975,1.007,100,24.9,1,1,,closed
EDGE-056368,JCT-FDR-0082-006,FUSE-XFMR-027744,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.095,502.9,0.9629,0.5468,0.6985,150,24.9,1,1,,closed
EDGE-056369,FUSE-XFMR-027744,XFMR-027744,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.54,2849.9,0.9009,0.5148,0.6985,150,24.9,1,1,,closed
EDGE-056370,JCT-FDR-0082-006,FUSE-XFMR-027745,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.097,514.0,0.5916,0.5122,0.5345,230,24.9,1,1,,closed
EDGE-056371,FUSE-XFMR-027745,XFMR-027745,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.552,2912.7,0.5496,0.4731,0.5345,230,24.9,1,1,,closed
EDGE-056372,JCT-FDR-0082-006,FUSE-XFMR-027746,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.099,520.3,0.2913,0.4674,0.3655,340,24.9,1,0,,closed
EDGE-056373,FUSE-XFMR-027746,XFMR-027746,FDR-0082,SUB-018,lateral_underground,4/0 AL,A,0.558,2948.6,0.3246,0.4089,0.3655,340,24.9,1,0,,closed
EDGE-056374,JCT-FDR-0082-006,FUSE-XFMR-027747,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.101,531.4,0.8675,0.5405,0.6985,150,24.9,2,1,,closed
EDGE-056375,FUSE-XFMR-027747,XFMR-027747,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.57,3011.4,0.8277,0.528,0.6985,150,24.9,2,1,,closed
EDGE-056376,JCT-FDR-0082-006,FUSE-XFMR-027748,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.103,543.3,1.4152,0.5388,1.007,100,24.9,2,1,,closed
EDGE-056377,FUSE-XFMR-027748,XFMR-027748,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.583,3078.8,1.598,0.5306,1.007,100,24.9,2,1,,closed
EDGE-056378,JCT-FDR-0082-006,FUSE-XFMR-027749,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.105,553.6,1.6402,0.5487,1.007,100,24.9,1,1,,closed
EDGE-056379,FUSE-XFMR-027749,XFMR-027749,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.594,3137.1,1.4203,0.483,1.007,100,24.9,1,1,,closed
EDGE-056380,JCT-FDR-0082-006,FUSE-XFMR-027750,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.107,566.3,0.6507,0.4897,0.5345,230,24.9,1,1,,closed
EDGE-056381,FUSE-XFMR-027750,XFMR-027750,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.608,3208.9,0.5866,0.4621,0.5345,230,24.9,1,1,,closed
EDGE-056382,JCT-FDR-0082-006,FUSE-XFMR-027751,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.109,575.0,1.3806,0.48,1.007,100,24.9,2,1,,closed
EDGE-056383,FUSE-XFMR-027751,XFMR-027751,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.617,3258.3,1.402,0.5382,1.007,100,24.9,2,1,,closed
EDGE-056384,JCT-FDR-0082-006,FUSE-XFMR-027752,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.111,583.7,0.3003,0.4656,0.3655,340,24.9,3,0,,closed
EDGE-056385,FUSE-XFMR-027752,XFMR-027752,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.626,3307.7,0.3134,0.4662,0.3655,340,24.9,3,0,,closed
