edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-056386,JCT-FDR-0082-006,FUSE-XFMR-027753,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.112,594.0,0.3047,0.423,0.3655,340,24.9,3,1,,closed
EDGE-056387,FUSE-XFMR-027753,XFMR-027753,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.637,3366.0,0.279,0.4366,0.3655,340,24.9,3,1,,closed
EDGE-056388,JCT-FDR-0082-006,FUSE-XFMR-027754,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.115,608.3,1.5725,0.4832,1.007,100,24.9,3,1,,closed
EDGE-056389,FUSE-XFMR-027754,XFMR-027754,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.653,3446.8,1.6045,0.5272,1.007,100,24.9,3,1,,closed
EDGE-056390,JCT-FDR-0082-006,FUSE-XFMR-027755,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.116,613.8,1.5786,0.544,1.007,100,24.9,2,1,,closed
EDGE-056391,FUSE-XFMR-027755,XFMR-027755,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.659,3478.2,1.3704,0.5411,1.007,100,24.9,2,1,,closed
EDGE-056392,JCT-FDR-0082-006,FUSE-XFMR-027756,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.119,628.8,0.5817,0.4623,0.5345,230,24.9,2,1,,closed
EDGE-056393,FUSE-XFMR-027756,XFMR-027756,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.675,3563.5,0.6469,0.4652,0.5345,230,24.9,2,1,,closed
EDGE-056394,JCT-FDR-0082-006,FUSE-XFMR-027757,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.121,636.8,0.5456,0.4874,0.5345,230,24.9,3,1,,closed
EDGE-056395,FUSE-XFMR-027757,XFMR-027757,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.683,3608.4,0.5683,0.4468,0.5345,230,24.9,3,1,,closed
EDGE-056396,JCT-FDR-0082-006,FUSE-XFMR-027758,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.122,645.5,1.5899,0.5206,1.007,100,24.9,3,1,,closed
EDGE-056397,FUSE-XFMR-027758,XFMR-027758,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.693,3657.7,1.5175,0.4737,1.007,100,24.9,3,1,,closed
EDGE-056398,JCT-FDR-0082-006,FUSE-XFMR-027759,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.124,655.8,0.2972,0.3955,0.3655,340,24.9,2,1,,closed
EDGE-056399,FUSE-XFMR-027759,XFMR-027759,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.704,3716.1,0.3044,0.4473,0.3655,340,24.9,2,1,,closed
EDGE-056400,JCT-FDR-0082-006,JCT-FDR-0082-007,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.7,3696.0,0.29,0.4156,0.3493,340,24.9,3,1,,closed
EDGE-056401,JCT-FDR-0082-007,FUSE-XFMR-027760,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.001,6.3,0.2989,0.4241,0.3655,340,24.9,1,1,,closed
EDGE-056402,FUSE-XFMR-027760,XFMR-027760,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.007,35.9,0.2915,0.4594,0.3655,340,24.9,1,1,,closed
EDGE-056403,JCT-FDR-0082-007,FUSE-XFMR-027761,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.002,11.1,0.9541,0.4962,0.6985,150,24.9,1,1,,closed
EDGE-056404,FUSE-XFMR-027761,XFMR-027761,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.012,62.8,0.9137,0.4519,0.6985,150,24.9,1,1,,closed
EDGE-056405,JCT-FDR-0082-007,FUSE-XFMR-027762,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.004,21.4,1.6449,0.4797,1.007,100,24.9,3,0,,closed
EDGE-056406,FUSE-XFMR-027762,XFMR-027762,FDR-0082,SUB-018,lateral_underground,#4 CU,ABC,0.023,121.2,1.5568,0.5373,1.007,100,24.9,3,0,,closed
EDGE-056407,JCT-FDR-0082-007,FUSE-XFMR-027763,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.006,29.3,1.4764,0.4872,1.007,100,24.9,2,1,,closed
EDGE-056408,FUSE-XFMR-027763,XFMR-027763,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.031,166.1,1.5923,0.5226,1.007,100,24.9,2,1,,closed
EDGE-056409,JCT-FDR-0082-007,FUSE-XFMR-027764,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.008,40.4,0.6381,0.4777,0.5345,230,24.9,2,0,,closed
EDGE-056410,FUSE-XFMR-027764,XFMR-027764,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.043,228.9,0.534,0.4459,0.5345,230,24.9,2,0,,closed
EDGE-056411,JCT-FDR-0082-007,FUSE-XFMR-027765,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.01,51.5,0.3024,0.4725,0.3655,340,24.9,2,0,,closed
EDGE-056412,FUSE-XFMR-027765,XFMR-027765,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.055,291.7,0.2794,0.4124,0.3655,340,24.9,2,0,,closed
EDGE-056413,JCT-FDR-0082-007,FUSE-XFMR-027766,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.012,61.8,0.8399,0.4914,0.6985,150,24.9,1,1,,closed
EDGE-056414,FUSE-XFMR-027766,XFMR-027766,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.066,350.1,0.906,0.4681,0.6985,150,24.9,1,1,,closed
EDGE-056415,JCT-FDR-0082-007,FUSE-XFMR-027767,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.013,71.3,0.5342,0.5115,0.5345,230,24.9,2,1,,closed
EDGE-056416,FUSE-XFMR-027767,XFMR-027767,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.076,403.9,0.5541,0.4704,0.5345,230,24.9,2,1,,closed
EDGE-056417,JCT-FDR-0082-007,FUSE-XFMR-027768,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.016,82.4,0.5393,0.4791,0.5345,230,24.9,3,0,,closed
EDGE-056418,FUSE-XFMR-027768,XFMR-027768,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.088,466.8,0.6381,0.4528,0.5345,230,24.9,3,0,,closed
EDGE-056419,JCT-FDR-0082-007,FUSE-XFMR-027769,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.017,91.9,1.5244,0.5539,1.007,100,24.9,1,1,,closed
EDGE-056420,FUSE-XFMR-027769,XFMR-027769,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.099,520.6,1.6369,0.5302,1.007,100,24.9,1,1,,closed
EDGE-056421,JCT-FDR-0082-007,FUSE-XFMR-027770,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.019,103.0,1.5793,0.5003,1.007,100,24.9,3,1,,closed
EDGE-056422,FUSE-XFMR-027770,XFMR-027770,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.111,583.4,1.5977,0.5006,1.007,100,24.9,3,1,,closed
EDGE-056423,JCT-FDR-0082-007,FUSE-XFMR-027771,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.022,116.4,1.5194,0.5477,1.007,100,24.9,2,1,,closed
EDGE-056424,FUSE-XFMR-027771,XFMR-027771,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.125,659.7,1.5437,0.4647,1.007,100,24.9,2,1,,closed
EDGE-056425,JCT-FDR-0082-007,FUSE-XFMR-027772,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.024,124.3,1.4462,0.5069,1.007,100,24.9,1,1,,closed
EDGE-056426,FUSE-XFMR-027772,XFMR-027772,FDR-0082,SUB-018,lateral_overhead,#4 CU,B,0.133,704.6,1.464,0.4921,1.007,100,24.9,1,1,,closed
EDGE-056427,JCT-FDR-0082-007,FUSE-XFMR-027773,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.026,134.6,0.2904,0.4589,0.3655,340,24.9,3,0,,closed
EDGE-056428,FUSE-XFMR-027773,XFMR-027773,FDR-0082,SUB-018,lateral_underground,4/0 AL,ABC,0.145,763.0,0.2878,0.4196,0.3655,340,24.9,3,0,,closed
EDGE-056429,JCT-FDR-0082-007,FUSE-XFMR-027774,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.028,145.7,1.4313,0.4985,1.007,100,24.9,1,1,,closed
EDGE-056430,FUSE-XFMR-027774,XFMR-027774,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.156,825.8,1.5707,0.5318,1.007,100,24.9,1,1,,closed
EDGE-056431,JCT-FDR-0082-007,FUSE-XFMR-027775,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.029,153.6,0.2885,0.4726,0.3655,340,24.9,1,1,,closed
EDGE-056432,FUSE-XFMR-027775,XFMR-027775,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.165,870.7,0.3257,0.4135,0.3655,340,24.9,1,1,,closed
EDGE-056433,JCT-FDR-0082-007,FUSE-XFMR-027776,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.031,165.5,0.9193,0.5358,0.6985,150,24.9,3,1,,closed
EDGE-056434,FUSE-XFMR-027776,XFMR-027776,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.178,938.0,0.8773,0.4666,0.6985,150,24.9,3,1,,closed
EDGE-056435,JCT-FDR-0082-007,FUSE-XFMR-027777,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.033,174.2,0.5473,0.4691,0.5345,230,24.9,2,1,,closed
EDGE-056436,FUSE-XFMR-027777,XFMR-027777,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.187,987.4,0.6152,0.4959,0.5345,230,24.9,2,1,,closed
EDGE-056437,JCT-FDR-0082-007,FUSE-XFMR-027778,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.035,186.9,0.6321,0.5077,0.5345,230,24.9,2,0,,closed
EDGE-056438,FUSE-XFMR-027778,XFMR-027778,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.201,1059.2,0.6127,0.4684,0.5345,230,24.9,2,0,,closed
EDGE-056439,JCT-FDR-0082-007,FUSE-XFMR-027779,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.037,196.4,1.5594,0.5555,1.007,100,24.9,2,1,,closed
EDGE-056440,FUSE-XFMR-027779,XFMR-027779,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.211,1113.0,1.5563,0.5355,1.007,100,24.9,2,1,,closed
EDGE-056441,JCT-FDR-0082-007,FUSE-XFMR-027780,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.039,205.9,0.282,0.4765,0.3655,340,24.9,2,1,,closed
EDGE-056442,FUSE-XFMR-027780,XFMR-027780,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.221,1166.9,0.281,0.446,0.3655,340,24.9,2,1,,closed
EDGE-056443,JCT-FDR-0082-007,FUSE-XFMR-027781,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.041,216.2,1.644,0.4652,1.007,100,24.9,1,1,,closed
EDGE-056444,FUSE-XFMR-027781,XFMR-027781,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.232,1225.2,1.4434,0.4737,1.007,100,24.9,1,1,,closed
EDGE-056445,JCT-FDR-0082-007,FUSE-XFMR-027782,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.043,229.7,0.576,0.4932,0.5345,230,24.9,1,1,,closed
EDGE-056446,FUSE-XFMR-027782,XFMR-027782,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.246,1301.5,0.5425,0.4315,0.5345,230,24.9,1,1,,closed
EDGE-056447,JCT-FDR-0082-007,FUSE-XFMR-027783,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.045,236.8,0.3104,0.4287,0.3655,340,24.9,1,0,,closed
EDGE-056448,FUSE-XFMR-027783,XFMR-027783,FDR-0082,SUB-018,lateral_underground,4/0 AL,C,0.254,1341.9,0.3009,0.4092,0.3655,340,24.9,1,0,,closed
EDGE-056449,JCT-FDR-0082-007,FUSE-XFMR-027784,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.047,249.5,0.6271,0.4444,0.5345,230,24.9,3,0,,closed
EDGE-056450,FUSE-XFMR-027784,XFMR-027784,FDR-0082,SUB-018,lateral_underground,1/0 AL,ABC,0.268,1413.7,0.5677,0.472,0.5345,230,24.9,3,0,,closed
EDGE-056451,JCT-FDR-0082-007,FUSE-XFMR-027785,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.049,259.8,0.9736,0.5057,0.6985,150,24.9,2,1,,closed
EDGE-056452,FUSE-XFMR-027785,XFMR-027785,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.279,1472.1,0.91,0.5288,0.6985,150,24.9,2,1,,closed
EDGE-056453,JCT-FDR-0082-007,FUSE-XFMR-027786,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AB,0.051,270.9,0.926,0.5368,0.6985,150,24.9,2,0,,closed
EDGE-056454,FUSE-XFMR-027786,XFMR-027786,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AB,0.291,1534.9,0.9312,0.5166,0.6985,150,24.9,2,0,,closed
EDGE-056455,JCT-FDR-0082-007,FUSE-XFMR-027787,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.054,282.7,0.6356,0.4481,0.5345,230,24.9,1,1,,closed
EDGE-056456,FUSE-XFMR-027787,XFMR-027787,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.303,1602.2,0.5522,0.5238,0.5345,230,24.9,1,1,,closed
EDGE-056457,JCT-FDR-0082-007,FUSE-XFMR-027788,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.055,292.2,0.2804,0.3997,0.3655,340,24.9,1,1,,closed
EDGE-056458,FUSE-XFMR-027788,XFMR-027788,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.314,1656.1,0.3177,0.4726,0.3655,340,24.9,1,1,,closed
EDGE-056459,JCT-FDR-0082-007,FUSE-XFMR-027789,FDR-0082,SUB-018,lateral_underground,#4 CU,A,0.057,302.5,1.6281,0.5483,1.007,100,24.9,1,0,,closed
EDGE-056460,FUSE-XFMR-027789,XFMR-027789,FDR-0082,SUB-018,lateral_underground,#4 CU,A,0.325,1714.4,1.6213,0.4712,1.007,100,24.9,1,0,,closed
EDGE-056461,JCT-FDR-0082-007,FUSE-XFMR-027790,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.059,312.0,0.9729,0.5028,0.6985,150,24.9,3,1,,closed
EDGE-056462,FUSE-XFMR-027790,XFMR-027790,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.335,1768.3,0.9577,0.5389,0.6985,150,24.9,3,1,,closed
EDGE-056463,JCT-FDR-0082-007,FUSE-XFMR-027791,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.061,320.8,0.5991,0.4482,0.5345,230,24.9,3,1,,closed
EDGE-056464,FUSE-XFMR-027791,XFMR-027791,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.344,1817.6,0.5495,0.4926,0.5345,230,24.9,3,1,,closed
EDGE-056465,JCT-FDR-0082-007,FUSE-XFMR-027792,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.063,331.8,0.6174,0.4321,0.5345,230,24.9,1,0,,closed
EDGE-056466,FUSE-XFMR-027792,XFMR-027792,FDR-0082,SUB-018,lateral_underground,1/0 AL,C,0.356,1880.5,0.5474,0.5229,0.5345,230,24.9,1,0,,closed
EDGE-056467,JCT-FDR-0082-007,FUSE-XFMR-027793,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.065,344.5,0.9674,0.4576,0.6985,150,24.9,2,1,,closed
EDGE-056468,FUSE-XFMR-027793,XFMR-027793,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.37,1952.3,0.8056,0.4755,0.6985,150,24.9,2,1,,closed
EDGE-056469,JCT-FDR-0082-007,FUSE-XFMR-027794,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.067,355.6,0.9607,0.5311,0.6985,150,24.9,2,1,,closed
EDGE-056470,FUSE-XFMR-027794,XFMR-027794,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.382,2015.1,0.902,0.4957,0.6985,150,24.9,2,1,,closed
EDGE-056471,JCT-FDR-0082-007,FUSE-XFMR-027795,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.069,362.7,0.8619,0.4601,0.6985,150,24.9,2,1,,closed
EDGE-056472,FUSE-XFMR-027795,XFMR-027795,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.389,2055.5,0.8961,0.5428,0.6985,150,24.9,2,1,,closed
EDGE-056473,JCT-FDR-0082-007,FUSE-XFMR-027796,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.071,375.4,0.9176,0.5239,0.6985,150,24.9,1,1,,closed
EDGE-056474,FUSE-XFMR-027796,XFMR-027796,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.403,2127.3,0.9228,0.4876,0.6985,150,24.9,1,1,,closed
EDGE-056475,JCT-FDR-0082-007,FUSE-XFMR-027797,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.073,384.1,0.2883,0.4528,0.3655,340,24.9,1,1,,closed
EDGE-056476,FUSE-XFMR-027797,XFMR-027797,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.412,2176.7,0.2786,0.4547,0.3655,340,24.9,1,1,,closed
EDGE-056477,JCT-FDR-0082-007,FUSE-XFMR-027798,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.075,397.6,0.8353,0.525,0.6985,150,24.9,2,0,,closed
EDGE-056478,FUSE-XFMR-027798,XFMR-027798,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.427,2253.0,0.95,0.5131,0.6985,150,24.9,2,0,,closed
EDGE-056479,JCT-FDR-0082-007,FUSE-XFMR-027799,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.076,403.9,0.5615,0.4945,0.5345,230,24.9,2,1,,closed
EDGE-056480,FUSE-XFMR-027799,XFMR-027799,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.433,2288.9,0.6307,0.5043,0.5345,230,24.9,2,1,,closed
EDGE-056481,JCT-FDR-0082-007,FUSE-XFMR-027800,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.078,414.2,0.8461,0.5079,0.6985,150,24.9,2,1,,closed
EDGE-056482,FUSE-XFMR-027800,XFMR-027800,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.445,2347.2,0.8211,0.4744,0.6985,150,24.9,2,1,,closed
EDGE-056483,JCT-FDR-0082-007,FUSE-XFMR-027801,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.08,423.7,0.3166,0.3915,0.3655,340,24.9,1,1,,closed
EDGE-056484,FUSE-XFMR-027801,XFMR-027801,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.455,2401.1,0.2834,0.4255,0.3655,340,24.9,1,1,,closed
EDGE-056485,JCT-FDR-0082-007,FUSE-XFMR-027802,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.082,434.0,0.3265,0.4378,0.3655,340,24.9,1,1,,closed
EDGE-056486,FUSE-XFMR-027802,XFMR-027802,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.466,2459.4,0.2934,0.4248,0.3655,340,24.9,1,1,,closed
EDGE-056487,JCT-FDR-0082-007,FUSE-XFMR-027803,FDR-0082,SUB-018,lateral_underground,#4 CU,A,0.085,447.5,1.5182,0.5058,1.007,100,24.9,1,0,,closed
EDGE-056488,FUSE-XFMR-027803,XFMR-027803,FDR-0082,SUB-018,lateral_underground,#4 CU,A,0.48,2535.7,1.5173,0.5015,1.007,100,24.9,1,0,,closed
EDGE-056489,JCT-FDR-0082-007,FUSE-XFMR-027804,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.087,457.8,0.8355,0.5009,0.6985,150,24.9,2,0,,closed
EDGE-056490,FUSE-XFMR-027804,XFMR-027804,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.491,2594.1,0.9124,0.5012,0.6985,150,24.9,2,0,,closed
EDGE-056491,JCT-FDR-0082-007,FUSE-XFMR-027805,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.089,468.1,1.5607,0.4849,1.007,100,24.9,1,0,,closed
EDGE-056492,FUSE-XFMR-027805,XFMR-027805,FDR-0082,SUB-018,lateral_underground,#4 CU,B,0.502,2652.4,1.398,0.4621,1.007,100,24.9,1,0,,closed
EDGE-056493,JCT-FDR-0082-007,FUSE-XFMR-027806,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.09,477.6,0.2708,0.4221,0.3655,340,24.9,2,1,,closed
EDGE-056494,FUSE-XFMR-027806,XFMR-027806,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.513,2706.3,0.3215,0.471,0.3655,340,24.9,2,1,,closed
EDGE-056495,JCT-FDR-0082-007,FUSE-XFMR-027807,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.092,485.5,0.3236,0.3914,0.3655,340,24.9,3,1,,closed
EDGE-056496,FUSE-XFMR-027807,XFMR-027807,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.521,2751.1,0.3092,0.4666,0.3655,340,24.9,3,1,,closed
EDGE-056497,JCT-FDR-0082-007,FUSE-XFMR-027808,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.094,498.2,0.9088,0.527,0.6985,150,24.9,3,1,,closed
EDGE-056498,FUSE-XFMR-027808,XFMR-027808,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.535,2823.0,0.8476,0.5201,0.6985,150,24.9,3,1,,closed
EDGE-056499,JCT-FDR-0082-007,FUSE-XFMR-027809,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.096,509.3,0.3156,0.4754,0.3655,340,24.9,1,1,,closed
EDGE-056500,FUSE-XFMR-027809,XFMR-027809,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.547,2885.8,0.2868,0.3939,0.3655,340,24.9,1,1,,closed
EDGE-056501,JCT-FDR-0082-007,FUSE-XFMR-027810,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.099,520.3,0.3242,0.4552,0.3655,340,24.9,2,0,,closed
EDGE-056502,FUSE-XFMR-027810,XFMR-027810,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.558,2948.6,0.3177,0.4611,0.3655,340,24.9,2,0,,closed
EDGE-056503,JCT-FDR-0082-007,FUSE-XFMR-027811,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.1,527.5,1.4648,0.5472,1.007,100,24.9,3,1,,closed
EDGE-056504,FUSE-XFMR-027811,XFMR-027811,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.566,2989.0,1.4069,0.5501,1.007,100,24.9,3,1,,closed
EDGE-056505,JCT-FDR-0082-007,FUSE-XFMR-027812,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.102,540.1,1.6423,0.555,1.007,100,24.9,2,1,,closed
EDGE-056506,FUSE-XFMR-027812,XFMR-027812,FDR-0082,SUB-018,lateral_overhead,#4 CU,AC,0.58,3060.8,1.4029,0.5454,1.007,100,24.9,2,1,,closed
EDGE-056507,JCT-FDR-0082-007,FUSE-XFMR-027813,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.105,552.8,0.8173,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-056508,FUSE-XFMR-027813,XFMR-027813,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.593,3132.6,0.8486,0.5118,0.6985,150,24.9,2,1,,closed
EDGE-056509,JCT-FDR-0082-007,FUSE-XFMR-027814,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.106,561.5,1.5695,0.4932,1.007,100,24.9,2,1,,closed
EDGE-056510,FUSE-XFMR-027814,XFMR-027814,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.603,3182.0,1.3848,0.5026,1.007,100,24.9,2,1,,closed
EDGE-056511,JCT-FDR-0082-007,FUSE-XFMR-027815,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.108,571.0,1.5252,0.5582,1.007,100,24.9,1,1,,closed
EDGE-056512,FUSE-XFMR-027815,XFMR-027815,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.613,3235.8,1.4933,0.4645,1.007,100,24.9,1,1,,closed
EDGE-056513,JCT-FDR-0082-007,FUSE-XFMR-027816,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.111,584.5,0.3071,0.4051,0.3655,340,24.9,1,1,,closed
EDGE-056514,FUSE-XFMR-027816,XFMR-027816,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.627,3312.1,0.2992,0.4588,0.3655,340,24.9,1,1,,closed
EDGE-056515,JCT-FDR-0082-007,FUSE-XFMR-027817,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.112,592.4,1.3938,0.5221,1.007,100,24.9,1,1,,closed
EDGE-056516,FUSE-XFMR-027817,XFMR-027817,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.636,3357.0,1.5706,0.4857,1.007,100,24.9,1,1,,closed
EDGE-056517,JCT-FDR-0082-007,FUSE-XFMR-027818,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.114,601.1,0.9403,0.4675,0.6985,150,24.9,2,0,,closed
EDGE-056518,FUSE-XFMR-027818,XFMR-027818,FDR-0082,SUB-018,lateral_underground,#2 ACSR,BC,0.645,3406.4,0.8448,0.4518,0.6985,150,24.9,2,0,,closed
EDGE-056519,JCT-FDR-0082-007,FUSE-XFMR-027819,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.116,614.6,0.5415,0.4466,0.5345,230,24.9,2,1,,closed
EDGE-056520,FUSE-XFMR-027819,XFMR-027819,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.66,3482.7,0.5356,0.4492,0.5345,230,24.9,2,1,,closed
EDGE-056521,JCT-FDR-0082-007,FUSE-XFMR-027820,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.118,623.3,0.5697,0.4518,0.5345,230,24.9,2,1,,closed
EDGE-056522,FUSE-XFMR-027820,XFMR-027820,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.669,3532.1,0.5546,0.4433,0.5345,230,24.9,2,1,,closed
EDGE-056523,JCT-FDR-0082-007,FUSE-XFMR-027821,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.12,632.8,1.3596,0.4666,1.007,100,24.9,2,0,,closed
EDGE-056524,FUSE-XFMR-027821,XFMR-027821,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.679,3585.9,1.6191,0.4641,1.007,100,24.9,2,0,,closed
EDGE-056525,JCT-FDR-0082-007,FUSE-XFMR-027822,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.122,643.9,0.6394,0.4663,0.5345,230,24.9,1,1,,closed
EDGE-056526,FUSE-XFMR-027822,XFMR-027822,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.691,3648.7,0.6076,0.4306,0.5345,230,24.9,1,1,,closed
EDGE-056527,JCT-FDR-0082-007,FUSE-XFMR-027823,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.124,654.2,0.9535,0.5064,0.6985,150,24.9,2,1,,closed
EDGE-056528,FUSE-XFMR-027823,XFMR-027823,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.702,3707.1,0.8442,0.4567,0.6985,150,24.9,2,1,,closed
EDGE-056529,JCT-FDR-0082-007,JCT-FDR-0082-008,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.7,3696.0,0.2956,0.4236,0.3307,340,24.9,3,1,,closed
EDGE-056530,JCT-FDR-0082-008,FUSE-XFMR-027824,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.001,3.2,0.3245,0.3976,0.3655,340,24.9,1,1,,closed
EDGE-056531,FUSE-XFMR-027824,XFMR-027824,FDR-0082,SUB-018,lateral_overhead,4/0 AL,C,0.003,18.0,0.2795,0.45,0.3655,340,24.9,1,1,,closed
EDGE-056532,JCT-FDR-0082-008,FUSE-XFMR-027825,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.002,11.1,1.5797,0.5467,1.007,100,24.9,2,0,,closed
EDGE-056533,FUSE-XFMR-027825,XFMR-027825,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.012,62.8,1.5185,0.4996,1.007,100,24.9,2,0,,closed
EDGE-056534,JCT-FDR-0082-008,FUSE-XFMR-027826,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.004,23.0,0.2974,0.394,0.3655,340,24.9,2,1,,closed
EDGE-056535,FUSE-XFMR-027826,XFMR-027826,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.025,130.2,0.3124,0.4021,0.3655,340,24.9,2,1,,closed
EDGE-056536,JCT-FDR-0082-008,FUSE-XFMR-027827,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.006,32.5,0.9026,0.4521,0.6985,150,24.9,2,1,,closed
EDGE-056537,FUSE-XFMR-027827,XFMR-027827,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.035,184.0,0.9051,0.5376,0.6985,150,24.9,2,1,,closed
EDGE-056538,JCT-FDR-0082-008,FUSE-XFMR-027828,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.008,41.2,0.5767,0.4391,0.5345,230,24.9,2,1,,closed
EDGE-056539,FUSE-XFMR-027828,XFMR-027828,FDR-0082,SUB-018,lateral_overhead,1/0 AL,BC,0.044,233.4,0.5608,0.4881,0.5345,230,24.9,2,1,,closed
EDGE-056540,JCT-FDR-0082-008,FUSE-XFMR-027829,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.01,53.1,0.3041,0.4657,0.3655,340,24.9,2,1,,closed
EDGE-056541,FUSE-XFMR-027829,XFMR-027829,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AC,0.057,300.7,0.2874,0.461,0.3655,340,24.9,2,1,,closed
EDGE-056542,JCT-FDR-0082-008,FUSE-XFMR-027830,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.012,62.6,0.571,0.4847,0.5345,230,24.9,2,1,,closed
EDGE-056543,FUSE-XFMR-027830,XFMR-027830,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.067,354.6,0.6013,0.4796,0.5345,230,24.9,2,1,,closed
EDGE-056544,JCT-FDR-0082-008,FUSE-XFMR-027831,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.014,72.9,1.3539,0.5106,1.007,100,24.9,2,1,,closed
EDGE-056545,FUSE-XFMR-027831,XFMR-027831,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.078,412.9,1.5849,0.525,1.007,100,24.9,2,1,,closed
EDGE-056546,JCT-FDR-0082-008,FUSE-XFMR-027832,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.015,80.8,0.8061,0.4836,0.6985,150,24.9,2,1,,closed
EDGE-056547,FUSE-XFMR-027832,XFMR-027832,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.087,457.8,0.8981,0.4674,0.6985,150,24.9,2,1,,closed
EDGE-056548,JCT-FDR-0082-008,FUSE-XFMR-027833,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.018,93.5,1.3815,0.4623,1.007,100,24.9,1,1,,closed
EDGE-056549,FUSE-XFMR-027833,XFMR-027833,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.1,529.6,1.4762,0.5124,1.007,100,24.9,1,1,,closed
EDGE-056550,JCT-FDR-0082-008,FUSE-XFMR-027834,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.019,100.6,1.4968,0.5399,1.007,100,24.9,1,1,,closed
EDGE-056551,FUSE-XFMR-027834,XFMR-027834,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.108,570.0,1.6017,0.4877,1.007,100,24.9,1,1,,closed
EDGE-056552,JCT-FDR-0082-008,FUSE-XFMR-027835,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.021,113.3,0.6415,0.4464,0.5345,230,24.9,3,1,,closed
EDGE-056553,FUSE-XFMR-027835,XFMR-027835,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.122,641.8,0.5677,0.4801,0.5345,230,24.9,3,1,,closed
EDGE-056554,JCT-FDR-0082-008,FUSE-XFMR-027836,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.024,125.9,1.4888,0.5367,1.007,100,24.9,2,1,,closed
EDGE-056555,FUSE-XFMR-027836,XFMR-027836,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.135,713.6,1.3718,0.5056,1.007,100,24.9,2,1,,closed
EDGE-056556,JCT-FDR-0082-008,FUSE-XFMR-027837,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.026,135.4,0.8056,0.5205,0.6985,150,24.9,2,1,,closed
EDGE-056557,FUSE-XFMR-027837,XFMR-027837,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AC,0.145,767.4,0.8591,0.4606,0.6985,150,24.9,2,1,,closed
EDGE-056558,JCT-FDR-0082-008,FUSE-XFMR-027838,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.027,143.4,1.524,0.5401,1.007,100,24.9,2,1,,closed
EDGE-056559,FUSE-XFMR-027838,XFMR-027838,FDR-0082,SUB-018,lateral_overhead,#4 CU,AB,0.154,812.3,1.5652,0.5433,1.007,100,24.9,2,1,,closed
EDGE-056560,JCT-FDR-0082-008,FUSE-XFMR-027839,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.029,154.4,0.8271,0.5294,0.6985,150,24.9,1,1,,closed
EDGE-056561,FUSE-XFMR-027839,XFMR-027839,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.166,875.2,0.8985,0.5312,0.6985,150,24.9,1,1,,closed
EDGE-056562,JCT-FDR-0082-008,FUSE-XFMR-027840,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.031,163.2,0.8731,0.5126,0.6985,150,24.9,1,0,,closed
EDGE-056563,FUSE-XFMR-027840,XFMR-027840,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.175,924.5,0.9329,0.5231,0.6985,150,24.9,1,0,,closed
EDGE-056564,JCT-FDR-0082-008,FUSE-XFMR-027841,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.033,173.4,1.5628,0.5584,1.007,100,24.9,2,1,,closed
EDGE-056565,FUSE-XFMR-027841,XFMR-027841,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.186,982.9,1.5204,0.5271,1.007,100,24.9,2,1,,closed
EDGE-056566,JCT-FDR-0082-008,FUSE-XFMR-027842,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.035,183.7,0.9116,0.5361,0.6985,150,24.9,1,1,,closed
EDGE-056567,FUSE-XFMR-027842,XFMR-027842,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.197,1041.2,0.818,0.4992,0.6985,150,24.9,1,1,,closed
EDGE-056568,JCT-FDR-0082-008,FUSE-XFMR-027843,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.037,198.0,1.5305,0.5137,1.007,100,24.9,1,1,,closed
EDGE-056569,FUSE-XFMR-027843,XFMR-027843,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.212,1122.0,1.4812,0.5445,1.007,100,24.9,1,1,,closed
EDGE-056570,JCT-FDR-0082-008,FUSE-XFMR-027844,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.039,206.7,0.8712,0.4908,0.6985,150,24.9,1,0,,closed
EDGE-056571,FUSE-XFMR-027844,XFMR-027844,FDR-0082,SUB-018,lateral_underground,#2 ACSR,B,0.222,1171.4,0.9778,0.458,0.6985,150,24.9,1,0,,closed
EDGE-056572,JCT-FDR-0082-008,FUSE-XFMR-027845,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.042,219.4,0.6508,0.5156,0.5345,230,24.9,3,1,,closed
EDGE-056573,FUSE-XFMR-027845,XFMR-027845,FDR-0082,SUB-018,lateral_overhead,1/0 AL,ABC,0.235,1243.2,0.5958,0.4714,0.5345,230,24.9,3,1,,closed
EDGE-056574,JCT-FDR-0082-008,FUSE-XFMR-027846,FDR-0082,SUB-018,lateral_underground,1/0 AL,B,0.043,225.7,0.6377,0.4644,0.5345,230,24.9,1,0,,closed
EDGE-056575,FUSE-XFMR-027846,XFMR-027846,FDR-0082,SUB-018,lateral_underground,1/0 AL,B,0.242,1279.1,0.5914,0.4725,0.5345,230,24.9,1,0,,closed
EDGE-056576,JCT-FDR-0082-008,FUSE-XFMR-027847,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.045,239.2,0.3096,0.4459,0.3655,340,24.9,2,0,,closed
EDGE-056577,FUSE-XFMR-027847,XFMR-027847,FDR-0082,SUB-018,lateral_underground,4/0 AL,AC,0.257,1355.4,0.3,0.404,0.3655,340,24.9,2,0,,closed
EDGE-056578,JCT-FDR-0082-008,FUSE-XFMR-027848,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.047,247.9,0.5791,0.4373,0.5345,230,24.9,2,1,,closed
EDGE-056579,FUSE-XFMR-027848,XFMR-027848,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.266,1404.7,0.6218,0.456,0.5345,230,24.9,2,1,,closed
EDGE-056580,JCT-FDR-0082-008,FUSE-XFMR-027849,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.049,258.2,0.2722,0.4216,0.3655,340,24.9,2,0,,closed
EDGE-056581,FUSE-XFMR-027849,XFMR-027849,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.277,1463.1,0.3191,0.4422,0.3655,340,24.9,2,0,,closed
EDGE-056582,JCT-FDR-0082-008,FUSE-XFMR-027850,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.051,268.5,0.5761,0.5183,0.5345,230,24.9,1,1,,closed
EDGE-056583,FUSE-XFMR-027850,XFMR-027850,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.288,1521.4,0.5516,0.4835,0.5345,230,24.9,1,1,,closed
EDGE-056584,JCT-FDR-0082-008,FUSE-XFMR-027851,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.053,278.8,1.4868,0.5614,1.007,100,24.9,2,0,,closed
EDGE-056585,FUSE-XFMR-027851,XFMR-027851,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.299,1579.8,1.6078,0.5128,1.007,100,24.9,2,0,,closed
EDGE-056586,JCT-FDR-0082-008,FUSE-XFMR-027852,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.055,289.1,0.5947,0.467,0.5345,230,24.9,1,1,,closed
EDGE-056587,FUSE-XFMR-027852,XFMR-027852,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.31,1638.1,0.5922,0.5238,0.5345,230,24.9,1,1,,closed
EDGE-056588,JCT-FDR-0082-008,FUSE-XFMR-027853,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.057,301.0,1.3891,0.4831,1.007,100,24.9,3,1,,closed
EDGE-056589,FUSE-XFMR-027853,XFMR-027853,FDR-0082,SUB-018,lateral_overhead,#4 CU,ABC,0.323,1705.4,1.4022,0.5196,1.007,100,24.9,3,1,,closed
EDGE-056590,JCT-FDR-0082-008,FUSE-XFMR-027854,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.059,309.7,0.8902,0.5305,0.6985,150,24.9,1,1,,closed
EDGE-056591,FUSE-XFMR-027854,XFMR-027854,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,C,0.332,1754.8,0.9258,0.5254,0.6985,150,24.9,1,1,,closed
EDGE-056592,JCT-FDR-0082-008,FUSE-XFMR-027855,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.061,321.6,0.6333,0.4893,0.5345,230,24.9,1,1,,closed
EDGE-056593,FUSE-XFMR-027855,XFMR-027855,FDR-0082,SUB-018,lateral_overhead,1/0 AL,C,0.345,1822.1,0.6403,0.4854,0.5345,230,24.9,1,1,,closed
EDGE-056594,JCT-FDR-0082-008,FUSE-XFMR-027856,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.063,331.1,0.2727,0.4223,0.3655,340,24.9,1,1,,closed
EDGE-056595,FUSE-XFMR-027856,XFMR-027856,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.355,1876.0,0.2863,0.4247,0.3655,340,24.9,1,1,,closed
EDGE-056596,JCT-FDR-0082-008,FUSE-XFMR-027857,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.065,340.6,0.9669,0.4769,0.6985,150,24.9,2,1,,closed
EDGE-056597,FUSE-XFMR-027857,XFMR-027857,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,AB,0.365,1929.8,0.8955,0.5164,0.6985,150,24.9,2,1,,closed
EDGE-056598,JCT-FDR-0082-008,FUSE-XFMR-027858,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.067,354.8,0.6502,0.4886,0.5345,230,24.9,2,1,,closed
EDGE-056599,FUSE-XFMR-027858,XFMR-027858,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.381,2010.6,0.6067,0.4636,0.5345,230,24.9,2,1,,closed
EDGE-056600,JCT-FDR-0082-008,FUSE-XFMR-027859,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.069,365.1,1.5065,0.5536,1.007,100,24.9,1,1,,closed
EDGE-056601,FUSE-XFMR-027859,XFMR-027859,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.392,2069.0,1.4978,0.485,1.007,100,24.9,1,1,,closed
EDGE-056602,JCT-FDR-0082-008,FUSE-XFMR-027860,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.07,370.7,0.9346,0.5079,0.6985,150,24.9,1,1,,closed
EDGE-056603,FUSE-XFMR-027860,XFMR-027860,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.398,2100.4,0.9641,0.4699,0.6985,150,24.9,1,1,,closed
EDGE-056604,JCT-FDR-0082-008,FUSE-XFMR-027861,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.073,384.9,0.9705,0.4757,0.6985,150,24.9,1,1,,closed
EDGE-056605,FUSE-XFMR-027861,XFMR-027861,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,B,0.413,2181.2,0.8859,0.5188,0.6985,150,24.9,1,1,,closed
EDGE-056606,JCT-FDR-0082-008,FUSE-XFMR-027862,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.075,393.6,0.3203,0.4138,0.3655,340,24.9,1,1,,closed
EDGE-056607,FUSE-XFMR-027862,XFMR-027862,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.422,2230.5,0.2872,0.3973,0.3655,340,24.9,1,1,,closed
EDGE-056608,JCT-FDR-0082-008,FUSE-XFMR-027863,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.076,402.3,0.5866,0.5085,0.5345,230,24.9,2,1,,closed
EDGE-056609,FUSE-XFMR-027863,XFMR-027863,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AC,0.432,2279.9,0.544,0.4691,0.5345,230,24.9,2,1,,closed
EDGE-056610,JCT-FDR-0082-008,FUSE-XFMR-027864,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.078,413.4,0.5381,0.443,0.5345,230,24.9,1,1,,closed
EDGE-056611,FUSE-XFMR-027864,XFMR-027864,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.444,2342.7,0.6341,0.52,0.5345,230,24.9,1,1,,closed
EDGE-056612,JCT-FDR-0082-008,FUSE-XFMR-027865,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.081,427.7,0.2967,0.3966,0.3655,340,24.9,2,1,,closed
EDGE-056613,FUSE-XFMR-027865,XFMR-027865,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.459,2423.5,0.2938,0.4623,0.3655,340,24.9,2,1,,closed
EDGE-056614,JCT-FDR-0082-008,FUSE-XFMR-027866,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.083,437.2,1.4709,0.4676,1.007,100,24.9,2,0,,closed
EDGE-056615,FUSE-XFMR-027866,XFMR-027866,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.469,2477.4,1.4468,0.4766,1.007,100,24.9,2,0,,closed
EDGE-056616,JCT-FDR-0082-008,FUSE-XFMR-027867,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.084,444.3,0.2804,0.4204,0.3655,340,24.9,2,0,,closed
EDGE-056617,FUSE-XFMR-027867,XFMR-027867,FDR-0082,SUB-018,lateral_underground,4/0 AL,AB,0.477,2517.8,0.2731,0.4401,0.3655,340,24.9,2,0,,closed
EDGE-056618,JCT-FDR-0082-008,FUSE-XFMR-027868,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.087,458.6,1.5937,0.4978,1.007,100,24.9,2,1,,closed
EDGE-056619,FUSE-XFMR-027868,XFMR-027868,FDR-0082,SUB-018,lateral_overhead,#4 CU,BC,0.492,2598.6,1.407,0.5296,1.007,100,24.9,2,1,,closed
EDGE-056620,JCT-FDR-0082-008,FUSE-XFMR-027869,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.088,465.7,0.5637,0.4495,0.5345,230,24.9,1,1,,closed
EDGE-056621,FUSE-XFMR-027869,XFMR-027869,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.5,2638.9,0.6509,0.5133,0.5345,230,24.9,1,1,,closed
EDGE-056622,JCT-FDR-0082-008,FUSE-XFMR-027870,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.091,480.0,0.3265,0.4415,0.3655,340,24.9,2,1,,closed
EDGE-056623,FUSE-XFMR-027870,XFMR-027870,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.515,2719.7,0.268,0.4552,0.3655,340,24.9,2,1,,closed
EDGE-056624,JCT-FDR-0082-008,FUSE-XFMR-027871,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.092,487.1,0.6245,0.4733,0.5345,230,24.9,1,1,,closed
EDGE-056625,FUSE-XFMR-027871,XFMR-027871,FDR-0082,SUB-018,lateral_overhead,1/0 AL,B,0.523,2760.1,0.647,0.4792,0.5345,230,24.9,1,1,,closed
EDGE-056626,JCT-FDR-0082-008,FUSE-XFMR-027872,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.094,497.4,0.9289,0.4945,0.6985,150,24.9,1,1,,closed
EDGE-056627,FUSE-XFMR-027872,XFMR-027872,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.534,2818.5,0.9587,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-056628,JCT-FDR-0082-008,FUSE-XFMR-027873,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.096,506.9,1.5421,0.4895,1.007,100,24.9,1,1,,closed
EDGE-056629,FUSE-XFMR-027873,XFMR-027873,FDR-0082,SUB-018,lateral_overhead,#4 CU,C,0.544,2872.3,1.3909,0.5044,1.007,100,24.9,1,1,,closed
EDGE-056630,JCT-FDR-0082-008,FUSE-XFMR-027874,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.098,518.8,0.2929,0.4144,0.3655,340,24.9,2,1,,closed
EDGE-056631,FUSE-XFMR-027874,XFMR-027874,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.557,2939.6,0.3155,0.4447,0.3655,340,24.9,2,1,,closed
EDGE-056632,JCT-FDR-0082-008,FUSE-XFMR-027875,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.101,531.4,0.3183,0.4509,0.3655,340,24.9,2,1,,closed
EDGE-056633,FUSE-XFMR-027875,XFMR-027875,FDR-0082,SUB-018,lateral_overhead,4/0 AL,AB,0.57,3011.4,0.3057,0.4034,0.3655,340,24.9,2,1,,closed
EDGE-056634,JCT-FDR-0082-008,FUSE-XFMR-027876,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.102,537.8,0.316,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-056635,FUSE-XFMR-027876,XFMR-027876,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.577,3047.4,0.2916,0.4009,0.3655,340,24.9,1,1,,closed
EDGE-056636,JCT-FDR-0082-008,FUSE-XFMR-027877,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.105,552.8,0.5419,0.4566,0.5345,230,24.9,2,1,,closed
EDGE-056637,FUSE-XFMR-027877,XFMR-027877,FDR-0082,SUB-018,lateral_overhead,1/0 AL,AB,0.593,3132.6,0.6424,0.4782,0.5345,230,24.9,2,1,,closed
EDGE-056638,JCT-FDR-0082-008,FUSE-XFMR-027878,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.106,559.9,0.2855,0.4211,0.3655,340,24.9,1,1,,closed
EDGE-056639,FUSE-XFMR-027878,XFMR-027878,FDR-0082,SUB-018,lateral_overhead,4/0 AL,B,0.601,3173.0,0.292,0.4475,0.3655,340,24.9,1,1,,closed
EDGE-056640,JCT-FDR-0082-008,FUSE-XFMR-027879,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.108,571.0,1.5768,0.4655,1.007,100,24.9,2,0,,closed
EDGE-056641,FUSE-XFMR-027879,XFMR-027879,FDR-0082,SUB-018,lateral_underground,#4 CU,AC,0.613,3235.8,1.5846,0.4742,1.007,100,24.9,2,0,,closed
EDGE-056642,JCT-FDR-0082-008,FUSE-XFMR-027880,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.11,582.9,0.9647,0.5246,0.6985,150,24.9,2,0,,closed
EDGE-056643,FUSE-XFMR-027880,XFMR-027880,FDR-0082,SUB-018,lateral_underground,#2 ACSR,AC,0.626,3303.2,0.941,0.5436,0.6985,150,24.9,2,0,,closed
EDGE-056644,JCT-FDR-0082-008,FUSE-XFMR-027881,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.112,594.0,0.8113,0.5151,0.6985,150,24.9,2,1,,closed
EDGE-056645,FUSE-XFMR-027881,XFMR-027881,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,BC,0.637,3366.0,0.9683,0.4938,0.6985,150,24.9,2,1,,closed
EDGE-056646,JCT-FDR-0082-008,FUSE-XFMR-027882,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.114,601.1,1.3729,0.4923,1.007,100,24.9,2,0,,closed
EDGE-056647,FUSE-XFMR-027882,XFMR-027882,FDR-0082,SUB-018,lateral_underground,#4 CU,AB,0.645,3406.4,1.3559,0.4947,1.007,100,24.9,2,0,,closed
EDGE-056648,JCT-FDR-0082-008,FUSE-XFMR-027883,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.116,611.4,0.2877,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-056649,FUSE-XFMR-027883,XFMR-027883,FDR-0082,SUB-018,lateral_overhead,4/0 AL,A,0.656,3464.7,0.3174,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-056650,JCT-FDR-0082-008,FUSE-XFMR-027884,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.118,622.5,1.4384,0.4824,1.007,100,24.9,1,1,,closed
EDGE-056651,FUSE-XFMR-027884,XFMR-027884,FDR-0082,SUB-018,lateral_overhead,#4 CU,A,0.668,3527.6,1.5182,0.5567,1.007,100,24.9,1,1,,closed
EDGE-056652,JCT-FDR-0082-008,FUSE-XFMR-027885,FDR-0082,SUB-018,lateral_underground,1/0 AL,AC,0.12,632.8,0.638,0.5049,0.5345,230,24.9,2,0,,closed
EDGE-056653,FUSE-XFMR-027885,XFMR-027885,FDR-0082,SUB-018,lateral_underground,1/0 AL,AC,0.679,3585.9,0.6024,0.4325,0.5345,230,24.9,2,0,,closed
EDGE-056654,JCT-FDR-0082-008,FUSE-XFMR-027886,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.122,642.3,0.2973,0.4107,0.3655,340,24.9,2,0,,closed
EDGE-056655,FUSE-XFMR-027886,XFMR-027886,FDR-0082,SUB-018,lateral_underground,4/0 AL,BC,0.689,3639.8,0.2814,0.4253,0.3655,340,24.9,2,0,,closed
EDGE-056656,JCT-FDR-0082-008,FUSE-XFMR-027887,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.124,655.0,1.5352,0.5411,1.007,100,24.9,2,0,,closed
EDGE-056657,FUSE-XFMR-027887,XFMR-027887,FDR-0082,SUB-018,lateral_underground,#4 CU,BC,0.703,3711.6,1.6136,0.5211,1.007,100,24.9,2,0,,closed
EDGE-056658,JCT-FDR-0082-008,JCT-FDR-0082-009,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.7,3696.0,0.2821,0.4298,0.3448,340,24.9,3,1,,closed
EDGE-056659,JCT-FDR-0082-009,FUSE-XFMR-027888,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.001,3.2,0.3166,0.45,0.3655,340,24.9,2,1,,closed
EDGE-056660,FUSE-XFMR-027888,XFMR-027888,FDR-0082,SUB-018,lateral_overhead,4/0 AL,BC,0.003,18.0,0.294,0.4718,0.3655,340,24.9,2,1,,closed
EDGE-056661,JCT-FDR-0082-009,FUSE-XFMR-027889,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.002,10.3,0.9565,0.504,0.6985,150,24.9,1,1,,closed
EDGE-056662,FUSE-XFMR-027889,XFMR-027889,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,A,0.011,58.3,0.9768,0.4658,0.6985,150,24.9,1,1,,closed
EDGE-056663,JCT-FDR-0082-009,FUSE-XFMR-027890,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.004,19.8,0.8418,0.4968,0.6985,150,24.9,3,0,,closed
EDGE-056664,FUSE-XFMR-027890,XFMR-027890,FDR-0082,SUB-018,lateral_underground,#2 ACSR,ABC,0.021,112.2,0.9746,0.5147,0.6985,150,24.9,3,0,,closed
EDGE-056665,JCT-FDR-0082-009,FUSE-XFMR-027891,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.006,30.1,0.9021,0.4748,0.6985,150,24.9,3,1,,closed
EDGE-056666,FUSE-XFMR-027891,XFMR-027891,FDR-0082,SUB-018,lateral_overhead,#2 ACSR,ABC,0.032,170.5,0.8685,0.5346,0.6985,150,24.9,3,1,,closed
EDGE-056667,JCT-FDR-0082-009,FUSE-XFMR-027892,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.007,39.6,0.3012,0.3992,0.3655,340,24.9,3,1,,closed
EDGE-056668,FUSE-XFMR-027892,XFMR-027892,FDR-0082,SUB-018,lateral_overhead,4/0 AL,ABC,0.043,224.4,0.2674,0.433,0.3655,340,24.9,3,1,,closed
EDGE-056669,JCT-FDR-0082-009,FUSE-XFMR-027893,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.009,49.1,0.6358,0.4632,0.5345,230,24.9,1,1,,closed
EDGE-056670,FUSE-XFMR-027893,XFMR-027893,FDR-0082,SUB-018,lateral_overhead,1/0 AL,A,0.053,278.3,0.5864,0.5175,0.5345,230,24.9,1,1,,closed
EDGE-056671,JCT-FDR-0082-009,FUSE-XFMR-027894,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.011,58.6,0.5415,0.4394,0.5345,230,24.9,2,0,,closed
EDGE-056672,FUSE-XFMR-027894,XFMR-027894,FDR-0082,SUB-018,lateral_underground,1/0 AL,BC,0.063,332.1,0.5412,0.4915,0.5345,230,24.9,2,0,,closed
EDGE-056673,JCT-FDR-0082-009,FDR-0082-TAIL,FDR-0082,SUB-018,primary_overhead,4/0 AL,ABC,0.08,422.4,0.2705,0.4051,0.3655,340,24.9,3,1,,open
EDGE-056674,SUB-018,FDR-0083-HEAD,FDR-0083,SUB-018,bus_tie,477 ACSR,ABC,0.01,52.8,0.2235,0.4588,0.318,530,24.9,3,1,,closed
EDGE-056675,FDR-0083-HEAD,JCT-FDR-0083-001,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.01,52.8,0.2352,0.4197,0.3203,530,24.9,3,1,,closed
EDGE-056676,JCT-FDR-0083-001,FUSE-XFMR-027895,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.001,4.0,0.8957,0.5494,0.6985,150,24.9,2,1,,closed
EDGE-056677,FUSE-XFMR-027895,XFMR-027895,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.004,22.4,0.8347,0.4674,0.6985,150,24.9,2,1,,closed
EDGE-056678,JCT-FDR-0083-001,FUSE-XFMR-027896,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.002,8.7,0.2895,0.4021,0.3655,340,24.9,2,1,,closed
EDGE-056679,FUSE-XFMR-027896,XFMR-027896,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.009,49.4,0.2958,0.4762,0.3655,340,24.9,2,1,,closed
EDGE-056680,JCT-FDR-0083-001,FUSE-XFMR-027897,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.002,12.7,0.3203,0.4719,0.3655,340,24.9,1,0,,closed
EDGE-056681,FUSE-XFMR-027897,XFMR-027897,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.014,71.8,0.3178,0.4592,0.3655,340,24.9,1,0,,closed
EDGE-056682,JCT-FDR-0083-001,FUSE-XFMR-027898,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.003,18.2,0.9781,0.5307,0.6985,150,24.9,2,1,,closed
EDGE-056683,FUSE-XFMR-027898,XFMR-027898,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.02,103.2,0.8326,0.5437,0.6985,150,24.9,2,1,,closed
EDGE-056684,JCT-FDR-0083-001,FUSE-XFMR-027899,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.005,25.3,0.6375,0.4602,0.5345,230,24.9,3,1,,closed
EDGE-056685,FUSE-XFMR-027899,XFMR-027899,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.027,143.6,0.575,0.48,0.5345,230,24.9,3,1,,closed
EDGE-056686,JCT-FDR-0083-001,FUSE-XFMR-027900,FDR-0083,SUB-018,lateral_underground,1/0 AL,AC,0.006,34.1,0.5917,0.4459,0.5345,230,24.9,2,0,,closed
EDGE-056687,FUSE-XFMR-027900,XFMR-027900,FDR-0083,SUB-018,lateral_underground,1/0 AL,AC,0.037,193.0,0.6214,0.4597,0.5345,230,24.9,2,0,,closed
EDGE-056688,JCT-FDR-0083-001,FUSE-XFMR-027901,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.007,37.2,0.309,0.428,0.3655,340,24.9,1,1,,closed
EDGE-056689,FUSE-XFMR-027901,XFMR-027901,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.04,210.9,0.2755,0.4284,0.3655,340,24.9,1,1,,closed
EDGE-056690,JCT-FDR-0083-001,FUSE-XFMR-027902,FDR-0083,SUB-018,lateral_underground,4/0 AL,A,0.008,44.4,0.3221,0.4549,0.3655,340,24.9,1,0,,closed
EDGE-056691,FUSE-XFMR-027902,XFMR-027902,FDR-0083,SUB-018,lateral_underground,4/0 AL,A,0.048,251.3,0.2978,0.4408,0.3655,340,24.9,1,0,,closed
EDGE-056692,JCT-FDR-0083-001,FUSE-XFMR-027903,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.01,50.7,0.641,0.4498,0.5345,230,24.9,1,1,,closed
EDGE-056693,FUSE-XFMR-027903,XFMR-027903,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.054,287.2,0.6088,0.4846,0.5345,230,24.9,1,1,,closed
EDGE-056694,JCT-FDR-0083-001,FUSE-XFMR-027904,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.01,53.1,0.6494,0.4696,0.5345,230,24.9,2,0,,closed
EDGE-056695,FUSE-XFMR-027904,XFMR-027904,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.057,300.7,0.5617,0.517,0.5345,230,24.9,2,0,,closed
EDGE-056696,JCT-FDR-0083-001,FUSE-XFMR-027905,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.012,62.6,0.2949,0.4236,0.3655,340,24.9,1,1,,closed
EDGE-056697,FUSE-XFMR-027905,XFMR-027905,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.067,354.6,0.2769,0.4756,0.3655,340,24.9,1,1,,closed
EDGE-056698,JCT-FDR-0083-001,FUSE-XFMR-027906,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.012,64.9,0.3057,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-056699,FUSE-XFMR-027906,XFMR-027906,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.07,368.0,0.2796,0.4086,0.3655,340,24.9,1,1,,closed
EDGE-056700,JCT-FDR-0083-001,FUSE-XFMR-027907,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.013,69.7,0.5844,0.5031,0.5345,230,24.9,1,0,,closed
EDGE-056701,FUSE-XFMR-027907,XFMR-027907,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.075,394.9,0.5936,0.4688,0.5345,230,24.9,1,0,,closed
EDGE-056702,JCT-FDR-0083-001,FUSE-XFMR-027908,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.015,77.6,1.3534,0.4653,1.007,100,24.9,1,1,,closed
EDGE-056703,FUSE-XFMR-027908,XFMR-027908,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.083,439.8,1.6467,0.4785,1.007,100,24.9,1,1,,closed
EDGE-056704,JCT-FDR-0083-001,FUSE-XFMR-027909,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.017,87.9,0.9467,0.5413,0.6985,150,24.9,1,1,,closed
EDGE-056705,FUSE-XFMR-027909,XFMR-027909,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.094,498.2,0.9522,0.5509,0.6985,150,24.9,1,1,,closed
EDGE-056706,JCT-FDR-0083-001,FUSE-XFMR-027910,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.017,89.5,1.5539,0.4858,1.007,100,24.9,2,0,,closed
EDGE-056707,FUSE-XFMR-027910,XFMR-027910,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.096,507.1,1.5412,0.5343,1.007,100,24.9,2,0,,closed
EDGE-056708,JCT-FDR-0083-001,FUSE-XFMR-027911,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.018,94.2,0.9828,0.5174,0.6985,150,24.9,2,1,,closed
EDGE-056709,FUSE-XFMR-027911,XFMR-027911,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.101,534.1,0.9159,0.5158,0.6985,150,24.9,2,1,,closed
EDGE-056710,JCT-FDR-0083-001,FUSE-XFMR-027912,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.019,100.6,0.3173,0.4774,0.3655,340,24.9,2,1,,closed
EDGE-056711,FUSE-XFMR-027912,XFMR-027912,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.108,570.0,0.3194,0.4137,0.3655,340,24.9,2,1,,closed
EDGE-056712,JCT-FDR-0083-001,FUSE-XFMR-027913,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.021,110.9,0.2779,0.4389,0.3655,340,24.9,3,0,,closed
EDGE-056713,FUSE-XFMR-027913,XFMR-027913,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.119,628.3,0.2954,0.4482,0.3655,340,24.9,3,0,,closed
EDGE-056714,JCT-FDR-0083-001,FUSE-XFMR-027914,FDR-0083,SUB-018,lateral_underground,#4 CU,C,0.022,115.6,1.6078,0.5249,1.007,100,24.9,1,0,,closed
EDGE-056715,FUSE-XFMR-027914,XFMR-027914,FDR-0083,SUB-018,lateral_underground,#4 CU,C,0.124,655.2,1.6276,0.5454,1.007,100,24.9,1,0,,closed
EDGE-056716,JCT-FDR-0083-001,FUSE-XFMR-027915,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.023,121.2,1.5826,0.534,1.007,100,24.9,1,0,,closed
EDGE-056717,FUSE-XFMR-027915,XFMR-027915,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.13,686.7,1.4195,0.4637,1.007,100,24.9,1,0,,closed
EDGE-056718,JCT-FDR-0083-001,FUSE-XFMR-027916,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.024,125.9,0.3156,0.3948,0.3655,340,24.9,1,1,,closed
EDGE-056719,FUSE-XFMR-027916,XFMR-027916,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.135,713.6,0.3183,0.4051,0.3655,340,24.9,1,1,,closed
EDGE-056720,JCT-FDR-0083-001,FUSE-XFMR-027917,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.025,132.3,0.3149,0.4604,0.3655,340,24.9,2,1,,closed
EDGE-056721,FUSE-XFMR-027917,XFMR-027917,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.142,749.5,0.3256,0.4142,0.3655,340,24.9,2,1,,closed
