edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-056722,JCT-FDR-0083-001,FUSE-XFMR-027918,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.026,137.0,1.409,0.5092,1.007,100,24.9,1,1,,closed
EDGE-056723,FUSE-XFMR-027918,XFMR-027918,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.147,776.4,1.6094,0.4993,1.007,100,24.9,1,1,,closed
EDGE-056724,JCT-FDR-0083-001,FUSE-XFMR-027919,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.027,143.4,0.3128,0.4031,0.3655,340,24.9,1,1,,closed
EDGE-056725,FUSE-XFMR-027919,XFMR-027919,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.154,812.3,0.2735,0.4155,0.3655,340,24.9,1,1,,closed
EDGE-056726,JCT-FDR-0083-001,FUSE-XFMR-027920,FDR-0083,SUB-018,lateral_underground,1/0 AL,AC,0.029,153.6,0.5412,0.4749,0.5345,230,24.9,2,0,,closed
EDGE-056727,FUSE-XFMR-027920,XFMR-027920,FDR-0083,SUB-018,lateral_underground,1/0 AL,AC,0.165,870.7,0.5747,0.4887,0.5345,230,24.9,2,0,,closed
EDGE-056728,JCT-FDR-0083-001,FUSE-XFMR-027921,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.03,157.6,0.6362,0.507,0.5345,230,24.9,2,1,,closed
EDGE-056729,FUSE-XFMR-027921,XFMR-027921,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.169,893.1,0.6125,0.471,0.5345,230,24.9,2,1,,closed
EDGE-056730,JCT-FDR-0083-001,FUSE-XFMR-027922,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.031,163.9,0.8121,0.5304,0.6985,150,24.9,1,1,,closed
EDGE-056731,FUSE-XFMR-027922,XFMR-027922,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.176,929.0,0.8705,0.5122,0.6985,150,24.9,1,1,,closed
EDGE-056732,JCT-FDR-0083-001,FUSE-XFMR-027923,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.032,167.9,0.2843,0.4174,0.3655,340,24.9,1,1,,closed
EDGE-056733,FUSE-XFMR-027923,XFMR-027923,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.18,951.5,0.2957,0.425,0.3655,340,24.9,1,1,,closed
EDGE-056734,JCT-FDR-0083-001,FUSE-XFMR-027924,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.033,173.4,0.8757,0.4615,0.6985,150,24.9,2,1,,closed
EDGE-056735,FUSE-XFMR-027924,XFMR-027924,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.186,982.9,0.8666,0.4794,0.6985,150,24.9,2,1,,closed
EDGE-056736,JCT-FDR-0083-001,FUSE-XFMR-027925,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.034,180.6,0.5424,0.4986,0.5345,230,24.9,3,1,,closed
EDGE-056737,FUSE-XFMR-027925,XFMR-027925,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.194,1023.3,0.5895,0.4969,0.5345,230,24.9,3,1,,closed
EDGE-056738,JCT-FDR-0083-001,FUSE-XFMR-027926,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.035,184.5,0.9083,0.5453,0.6985,150,24.9,1,1,,closed
EDGE-056739,FUSE-XFMR-027926,XFMR-027926,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.198,1045.7,0.8111,0.4617,0.6985,150,24.9,1,1,,closed
EDGE-056740,JCT-FDR-0083-001,FUSE-XFMR-027927,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.037,194.0,0.9844,0.4635,0.6985,150,24.9,1,1,,closed
EDGE-056741,FUSE-XFMR-027927,XFMR-027927,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.208,1099.6,0.9398,0.4613,0.6985,150,24.9,1,1,,closed
EDGE-056742,JCT-FDR-0083-001,FUSE-XFMR-027928,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.038,201.2,1.3923,0.5352,1.007,100,24.9,1,1,,closed
EDGE-056743,FUSE-XFMR-027928,XFMR-027928,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.216,1140.0,1.4654,0.5476,1.007,100,24.9,1,1,,closed
EDGE-056744,JCT-FDR-0083-001,FUSE-XFMR-027929,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.039,204.3,0.9496,0.4611,0.6985,150,24.9,2,0,,closed
EDGE-056745,FUSE-XFMR-027929,XFMR-027929,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.219,1157.9,0.9198,0.4744,0.6985,150,24.9,2,0,,closed
EDGE-056746,JCT-FDR-0083-001,FUSE-XFMR-027930,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.04,211.5,0.8189,0.4653,0.6985,150,24.9,2,1,,closed
EDGE-056747,FUSE-XFMR-027930,XFMR-027930,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.227,1198.3,0.9372,0.5176,0.6985,150,24.9,2,1,,closed
EDGE-056748,JCT-FDR-0083-001,FUSE-XFMR-027931,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.041,214.6,0.9429,0.4811,0.6985,150,24.9,1,1,,closed
EDGE-056749,FUSE-XFMR-027931,XFMR-027931,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.23,1216.2,0.8581,0.4725,0.6985,150,24.9,1,1,,closed
EDGE-056750,JCT-FDR-0083-001,FUSE-XFMR-027932,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.042,224.1,0.5988,0.4338,0.5345,230,24.9,2,0,,closed
EDGE-056751,FUSE-XFMR-027932,XFMR-027932,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.241,1270.1,0.5992,0.5028,0.5345,230,24.9,2,0,,closed
EDGE-056752,JCT-FDR-0083-001,FUSE-XFMR-027933,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.043,228.9,1.6124,0.5414,1.007,100,24.9,1,1,,closed
EDGE-056753,FUSE-XFMR-027933,XFMR-027933,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.246,1297.0,1.582,0.5137,1.007,100,24.9,1,1,,closed
EDGE-056754,JCT-FDR-0083-001,FUSE-XFMR-027934,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.045,237.6,0.9685,0.4743,0.6985,150,24.9,2,1,,closed
EDGE-056755,FUSE-XFMR-027934,XFMR-027934,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.255,1346.4,0.9303,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-056756,JCT-FDR-0083-001,FUSE-XFMR-027935,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.046,241.6,1.5578,0.5536,1.007,100,24.9,1,1,,closed
EDGE-056757,FUSE-XFMR-027935,XFMR-027935,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.259,1368.8,1.3728,0.4646,1.007,100,24.9,1,1,,closed
EDGE-056758,JCT-FDR-0083-001,FUSE-XFMR-027936,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.047,248.7,0.8606,0.4572,0.6985,150,24.9,1,1,,closed
EDGE-056759,FUSE-XFMR-027936,XFMR-027936,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.267,1409.2,0.9513,0.5458,0.6985,150,24.9,1,1,,closed
EDGE-056760,JCT-FDR-0083-001,FUSE-XFMR-027937,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.048,251.9,0.2791,0.3942,0.3655,340,24.9,3,0,,closed
EDGE-056761,FUSE-XFMR-027937,XFMR-027937,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.27,1427.2,0.2706,0.411,0.3655,340,24.9,3,0,,closed
EDGE-056762,JCT-FDR-0083-001,FUSE-XFMR-027938,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.049,259.8,0.2938,0.4007,0.3655,340,24.9,1,1,,closed
EDGE-056763,FUSE-XFMR-027938,XFMR-027938,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.279,1472.1,0.3239,0.4054,0.3655,340,24.9,1,1,,closed
EDGE-056764,JCT-FDR-0083-001,FUSE-XFMR-027939,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.05,264.5,0.8307,0.5401,0.6985,150,24.9,3,1,,closed
EDGE-056765,FUSE-XFMR-027939,XFMR-027939,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.284,1499.0,0.8314,0.5195,0.6985,150,24.9,3,1,,closed
EDGE-056766,JCT-FDR-0083-001,FUSE-XFMR-027940,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.051,271.7,0.8713,0.4944,0.6985,150,24.9,2,1,,closed
EDGE-056767,FUSE-XFMR-027940,XFMR-027940,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.292,1539.4,0.9018,0.5511,0.6985,150,24.9,2,1,,closed
EDGE-056768,JCT-FDR-0083-001,FUSE-XFMR-027941,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.052,275.6,1.636,0.5443,1.007,100,24.9,1,1,,closed
EDGE-056769,FUSE-XFMR-027941,XFMR-027941,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.296,1561.8,1.4102,0.4601,1.007,100,24.9,1,1,,closed
EDGE-056770,JCT-FDR-0083-001,FUSE-XFMR-027942,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.054,285.9,1.5657,0.5589,1.007,100,24.9,1,1,,closed
EDGE-056771,FUSE-XFMR-027942,XFMR-027942,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.307,1620.2,1.4755,0.4815,1.007,100,24.9,1,1,,closed
EDGE-056772,JCT-FDR-0083-001,FUSE-XFMR-027943,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.055,289.1,0.5664,0.4477,0.5345,230,24.9,2,1,,closed
EDGE-056773,FUSE-XFMR-027943,XFMR-027943,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.31,1638.1,0.6214,0.4737,0.5345,230,24.9,2,1,,closed
EDGE-056774,JCT-FDR-0083-001,FUSE-XFMR-027944,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.056,293.8,0.272,0.4541,0.3655,340,24.9,2,1,,closed
EDGE-056775,FUSE-XFMR-027944,XFMR-027944,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.315,1665.0,0.3133,0.4361,0.3655,340,24.9,2,1,,closed
EDGE-056776,JCT-FDR-0083-001,FUSE-XFMR-027945,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.058,304.1,0.554,0.5129,0.5345,230,24.9,2,1,,closed
EDGE-056777,FUSE-XFMR-027945,XFMR-027945,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.326,1723.4,0.5931,0.4691,0.5345,230,24.9,2,1,,closed
EDGE-056778,JCT-FDR-0083-001,FUSE-XFMR-027946,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.058,307.3,0.9338,0.4906,0.6985,150,24.9,2,1,,closed
EDGE-056779,FUSE-XFMR-027946,XFMR-027946,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.33,1741.3,0.8956,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-056780,JCT-FDR-0083-001,FUSE-XFMR-027947,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.06,316.0,0.8289,0.5197,0.6985,150,24.9,1,1,,closed
EDGE-056781,FUSE-XFMR-027947,XFMR-027947,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.339,1790.7,0.8205,0.5106,0.6985,150,24.9,1,1,,closed
EDGE-056782,JCT-FDR-0083-001,FUSE-XFMR-027948,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.061,320.0,0.5986,0.4755,0.5345,230,24.9,1,1,,closed
EDGE-056783,FUSE-XFMR-027948,XFMR-027948,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.343,1813.2,0.5409,0.4421,0.5345,230,24.9,1,1,,closed
EDGE-056784,JCT-FDR-0083-001,FUSE-XFMR-027949,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.061,324.7,0.3078,0.477,0.3655,340,24.9,3,0,,closed
EDGE-056785,FUSE-XFMR-027949,XFMR-027949,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.348,1840.1,0.3146,0.475,0.3655,340,24.9,3,0,,closed
EDGE-056786,JCT-FDR-0083-001,FUSE-XFMR-027950,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.063,331.8,0.8811,0.5287,0.6985,150,24.9,2,1,,closed
EDGE-056787,FUSE-XFMR-027950,XFMR-027950,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.356,1880.5,0.9448,0.4912,0.6985,150,24.9,2,1,,closed
EDGE-056788,JCT-FDR-0083-001,FUSE-XFMR-027951,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.064,339.8,1.6531,0.4701,1.007,100,24.9,2,1,,closed
EDGE-056789,FUSE-XFMR-027951,XFMR-027951,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.365,1925.4,1.5094,0.5528,1.007,100,24.9,2,1,,closed
EDGE-056790,JCT-FDR-0083-001,FUSE-XFMR-027952,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.065,343.7,0.8874,0.4714,0.6985,150,24.9,3,1,,closed
EDGE-056791,FUSE-XFMR-027952,XFMR-027952,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.369,1947.8,0.9316,0.5399,0.6985,150,24.9,3,1,,closed
EDGE-056792,JCT-FDR-0083-001,FUSE-XFMR-027953,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.067,351.6,0.5632,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-056793,FUSE-XFMR-027953,XFMR-027953,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.377,1992.7,0.5437,0.4588,0.5345,230,24.9,1,1,,closed
EDGE-056794,JCT-FDR-0083-001,FUSE-XFMR-027954,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.067,353.2,1.4727,0.4802,1.007,100,24.9,1,1,,closed
EDGE-056795,FUSE-XFMR-027954,XFMR-027954,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.379,2001.6,1.4363,0.5044,1.007,100,24.9,1,1,,closed
EDGE-056796,JCT-FDR-0083-001,FUSE-XFMR-027955,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.069,362.7,0.8226,0.5115,0.6985,150,24.9,2,1,,closed
EDGE-056797,FUSE-XFMR-027955,XFMR-027955,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.389,2055.5,0.904,0.5134,0.6985,150,24.9,2,1,,closed
EDGE-056798,JCT-FDR-0083-001,FUSE-XFMR-027956,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.07,367.5,0.5563,0.4696,0.5345,230,24.9,2,1,,closed
EDGE-056799,FUSE-XFMR-027956,XFMR-027956,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.394,2082.4,0.5879,0.4647,0.5345,230,24.9,2,1,,closed
EDGE-056800,JCT-FDR-0083-001,FUSE-XFMR-027957,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.071,374.6,0.2947,0.4131,0.3655,340,24.9,3,1,,closed
EDGE-056801,FUSE-XFMR-027957,XFMR-027957,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.402,2122.8,0.3117,0.4368,0.3655,340,24.9,3,1,,closed
EDGE-056802,JCT-FDR-0083-001,JCT-FDR-0083-002,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.48,2534.4,0.2362,0.4598,0.32,530,24.9,3,1,,closed
EDGE-056803,JCT-FDR-0083-002,FUSE-XFMR-027958,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.002,7.9,1.6464,0.5139,1.007,100,24.9,1,1,,closed
EDGE-056804,FUSE-XFMR-027958,XFMR-027958,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.009,44.9,1.5032,0.5049,1.007,100,24.9,1,1,,closed
EDGE-056805,JCT-FDR-0083-002,FUSE-XFMR-027959,FDR-0083,SUB-018,lateral_underground,#2 ACSR,C,0.002,10.3,0.9116,0.457,0.6985,150,24.9,1,0,,closed
EDGE-056806,FUSE-XFMR-027959,XFMR-027959,FDR-0083,SUB-018,lateral_underground,#2 ACSR,C,0.011,58.3,0.8077,0.501,0.6985,150,24.9,1,0,,closed
EDGE-056807,JCT-FDR-0083-002,FUSE-XFMR-027960,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.002,12.7,1.4735,0.5181,1.007,100,24.9,2,1,,closed
EDGE-056808,FUSE-XFMR-027960,XFMR-027960,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.014,71.8,1.5747,0.485,1.007,100,24.9,2,1,,closed
EDGE-056809,JCT-FDR-0083-002,FUSE-XFMR-027961,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.003,17.4,0.6372,0.4773,0.5345,230,24.9,1,1,,closed
EDGE-056810,FUSE-XFMR-027961,XFMR-027961,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.019,98.7,0.6377,0.4935,0.5345,230,24.9,1,1,,closed
EDGE-056811,JCT-FDR-0083-002,FUSE-XFMR-027962,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.004,23.0,1.4379,0.5042,1.007,100,24.9,1,0,,closed
EDGE-056812,FUSE-XFMR-027962,XFMR-027962,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.025,130.2,1.6296,0.5242,1.007,100,24.9,1,0,,closed
EDGE-056813,JCT-FDR-0083-002,FUSE-XFMR-027963,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.005,27.7,0.2732,0.4503,0.3655,340,24.9,1,1,,closed
EDGE-056814,FUSE-XFMR-027963,XFMR-027963,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.03,157.1,0.3212,0.4114,0.3655,340,24.9,1,1,,closed
EDGE-056815,JCT-FDR-0083-002,FUSE-XFMR-027964,FDR-0083,SUB-018,lateral_underground,#4 CU,AC,0.007,35.6,1.6022,0.476,1.007,100,24.9,2,0,,closed
EDGE-056816,FUSE-XFMR-027964,XFMR-027964,FDR-0083,SUB-018,lateral_underground,#4 CU,AC,0.038,202.0,1.4695,0.5286,1.007,100,24.9,2,0,,closed
EDGE-056817,JCT-FDR-0083-002,FUSE-XFMR-027965,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.008,42.0,0.9091,0.4689,0.6985,150,24.9,2,0,,closed
EDGE-056818,FUSE-XFMR-027965,XFMR-027965,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.045,237.9,0.8219,0.5206,0.6985,150,24.9,2,0,,closed
EDGE-056819,JCT-FDR-0083-002,FUSE-XFMR-027966,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.009,49.9,0.5879,0.4757,0.5345,230,24.9,1,1,,closed
EDGE-056820,FUSE-XFMR-027966,XFMR-027966,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.054,282.7,0.6391,0.4349,0.5345,230,24.9,1,1,,closed
EDGE-056821,JCT-FDR-0083-002,FUSE-XFMR-027967,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.01,53.1,0.3205,0.3973,0.3655,340,24.9,3,0,,closed
EDGE-056822,FUSE-XFMR-027967,XFMR-027967,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.057,300.7,0.3012,0.3974,0.3655,340,24.9,3,0,,closed
EDGE-056823,JCT-FDR-0083-002,FUSE-XFMR-027968,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.011,59.4,0.321,0.4351,0.3655,340,24.9,2,0,,closed
EDGE-056824,FUSE-XFMR-027968,XFMR-027968,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.064,336.6,0.2899,0.4166,0.3655,340,24.9,2,0,,closed
EDGE-056825,JCT-FDR-0083-002,FUSE-XFMR-027969,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.013,67.3,1.506,0.5445,1.007,100,24.9,1,1,,closed
EDGE-056826,FUSE-XFMR-027969,XFMR-027969,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.072,381.5,1.6076,0.5094,1.007,100,24.9,1,1,,closed
EDGE-056827,JCT-FDR-0083-002,FUSE-XFMR-027970,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.013,71.3,0.633,0.4463,0.5345,230,24.9,2,1,,closed
EDGE-056828,FUSE-XFMR-027970,XFMR-027970,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.076,403.9,0.5819,0.4485,0.5345,230,24.9,2,1,,closed
EDGE-056829,JCT-FDR-0083-002,FUSE-XFMR-027971,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.015,80.8,1.5372,0.5077,1.007,100,24.9,2,1,,closed
EDGE-056830,FUSE-XFMR-027971,XFMR-027971,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.087,457.8,1.5877,0.4852,1.007,100,24.9,2,1,,closed
EDGE-056831,JCT-FDR-0083-002,FUSE-XFMR-027972,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.016,84.0,0.9303,0.4974,0.6985,150,24.9,2,1,,closed
EDGE-056832,FUSE-XFMR-027972,XFMR-027972,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.09,475.7,0.8575,0.5103,0.6985,150,24.9,2,1,,closed
EDGE-056833,JCT-FDR-0083-002,FUSE-XFMR-027973,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.017,91.9,0.9198,0.4654,0.6985,150,24.9,3,1,,closed
EDGE-056834,FUSE-XFMR-027973,XFMR-027973,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.099,520.6,0.9658,0.5419,0.6985,150,24.9,3,1,,closed
EDGE-056835,JCT-FDR-0083-002,FUSE-XFMR-027974,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.018,95.0,0.5936,0.4638,0.5345,230,24.9,3,1,,closed
EDGE-056836,FUSE-XFMR-027974,XFMR-027974,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.102,538.6,0.5437,0.5188,0.5345,230,24.9,3,1,,closed
EDGE-056837,JCT-FDR-0083-002,FUSE-XFMR-027975,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.02,104.5,0.8241,0.4954,0.6985,150,24.9,1,1,,closed
EDGE-056838,FUSE-XFMR-027975,XFMR-027975,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.112,592.4,0.9367,0.5471,0.6985,150,24.9,1,1,,closed
EDGE-056839,JCT-FDR-0083-002,FUSE-XFMR-027976,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.021,109.3,0.626,0.432,0.5345,230,24.9,3,1,,closed
EDGE-056840,FUSE-XFMR-027976,XFMR-027976,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.117,619.3,0.5628,0.4767,0.5345,230,24.9,3,1,,closed
EDGE-056841,JCT-FDR-0083-002,FUSE-XFMR-027977,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.022,115.6,0.9711,0.5016,0.6985,150,24.9,1,0,,closed
EDGE-056842,FUSE-XFMR-027977,XFMR-027977,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.124,655.2,0.9365,0.4634,0.6985,150,24.9,1,0,,closed
EDGE-056843,JCT-FDR-0083-002,FUSE-XFMR-027978,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.023,123.6,0.3263,0.443,0.3655,340,24.9,2,1,,closed
EDGE-056844,FUSE-XFMR-027978,XFMR-027978,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.133,700.1,0.3053,0.4464,0.3655,340,24.9,2,1,,closed
EDGE-056845,JCT-FDR-0083-002,FUSE-XFMR-027979,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.024,126.7,0.2878,0.4249,0.3655,340,24.9,3,1,,closed
EDGE-056846,FUSE-XFMR-027979,XFMR-027979,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.136,718.1,0.2731,0.4219,0.3655,340,24.9,3,1,,closed
EDGE-056847,JCT-FDR-0083-002,FUSE-XFMR-027980,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.025,129.9,0.5527,0.4547,0.5345,230,24.9,2,1,,closed
EDGE-056848,FUSE-XFMR-027980,XFMR-027980,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.139,736.0,0.6374,0.4389,0.5345,230,24.9,2,1,,closed
EDGE-056849,JCT-FDR-0083-002,FUSE-XFMR-027981,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.026,137.8,0.6136,0.4297,0.5345,230,24.9,1,1,,closed
EDGE-056850,FUSE-XFMR-027981,XFMR-027981,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.148,780.9,0.5802,0.4504,0.5345,230,24.9,1,1,,closed
EDGE-056851,JCT-FDR-0083-002,FUSE-XFMR-027982,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.027,144.9,0.2941,0.447,0.3655,340,24.9,1,1,,closed
EDGE-056852,FUSE-XFMR-027982,XFMR-027982,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.156,821.3,0.2944,0.4475,0.3655,340,24.9,1,1,,closed
EDGE-056853,JCT-FDR-0083-002,FUSE-XFMR-027983,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.028,150.5,1.371,0.5405,1.007,100,24.9,1,0,,closed
EDGE-056854,FUSE-XFMR-027983,XFMR-027983,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.162,852.7,1.4901,0.5075,1.007,100,24.9,1,0,,closed
EDGE-056855,JCT-FDR-0083-002,FUSE-XFMR-027984,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.03,157.6,0.8544,0.496,0.6985,150,24.9,3,1,,closed
EDGE-056856,FUSE-XFMR-027984,XFMR-027984,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.169,893.1,0.8983,0.4814,0.6985,150,24.9,3,1,,closed
EDGE-056857,JCT-FDR-0083-002,FUSE-XFMR-027985,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.031,161.6,0.8419,0.5325,0.6985,150,24.9,1,1,,closed
EDGE-056858,FUSE-XFMR-027985,XFMR-027985,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.173,915.6,0.9302,0.4672,0.6985,150,24.9,1,1,,closed
EDGE-056859,JCT-FDR-0083-002,FUSE-XFMR-027986,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.032,169.5,0.6236,0.4482,0.5345,230,24.9,1,0,,closed
EDGE-056860,FUSE-XFMR-027986,XFMR-027986,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.182,960.4,0.5804,0.5193,0.5345,230,24.9,1,0,,closed
EDGE-056861,JCT-FDR-0083-002,FUSE-XFMR-027987,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.033,173.4,0.275,0.4622,0.3655,340,24.9,1,1,,closed
EDGE-056862,FUSE-XFMR-027987,XFMR-027987,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.186,982.9,0.3106,0.4187,0.3655,340,24.9,1,1,,closed
EDGE-056863,JCT-FDR-0083-002,FUSE-XFMR-027988,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.035,182.2,0.6303,0.519,0.5345,230,24.9,2,1,,closed
EDGE-056864,FUSE-XFMR-027988,XFMR-027988,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.196,1032.2,0.6205,0.5025,0.5345,230,24.9,2,1,,closed
EDGE-056865,JCT-FDR-0083-002,FUSE-XFMR-027989,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.036,188.5,0.2966,0.4724,0.3655,340,24.9,2,1,,closed
EDGE-056866,FUSE-XFMR-027989,XFMR-027989,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.202,1068.1,0.2995,0.4169,0.3655,340,24.9,2,1,,closed
EDGE-056867,JCT-FDR-0083-002,FUSE-XFMR-027990,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.036,192.5,0.5355,0.4859,0.5345,230,24.9,2,1,,closed
EDGE-056868,FUSE-XFMR-027990,XFMR-027990,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.207,1090.6,0.6206,0.5233,0.5345,230,24.9,2,1,,closed
EDGE-056869,JCT-FDR-0083-002,FUSE-XFMR-027991,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.038,200.4,1.4595,0.4712,1.007,100,24.9,3,1,,closed
EDGE-056870,FUSE-XFMR-027991,XFMR-027991,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.215,1135.5,1.4496,0.5437,1.007,100,24.9,3,1,,closed
EDGE-056871,JCT-FDR-0083-002,FUSE-XFMR-027992,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.038,202.8,0.8501,0.5277,0.6985,150,24.9,2,1,,closed
EDGE-056872,FUSE-XFMR-027992,XFMR-027992,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.218,1148.9,0.8913,0.4943,0.6985,150,24.9,2,1,,closed
EDGE-056873,JCT-FDR-0083-002,FUSE-XFMR-027993,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.04,211.5,0.2915,0.4301,0.3655,340,24.9,2,1,,closed
EDGE-056874,FUSE-XFMR-027993,XFMR-027993,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.227,1198.3,0.3025,0.4146,0.3655,340,24.9,2,1,,closed
EDGE-056875,JCT-FDR-0083-002,FUSE-XFMR-027994,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.041,215.4,0.8372,0.4849,0.6985,150,24.9,1,1,,closed
EDGE-056876,FUSE-XFMR-027994,XFMR-027994,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.231,1220.7,0.9386,0.5315,0.6985,150,24.9,1,1,,closed
EDGE-056877,JCT-FDR-0083-002,FUSE-XFMR-027995,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.042,224.1,1.5182,0.5011,1.007,100,24.9,1,0,,closed
EDGE-056878,FUSE-XFMR-027995,XFMR-027995,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.241,1270.1,1.6163,0.5444,1.007,100,24.9,1,0,,closed
EDGE-056879,JCT-FDR-0083-002,FUSE-XFMR-027996,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.043,228.9,1.4133,0.5301,1.007,100,24.9,3,1,,closed
EDGE-056880,FUSE-XFMR-027996,XFMR-027996,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.246,1297.0,1.434,0.5325,1.007,100,24.9,3,1,,closed
EDGE-056881,JCT-FDR-0083-002,FUSE-XFMR-027997,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.045,236.0,0.5518,0.4312,0.5345,230,24.9,1,0,,closed
EDGE-056882,FUSE-XFMR-027997,XFMR-027997,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.253,1337.4,0.6497,0.4665,0.5345,230,24.9,1,0,,closed
EDGE-056883,JCT-FDR-0083-002,FUSE-XFMR-027998,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.046,240.8,0.9365,0.4789,0.6985,150,24.9,2,0,,closed
EDGE-056884,FUSE-XFMR-027998,XFMR-027998,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.258,1364.4,0.8123,0.4881,0.6985,150,24.9,2,0,,closed
EDGE-056885,JCT-FDR-0083-002,FUSE-XFMR-027999,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.046,245.5,0.3158,0.4305,0.3655,340,24.9,2,0,,closed
EDGE-056886,FUSE-XFMR-027999,XFMR-027999,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.264,1391.3,0.3253,0.4729,0.3655,340,24.9,2,0,,closed
EDGE-056887,JCT-FDR-0083-002,FUSE-XFMR-028000,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.048,254.2,0.8199,0.511,0.6985,150,24.9,2,0,,closed
EDGE-056888,FUSE-XFMR-028000,XFMR-028000,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.273,1440.6,0.8852,0.4545,0.6985,150,24.9,2,0,,closed
EDGE-056889,JCT-FDR-0083-002,FUSE-XFMR-028001,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.049,259.8,1.3865,0.5607,1.007,100,24.9,1,1,,closed
EDGE-056890,FUSE-XFMR-028001,XFMR-028001,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.279,1472.1,1.4571,0.538,1.007,100,24.9,1,1,,closed
EDGE-056891,JCT-FDR-0083-002,FUSE-XFMR-028002,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.051,266.9,0.9813,0.4671,0.6985,150,24.9,2,1,,closed
EDGE-056892,FUSE-XFMR-028002,XFMR-028002,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.286,1512.5,0.85,0.5204,0.6985,150,24.9,2,1,,closed
EDGE-056893,JCT-FDR-0083-002,FUSE-XFMR-028003,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.051,270.9,0.954,0.4866,0.6985,150,24.9,2,1,,closed
EDGE-056894,FUSE-XFMR-028003,XFMR-028003,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.291,1534.9,0.8243,0.4994,0.6985,150,24.9,2,1,,closed
EDGE-056895,JCT-FDR-0083-002,FUSE-XFMR-028004,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.052,275.6,0.2819,0.4517,0.3655,340,24.9,3,1,,closed
EDGE-056896,FUSE-XFMR-028004,XFMR-028004,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.296,1561.8,0.2872,0.3979,0.3655,340,24.9,3,1,,closed
EDGE-056897,JCT-FDR-0083-002,FUSE-XFMR-028005,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.054,282.7,0.2978,0.443,0.3655,340,24.9,1,1,,closed
EDGE-056898,FUSE-XFMR-028005,XFMR-028005,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.303,1602.2,0.3089,0.4741,0.3655,340,24.9,1,1,,closed
EDGE-056899,JCT-FDR-0083-002,FUSE-XFMR-028006,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.054,286.7,0.8416,0.4981,0.6985,150,24.9,1,1,,closed
EDGE-056900,FUSE-XFMR-028006,XFMR-028006,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.308,1624.7,0.9719,0.4976,0.6985,150,24.9,1,1,,closed
EDGE-056901,JCT-FDR-0083-002,FUSE-XFMR-028007,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.056,297.8,0.2849,0.4174,0.3655,340,24.9,2,0,,closed
EDGE-056902,FUSE-XFMR-028007,XFMR-028007,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.32,1687.5,0.3266,0.4458,0.3655,340,24.9,2,0,,closed
EDGE-056903,JCT-FDR-0083-002,FUSE-XFMR-028008,FDR-0083,SUB-018,lateral_underground,#4 CU,AC,0.057,298.6,1.4519,0.4937,1.007,100,24.9,2,0,,closed
EDGE-056904,FUSE-XFMR-028008,XFMR-028008,FDR-0083,SUB-018,lateral_underground,#4 CU,AC,0.32,1692.0,1.3558,0.4911,1.007,100,24.9,2,0,,closed
EDGE-056905,JCT-FDR-0083-002,FUSE-XFMR-028009,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.058,304.9,0.8766,0.4932,0.6985,150,24.9,2,1,,closed
EDGE-056906,FUSE-XFMR-028009,XFMR-028009,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.327,1727.9,0.9051,0.54,0.6985,150,24.9,2,1,,closed
EDGE-056907,JCT-FDR-0083-002,FUSE-XFMR-028010,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.059,312.0,0.2676,0.4587,0.3655,340,24.9,1,1,,closed
EDGE-056908,FUSE-XFMR-028010,XFMR-028010,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.335,1768.3,0.3104,0.4066,0.3655,340,24.9,1,1,,closed
EDGE-056909,JCT-FDR-0083-002,FUSE-XFMR-028011,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.06,318.4,0.9789,0.5325,0.6985,150,24.9,1,0,,closed
EDGE-056910,FUSE-XFMR-028011,XFMR-028011,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.342,1804.2,0.8846,0.4958,0.6985,150,24.9,1,0,,closed
EDGE-056911,JCT-FDR-0083-002,FUSE-XFMR-028012,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.062,327.1,0.9396,0.5289,0.6985,150,24.9,2,1,,closed
EDGE-056912,FUSE-XFMR-028012,XFMR-028012,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.351,1853.5,0.9266,0.4774,0.6985,150,24.9,2,1,,closed
EDGE-056913,JCT-FDR-0083-002,FUSE-XFMR-028013,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.063,334.2,1.6253,0.5309,1.007,100,24.9,2,1,,closed
EDGE-056914,FUSE-XFMR-028013,XFMR-028013,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.359,1893.9,1.3625,0.4671,1.007,100,24.9,2,1,,closed
EDGE-056915,JCT-FDR-0083-002,FUSE-XFMR-028014,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.064,339.8,0.3185,0.4013,0.3655,340,24.9,3,1,,closed
EDGE-056916,FUSE-XFMR-028014,XFMR-028014,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.365,1925.4,0.3135,0.4419,0.3655,340,24.9,3,1,,closed
EDGE-056917,JCT-FDR-0083-002,FUSE-XFMR-028015,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.065,342.1,0.5341,0.5201,0.5345,230,24.9,2,1,,closed
EDGE-056918,FUSE-XFMR-028015,XFMR-028015,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.367,1938.8,0.5553,0.4334,0.5345,230,24.9,2,1,,closed
EDGE-056919,JCT-FDR-0083-002,FUSE-XFMR-028016,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.067,352.4,1.4356,0.4664,1.007,100,24.9,1,1,,closed
EDGE-056920,FUSE-XFMR-028016,XFMR-028016,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.378,1997.2,1.5104,0.4781,1.007,100,24.9,1,1,,closed
EDGE-056921,JCT-FDR-0083-002,FUSE-XFMR-028017,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.068,357.2,0.9083,0.4868,0.6985,150,24.9,3,1,,closed
EDGE-056922,FUSE-XFMR-028017,XFMR-028017,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.383,2024.1,0.8124,0.4961,0.6985,150,24.9,3,1,,closed
EDGE-056923,JCT-FDR-0083-002,FUSE-XFMR-028018,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.069,361.9,0.2723,0.4076,0.3655,340,24.9,2,0,,closed
EDGE-056924,FUSE-XFMR-028018,XFMR-028018,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.388,2051.0,0.3046,0.3979,0.3655,340,24.9,2,0,,closed
EDGE-056925,JCT-FDR-0083-002,FUSE-XFMR-028019,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.069,365.9,0.9563,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-056926,FUSE-XFMR-028019,XFMR-028019,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.393,2073.5,0.8109,0.5224,0.6985,150,24.9,2,1,,closed
EDGE-056927,JCT-FDR-0083-002,FUSE-XFMR-028020,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.071,376.2,0.6287,0.5112,0.5345,230,24.9,2,1,,closed
EDGE-056928,FUSE-XFMR-028020,XFMR-028020,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.404,2131.8,0.5681,0.5065,0.5345,230,24.9,2,1,,closed
EDGE-056929,JCT-FDR-0083-002,JCT-FDR-0083-003,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.48,2534.4,0.1972,0.3781,0.339,530,24.9,3,1,,closed
EDGE-056930,JCT-FDR-0083-003,FUSE-XFMR-028021,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.002,7.9,1.5114,0.5175,1.007,100,24.9,2,1,,closed
EDGE-056931,FUSE-XFMR-028021,XFMR-028021,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.009,44.9,1.5251,0.4688,1.007,100,24.9,2,1,,closed
EDGE-056932,JCT-FDR-0083-003,FUSE-XFMR-028022,FDR-0083,SUB-018,lateral_underground,4/0 AL,C,0.002,7.9,0.3197,0.4712,0.3655,340,24.9,1,0,,closed
EDGE-056933,FUSE-XFMR-028022,XFMR-028022,FDR-0083,SUB-018,lateral_underground,4/0 AL,C,0.009,44.9,0.2976,0.4707,0.3655,340,24.9,1,0,,closed
EDGE-056934,JCT-FDR-0083-003,FUSE-XFMR-028023,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.002,12.7,0.5697,0.5207,0.5345,230,24.9,2,1,,closed
EDGE-056935,FUSE-XFMR-028023,XFMR-028023,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.014,71.8,0.6119,0.5031,0.5345,230,24.9,2,1,,closed
EDGE-056936,JCT-FDR-0083-003,FUSE-XFMR-028024,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.004,22.2,1.5326,0.5087,1.007,100,24.9,2,1,,closed
EDGE-056937,FUSE-XFMR-028024,XFMR-028024,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.024,125.7,1.3754,0.5001,1.007,100,24.9,2,1,,closed
EDGE-056938,JCT-FDR-0083-003,FUSE-XFMR-028025,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.005,26.1,1.5374,0.4918,1.007,100,24.9,1,0,,closed
EDGE-056939,FUSE-XFMR-028025,XFMR-028025,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.028,148.1,1.6092,0.4867,1.007,100,24.9,1,0,,closed
EDGE-056940,JCT-FDR-0083-003,FUSE-XFMR-028026,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.006,34.1,0.555,0.4698,0.5345,230,24.9,2,1,,closed
EDGE-056941,FUSE-XFMR-028026,XFMR-028026,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.037,193.0,0.5663,0.468,0.5345,230,24.9,2,1,,closed
EDGE-056942,JCT-FDR-0083-003,FUSE-XFMR-028027,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.007,37.2,0.9279,0.4786,0.6985,150,24.9,1,1,,closed
EDGE-056943,FUSE-XFMR-028027,XFMR-028027,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.04,210.9,0.9108,0.5281,0.6985,150,24.9,1,1,,closed
EDGE-056944,JCT-FDR-0083-003,FUSE-XFMR-028028,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.008,42.0,0.305,0.401,0.3655,340,24.9,1,1,,closed
EDGE-056945,FUSE-XFMR-028028,XFMR-028028,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.045,237.9,0.3184,0.4095,0.3655,340,24.9,1,1,,closed
EDGE-056946,JCT-FDR-0083-003,FUSE-XFMR-028029,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.009,49.9,0.826,0.4724,0.6985,150,24.9,1,1,,closed
EDGE-056947,FUSE-XFMR-028029,XFMR-028029,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.054,282.7,0.9059,0.4742,0.6985,150,24.9,1,1,,closed
EDGE-056948,JCT-FDR-0083-003,FUSE-XFMR-028030,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.011,57.0,1.646,0.5477,1.007,100,24.9,2,1,,closed
EDGE-056949,FUSE-XFMR-028030,XFMR-028030,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.061,323.1,1.4513,0.4836,1.007,100,24.9,2,1,,closed
EDGE-056950,JCT-FDR-0083-003,FUSE-XFMR-028031,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.012,61.0,0.6478,0.5092,0.5345,230,24.9,2,1,,closed
EDGE-056951,FUSE-XFMR-028031,XFMR-028031,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.065,345.6,0.6111,0.4682,0.5345,230,24.9,2,1,,closed
EDGE-056952,JCT-FDR-0083-003,FUSE-XFMR-028032,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.013,68.9,0.2792,0.4576,0.3655,340,24.9,2,0,,closed
EDGE-056953,FUSE-XFMR-028032,XFMR-028032,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.074,390.5,0.3192,0.3916,0.3655,340,24.9,2,0,,closed
EDGE-056954,JCT-FDR-0083-003,FUSE-XFMR-028033,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.013,71.3,0.2783,0.4445,0.3655,340,24.9,1,1,,closed
EDGE-056955,FUSE-XFMR-028033,XFMR-028033,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.076,403.9,0.2681,0.434,0.3655,340,24.9,1,1,,closed
EDGE-056956,JCT-FDR-0083-003,FUSE-XFMR-028034,FDR-0083,SUB-018,lateral_underground,#2 ACSR,BC,0.015,80.0,0.8958,0.5259,0.6985,150,24.9,2,0,,closed
EDGE-056957,FUSE-XFMR-028034,XFMR-028034,FDR-0083,SUB-018,lateral_underground,#2 ACSR,BC,0.086,453.3,0.925,0.5256,0.6985,150,24.9,2,0,,closed
EDGE-056958,JCT-FDR-0083-003,FUSE-XFMR-028035,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.016,83.2,1.599,0.5065,1.007,100,24.9,1,0,,closed
EDGE-056959,FUSE-XFMR-028035,XFMR-028035,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.089,471.2,1.5145,0.4699,1.007,100,24.9,1,0,,closed
EDGE-056960,JCT-FDR-0083-003,FUSE-XFMR-028036,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.018,92.7,1.4708,0.4991,1.007,100,24.9,2,1,,closed
EDGE-056961,FUSE-XFMR-028036,XFMR-028036,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.099,525.1,1.6159,0.5054,1.007,100,24.9,2,1,,closed
EDGE-056962,JCT-FDR-0083-003,FUSE-XFMR-028037,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.019,98.2,0.8878,0.5396,0.6985,150,24.9,1,1,,closed
EDGE-056963,FUSE-XFMR-028037,XFMR-028037,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.105,556.5,0.9159,0.5447,0.6985,150,24.9,1,1,,closed
EDGE-056964,JCT-FDR-0083-003,FUSE-XFMR-028038,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.019,101.4,0.2708,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-056965,FUSE-XFMR-028038,XFMR-028038,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.109,574.5,0.3208,0.4757,0.3655,340,24.9,1,1,,closed
EDGE-056966,JCT-FDR-0083-003,FUSE-XFMR-028039,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.021,111.7,0.8844,0.5233,0.6985,150,24.9,1,1,,closed
EDGE-056967,FUSE-XFMR-028039,XFMR-028039,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.12,632.8,0.8894,0.5451,0.6985,150,24.9,1,1,,closed
EDGE-056968,JCT-FDR-0083-003,FUSE-XFMR-028040,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.022,117.2,0.6379,0.4868,0.5345,230,24.9,2,0,,closed
EDGE-056969,FUSE-XFMR-028040,XFMR-028040,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.126,664.2,0.6239,0.4961,0.5345,230,24.9,2,0,,closed
EDGE-056970,JCT-FDR-0083-003,FUSE-XFMR-028041,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.023,122.8,0.62,0.4623,0.5345,230,24.9,3,0,,closed
EDGE-056971,FUSE-XFMR-028041,XFMR-028041,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.132,695.6,0.6162,0.4643,0.5345,230,24.9,3,0,,closed
EDGE-056972,JCT-FDR-0083-003,FUSE-XFMR-028042,FDR-0083,SUB-018,lateral_underground,#2 ACSR,BC,0.024,126.7,0.8837,0.4957,0.6985,150,24.9,2,0,,closed
EDGE-056973,FUSE-XFMR-028042,XFMR-028042,FDR-0083,SUB-018,lateral_underground,#2 ACSR,BC,0.136,718.1,0.9506,0.5219,0.6985,150,24.9,2,0,,closed
EDGE-056974,JCT-FDR-0083-003,FUSE-XFMR-028043,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.025,133.8,0.5839,0.4296,0.5345,230,24.9,2,1,,closed
EDGE-056975,FUSE-XFMR-028043,XFMR-028043,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.144,758.5,0.5599,0.4438,0.5345,230,24.9,2,1,,closed
EDGE-056976,JCT-FDR-0083-003,FUSE-XFMR-028044,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.027,141.8,0.6172,0.4348,0.5345,230,24.9,2,1,,closed
EDGE-056977,FUSE-XFMR-028044,XFMR-028044,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.152,803.4,0.5403,0.4681,0.5345,230,24.9,2,1,,closed
EDGE-056978,JCT-FDR-0083-003,FUSE-XFMR-028045,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.028,147.3,0.5724,0.4443,0.5345,230,24.9,1,1,,closed
EDGE-056979,FUSE-XFMR-028045,XFMR-028045,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.158,834.8,0.6459,0.4431,0.5345,230,24.9,1,1,,closed
EDGE-056980,JCT-FDR-0083-003,FUSE-XFMR-028046,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.029,152.9,0.2812,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-056981,FUSE-XFMR-028046,XFMR-028046,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.164,866.2,0.2745,0.3997,0.3655,340,24.9,2,1,,closed
EDGE-056982,JCT-FDR-0083-003,FUSE-XFMR-028047,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.03,160.0,0.9683,0.4604,0.6985,150,24.9,2,1,,closed
EDGE-056983,FUSE-XFMR-028047,XFMR-028047,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.172,906.6,0.8182,0.5104,0.6985,150,24.9,2,1,,closed
EDGE-056984,JCT-FDR-0083-003,FUSE-XFMR-028048,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.031,163.9,0.6412,0.4837,0.5345,230,24.9,2,1,,closed
EDGE-056985,FUSE-XFMR-028048,XFMR-028048,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.176,929.0,0.6188,0.5067,0.5345,230,24.9,2,1,,closed
EDGE-056986,JCT-FDR-0083-003,FUSE-XFMR-028049,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.033,172.7,0.84,0.4586,0.6985,150,24.9,1,1,,closed
EDGE-056987,FUSE-XFMR-028049,XFMR-028049,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.185,978.4,0.817,0.4564,0.6985,150,24.9,1,1,,closed
EDGE-056988,JCT-FDR-0083-003,FUSE-XFMR-028050,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.033,175.0,0.9219,0.5011,0.6985,150,24.9,1,1,,closed
EDGE-056989,FUSE-XFMR-028050,XFMR-028050,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.188,991.8,0.914,0.4576,0.6985,150,24.9,1,1,,closed
EDGE-056990,JCT-FDR-0083-003,FUSE-XFMR-028051,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.034,181.4,1.6238,0.5612,1.007,100,24.9,1,0,,closed
EDGE-056991,FUSE-XFMR-028051,XFMR-028051,FDR-0083,SUB-018,lateral_underground,#4 CU,B,0.195,1027.8,1.373,0.5251,1.007,100,24.9,1,0,,closed
EDGE-056992,JCT-FDR-0083-003,FUSE-XFMR-028052,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.035,186.9,0.5498,0.4329,0.5345,230,24.9,2,1,,closed
EDGE-056993,FUSE-XFMR-028052,XFMR-028052,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.201,1059.2,0.5331,0.4669,0.5345,230,24.9,2,1,,closed
EDGE-056994,JCT-FDR-0083-003,FUSE-XFMR-028053,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.037,193.2,0.841,0.518,0.6985,150,24.9,2,0,,closed
EDGE-056995,FUSE-XFMR-028053,XFMR-028053,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.207,1095.1,0.9115,0.4575,0.6985,150,24.9,2,0,,closed
EDGE-056996,JCT-FDR-0083-003,FUSE-XFMR-028054,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.038,202.0,1.5903,0.5207,1.007,100,24.9,2,1,,closed
EDGE-056997,FUSE-XFMR-028054,XFMR-028054,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.217,1144.4,1.3649,0.4988,1.007,100,24.9,2,1,,closed
EDGE-056998,JCT-FDR-0083-003,FUSE-XFMR-028055,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.039,204.3,0.6044,0.4303,0.5345,230,24.9,1,1,,closed
EDGE-056999,FUSE-XFMR-028055,XFMR-028055,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.219,1157.9,0.6108,0.5155,0.5345,230,24.9,1,1,,closed
EDGE-057000,JCT-FDR-0083-003,FUSE-XFMR-028056,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.04,210.7,0.8559,0.5138,0.6985,150,24.9,2,1,,closed
EDGE-057001,FUSE-XFMR-028056,XFMR-028056,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.226,1193.8,0.9212,0.4638,0.6985,150,24.9,2,1,,closed
EDGE-057002,JCT-FDR-0083-003,FUSE-XFMR-028057,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.041,218.6,0.3057,0.4591,0.3655,340,24.9,2,1,,closed
EDGE-057003,FUSE-XFMR-028057,XFMR-028057,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.235,1238.7,0.2858,0.3977,0.3655,340,24.9,2,1,,closed
EDGE-057004,JCT-FDR-0083-003,FUSE-XFMR-028058,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.042,222.6,0.6263,0.4733,0.5345,230,24.9,3,1,,closed
EDGE-057005,FUSE-XFMR-028058,XFMR-028058,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.239,1261.1,0.5744,0.4894,0.5345,230,24.9,3,1,,closed
EDGE-057006,JCT-FDR-0083-003,FUSE-XFMR-028059,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.043,229.7,0.5529,0.4586,0.5345,230,24.9,3,1,,closed
EDGE-057007,FUSE-XFMR-028059,XFMR-028059,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.246,1301.5,0.6155,0.4494,0.5345,230,24.9,3,1,,closed
EDGE-057008,JCT-FDR-0083-003,FUSE-XFMR-028060,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.044,234.4,1.3835,0.5596,1.007,100,24.9,3,1,,closed
EDGE-057009,FUSE-XFMR-028060,XFMR-028060,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.252,1328.4,1.5208,0.5408,1.007,100,24.9,3,1,,closed
EDGE-057010,JCT-FDR-0083-003,FUSE-XFMR-028061,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.046,242.4,0.567,0.4614,0.5345,230,24.9,2,1,,closed
EDGE-057011,FUSE-XFMR-028061,XFMR-028061,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.26,1373.3,0.5788,0.4588,0.5345,230,24.9,2,1,,closed
EDGE-057012,JCT-FDR-0083-003,FUSE-XFMR-028062,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.047,247.1,1.4526,0.5104,1.007,100,24.9,1,1,,closed
EDGE-057013,FUSE-XFMR-028062,XFMR-028062,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.265,1400.3,1.4947,0.5484,1.007,100,24.9,1,1,,closed
EDGE-057014,JCT-FDR-0083-003,FUSE-XFMR-028063,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.048,254.2,0.3097,0.4419,0.3655,340,24.9,1,0,,closed
EDGE-057015,FUSE-XFMR-028063,XFMR-028063,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.273,1440.6,0.3189,0.4262,0.3655,340,24.9,1,0,,closed
EDGE-057016,JCT-FDR-0083-003,FUSE-XFMR-028064,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.049,259.8,0.5704,0.4719,0.5345,230,24.9,1,1,,closed
EDGE-057017,FUSE-XFMR-028064,XFMR-028064,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.279,1472.1,0.6321,0.4693,0.5345,230,24.9,1,1,,closed
EDGE-057018,JCT-FDR-0083-003,FUSE-XFMR-028065,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.051,267.7,1.4544,0.5522,1.007,100,24.9,1,1,,closed
EDGE-057019,FUSE-XFMR-028065,XFMR-028065,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.287,1516.9,1.5795,0.4971,1.007,100,24.9,1,1,,closed
EDGE-057020,JCT-FDR-0083-003,FUSE-XFMR-028066,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.051,270.9,0.2718,0.4059,0.3655,340,24.9,1,1,,closed
EDGE-057021,FUSE-XFMR-028066,XFMR-028066,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.291,1534.9,0.2981,0.474,0.3655,340,24.9,1,1,,closed
EDGE-057022,JCT-FDR-0083-003,FUSE-XFMR-028067,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.053,279.6,1.3878,0.5013,1.007,100,24.9,1,1,,closed
EDGE-057023,FUSE-XFMR-028067,XFMR-028067,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.3,1584.3,1.4492,0.5218,1.007,100,24.9,1,1,,closed
EDGE-057024,JCT-FDR-0083-003,FUSE-XFMR-028068,FDR-0083,SUB-018,lateral_underground,#2 ACSR,BC,0.054,284.3,0.9778,0.5298,0.6985,150,24.9,2,0,,closed
EDGE-057025,FUSE-XFMR-028068,XFMR-028068,FDR-0083,SUB-018,lateral_underground,#2 ACSR,BC,0.305,1611.2,0.9379,0.535,0.6985,150,24.9,2,0,,closed
EDGE-057026,JCT-FDR-0083-003,FUSE-XFMR-028069,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.056,293.8,0.8959,0.47,0.6985,150,24.9,1,1,,closed
EDGE-057027,FUSE-XFMR-028069,XFMR-028069,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.315,1665.0,0.9556,0.5426,0.6985,150,24.9,1,1,,closed
EDGE-057028,JCT-FDR-0083-003,FUSE-XFMR-028070,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.057,298.6,0.6303,0.518,0.5345,230,24.9,2,0,,closed
EDGE-057029,FUSE-XFMR-028070,XFMR-028070,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.32,1692.0,0.6071,0.4503,0.5345,230,24.9,2,0,,closed
EDGE-057030,JCT-FDR-0083-003,FUSE-XFMR-028071,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.058,304.9,0.5648,0.4361,0.5345,230,24.9,2,0,,closed
EDGE-057031,FUSE-XFMR-028071,XFMR-028071,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.327,1727.9,0.6092,0.5243,0.5345,230,24.9,2,0,,closed
EDGE-057032,JCT-FDR-0083-003,FUSE-XFMR-028072,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.058,306.5,0.602,0.4535,0.5345,230,24.9,2,1,,closed
EDGE-057033,FUSE-XFMR-028072,XFMR-028072,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.329,1736.9,0.6462,0.4661,0.5345,230,24.9,2,1,,closed
EDGE-057034,JCT-FDR-0083-003,FUSE-XFMR-028073,FDR-0083,SUB-018,lateral_underground,#4 CU,AC,0.06,316.0,1.607,0.4631,1.007,100,24.9,2,0,,closed
EDGE-057035,FUSE-XFMR-028073,XFMR-028073,FDR-0083,SUB-018,lateral_underground,#4 CU,AC,0.339,1790.7,1.3552,0.5587,1.007,100,24.9,2,0,,closed
EDGE-057036,JCT-FDR-0083-003,FUSE-XFMR-028074,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.061,320.0,0.5903,0.5236,0.5345,230,24.9,2,1,,closed
EDGE-057037,FUSE-XFMR-028074,XFMR-028074,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.343,1813.2,0.5579,0.4848,0.5345,230,24.9,2,1,,closed
EDGE-057038,JCT-FDR-0083-003,FUSE-XFMR-028075,FDR-0083,SUB-018,lateral_underground,4/0 AL,AB,0.062,328.7,0.3121,0.4028,0.3655,340,24.9,2,0,,closed
EDGE-057039,FUSE-XFMR-028075,XFMR-028075,FDR-0083,SUB-018,lateral_underground,4/0 AL,AB,0.353,1862.5,0.2919,0.4487,0.3655,340,24.9,2,0,,closed
EDGE-057040,JCT-FDR-0083-003,FUSE-XFMR-028076,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.063,335.0,1.6318,0.4621,1.007,100,24.9,1,1,,closed
EDGE-057041,FUSE-XFMR-028076,XFMR-028076,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.36,1898.4,1.6427,0.5163,1.007,100,24.9,1,1,,closed
EDGE-057042,JCT-FDR-0083-003,FUSE-XFMR-028077,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.064,339.0,0.5625,0.5205,0.5345,230,24.9,2,1,,closed
EDGE-057043,FUSE-XFMR-028077,XFMR-028077,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.364,1920.9,0.6,0.4484,0.5345,230,24.9,2,1,,closed
EDGE-057044,JCT-FDR-0083-003,FUSE-XFMR-028078,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.066,347.7,0.5784,0.5199,0.5345,230,24.9,2,1,,closed
EDGE-057045,FUSE-XFMR-028078,XFMR-028078,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.373,1970.2,0.6309,0.4591,0.5345,230,24.9,2,1,,closed
EDGE-057046,JCT-FDR-0083-003,FUSE-XFMR-028079,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.066,350.1,0.5941,0.468,0.5345,230,24.9,2,1,,closed
EDGE-057047,FUSE-XFMR-028079,XFMR-028079,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.376,1983.7,0.5628,0.4667,0.5345,230,24.9,2,1,,closed
EDGE-057048,JCT-FDR-0083-003,FUSE-XFMR-028080,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.068,359.6,0.609,0.4812,0.5345,230,24.9,2,0,,closed
EDGE-057049,FUSE-XFMR-028080,XFMR-028080,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.386,2037.6,0.6171,0.4697,0.5345,230,24.9,2,0,,closed
EDGE-057050,JCT-FDR-0083-003,FUSE-XFMR-028081,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.069,362.7,0.3147,0.4732,0.3655,340,24.9,1,0,,closed
EDGE-057051,FUSE-XFMR-028081,XFMR-028081,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.389,2055.5,0.2797,0.4342,0.3655,340,24.9,1,0,,closed
EDGE-057052,JCT-FDR-0083-003,FUSE-XFMR-028082,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.069,366.7,1.3664,0.512,1.007,100,24.9,1,1,,closed
EDGE-057053,FUSE-XFMR-028082,XFMR-028082,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.394,2077.9,1.5444,0.4967,1.007,100,24.9,1,1,,closed
EDGE-057054,JCT-FDR-0083-003,FUSE-XFMR-028083,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.071,373.8,1.63,0.5466,1.007,100,24.9,1,1,,closed
EDGE-057055,FUSE-XFMR-028083,XFMR-028083,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.401,2118.3,1.6182,0.5011,1.007,100,24.9,1,1,,closed
EDGE-057056,JCT-FDR-0083-003,JCT-FDR-0083-004,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.48,2534.4,0.2093,0.4589,0.2982,530,24.9,3,1,,closed
EDGE-057057,JCT-FDR-0083-004,FUSE-XFMR-028084,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.001,4.8,0.8521,0.5115,0.6985,150,24.9,1,1,,closed
