edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-057058,FUSE-XFMR-028084,XFMR-028084,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.005,26.9,0.83,0.5004,0.6985,150,24.9,1,1,,closed
EDGE-057059,JCT-FDR-0083-004,FUSE-XFMR-028085,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.002,9.5,0.2817,0.4484,0.3655,340,24.9,3,0,,closed
EDGE-057060,FUSE-XFMR-028085,XFMR-028085,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.01,53.9,0.3143,0.4561,0.3655,340,24.9,3,0,,closed
EDGE-057061,JCT-FDR-0083-004,FUSE-XFMR-028086,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.002,12.7,1.6101,0.4791,1.007,100,24.9,1,1,,closed
EDGE-057062,FUSE-XFMR-028086,XFMR-028086,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.014,71.8,1.6297,0.5181,1.007,100,24.9,1,1,,closed
EDGE-057063,JCT-FDR-0083-004,FUSE-XFMR-028087,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.003,17.4,0.5726,0.5006,0.5345,230,24.9,2,1,,closed
EDGE-057064,FUSE-XFMR-028087,XFMR-028087,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.019,98.7,0.579,0.5131,0.5345,230,24.9,2,1,,closed
EDGE-057065,JCT-FDR-0083-004,FUSE-XFMR-028088,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.005,25.3,0.6017,0.4443,0.5345,230,24.9,3,1,,closed
EDGE-057066,FUSE-XFMR-028088,XFMR-028088,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.027,143.6,0.5587,0.4456,0.5345,230,24.9,3,1,,closed
EDGE-057067,JCT-FDR-0083-004,FUSE-XFMR-028089,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.006,30.1,0.322,0.4073,0.3655,340,24.9,2,1,,closed
EDGE-057068,FUSE-XFMR-028089,XFMR-028089,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.032,170.5,0.2943,0.4327,0.3655,340,24.9,2,1,,closed
EDGE-057069,JCT-FDR-0083-004,FUSE-XFMR-028090,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.007,36.4,0.3205,0.4384,0.3655,340,24.9,2,0,,closed
EDGE-057070,FUSE-XFMR-028090,XFMR-028090,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.039,206.4,0.3154,0.426,0.3655,340,24.9,2,0,,closed
EDGE-057071,JCT-FDR-0083-004,FUSE-XFMR-028091,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.008,42.8,0.5756,0.45,0.5345,230,24.9,2,1,,closed
EDGE-057072,FUSE-XFMR-028091,XFMR-028091,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.046,242.4,0.6257,0.4775,0.5345,230,24.9,2,1,,closed
EDGE-057073,JCT-FDR-0083-004,FUSE-XFMR-028092,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.009,48.3,0.2754,0.4544,0.3655,340,24.9,3,1,,closed
EDGE-057074,FUSE-XFMR-028092,XFMR-028092,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.052,273.8,0.2971,0.4585,0.3655,340,24.9,3,1,,closed
EDGE-057075,JCT-FDR-0083-004,FUSE-XFMR-028093,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.011,55.4,1.4611,0.5237,1.007,100,24.9,2,1,,closed
EDGE-057076,FUSE-XFMR-028093,XFMR-028093,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.06,314.2,1.5593,0.52,1.007,100,24.9,2,1,,closed
EDGE-057077,JCT-FDR-0083-004,FUSE-XFMR-028094,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.012,62.6,0.6354,0.4779,0.5345,230,24.9,3,1,,closed
EDGE-057078,FUSE-XFMR-028094,XFMR-028094,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.067,354.6,0.5522,0.5197,0.5345,230,24.9,3,1,,closed
EDGE-057079,JCT-FDR-0083-004,FUSE-XFMR-028095,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.013,68.9,1.4029,0.4612,1.007,100,24.9,2,1,,closed
EDGE-057080,FUSE-XFMR-028095,XFMR-028095,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.074,390.5,1.5541,0.5277,1.007,100,24.9,2,1,,closed
EDGE-057081,JCT-FDR-0083-004,FUSE-XFMR-028096,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.013,71.3,0.9229,0.4989,0.6985,150,24.9,3,1,,closed
EDGE-057082,FUSE-XFMR-028096,XFMR-028096,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.076,403.9,0.8828,0.4904,0.6985,150,24.9,3,1,,closed
EDGE-057083,JCT-FDR-0083-004,FUSE-XFMR-028097,FDR-0083,SUB-018,lateral_underground,#4 CU,C,0.015,76.8,1.386,0.5286,1.007,100,24.9,1,0,,closed
EDGE-057084,FUSE-XFMR-028097,XFMR-028097,FDR-0083,SUB-018,lateral_underground,#4 CU,C,0.082,435.3,1.5367,0.483,1.007,100,24.9,1,0,,closed
EDGE-057085,JCT-FDR-0083-004,FUSE-XFMR-028098,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.017,87.1,0.9012,0.511,0.6985,150,24.9,3,0,,closed
EDGE-057086,FUSE-XFMR-028098,XFMR-028098,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.093,493.7,0.9493,0.4536,0.6985,150,24.9,3,0,,closed
EDGE-057087,JCT-FDR-0083-004,FUSE-XFMR-028099,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.017,89.5,0.2973,0.4286,0.3655,340,24.9,2,0,,closed
EDGE-057088,FUSE-XFMR-028099,XFMR-028099,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.096,507.1,0.3233,0.4619,0.3655,340,24.9,2,0,,closed
EDGE-057089,JCT-FDR-0083-004,FUSE-XFMR-028100,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.018,95.8,0.2931,0.4472,0.3655,340,24.9,2,1,,closed
EDGE-057090,FUSE-XFMR-028100,XFMR-028100,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.103,543.0,0.2683,0.3932,0.3655,340,24.9,2,1,,closed
EDGE-057091,JCT-FDR-0083-004,FUSE-XFMR-028101,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.019,102.2,0.8646,0.4609,0.6985,150,24.9,1,1,,closed
EDGE-057092,FUSE-XFMR-028101,XFMR-028101,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.11,579.0,0.89,0.4553,0.6985,150,24.9,1,1,,closed
EDGE-057093,JCT-FDR-0083-004,FUSE-XFMR-028102,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.021,110.1,0.6247,0.4694,0.5345,230,24.9,1,1,,closed
EDGE-057094,FUSE-XFMR-028102,XFMR-028102,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.118,623.8,0.547,0.521,0.5345,230,24.9,1,1,,closed
EDGE-057095,JCT-FDR-0083-004,FUSE-XFMR-028103,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.022,116.4,0.5734,0.5216,0.5345,230,24.9,2,1,,closed
EDGE-057096,FUSE-XFMR-028103,XFMR-028103,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.125,659.7,0.5388,0.4489,0.5345,230,24.9,2,1,,closed
EDGE-057097,JCT-FDR-0083-004,FUSE-XFMR-028104,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.023,122.8,1.4391,0.5241,1.007,100,24.9,2,1,,closed
EDGE-057098,FUSE-XFMR-028104,XFMR-028104,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.132,695.6,1.6475,0.4969,1.007,100,24.9,2,1,,closed
EDGE-057099,JCT-FDR-0083-004,FUSE-XFMR-028105,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.024,127.5,0.6255,0.5042,0.5345,230,24.9,2,1,,closed
EDGE-057100,FUSE-XFMR-028105,XFMR-028105,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.137,722.6,0.6072,0.5165,0.5345,230,24.9,2,1,,closed
EDGE-057101,JCT-FDR-0083-004,FUSE-XFMR-028106,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.026,134.6,0.313,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-057102,FUSE-XFMR-028106,XFMR-028106,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.145,763.0,0.3099,0.4479,0.3655,340,24.9,2,1,,closed
EDGE-057103,JCT-FDR-0083-004,FUSE-XFMR-028107,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.026,137.0,0.958,0.5443,0.6985,150,24.9,1,1,,closed
EDGE-057104,FUSE-XFMR-028107,XFMR-028107,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.147,776.4,0.8577,0.5075,0.6985,150,24.9,1,1,,closed
EDGE-057105,JCT-FDR-0083-004,FUSE-XFMR-028108,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.027,143.4,0.315,0.4505,0.3655,340,24.9,3,0,,closed
EDGE-057106,FUSE-XFMR-028108,XFMR-028108,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.154,812.3,0.2702,0.454,0.3655,340,24.9,3,0,,closed
EDGE-057107,JCT-FDR-0083-004,FUSE-XFMR-028109,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.029,152.9,0.9236,0.4734,0.6985,150,24.9,1,0,,closed
EDGE-057108,FUSE-XFMR-028109,XFMR-028109,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.164,866.2,0.8137,0.5124,0.6985,150,24.9,1,0,,closed
EDGE-057109,JCT-FDR-0083-004,FUSE-XFMR-028110,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.03,158.4,1.5661,0.4606,1.007,100,24.9,3,1,,closed
EDGE-057110,FUSE-XFMR-028110,XFMR-028110,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.17,897.6,1.6194,0.5425,1.007,100,24.9,3,1,,closed
EDGE-057111,JCT-FDR-0083-004,FUSE-XFMR-028111,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.031,163.9,1.4454,0.4728,1.007,100,24.9,1,1,,closed
EDGE-057112,FUSE-XFMR-028111,XFMR-028111,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.176,929.0,1.5493,0.4829,1.007,100,24.9,1,1,,closed
EDGE-057113,JCT-FDR-0083-004,FUSE-XFMR-028112,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.032,168.7,0.2812,0.4203,0.3655,340,24.9,2,1,,closed
EDGE-057114,FUSE-XFMR-028112,XFMR-028112,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.181,955.9,0.2851,0.4516,0.3655,340,24.9,2,1,,closed
EDGE-057115,JCT-FDR-0083-004,FUSE-XFMR-028113,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.033,176.6,1.3826,0.5197,1.007,100,24.9,1,1,,closed
EDGE-057116,FUSE-XFMR-028113,XFMR-028113,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.19,1000.8,1.359,0.5086,1.007,100,24.9,1,1,,closed
EDGE-057117,JCT-FDR-0083-004,FUSE-XFMR-028114,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.034,180.6,0.8165,0.521,0.6985,150,24.9,3,1,,closed
EDGE-057118,FUSE-XFMR-028114,XFMR-028114,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.194,1023.3,0.8245,0.5144,0.6985,150,24.9,3,1,,closed
EDGE-057119,JCT-FDR-0083-004,FUSE-XFMR-028115,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.035,186.9,0.58,0.442,0.5345,230,24.9,1,0,,closed
EDGE-057120,FUSE-XFMR-028115,XFMR-028115,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.201,1059.2,0.5905,0.5051,0.5345,230,24.9,1,0,,closed
EDGE-057121,JCT-FDR-0083-004,FUSE-XFMR-028116,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.036,190.9,1.3923,0.5273,1.007,100,24.9,2,0,,closed
EDGE-057122,FUSE-XFMR-028116,XFMR-028116,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.205,1081.6,1.5147,0.5326,1.007,100,24.9,2,0,,closed
EDGE-057123,JCT-FDR-0083-004,FUSE-XFMR-028117,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.038,199.6,0.2708,0.441,0.3655,340,24.9,3,1,,closed
EDGE-057124,FUSE-XFMR-028117,XFMR-028117,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.214,1131.0,0.2978,0.4208,0.3655,340,24.9,3,1,,closed
EDGE-057125,JCT-FDR-0083-004,FUSE-XFMR-028118,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.039,206.7,0.3063,0.4618,0.3655,340,24.9,1,1,,closed
EDGE-057126,FUSE-XFMR-028118,XFMR-028118,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.222,1171.4,0.3,0.4427,0.3655,340,24.9,1,1,,closed
EDGE-057127,JCT-FDR-0083-004,FUSE-XFMR-028119,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.04,209.9,0.5453,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-057128,FUSE-XFMR-028119,XFMR-028119,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.225,1189.3,0.5346,0.4677,0.5345,230,24.9,2,1,,closed
EDGE-057129,JCT-FDR-0083-004,FUSE-XFMR-028120,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.041,216.2,0.6011,0.4643,0.5345,230,24.9,2,1,,closed
EDGE-057130,FUSE-XFMR-028120,XFMR-028120,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.232,1225.2,0.6034,0.5202,0.5345,230,24.9,2,1,,closed
EDGE-057131,JCT-FDR-0083-004,FUSE-XFMR-028121,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.042,223.3,0.8095,0.5218,0.6985,150,24.9,1,1,,closed
EDGE-057132,FUSE-XFMR-028121,XFMR-028121,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.24,1265.6,0.8925,0.5169,0.6985,150,24.9,1,1,,closed
EDGE-057133,JCT-FDR-0083-004,FUSE-XFMR-028122,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.043,227.3,1.517,0.4804,1.007,100,24.9,2,1,,closed
EDGE-057134,FUSE-XFMR-028122,XFMR-028122,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.244,1288.1,1.4499,0.5538,1.007,100,24.9,2,1,,closed
EDGE-057135,JCT-FDR-0083-004,FUSE-XFMR-028123,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.044,233.6,0.6386,0.439,0.5345,230,24.9,1,0,,closed
EDGE-057136,FUSE-XFMR-028123,XFMR-028123,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.251,1324.0,0.5864,0.5019,0.5345,230,24.9,1,0,,closed
EDGE-057137,JCT-FDR-0083-004,FUSE-XFMR-028124,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.046,243.1,0.2991,0.4201,0.3655,340,24.9,2,0,,closed
EDGE-057138,FUSE-XFMR-028124,XFMR-028124,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.261,1377.8,0.2807,0.4576,0.3655,340,24.9,2,0,,closed
EDGE-057139,JCT-FDR-0083-004,FUSE-XFMR-028125,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.046,245.5,0.5574,0.521,0.5345,230,24.9,1,1,,closed
EDGE-057140,FUSE-XFMR-028125,XFMR-028125,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.264,1391.3,0.642,0.4471,0.5345,230,24.9,1,1,,closed
EDGE-057141,JCT-FDR-0083-004,FUSE-XFMR-028126,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.048,251.9,0.3062,0.4676,0.3655,340,24.9,2,1,,closed
EDGE-057142,FUSE-XFMR-028126,XFMR-028126,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.27,1427.2,0.2938,0.4753,0.3655,340,24.9,2,1,,closed
EDGE-057143,JCT-FDR-0083-004,FUSE-XFMR-028127,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.049,259.0,0.6354,0.4345,0.5345,230,24.9,2,1,,closed
EDGE-057144,FUSE-XFMR-028127,XFMR-028127,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.278,1467.6,0.6181,0.4627,0.5345,230,24.9,2,1,,closed
EDGE-057145,JCT-FDR-0083-004,FUSE-XFMR-028128,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.051,267.7,0.2993,0.43,0.3655,340,24.9,2,1,,closed
EDGE-057146,FUSE-XFMR-028128,XFMR-028128,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.287,1516.9,0.2754,0.4663,0.3655,340,24.9,2,1,,closed
EDGE-057147,JCT-FDR-0083-004,FUSE-XFMR-028129,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.052,272.4,0.3148,0.4512,0.3655,340,24.9,1,1,,closed
EDGE-057148,FUSE-XFMR-028129,XFMR-028129,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.292,1543.9,0.2899,0.4553,0.3655,340,24.9,1,1,,closed
EDGE-057149,JCT-FDR-0083-004,FUSE-XFMR-028130,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.053,279.6,1.571,0.5554,1.007,100,24.9,2,1,,closed
EDGE-057150,FUSE-XFMR-028130,XFMR-028130,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.3,1584.3,1.4973,0.4774,1.007,100,24.9,2,1,,closed
EDGE-057151,JCT-FDR-0083-004,FUSE-XFMR-028131,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.054,284.3,0.5923,0.444,0.5345,230,24.9,1,1,,closed
EDGE-057152,FUSE-XFMR-028131,XFMR-028131,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.305,1611.2,0.6391,0.4448,0.5345,230,24.9,1,1,,closed
EDGE-057153,JCT-FDR-0083-004,FUSE-XFMR-028132,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.054,286.7,0.5447,0.452,0.5345,230,24.9,1,1,,closed
EDGE-057154,FUSE-XFMR-028132,XFMR-028132,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.308,1624.7,0.6047,0.5033,0.5345,230,24.9,1,1,,closed
EDGE-057155,JCT-FDR-0083-004,FUSE-XFMR-028133,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.056,294.6,0.6015,0.473,0.5345,230,24.9,2,1,,closed
EDGE-057156,FUSE-XFMR-028133,XFMR-028133,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.316,1669.5,0.5539,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-057157,JCT-FDR-0083-004,FUSE-XFMR-028134,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.057,302.5,0.3027,0.4513,0.3655,340,24.9,2,1,,closed
EDGE-057158,FUSE-XFMR-028134,XFMR-028134,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.325,1714.4,0.3127,0.4408,0.3655,340,24.9,2,1,,closed
EDGE-057159,JCT-FDR-0083-004,FUSE-XFMR-028135,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.059,309.7,0.3198,0.403,0.3655,340,24.9,1,0,,closed
EDGE-057160,FUSE-XFMR-028135,XFMR-028135,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.332,1754.8,0.2882,0.3964,0.3655,340,24.9,1,0,,closed
EDGE-057161,JCT-FDR-0083-004,FUSE-XFMR-028136,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.059,312.0,1.4036,0.4656,1.007,100,24.9,3,1,,closed
EDGE-057162,FUSE-XFMR-028136,XFMR-028136,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.335,1768.3,1.4927,0.5564,1.007,100,24.9,3,1,,closed
EDGE-057163,JCT-FDR-0083-004,FUSE-XFMR-028137,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.061,320.0,0.9834,0.509,0.6985,150,24.9,1,0,,closed
EDGE-057164,FUSE-XFMR-028137,XFMR-028137,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.343,1813.2,0.8096,0.5408,0.6985,150,24.9,1,0,,closed
EDGE-057165,JCT-FDR-0083-004,FUSE-XFMR-028138,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.061,323.9,0.6279,0.5188,0.5345,230,24.9,2,1,,closed
EDGE-057166,FUSE-XFMR-028138,XFMR-028138,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.348,1835.6,0.6097,0.4472,0.5345,230,24.9,2,1,,closed
EDGE-057167,JCT-FDR-0083-004,FUSE-XFMR-028139,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.063,330.3,0.6204,0.5005,0.5345,230,24.9,1,0,,closed
EDGE-057168,FUSE-XFMR-028139,XFMR-028139,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.354,1871.5,0.5457,0.4684,0.5345,230,24.9,1,0,,closed
EDGE-057169,JCT-FDR-0083-004,FUSE-XFMR-028140,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.064,335.8,1.3784,0.5608,1.007,100,24.9,2,1,,closed
EDGE-057170,FUSE-XFMR-028140,XFMR-028140,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.36,1902.9,1.5794,0.4744,1.007,100,24.9,2,1,,closed
EDGE-057171,JCT-FDR-0083-004,FUSE-XFMR-028141,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.065,344.5,0.2859,0.4576,0.3655,340,24.9,2,1,,closed
EDGE-057172,FUSE-XFMR-028141,XFMR-028141,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.37,1952.3,0.2733,0.4704,0.3655,340,24.9,2,1,,closed
EDGE-057173,JCT-FDR-0083-004,FUSE-XFMR-028142,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.066,348.5,0.6375,0.515,0.5345,230,24.9,1,1,,closed
EDGE-057174,FUSE-XFMR-028142,XFMR-028142,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.374,1974.7,0.6294,0.5038,0.5345,230,24.9,1,1,,closed
EDGE-057175,JCT-FDR-0083-004,FUSE-XFMR-028143,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.067,355.6,0.3228,0.4348,0.3655,340,24.9,2,1,,closed
EDGE-057176,FUSE-XFMR-028143,XFMR-028143,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.382,2015.1,0.2709,0.4281,0.3655,340,24.9,2,1,,closed
EDGE-057177,JCT-FDR-0083-004,FUSE-XFMR-028144,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.069,362.7,0.565,0.5227,0.5345,230,24.9,1,1,,closed
EDGE-057178,FUSE-XFMR-028144,XFMR-028144,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.389,2055.5,0.5569,0.5077,0.5345,230,24.9,1,1,,closed
EDGE-057179,JCT-FDR-0083-004,FUSE-XFMR-028145,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.07,367.5,0.2874,0.4022,0.3655,340,24.9,2,1,,closed
EDGE-057180,FUSE-XFMR-028145,XFMR-028145,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.394,2082.4,0.2788,0.4752,0.3655,340,24.9,2,1,,closed
EDGE-057181,JCT-FDR-0083-004,FUSE-XFMR-028146,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.07,372.2,1.481,0.4813,1.007,100,24.9,2,1,,closed
EDGE-057182,FUSE-XFMR-028146,XFMR-028146,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.399,2109.4,1.4643,0.5361,1.007,100,24.9,2,1,,closed
EDGE-057183,JCT-FDR-0083-004,JCT-FDR-0083-005,FDR-0083,SUB-018,primary_underground,477 ACSR,ABC,0.48,2534.4,0.2035,0.385,0.3276,530,24.9,3,0,,closed
EDGE-057184,JCT-FDR-0083-005,FUSE-XFMR-028147,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.001,7.1,0.2821,0.4366,0.3655,340,24.9,2,1,,closed
EDGE-057185,FUSE-XFMR-028147,XFMR-028147,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.008,40.4,0.2985,0.4496,0.3655,340,24.9,2,1,,closed
EDGE-057186,JCT-FDR-0083-005,FUSE-XFMR-028148,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.002,8.7,0.3103,0.3994,0.3655,340,24.9,1,1,,closed
EDGE-057187,FUSE-XFMR-028148,XFMR-028148,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.009,49.4,0.3151,0.4434,0.3655,340,24.9,1,1,,closed
EDGE-057188,JCT-FDR-0083-005,FUSE-XFMR-028149,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.003,13.5,1.6528,0.5463,1.007,100,24.9,2,1,,closed
EDGE-057189,FUSE-XFMR-028149,XFMR-028149,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.014,76.3,1.478,0.5115,1.007,100,24.9,2,1,,closed
EDGE-057190,JCT-FDR-0083-005,FUSE-XFMR-028150,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.004,19.0,0.5767,0.4421,0.5345,230,24.9,2,1,,closed
EDGE-057191,FUSE-XFMR-028150,XFMR-028150,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.02,107.7,0.5648,0.444,0.5345,230,24.9,2,1,,closed
EDGE-057192,JCT-FDR-0083-005,FUSE-XFMR-028151,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.005,28.5,0.8393,0.509,0.6985,150,24.9,2,1,,closed
EDGE-057193,FUSE-XFMR-028151,XFMR-028151,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.031,161.6,0.9298,0.5015,0.6985,150,24.9,2,1,,closed
EDGE-057194,JCT-FDR-0083-005,FUSE-XFMR-028152,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.006,33.3,0.5428,0.4345,0.5345,230,24.9,1,0,,closed
EDGE-057195,FUSE-XFMR-028152,XFMR-028152,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.036,188.5,0.5931,0.4382,0.5345,230,24.9,1,0,,closed
EDGE-057196,JCT-FDR-0083-005,FUSE-XFMR-028153,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.007,35.6,0.9739,0.5473,0.6985,150,24.9,1,1,,closed
EDGE-057197,FUSE-XFMR-028153,XFMR-028153,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.038,202.0,0.9305,0.5002,0.6985,150,24.9,1,1,,closed
EDGE-057198,JCT-FDR-0083-005,FUSE-XFMR-028154,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.008,44.4,0.3076,0.4028,0.3655,340,24.9,1,1,,closed
EDGE-057199,FUSE-XFMR-028154,XFMR-028154,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.048,251.3,0.3138,0.434,0.3655,340,24.9,1,1,,closed
EDGE-057200,JCT-FDR-0083-005,FUSE-XFMR-028155,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.009,46.7,1.4257,0.5265,1.007,100,24.9,2,0,,closed
EDGE-057201,FUSE-XFMR-028155,XFMR-028155,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.05,264.8,1.4979,0.4865,1.007,100,24.9,2,0,,closed
EDGE-057202,JCT-FDR-0083-005,FUSE-XFMR-028156,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.01,52.3,0.8475,0.4773,0.6985,150,24.9,1,1,,closed
EDGE-057203,FUSE-XFMR-028156,XFMR-028156,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.056,296.2,0.8592,0.4674,0.6985,150,24.9,1,1,,closed
EDGE-057204,JCT-FDR-0083-005,FUSE-XFMR-028157,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.012,61.8,1.4281,0.5444,1.007,100,24.9,3,1,,closed
EDGE-057205,FUSE-XFMR-028157,XFMR-028157,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.066,350.1,1.6321,0.5391,1.007,100,24.9,3,1,,closed
EDGE-057206,JCT-FDR-0083-005,FUSE-XFMR-028158,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.013,68.1,0.6444,0.5176,0.5345,230,24.9,2,1,,closed
EDGE-057207,FUSE-XFMR-028158,XFMR-028158,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.073,386.0,0.5987,0.5169,0.5345,230,24.9,2,1,,closed
EDGE-057208,JCT-FDR-0083-005,FUSE-XFMR-028159,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.014,73.7,0.6029,0.4411,0.5345,230,24.9,1,1,,closed
EDGE-057209,FUSE-XFMR-028159,XFMR-028159,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.079,417.4,0.5461,0.4312,0.5345,230,24.9,1,1,,closed
EDGE-057210,JCT-FDR-0083-005,FUSE-XFMR-028160,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.015,78.4,0.9359,0.4642,0.6985,150,24.9,2,1,,closed
EDGE-057211,FUSE-XFMR-028160,XFMR-028160,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.084,444.3,0.9084,0.5328,0.6985,150,24.9,2,1,,closed
EDGE-057212,JCT-FDR-0083-005,FUSE-XFMR-028161,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.017,87.1,0.9232,0.5191,0.6985,150,24.9,1,1,,closed
EDGE-057213,FUSE-XFMR-028161,XFMR-028161,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.093,493.7,0.8456,0.5233,0.6985,150,24.9,1,1,,closed
EDGE-057214,JCT-FDR-0083-005,FUSE-XFMR-028162,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.017,91.1,0.5975,0.5069,0.5345,230,24.9,1,1,,closed
EDGE-057215,FUSE-XFMR-028162,XFMR-028162,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.098,516.1,0.5666,0.4361,0.5345,230,24.9,1,1,,closed
EDGE-057216,JCT-FDR-0083-005,FUSE-XFMR-028163,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.019,99.0,0.2918,0.4449,0.3655,340,24.9,2,1,,closed
EDGE-057217,FUSE-XFMR-028163,XFMR-028163,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.106,561.0,0.3069,0.4594,0.3655,340,24.9,2,1,,closed
EDGE-057218,JCT-FDR-0083-005,FUSE-XFMR-028164,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.02,106.1,1.586,0.5555,1.007,100,24.9,2,1,,closed
EDGE-057219,FUSE-XFMR-028164,XFMR-028164,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.114,601.4,1.4065,0.5577,1.007,100,24.9,2,1,,closed
EDGE-057220,JCT-FDR-0083-005,FUSE-XFMR-028165,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.021,111.7,0.2923,0.4282,0.3655,340,24.9,1,1,,closed
EDGE-057221,FUSE-XFMR-028165,XFMR-028165,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.12,632.8,0.2743,0.4262,0.3655,340,24.9,1,1,,closed
EDGE-057222,JCT-FDR-0083-005,FUSE-XFMR-028166,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.022,116.4,0.8446,0.5109,0.6985,150,24.9,1,1,,closed
EDGE-057223,FUSE-XFMR-028166,XFMR-028166,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.125,659.7,0.8114,0.5372,0.6985,150,24.9,1,1,,closed
EDGE-057224,JCT-FDR-0083-005,FUSE-XFMR-028167,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.023,119.6,1.5859,0.5255,1.007,100,24.9,2,1,,closed
EDGE-057225,FUSE-XFMR-028167,XFMR-028167,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.128,677.7,1.5753,0.4652,1.007,100,24.9,2,1,,closed
EDGE-057226,JCT-FDR-0083-005,FUSE-XFMR-028168,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.024,129.1,0.2876,0.4527,0.3655,340,24.9,1,1,,closed
EDGE-057227,FUSE-XFMR-028168,XFMR-028168,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.139,731.5,0.291,0.4556,0.3655,340,24.9,1,1,,closed
EDGE-057228,JCT-FDR-0083-005,FUSE-XFMR-028169,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.026,135.4,0.5348,0.5148,0.5345,230,24.9,1,1,,closed
EDGE-057229,FUSE-XFMR-028169,XFMR-028169,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.145,767.4,0.5418,0.4649,0.5345,230,24.9,1,1,,closed
EDGE-057230,JCT-FDR-0083-005,FUSE-XFMR-028170,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.027,141.0,0.5478,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-057231,FUSE-XFMR-028170,XFMR-028170,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.151,798.9,0.6141,0.5196,0.5345,230,24.9,2,1,,closed
EDGE-057232,JCT-FDR-0083-005,FUSE-XFMR-028171,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.028,146.5,1.5266,0.5329,1.007,100,24.9,2,1,,closed
EDGE-057233,FUSE-XFMR-028171,XFMR-028171,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.157,830.3,1.6137,0.5234,1.007,100,24.9,2,1,,closed
EDGE-057234,JCT-FDR-0083-005,FUSE-XFMR-028172,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.029,153.6,1.6359,0.5565,1.007,100,24.9,1,1,,closed
EDGE-057235,FUSE-XFMR-028172,XFMR-028172,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.165,870.7,1.3921,0.5468,1.007,100,24.9,1,1,,closed
EDGE-057236,JCT-FDR-0083-005,FUSE-XFMR-028173,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.03,159.2,0.2811,0.4602,0.3655,340,24.9,1,1,,closed
EDGE-057237,FUSE-XFMR-028173,XFMR-028173,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.171,902.1,0.3063,0.392,0.3655,340,24.9,1,1,,closed
EDGE-057238,JCT-FDR-0083-005,FUSE-XFMR-028174,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.031,164.7,1.6453,0.4942,1.007,100,24.9,2,1,,closed
EDGE-057239,FUSE-XFMR-028174,XFMR-028174,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.177,933.5,1.3603,0.5208,1.007,100,24.9,2,1,,closed
EDGE-057240,JCT-FDR-0083-005,FUSE-XFMR-028175,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.032,170.3,0.6193,0.5171,0.5345,230,24.9,2,1,,closed
EDGE-057241,FUSE-XFMR-028175,XFMR-028175,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.183,964.9,0.6478,0.4971,0.5345,230,24.9,2,1,,closed
EDGE-057242,JCT-FDR-0083-005,FUSE-XFMR-028176,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.033,175.0,1.6062,0.4802,1.007,100,24.9,3,1,,closed
EDGE-057243,FUSE-XFMR-028176,XFMR-028176,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.188,991.8,1.4616,0.4732,1.007,100,24.9,3,1,,closed
EDGE-057244,JCT-FDR-0083-005,FUSE-XFMR-028177,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.035,182.2,0.2702,0.4039,0.3655,340,24.9,3,1,,closed
EDGE-057245,FUSE-XFMR-028177,XFMR-028177,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.196,1032.2,0.2676,0.4174,0.3655,340,24.9,3,1,,closed
EDGE-057246,JCT-FDR-0083-005,FUSE-XFMR-028178,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.036,188.5,0.6366,0.45,0.5345,230,24.9,1,1,,closed
EDGE-057247,FUSE-XFMR-028178,XFMR-028178,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.202,1068.1,0.5958,0.4417,0.5345,230,24.9,1,1,,closed
EDGE-057248,JCT-FDR-0083-005,FUSE-XFMR-028179,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.036,192.5,0.556,0.4882,0.5345,230,24.9,3,1,,closed
EDGE-057249,FUSE-XFMR-028179,XFMR-028179,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.207,1090.6,0.5536,0.4928,0.5345,230,24.9,3,1,,closed
EDGE-057250,JCT-FDR-0083-005,FUSE-XFMR-028180,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.037,197.2,0.8678,0.4696,0.6985,150,24.9,1,1,,closed
EDGE-057251,FUSE-XFMR-028180,XFMR-028180,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.212,1117.5,0.8138,0.5238,0.6985,150,24.9,1,1,,closed
EDGE-057252,JCT-FDR-0083-005,FUSE-XFMR-028181,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.039,206.7,0.2818,0.4731,0.3655,340,24.9,2,1,,closed
EDGE-057253,FUSE-XFMR-028181,XFMR-028181,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.222,1171.4,0.3177,0.4308,0.3655,340,24.9,2,1,,closed
EDGE-057254,JCT-FDR-0083-005,FUSE-XFMR-028182,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.04,209.9,0.984,0.5414,0.6985,150,24.9,2,1,,closed
EDGE-057255,FUSE-XFMR-028182,XFMR-028182,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.225,1189.3,0.8368,0.5121,0.6985,150,24.9,2,1,,closed
EDGE-057256,JCT-FDR-0083-005,FUSE-XFMR-028183,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.041,215.4,0.8497,0.4889,0.6985,150,24.9,3,1,,closed
EDGE-057257,FUSE-XFMR-028183,XFMR-028183,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.231,1220.7,0.9802,0.5183,0.6985,150,24.9,3,1,,closed
EDGE-057258,JCT-FDR-0083-005,FUSE-XFMR-028184,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.042,223.3,0.2717,0.4707,0.3655,340,24.9,1,1,,closed
EDGE-057259,FUSE-XFMR-028184,XFMR-028184,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.24,1265.6,0.3042,0.4003,0.3655,340,24.9,1,1,,closed
EDGE-057260,JCT-FDR-0083-005,FUSE-XFMR-028185,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.044,232.1,0.2893,0.4709,0.3655,340,24.9,2,1,,closed
EDGE-057261,FUSE-XFMR-028185,XFMR-028185,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.249,1315.0,0.3129,0.4558,0.3655,340,24.9,2,1,,closed
EDGE-057262,JCT-FDR-0083-005,FUSE-XFMR-028186,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.044,232.8,1.417,0.4856,1.007,100,24.9,3,0,,closed
EDGE-057263,FUSE-XFMR-028186,XFMR-028186,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.25,1319.5,1.4034,0.515,1.007,100,24.9,3,0,,closed
EDGE-057264,JCT-FDR-0083-005,FUSE-XFMR-028187,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.046,244.7,0.5998,0.4489,0.5345,230,24.9,3,1,,closed
EDGE-057265,FUSE-XFMR-028187,XFMR-028187,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.263,1386.8,0.626,0.5029,0.5345,230,24.9,3,1,,closed
EDGE-057266,JCT-FDR-0083-005,FUSE-XFMR-028188,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.047,247.9,0.3066,0.47,0.3655,340,24.9,1,0,,closed
EDGE-057267,FUSE-XFMR-028188,XFMR-028188,FDR-0083,SUB-018,lateral_underground,4/0 AL,B,0.266,1404.7,0.2705,0.3975,0.3655,340,24.9,1,0,,closed
EDGE-057268,JCT-FDR-0083-005,FUSE-XFMR-028189,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.048,251.9,1.4222,0.4984,1.007,100,24.9,3,1,,closed
EDGE-057269,FUSE-XFMR-028189,XFMR-028189,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.27,1427.2,1.505,0.4642,1.007,100,24.9,3,1,,closed
EDGE-057270,JCT-FDR-0083-005,FUSE-XFMR-028190,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.049,259.8,0.2792,0.4765,0.3655,340,24.9,1,1,,closed
EDGE-057271,FUSE-XFMR-028190,XFMR-028190,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.279,1472.1,0.2803,0.4306,0.3655,340,24.9,1,1,,closed
EDGE-057272,JCT-FDR-0083-005,FUSE-XFMR-028191,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.051,267.7,1.4717,0.5036,1.007,100,24.9,1,1,,closed
EDGE-057273,FUSE-XFMR-028191,XFMR-028191,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.287,1516.9,1.4094,0.4785,1.007,100,24.9,1,1,,closed
EDGE-057274,JCT-FDR-0083-005,FUSE-XFMR-028192,FDR-0083,SUB-018,lateral_underground,1/0 AL,A,0.052,274.0,0.5906,0.4489,0.5345,230,24.9,1,0,,closed
EDGE-057275,FUSE-XFMR-028192,XFMR-028192,FDR-0083,SUB-018,lateral_underground,1/0 AL,A,0.294,1552.8,0.6316,0.5168,0.5345,230,24.9,1,0,,closed
EDGE-057276,JCT-FDR-0083-005,FUSE-XFMR-028193,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.053,278.8,1.4345,0.5487,1.007,100,24.9,2,1,,closed
EDGE-057277,FUSE-XFMR-028193,XFMR-028193,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.299,1579.8,1.5997,0.5268,1.007,100,24.9,2,1,,closed
EDGE-057278,JCT-FDR-0083-005,FUSE-XFMR-028194,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.053,282.0,1.4156,0.5113,1.007,100,24.9,2,1,,closed
EDGE-057279,FUSE-XFMR-028194,XFMR-028194,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.303,1597.7,1.4381,0.4839,1.007,100,24.9,2,1,,closed
EDGE-057280,JCT-FDR-0083-005,FUSE-XFMR-028195,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.055,292.2,1.6034,0.4934,1.007,100,24.9,2,1,,closed
EDGE-057281,FUSE-XFMR-028195,XFMR-028195,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.314,1656.1,1.3719,0.474,1.007,100,24.9,2,1,,closed
EDGE-057282,JCT-FDR-0083-005,FUSE-XFMR-028196,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.057,298.6,1.387,0.4788,1.007,100,24.9,3,1,,closed
EDGE-057283,FUSE-XFMR-028196,XFMR-028196,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.32,1692.0,1.5176,0.4694,1.007,100,24.9,3,1,,closed
EDGE-057284,JCT-FDR-0083-005,FUSE-XFMR-028197,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.057,301.8,0.3081,0.3988,0.3655,340,24.9,3,1,,closed
EDGE-057285,FUSE-XFMR-028197,XFMR-028197,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.324,1709.9,0.326,0.4279,0.3655,340,24.9,3,1,,closed
EDGE-057286,JCT-FDR-0083-005,FUSE-XFMR-028198,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.058,305.7,1.4831,0.4931,1.007,100,24.9,1,1,,closed
EDGE-057287,FUSE-XFMR-028198,XFMR-028198,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.328,1732.4,1.4058,0.46,1.007,100,24.9,1,1,,closed
EDGE-057288,JCT-FDR-0083-005,FUSE-XFMR-028199,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.059,313.6,0.3106,0.4571,0.3655,340,24.9,2,1,,closed
EDGE-057289,FUSE-XFMR-028199,XFMR-028199,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.337,1777.2,0.3056,0.4099,0.3655,340,24.9,2,1,,closed
EDGE-057290,JCT-FDR-0083-005,FUSE-XFMR-028200,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.06,319.2,1.5183,0.511,1.007,100,24.9,3,1,,closed
EDGE-057291,FUSE-XFMR-028200,XFMR-028200,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.343,1808.7,1.5588,0.4987,1.007,100,24.9,3,1,,closed
EDGE-057292,JCT-FDR-0083-005,FUSE-XFMR-028201,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.062,327.1,0.5984,0.4922,0.5345,230,24.9,3,1,,closed
EDGE-057293,FUSE-XFMR-028201,XFMR-028201,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.351,1853.5,0.6399,0.5218,0.5345,230,24.9,3,1,,closed
EDGE-057294,JCT-FDR-0083-005,FUSE-XFMR-028202,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.062,329.5,0.9159,0.5413,0.6985,150,24.9,2,0,,closed
EDGE-057295,FUSE-XFMR-028202,XFMR-028202,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.354,1867.0,0.956,0.4573,0.6985,150,24.9,2,0,,closed
EDGE-057296,JCT-FDR-0083-005,FUSE-XFMR-028203,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.064,335.8,0.2814,0.4773,0.3655,340,24.9,1,1,,closed
EDGE-057297,FUSE-XFMR-028203,XFMR-028203,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.36,1902.9,0.3055,0.4487,0.3655,340,24.9,1,1,,closed
EDGE-057298,JCT-FDR-0083-005,FUSE-XFMR-028204,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.065,341.4,0.289,0.472,0.3655,340,24.9,2,0,,closed
EDGE-057299,FUSE-XFMR-028204,XFMR-028204,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.366,1934.3,0.2999,0.4317,0.3655,340,24.9,2,0,,closed
EDGE-057300,JCT-FDR-0083-005,FUSE-XFMR-028205,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.066,348.5,0.627,0.4707,0.5345,230,24.9,1,1,,closed
EDGE-057301,FUSE-XFMR-028205,XFMR-028205,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.374,1974.7,0.5537,0.4904,0.5345,230,24.9,1,1,,closed
EDGE-057302,JCT-FDR-0083-005,FUSE-XFMR-028206,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.068,358.8,0.9739,0.5252,0.6985,150,24.9,1,1,,closed
EDGE-057303,FUSE-XFMR-028206,XFMR-028206,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.385,2033.1,0.9092,0.5474,0.6985,150,24.9,1,1,,closed
EDGE-057304,JCT-FDR-0083-005,FUSE-XFMR-028207,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.068,361.2,1.5424,0.4733,1.007,100,24.9,3,0,,closed
EDGE-057305,FUSE-XFMR-028207,XFMR-028207,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.388,2046.5,1.4557,0.5008,1.007,100,24.9,3,0,,closed
EDGE-057306,JCT-FDR-0083-005,FUSE-XFMR-028208,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.07,370.7,0.322,0.4536,0.3655,340,24.9,2,1,,closed
EDGE-057307,FUSE-XFMR-028208,XFMR-028208,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.398,2100.4,0.2968,0.444,0.3655,340,24.9,2,1,,closed
EDGE-057308,JCT-FDR-0083-005,FUSE-XFMR-028209,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.071,373.8,0.303,0.4196,0.3655,340,24.9,2,1,,closed
EDGE-057309,FUSE-XFMR-028209,XFMR-028209,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.401,2118.3,0.3261,0.3959,0.3655,340,24.9,2,1,,closed
EDGE-057310,JCT-FDR-0083-005,JCT-FDR-0083-006,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.48,2534.4,0.222,0.4011,0.2956,530,24.9,3,1,,closed
EDGE-057311,JCT-FDR-0083-006,FUSE-XFMR-028210,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.001,6.3,1.5757,0.5288,1.007,100,24.9,1,0,,closed
EDGE-057312,FUSE-XFMR-028210,XFMR-028210,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.007,35.9,1.3932,0.5054,1.007,100,24.9,1,0,,closed
EDGE-057313,JCT-FDR-0083-006,FUSE-XFMR-028211,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.001,3.2,0.5903,0.5048,0.5345,230,24.9,2,1,,closed
EDGE-057314,FUSE-XFMR-028211,XFMR-028211,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.003,18.0,0.6153,0.4609,0.5345,230,24.9,2,1,,closed
EDGE-057315,JCT-FDR-0083-006,FUSE-XFMR-028212,FDR-0083,SUB-018,lateral_underground,#4 CU,C,0.002,12.7,1.5042,0.5382,1.007,100,24.9,1,0,,closed
EDGE-057316,FUSE-XFMR-028212,XFMR-028212,FDR-0083,SUB-018,lateral_underground,#4 CU,C,0.014,71.8,1.5398,0.4892,1.007,100,24.9,1,0,,closed
EDGE-057317,JCT-FDR-0083-006,FUSE-XFMR-028213,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.003,18.2,1.4072,0.5006,1.007,100,24.9,1,1,,closed
EDGE-057318,FUSE-XFMR-028213,XFMR-028213,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.02,103.2,1.6064,0.4609,1.007,100,24.9,1,1,,closed
EDGE-057319,JCT-FDR-0083-006,FUSE-XFMR-028214,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.005,24.6,0.2774,0.4243,0.3655,340,24.9,1,1,,closed
EDGE-057320,FUSE-XFMR-028214,XFMR-028214,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.026,139.1,0.3132,0.4742,0.3655,340,24.9,1,1,,closed
EDGE-057321,JCT-FDR-0083-006,FUSE-XFMR-028215,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.006,30.9,1.4396,0.5232,1.007,100,24.9,1,1,,closed
EDGE-057322,FUSE-XFMR-028215,XFMR-028215,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.033,175.0,1.3604,0.5498,1.007,100,24.9,1,1,,closed
EDGE-057323,JCT-FDR-0083-006,FUSE-XFMR-028216,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.007,34.8,1.5184,0.5164,1.007,100,24.9,1,1,,closed
EDGE-057324,FUSE-XFMR-028216,XFMR-028216,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.037,197.5,1.6157,0.5301,1.007,100,24.9,1,1,,closed
EDGE-057325,JCT-FDR-0083-006,FUSE-XFMR-028217,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.008,43.6,0.9535,0.5211,0.6985,150,24.9,2,1,,closed
EDGE-057326,FUSE-XFMR-028217,XFMR-028217,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.047,246.8,0.9249,0.4957,0.6985,150,24.9,2,1,,closed
EDGE-057327,JCT-FDR-0083-006,FUSE-XFMR-028218,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.009,45.9,0.8443,0.491,0.6985,150,24.9,1,0,,closed
EDGE-057328,FUSE-XFMR-028218,XFMR-028218,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.049,260.3,0.954,0.524,0.6985,150,24.9,1,0,,closed
EDGE-057329,JCT-FDR-0083-006,FUSE-XFMR-028219,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.011,56.2,0.8848,0.5047,0.6985,150,24.9,1,0,,closed
EDGE-057330,FUSE-XFMR-028219,XFMR-028219,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.06,318.6,0.8462,0.4674,0.6985,150,24.9,1,0,,closed
EDGE-057331,JCT-FDR-0083-006,FUSE-XFMR-028220,FDR-0083,SUB-018,lateral_underground,4/0 AL,C,0.011,57.8,0.2893,0.403,0.3655,340,24.9,1,0,,closed
EDGE-057332,FUSE-XFMR-028220,XFMR-028220,FDR-0083,SUB-018,lateral_underground,4/0 AL,C,0.062,327.6,0.2802,0.4752,0.3655,340,24.9,1,0,,closed
EDGE-057333,JCT-FDR-0083-006,FUSE-XFMR-028221,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.012,63.4,1.4422,0.5398,1.007,100,24.9,1,0,,closed
EDGE-057334,FUSE-XFMR-028221,XFMR-028221,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.068,359.0,1.5747,0.5432,1.007,100,24.9,1,0,,closed
EDGE-057335,JCT-FDR-0083-006,FUSE-XFMR-028222,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.014,72.9,0.2679,0.427,0.3655,340,24.9,1,1,,closed
EDGE-057336,FUSE-XFMR-028222,XFMR-028222,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.078,412.9,0.3113,0.4752,0.3655,340,24.9,1,1,,closed
EDGE-057337,JCT-FDR-0083-006,FUSE-XFMR-028223,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.015,76.8,0.2919,0.4666,0.3655,340,24.9,1,1,,closed
EDGE-057338,FUSE-XFMR-028223,XFMR-028223,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.082,435.3,0.2863,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-057339,JCT-FDR-0083-006,FUSE-XFMR-028224,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.016,83.2,0.2723,0.4084,0.3655,340,24.9,2,0,,closed
EDGE-057340,FUSE-XFMR-028224,XFMR-028224,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.089,471.2,0.2699,0.4218,0.3655,340,24.9,2,0,,closed
EDGE-057341,JCT-FDR-0083-006,FUSE-XFMR-028225,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.017,91.1,0.8135,0.4951,0.6985,150,24.9,2,1,,closed
EDGE-057342,FUSE-XFMR-028225,XFMR-028225,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.098,516.1,0.9551,0.4661,0.6985,150,24.9,2,1,,closed
EDGE-057343,JCT-FDR-0083-006,FUSE-XFMR-028226,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.019,98.2,0.8533,0.4877,0.6985,150,24.9,1,1,,closed
EDGE-057344,FUSE-XFMR-028226,XFMR-028226,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.105,556.5,0.9273,0.4596,0.6985,150,24.9,1,1,,closed
EDGE-057345,JCT-FDR-0083-006,FUSE-XFMR-028227,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.019,99.8,0.8479,0.478,0.6985,150,24.9,2,1,,closed
EDGE-057346,FUSE-XFMR-028227,XFMR-028227,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.107,565.5,0.8142,0.4944,0.6985,150,24.9,2,1,,closed
EDGE-057347,JCT-FDR-0083-006,FUSE-XFMR-028228,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.021,110.9,0.5362,0.469,0.5345,230,24.9,3,1,,closed
EDGE-057348,FUSE-XFMR-028228,XFMR-028228,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.119,628.3,0.6113,0.4895,0.5345,230,24.9,3,1,,closed
EDGE-057349,JCT-FDR-0083-006,FUSE-XFMR-028229,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.021,111.7,0.9236,0.5052,0.6985,150,24.9,1,1,,closed
EDGE-057350,FUSE-XFMR-028229,XFMR-028229,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.12,632.8,0.887,0.5056,0.6985,150,24.9,1,1,,closed
EDGE-057351,JCT-FDR-0083-006,FUSE-XFMR-028230,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.022,117.2,0.3119,0.4055,0.3655,340,24.9,2,1,,closed
EDGE-057352,FUSE-XFMR-028230,XFMR-028230,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.126,664.2,0.2798,0.3958,0.3655,340,24.9,2,1,,closed
EDGE-057353,JCT-FDR-0083-006,FUSE-XFMR-028231,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.024,129.1,1.6248,0.5592,1.007,100,24.9,2,0,,closed
EDGE-057354,FUSE-XFMR-028231,XFMR-028231,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.139,731.5,1.5378,0.5464,1.007,100,24.9,2,0,,closed
EDGE-057355,JCT-FDR-0083-006,FUSE-XFMR-028232,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.025,133.1,0.9037,0.4625,0.6985,150,24.9,1,1,,closed
EDGE-057356,FUSE-XFMR-028232,XFMR-028232,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.143,754.0,0.9445,0.4699,0.6985,150,24.9,1,1,,closed
EDGE-057357,JCT-FDR-0083-006,FUSE-XFMR-028233,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.026,138.6,0.5512,0.4371,0.5345,230,24.9,2,0,,closed
EDGE-057358,FUSE-XFMR-028233,XFMR-028233,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.149,785.4,0.5485,0.4822,0.5345,230,24.9,2,0,,closed
EDGE-057359,JCT-FDR-0083-006,FUSE-XFMR-028234,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.028,145.7,0.911,0.4949,0.6985,150,24.9,3,0,,closed
EDGE-057360,FUSE-XFMR-028234,XFMR-028234,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.156,825.8,0.9331,0.4794,0.6985,150,24.9,3,0,,closed
EDGE-057361,JCT-FDR-0083-006,FUSE-XFMR-028235,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.028,149.7,0.5596,0.4807,0.5345,230,24.9,1,1,,closed
EDGE-057362,FUSE-XFMR-028235,XFMR-028235,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.161,848.2,0.5874,0.4433,0.5345,230,24.9,1,1,,closed
EDGE-057363,JCT-FDR-0083-006,FUSE-XFMR-028236,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.029,154.4,0.2786,0.413,0.3655,340,24.9,1,1,,closed
EDGE-057364,FUSE-XFMR-028236,XFMR-028236,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.166,875.2,0.2939,0.4344,0.3655,340,24.9,1,1,,closed
EDGE-057365,JCT-FDR-0083-006,FUSE-XFMR-028237,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.03,160.0,0.8595,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-057366,FUSE-XFMR-028237,XFMR-028237,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.172,906.6,0.8664,0.5302,0.6985,150,24.9,2,1,,closed
EDGE-057367,JCT-FDR-0083-006,FUSE-XFMR-028238,FDR-0083,SUB-018,lateral_underground,1/0 AL,AC,0.032,170.3,0.597,0.5229,0.5345,230,24.9,2,0,,closed
EDGE-057368,FUSE-XFMR-028238,XFMR-028238,FDR-0083,SUB-018,lateral_underground,1/0 AL,AC,0.183,964.9,0.5814,0.4619,0.5345,230,24.9,2,0,,closed
EDGE-057369,JCT-FDR-0083-006,FUSE-XFMR-028239,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.033,174.2,0.8954,0.5246,0.6985,150,24.9,2,0,,closed
EDGE-057370,FUSE-XFMR-028239,XFMR-028239,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.187,987.4,0.95,0.5013,0.6985,150,24.9,2,0,,closed
EDGE-057371,JCT-FDR-0083-006,FUSE-XFMR-028240,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.034,181.4,0.6451,0.4781,0.5345,230,24.9,2,0,,closed
EDGE-057372,FUSE-XFMR-028240,XFMR-028240,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.195,1027.8,0.5933,0.4573,0.5345,230,24.9,2,0,,closed
EDGE-057373,JCT-FDR-0083-006,FUSE-XFMR-028241,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.036,187.7,0.898,0.501,0.6985,150,24.9,1,0,,closed
EDGE-057374,FUSE-XFMR-028241,XFMR-028241,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.201,1063.7,0.8419,0.491,0.6985,150,24.9,1,0,,closed
EDGE-057375,JCT-FDR-0083-006,FUSE-XFMR-028242,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.036,192.5,1.4311,0.4821,1.007,100,24.9,2,1,,closed
EDGE-057376,FUSE-XFMR-028242,XFMR-028242,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.207,1090.6,1.4242,0.4625,1.007,100,24.9,2,1,,closed
EDGE-057377,JCT-FDR-0083-006,FUSE-XFMR-028243,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.038,200.4,0.2896,0.4312,0.3655,340,24.9,2,1,,closed
EDGE-057378,FUSE-XFMR-028243,XFMR-028243,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.215,1135.5,0.3014,0.4377,0.3655,340,24.9,2,1,,closed
EDGE-057379,JCT-FDR-0083-006,FUSE-XFMR-028244,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.039,204.3,0.5897,0.462,0.5345,230,24.9,2,1,,closed
EDGE-057380,FUSE-XFMR-028244,XFMR-028244,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.219,1157.9,0.5977,0.5221,0.5345,230,24.9,2,1,,closed
EDGE-057381,JCT-FDR-0083-006,FUSE-XFMR-028245,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.04,210.7,0.2787,0.4692,0.3655,340,24.9,1,1,,closed
EDGE-057382,FUSE-XFMR-028245,XFMR-028245,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.226,1193.8,0.2841,0.4151,0.3655,340,24.9,1,1,,closed
EDGE-057383,JCT-FDR-0083-006,FUSE-XFMR-028246,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.041,216.2,0.9768,0.5228,0.6985,150,24.9,2,1,,closed
EDGE-057384,FUSE-XFMR-028246,XFMR-028246,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.232,1225.2,0.9761,0.5479,0.6985,150,24.9,2,1,,closed
EDGE-057385,JCT-FDR-0083-006,FUSE-XFMR-028247,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.042,221.0,0.96,0.541,0.6985,150,24.9,1,1,,closed
EDGE-057386,FUSE-XFMR-028247,XFMR-028247,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,C,0.237,1252.2,0.9595,0.5339,0.6985,150,24.9,1,1,,closed
EDGE-057387,JCT-FDR-0083-006,FUSE-XFMR-028248,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.043,229.7,0.2726,0.4351,0.3655,340,24.9,2,1,,closed
EDGE-057388,FUSE-XFMR-028248,XFMR-028248,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.246,1301.5,0.3254,0.4291,0.3655,340,24.9,2,1,,closed
EDGE-057389,JCT-FDR-0083-006,FUSE-XFMR-028249,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.044,232.8,0.8158,0.4538,0.6985,150,24.9,2,1,,closed
EDGE-057390,FUSE-XFMR-028249,XFMR-028249,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.25,1319.5,0.9645,0.5102,0.6985,150,24.9,2,1,,closed
EDGE-057391,JCT-FDR-0083-006,FUSE-XFMR-028250,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.045,237.6,0.9554,0.4686,0.6985,150,24.9,2,0,,closed
EDGE-057392,FUSE-XFMR-028250,XFMR-028250,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AB,0.255,1346.4,0.8825,0.4789,0.6985,150,24.9,2,0,,closed
EDGE-057393,JCT-FDR-0083-006,FUSE-XFMR-028251,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.047,247.9,1.5216,0.5282,1.007,100,24.9,2,1,,closed
EDGE-057394,FUSE-XFMR-028251,XFMR-028251,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.266,1404.7,1.3718,0.562,1.007,100,24.9,2,1,,closed
