edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-057395,JCT-FDR-0083-006,FUSE-XFMR-028252,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.047,250.3,1.5455,0.5394,1.007,100,24.9,1,1,,closed
EDGE-057396,FUSE-XFMR-028252,XFMR-028252,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.269,1418.2,1.3972,0.5242,1.007,100,24.9,1,1,,closed
EDGE-057397,JCT-FDR-0083-006,FUSE-XFMR-028253,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.049,258.2,0.5812,0.5103,0.5345,230,24.9,1,1,,closed
EDGE-057398,FUSE-XFMR-028253,XFMR-028253,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.277,1463.1,0.5722,0.475,0.5345,230,24.9,1,1,,closed
EDGE-057399,JCT-FDR-0083-006,FUSE-XFMR-028254,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.05,264.5,0.2856,0.458,0.3655,340,24.9,1,1,,closed
EDGE-057400,FUSE-XFMR-028254,XFMR-028254,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.284,1499.0,0.2752,0.4347,0.3655,340,24.9,1,1,,closed
EDGE-057401,JCT-FDR-0083-006,FUSE-XFMR-028255,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.051,270.1,0.3016,0.4482,0.3655,340,24.9,1,1,,closed
EDGE-057402,FUSE-XFMR-028255,XFMR-028255,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.29,1530.4,0.274,0.4141,0.3655,340,24.9,1,1,,closed
EDGE-057403,JCT-FDR-0083-006,FUSE-XFMR-028256,FDR-0083,SUB-018,lateral_underground,#4 CU,AB,0.053,278.0,1.531,0.46,1.007,100,24.9,2,0,,closed
EDGE-057404,FUSE-XFMR-028256,XFMR-028256,FDR-0083,SUB-018,lateral_underground,#4 CU,AB,0.298,1575.3,1.4274,0.5027,1.007,100,24.9,2,0,,closed
EDGE-057405,JCT-FDR-0083-006,FUSE-XFMR-028257,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.054,283.5,0.5655,0.4782,0.5345,230,24.9,2,1,,closed
EDGE-057406,FUSE-XFMR-028257,XFMR-028257,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AC,0.304,1606.7,0.5891,0.4775,0.5345,230,24.9,2,1,,closed
EDGE-057407,JCT-FDR-0083-006,FUSE-XFMR-028258,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.054,286.7,0.571,0.5079,0.5345,230,24.9,2,1,,closed
EDGE-057408,FUSE-XFMR-028258,XFMR-028258,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.308,1624.7,0.6192,0.4535,0.5345,230,24.9,2,1,,closed
EDGE-057409,JCT-FDR-0083-006,FUSE-XFMR-028259,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.056,293.0,1.6076,0.4925,1.007,100,24.9,1,1,,closed
EDGE-057410,FUSE-XFMR-028259,XFMR-028259,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.315,1660.6,1.6037,0.5108,1.007,100,24.9,1,1,,closed
EDGE-057411,JCT-FDR-0083-006,FUSE-XFMR-028260,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.057,301.0,0.969,0.4704,0.6985,150,24.9,3,1,,closed
EDGE-057412,FUSE-XFMR-028260,XFMR-028260,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.323,1705.4,0.8632,0.5434,0.6985,150,24.9,3,1,,closed
EDGE-057413,JCT-FDR-0083-006,FUSE-XFMR-028261,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.058,305.7,0.5551,0.4538,0.5345,230,24.9,2,1,,closed
EDGE-057414,FUSE-XFMR-028261,XFMR-028261,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.328,1732.4,0.5767,0.5144,0.5345,230,24.9,2,1,,closed
EDGE-057415,JCT-FDR-0083-006,FUSE-XFMR-028262,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.059,310.5,0.3198,0.4724,0.3655,340,24.9,2,1,,closed
EDGE-057416,FUSE-XFMR-028262,XFMR-028262,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.333,1759.3,0.3107,0.4306,0.3655,340,24.9,2,1,,closed
EDGE-057417,JCT-FDR-0083-006,FUSE-XFMR-028263,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.061,321.6,0.3038,0.4666,0.3655,340,24.9,1,1,,closed
EDGE-057418,FUSE-XFMR-028263,XFMR-028263,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.345,1822.1,0.2858,0.4526,0.3655,340,24.9,1,1,,closed
EDGE-057419,JCT-FDR-0083-006,FUSE-XFMR-028264,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.061,323.9,1.4027,0.5237,1.007,100,24.9,1,1,,closed
EDGE-057420,FUSE-XFMR-028264,XFMR-028264,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.348,1835.6,1.3793,0.4803,1.007,100,24.9,1,1,,closed
EDGE-057421,JCT-FDR-0083-006,FUSE-XFMR-028265,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.063,332.6,0.6274,0.4772,0.5345,230,24.9,3,1,,closed
EDGE-057422,FUSE-XFMR-028265,XFMR-028265,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.357,1885.0,0.6126,0.5139,0.5345,230,24.9,3,1,,closed
EDGE-057423,JCT-FDR-0083-006,FUSE-XFMR-028266,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.064,338.2,1.5656,0.5309,1.007,100,24.9,2,1,,closed
EDGE-057424,FUSE-XFMR-028266,XFMR-028266,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.363,1916.4,1.6116,0.5347,1.007,100,24.9,2,1,,closed
EDGE-057425,JCT-FDR-0083-006,FUSE-XFMR-028267,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.065,340.6,0.326,0.4655,0.3655,340,24.9,2,0,,closed
EDGE-057426,FUSE-XFMR-028267,XFMR-028267,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.365,1929.8,0.2778,0.4478,0.3655,340,24.9,2,0,,closed
EDGE-057427,JCT-FDR-0083-006,FUSE-XFMR-028268,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.066,347.7,0.6293,0.5149,0.5345,230,24.9,1,0,,closed
EDGE-057428,FUSE-XFMR-028268,XFMR-028268,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.373,1970.2,0.6447,0.4872,0.5345,230,24.9,1,0,,closed
EDGE-057429,JCT-FDR-0083-006,FUSE-XFMR-028269,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.067,352.4,0.98,0.4735,0.6985,150,24.9,1,1,,closed
EDGE-057430,FUSE-XFMR-028269,XFMR-028269,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.378,1997.2,0.8106,0.4784,0.6985,150,24.9,1,1,,closed
EDGE-057431,JCT-FDR-0083-006,FUSE-XFMR-028270,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.068,358.8,0.3131,0.444,0.3655,340,24.9,1,1,,closed
EDGE-057432,FUSE-XFMR-028270,XFMR-028270,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.385,2033.1,0.3151,0.4297,0.3655,340,24.9,1,1,,closed
EDGE-057433,JCT-FDR-0083-006,FUSE-XFMR-028271,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.069,365.1,1.5088,0.5253,1.007,100,24.9,2,1,,closed
EDGE-057434,FUSE-XFMR-028271,XFMR-028271,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.392,2069.0,1.5239,0.4936,1.007,100,24.9,2,1,,closed
EDGE-057435,JCT-FDR-0083-006,FUSE-XFMR-028272,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.07,372.2,0.3247,0.4539,0.3655,340,24.9,2,1,,closed
EDGE-057436,FUSE-XFMR-028272,XFMR-028272,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.399,2109.4,0.2761,0.465,0.3655,340,24.9,2,1,,closed
EDGE-057437,JCT-FDR-0083-006,JCT-FDR-0083-007,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.48,2534.4,0.212,0.4136,0.2865,530,24.9,3,1,,closed
EDGE-057438,JCT-FDR-0083-007,FUSE-XFMR-028273,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.001,4.0,0.2814,0.4116,0.3655,340,24.9,1,1,,closed
EDGE-057439,FUSE-XFMR-028273,XFMR-028273,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.004,22.4,0.3132,0.4121,0.3655,340,24.9,1,1,,closed
EDGE-057440,JCT-FDR-0083-007,FUSE-XFMR-028274,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.002,7.9,0.27,0.4511,0.3655,340,24.9,2,1,,closed
EDGE-057441,FUSE-XFMR-028274,XFMR-028274,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.009,44.9,0.2815,0.4172,0.3655,340,24.9,2,1,,closed
EDGE-057442,JCT-FDR-0083-007,FUSE-XFMR-028275,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.002,12.7,0.5753,0.4853,0.5345,230,24.9,1,1,,closed
EDGE-057443,FUSE-XFMR-028275,XFMR-028275,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.014,71.8,0.6387,0.4524,0.5345,230,24.9,1,1,,closed
EDGE-057444,JCT-FDR-0083-007,FUSE-XFMR-028276,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.003,18.2,0.6248,0.4353,0.5345,230,24.9,1,1,,closed
EDGE-057445,FUSE-XFMR-028276,XFMR-028276,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.02,103.2,0.6284,0.4353,0.5345,230,24.9,1,1,,closed
EDGE-057446,JCT-FDR-0083-007,FUSE-XFMR-028277,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.004,23.0,0.3189,0.4175,0.3655,340,24.9,1,1,,closed
EDGE-057447,FUSE-XFMR-028277,XFMR-028277,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.025,130.2,0.2732,0.4398,0.3655,340,24.9,1,1,,closed
EDGE-057448,JCT-FDR-0083-007,FUSE-XFMR-028278,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.005,26.9,0.5716,0.454,0.5345,230,24.9,1,1,,closed
EDGE-057449,FUSE-XFMR-028278,XFMR-028278,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.029,152.6,0.5731,0.514,0.5345,230,24.9,1,1,,closed
EDGE-057450,JCT-FDR-0083-007,FUSE-XFMR-028279,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.007,38.0,1.6176,0.5132,1.007,100,24.9,2,1,,closed
EDGE-057451,FUSE-XFMR-028279,XFMR-028279,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.041,215.4,1.3967,0.5091,1.007,100,24.9,2,1,,closed
EDGE-057452,JCT-FDR-0083-007,FUSE-XFMR-028280,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.008,41.2,0.8335,0.4603,0.6985,150,24.9,3,0,,closed
EDGE-057453,FUSE-XFMR-028280,XFMR-028280,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.044,233.4,0.8939,0.4706,0.6985,150,24.9,3,0,,closed
EDGE-057454,JCT-FDR-0083-007,FUSE-XFMR-028281,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.009,48.3,0.2692,0.4577,0.3655,340,24.9,1,1,,closed
EDGE-057455,FUSE-XFMR-028281,XFMR-028281,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.052,273.8,0.2975,0.406,0.3655,340,24.9,1,1,,closed
EDGE-057456,JCT-FDR-0083-007,FUSE-XFMR-028282,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.011,56.2,0.5535,0.5012,0.5345,230,24.9,1,1,,closed
EDGE-057457,FUSE-XFMR-028282,XFMR-028282,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.06,318.6,0.5995,0.5218,0.5345,230,24.9,1,1,,closed
EDGE-057458,JCT-FDR-0083-007,FUSE-XFMR-028283,FDR-0083,SUB-018,lateral_underground,4/0 AL,A,0.012,61.0,0.3193,0.4083,0.3655,340,24.9,1,0,,closed
EDGE-057459,FUSE-XFMR-028283,XFMR-028283,FDR-0083,SUB-018,lateral_underground,4/0 AL,A,0.065,345.6,0.2843,0.419,0.3655,340,24.9,1,0,,closed
EDGE-057460,JCT-FDR-0083-007,FUSE-XFMR-028284,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.013,67.3,0.5833,0.4352,0.5345,230,24.9,2,1,,closed
EDGE-057461,FUSE-XFMR-028284,XFMR-028284,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.072,381.5,0.6243,0.442,0.5345,230,24.9,2,1,,closed
EDGE-057462,JCT-FDR-0083-007,FUSE-XFMR-028285,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.014,72.1,0.903,0.468,0.6985,150,24.9,2,1,,closed
EDGE-057463,FUSE-XFMR-028285,XFMR-028285,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.077,408.4,0.8153,0.545,0.6985,150,24.9,2,1,,closed
EDGE-057464,JCT-FDR-0083-007,FUSE-XFMR-028286,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.015,79.2,0.9678,0.4947,0.6985,150,24.9,1,0,,closed
EDGE-057465,FUSE-XFMR-028286,XFMR-028286,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.085,448.8,0.8685,0.4966,0.6985,150,24.9,1,0,,closed
EDGE-057466,JCT-FDR-0083-007,FUSE-XFMR-028287,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.015,81.6,0.3194,0.4662,0.3655,340,24.9,2,1,,closed
EDGE-057467,FUSE-XFMR-028287,XFMR-028287,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.088,462.3,0.3164,0.4667,0.3655,340,24.9,2,1,,closed
EDGE-057468,JCT-FDR-0083-007,FUSE-XFMR-028288,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.017,89.5,0.5505,0.4984,0.5345,230,24.9,1,0,,closed
EDGE-057469,FUSE-XFMR-028288,XFMR-028288,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.096,507.1,0.5903,0.4702,0.5345,230,24.9,1,0,,closed
EDGE-057470,JCT-FDR-0083-007,FUSE-XFMR-028289,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.018,95.8,1.5436,0.5433,1.007,100,24.9,1,1,,closed
EDGE-057471,FUSE-XFMR-028289,XFMR-028289,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.103,543.0,1.4187,0.5349,1.007,100,24.9,1,1,,closed
EDGE-057472,JCT-FDR-0083-007,FUSE-XFMR-028290,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.019,99.0,1.4667,0.5445,1.007,100,24.9,1,1,,closed
EDGE-057473,FUSE-XFMR-028290,XFMR-028290,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.106,561.0,1.5741,0.5018,1.007,100,24.9,1,1,,closed
EDGE-057474,JCT-FDR-0083-007,FUSE-XFMR-028291,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.02,106.9,0.874,0.4646,0.6985,150,24.9,1,0,,closed
EDGE-057475,FUSE-XFMR-028291,XFMR-028291,FDR-0083,SUB-018,lateral_underground,#2 ACSR,A,0.115,605.9,0.9818,0.5036,0.6985,150,24.9,1,0,,closed
EDGE-057476,JCT-FDR-0083-007,FUSE-XFMR-028292,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.021,112.5,1.5589,0.5293,1.007,100,24.9,1,1,,closed
EDGE-057477,FUSE-XFMR-028292,XFMR-028292,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.121,637.3,1.4045,0.5022,1.007,100,24.9,1,1,,closed
EDGE-057478,JCT-FDR-0083-007,FUSE-XFMR-028293,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.023,122.0,0.625,0.4546,0.5345,230,24.9,1,1,,closed
EDGE-057479,FUSE-XFMR-028293,XFMR-028293,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.131,691.2,0.5855,0.4913,0.5345,230,24.9,1,1,,closed
EDGE-057480,JCT-FDR-0083-007,FUSE-XFMR-028294,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.024,127.5,0.2675,0.4745,0.3655,340,24.9,2,1,,closed
EDGE-057481,FUSE-XFMR-028294,XFMR-028294,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.137,722.6,0.2762,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-057482,JCT-FDR-0083-007,FUSE-XFMR-028295,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.025,133.1,0.9688,0.5167,0.6985,150,24.9,2,1,,closed
EDGE-057483,FUSE-XFMR-028295,XFMR-028295,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.143,754.0,0.9763,0.5295,0.6985,150,24.9,2,1,,closed
EDGE-057484,JCT-FDR-0083-007,FUSE-XFMR-028296,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.027,140.2,1.6451,0.4618,1.007,100,24.9,2,1,,closed
EDGE-057485,FUSE-XFMR-028296,XFMR-028296,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.15,794.4,1.3528,0.5497,1.007,100,24.9,2,1,,closed
EDGE-057486,JCT-FDR-0083-007,FUSE-XFMR-028297,FDR-0083,SUB-018,lateral_underground,1/0 AL,A,0.028,146.5,0.5528,0.5146,0.5345,230,24.9,1,0,,closed
EDGE-057487,FUSE-XFMR-028297,XFMR-028297,FDR-0083,SUB-018,lateral_underground,1/0 AL,A,0.157,830.3,0.609,0.4601,0.5345,230,24.9,1,0,,closed
EDGE-057488,JCT-FDR-0083-007,FUSE-XFMR-028298,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.028,150.5,0.2845,0.437,0.3655,340,24.9,2,0,,closed
EDGE-057489,FUSE-XFMR-028298,XFMR-028298,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.162,852.7,0.2839,0.4012,0.3655,340,24.9,2,0,,closed
EDGE-057490,JCT-FDR-0083-007,FUSE-XFMR-028299,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.03,158.4,0.2946,0.4557,0.3655,340,24.9,2,1,,closed
EDGE-057491,FUSE-XFMR-028299,XFMR-028299,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.17,897.6,0.3122,0.4008,0.3655,340,24.9,2,1,,closed
EDGE-057492,JCT-FDR-0083-007,FUSE-XFMR-028300,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.031,163.9,0.9375,0.5332,0.6985,150,24.9,1,0,,closed
EDGE-057493,FUSE-XFMR-028300,XFMR-028300,FDR-0083,SUB-018,lateral_underground,#2 ACSR,B,0.176,929.0,0.8328,0.5056,0.6985,150,24.9,1,0,,closed
EDGE-057494,JCT-FDR-0083-007,FUSE-XFMR-028301,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.032,167.1,1.5828,0.4931,1.007,100,24.9,3,1,,closed
EDGE-057495,FUSE-XFMR-028301,XFMR-028301,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.179,947.0,1.5372,0.5093,1.007,100,24.9,3,1,,closed
EDGE-057496,JCT-FDR-0083-007,FUSE-XFMR-028302,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.033,175.8,0.3087,0.4473,0.3655,340,24.9,1,1,,closed
EDGE-057497,FUSE-XFMR-028302,XFMR-028302,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.189,996.3,0.3088,0.4356,0.3655,340,24.9,1,1,,closed
EDGE-057498,JCT-FDR-0083-007,FUSE-XFMR-028303,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.034,177.4,0.6036,0.5191,0.5345,230,24.9,1,1,,closed
EDGE-057499,FUSE-XFMR-028303,XFMR-028303,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.19,1005.3,0.6374,0.5185,0.5345,230,24.9,1,1,,closed
EDGE-057500,JCT-FDR-0083-007,FUSE-XFMR-028304,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.035,186.9,0.9092,0.5141,0.6985,150,24.9,2,1,,closed
EDGE-057501,FUSE-XFMR-028304,XFMR-028304,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.201,1059.2,0.9385,0.466,0.6985,150,24.9,2,1,,closed
EDGE-057502,JCT-FDR-0083-007,FUSE-XFMR-028305,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.036,189.3,0.5851,0.4988,0.5345,230,24.9,3,0,,closed
EDGE-057503,FUSE-XFMR-028305,XFMR-028305,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.203,1072.6,0.6098,0.5082,0.5345,230,24.9,3,0,,closed
EDGE-057504,JCT-FDR-0083-007,FUSE-XFMR-028306,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.037,198.0,0.647,0.4881,0.5345,230,24.9,2,1,,closed
EDGE-057505,FUSE-XFMR-028306,XFMR-028306,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.212,1122.0,0.5918,0.4537,0.5345,230,24.9,2,1,,closed
EDGE-057506,JCT-FDR-0083-007,FUSE-XFMR-028307,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.039,205.1,0.3041,0.4483,0.3655,340,24.9,2,1,,closed
EDGE-057507,FUSE-XFMR-028307,XFMR-028307,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.22,1162.4,0.3224,0.4279,0.3655,340,24.9,2,1,,closed
EDGE-057508,JCT-FDR-0083-007,FUSE-XFMR-028308,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.04,212.3,0.3135,0.4269,0.3655,340,24.9,2,1,,closed
EDGE-057509,FUSE-XFMR-028308,XFMR-028308,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.228,1202.8,0.2807,0.4264,0.3655,340,24.9,2,1,,closed
EDGE-057510,JCT-FDR-0083-007,FUSE-XFMR-028309,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.041,213.8,0.6151,0.4639,0.5345,230,24.9,2,0,,closed
EDGE-057511,FUSE-XFMR-028309,XFMR-028309,FDR-0083,SUB-018,lateral_underground,1/0 AL,AB,0.23,1211.8,0.5633,0.4809,0.5345,230,24.9,2,0,,closed
EDGE-057512,JCT-FDR-0083-007,FUSE-XFMR-028310,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.042,224.1,0.3201,0.4201,0.3655,340,24.9,1,1,,closed
EDGE-057513,FUSE-XFMR-028310,XFMR-028310,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.241,1270.1,0.3217,0.394,0.3655,340,24.9,1,1,,closed
EDGE-057514,JCT-FDR-0083-007,FUSE-XFMR-028311,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.043,229.7,0.8502,0.4614,0.6985,150,24.9,1,1,,closed
EDGE-057515,FUSE-XFMR-028311,XFMR-028311,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.246,1301.5,0.9346,0.4763,0.6985,150,24.9,1,1,,closed
EDGE-057516,JCT-FDR-0083-007,FUSE-XFMR-028312,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.045,236.0,0.8884,0.518,0.6985,150,24.9,2,1,,closed
EDGE-057517,FUSE-XFMR-028312,XFMR-028312,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.253,1337.4,0.9554,0.4856,0.6985,150,24.9,2,1,,closed
EDGE-057518,JCT-FDR-0083-007,FUSE-XFMR-028313,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.045,238.4,0.8747,0.5184,0.6985,150,24.9,2,1,,closed
EDGE-057519,FUSE-XFMR-028313,XFMR-028313,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.256,1350.9,0.9018,0.5057,0.6985,150,24.9,2,1,,closed
EDGE-057520,JCT-FDR-0083-007,FUSE-XFMR-028314,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.046,243.9,1.476,0.5509,1.007,100,24.9,1,1,,closed
EDGE-057521,FUSE-XFMR-028314,XFMR-028314,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.262,1382.3,1.5336,0.4921,1.007,100,24.9,1,1,,closed
EDGE-057522,JCT-FDR-0083-007,FUSE-XFMR-028315,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.047,250.3,1.5198,0.5602,1.007,100,24.9,1,0,,closed
EDGE-057523,FUSE-XFMR-028315,XFMR-028315,FDR-0083,SUB-018,lateral_underground,#4 CU,A,0.269,1418.2,1.4909,0.4889,1.007,100,24.9,1,0,,closed
EDGE-057524,JCT-FDR-0083-007,FUSE-XFMR-028316,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.049,259.8,0.3154,0.4481,0.3655,340,24.9,2,1,,closed
EDGE-057525,FUSE-XFMR-028316,XFMR-028316,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.279,1472.1,0.2917,0.4098,0.3655,340,24.9,2,1,,closed
EDGE-057526,JCT-FDR-0083-007,FUSE-XFMR-028317,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.05,263.7,1.4688,0.4908,1.007,100,24.9,1,1,,closed
EDGE-057527,FUSE-XFMR-028317,XFMR-028317,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.283,1494.5,1.4125,0.5113,1.007,100,24.9,1,1,,closed
EDGE-057528,JCT-FDR-0083-007,FUSE-XFMR-028318,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.052,272.4,0.5598,0.4441,0.5345,230,24.9,1,1,,closed
EDGE-057529,FUSE-XFMR-028318,XFMR-028318,FDR-0083,SUB-018,lateral_overhead,1/0 AL,B,0.292,1543.9,0.6052,0.4986,0.5345,230,24.9,1,1,,closed
EDGE-057530,JCT-FDR-0083-007,FUSE-XFMR-028319,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.052,274.8,0.914,0.5286,0.6985,150,24.9,2,1,,closed
EDGE-057531,FUSE-XFMR-028319,XFMR-028319,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.295,1557.3,0.8888,0.4907,0.6985,150,24.9,2,1,,closed
EDGE-057532,JCT-FDR-0083-007,FUSE-XFMR-028320,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.054,285.1,1.578,0.529,1.007,100,24.9,1,1,,closed
EDGE-057533,FUSE-XFMR-028320,XFMR-028320,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.306,1615.7,1.6386,0.4965,1.007,100,24.9,1,1,,closed
EDGE-057534,JCT-FDR-0083-007,FUSE-XFMR-028321,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.055,288.3,0.8218,0.4549,0.6985,150,24.9,3,0,,closed
EDGE-057535,FUSE-XFMR-028321,XFMR-028321,FDR-0083,SUB-018,lateral_underground,#2 ACSR,ABC,0.309,1633.6,0.8647,0.4839,0.6985,150,24.9,3,0,,closed
EDGE-057536,JCT-FDR-0083-007,FUSE-XFMR-028322,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.056,294.6,0.3025,0.4031,0.3655,340,24.9,2,1,,closed
EDGE-057537,FUSE-XFMR-028322,XFMR-028322,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.316,1669.5,0.2726,0.4316,0.3655,340,24.9,2,1,,closed
EDGE-057538,JCT-FDR-0083-007,FUSE-XFMR-028323,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.057,301.8,1.614,0.4996,1.007,100,24.9,3,0,,closed
EDGE-057539,FUSE-XFMR-028323,XFMR-028323,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.324,1709.9,1.6259,0.5327,1.007,100,24.9,3,0,,closed
EDGE-057540,JCT-FDR-0083-007,FUSE-XFMR-028324,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.058,304.9,0.6351,0.4442,0.5345,230,24.9,1,1,,closed
EDGE-057541,FUSE-XFMR-028324,XFMR-028324,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.327,1727.9,0.5384,0.5122,0.5345,230,24.9,1,1,,closed
EDGE-057542,JCT-FDR-0083-007,FUSE-XFMR-028325,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.059,311.3,0.8166,0.545,0.6985,150,24.9,3,1,,closed
EDGE-057543,FUSE-XFMR-028325,XFMR-028325,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.334,1763.8,0.9032,0.5153,0.6985,150,24.9,3,1,,closed
EDGE-057544,JCT-FDR-0083-007,FUSE-XFMR-028326,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.061,320.8,0.6154,0.4522,0.5345,230,24.9,3,0,,closed
EDGE-057545,FUSE-XFMR-028326,XFMR-028326,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.344,1817.6,0.5581,0.457,0.5345,230,24.9,3,0,,closed
EDGE-057546,JCT-FDR-0083-007,FUSE-XFMR-028327,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.062,325.5,1.3561,0.4817,1.007,100,24.9,2,1,,closed
EDGE-057547,FUSE-XFMR-028327,XFMR-028327,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.349,1844.6,1.5624,0.5421,1.007,100,24.9,2,1,,closed
EDGE-057548,JCT-FDR-0083-007,FUSE-XFMR-028328,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.062,328.7,0.6268,0.4939,0.5345,230,24.9,2,0,,closed
EDGE-057549,FUSE-XFMR-028328,XFMR-028328,FDR-0083,SUB-018,lateral_underground,1/0 AL,BC,0.353,1862.5,0.5921,0.503,0.5345,230,24.9,2,0,,closed
EDGE-057550,JCT-FDR-0083-007,FUSE-XFMR-028329,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.064,339.8,0.2803,0.4155,0.3655,340,24.9,1,1,,closed
EDGE-057551,FUSE-XFMR-028329,XFMR-028329,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.365,1925.4,0.2785,0.43,0.3655,340,24.9,1,1,,closed
EDGE-057552,JCT-FDR-0083-007,FUSE-XFMR-028330,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.065,341.4,0.3112,0.4235,0.3655,340,24.9,1,1,,closed
EDGE-057553,FUSE-XFMR-028330,XFMR-028330,FDR-0083,SUB-018,lateral_overhead,4/0 AL,A,0.366,1934.3,0.2736,0.4593,0.3655,340,24.9,1,1,,closed
EDGE-057554,JCT-FDR-0083-007,FUSE-XFMR-028331,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.066,350.1,0.2702,0.4451,0.3655,340,24.9,2,1,,closed
EDGE-057555,FUSE-XFMR-028331,XFMR-028331,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.376,1983.7,0.2723,0.4372,0.3655,340,24.9,2,1,,closed
EDGE-057556,JCT-FDR-0083-007,FUSE-XFMR-028332,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.067,354.0,1.4627,0.5323,1.007,100,24.9,2,0,,closed
EDGE-057557,FUSE-XFMR-028332,XFMR-028332,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.38,2006.1,1.5934,0.5518,1.007,100,24.9,2,0,,closed
EDGE-057558,JCT-FDR-0083-007,FUSE-XFMR-028333,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.069,361.9,0.8437,0.5345,0.6985,150,24.9,1,1,,closed
EDGE-057559,FUSE-XFMR-028333,XFMR-028333,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,A,0.388,2051.0,0.8805,0.4704,0.6985,150,24.9,1,1,,closed
EDGE-057560,JCT-FDR-0083-007,FUSE-XFMR-028334,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.069,366.7,0.8946,0.4894,0.6985,150,24.9,2,1,,closed
EDGE-057561,FUSE-XFMR-028334,XFMR-028334,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.394,2077.9,0.9094,0.5271,0.6985,150,24.9,2,1,,closed
EDGE-057562,JCT-FDR-0083-007,FUSE-XFMR-028335,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.071,374.6,1.6461,0.5451,1.007,100,24.9,3,0,,closed
EDGE-057563,FUSE-XFMR-028335,XFMR-028335,FDR-0083,SUB-018,lateral_underground,#4 CU,ABC,0.402,2122.8,1.5126,0.5375,1.007,100,24.9,3,0,,closed
EDGE-057564,JCT-FDR-0083-007,JCT-FDR-0083-008,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.48,2534.4,0.1972,0.4541,0.2911,530,24.9,3,1,,closed
EDGE-057565,JCT-FDR-0083-008,FUSE-XFMR-028336,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.001,6.3,1.5978,0.4626,1.007,100,24.9,1,1,,closed
EDGE-057566,FUSE-XFMR-028336,XFMR-028336,FDR-0083,SUB-018,lateral_overhead,#4 CU,C,0.007,35.9,1.4357,0.4768,1.007,100,24.9,1,1,,closed
EDGE-057567,JCT-FDR-0083-008,FUSE-XFMR-028337,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.002,7.9,0.8615,0.5,0.6985,150,24.9,3,1,,closed
EDGE-057568,FUSE-XFMR-028337,XFMR-028337,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.009,44.9,0.8182,0.5199,0.6985,150,24.9,3,1,,closed
EDGE-057569,JCT-FDR-0083-008,FUSE-XFMR-028338,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.003,17.4,0.8227,0.5343,0.6985,150,24.9,2,1,,closed
EDGE-057570,FUSE-XFMR-028338,XFMR-028338,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.019,98.7,0.9459,0.508,0.6985,150,24.9,2,1,,closed
EDGE-057571,JCT-FDR-0083-008,FUSE-XFMR-028339,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.004,19.0,1.4448,0.4641,1.007,100,24.9,2,1,,closed
EDGE-057572,FUSE-XFMR-028339,XFMR-028339,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.02,107.7,1.4707,0.5417,1.007,100,24.9,2,1,,closed
EDGE-057573,JCT-FDR-0083-008,FUSE-XFMR-028340,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.005,26.9,0.6128,0.4469,0.5345,230,24.9,3,0,,closed
EDGE-057574,FUSE-XFMR-028340,XFMR-028340,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.029,152.6,0.5972,0.4879,0.5345,230,24.9,3,0,,closed
EDGE-057575,JCT-FDR-0083-008,FUSE-XFMR-028341,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.007,34.8,0.2841,0.4701,0.3655,340,24.9,3,1,,closed
EDGE-057576,FUSE-XFMR-028341,XFMR-028341,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.037,197.5,0.2965,0.4239,0.3655,340,24.9,3,1,,closed
EDGE-057577,JCT-FDR-0083-008,FUSE-XFMR-028342,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.007,39.6,0.5353,0.5135,0.5345,230,24.9,2,1,,closed
EDGE-057578,FUSE-XFMR-028342,XFMR-028342,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.043,224.4,0.5652,0.4692,0.5345,230,24.9,2,1,,closed
EDGE-057579,JCT-FDR-0083-008,FUSE-XFMR-028343,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.008,44.4,1.5704,0.5498,1.007,100,24.9,1,1,,closed
EDGE-057580,FUSE-XFMR-028343,XFMR-028343,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.048,251.3,1.3533,0.4632,1.007,100,24.9,1,1,,closed
EDGE-057581,JCT-FDR-0083-008,FUSE-XFMR-028344,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.01,51.5,1.3596,0.5136,1.007,100,24.9,2,1,,closed
EDGE-057582,FUSE-XFMR-028344,XFMR-028344,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.055,291.7,1.4268,0.4972,1.007,100,24.9,2,1,,closed
EDGE-057583,JCT-FDR-0083-008,FUSE-XFMR-028345,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.01,54.6,0.9613,0.4557,0.6985,150,24.9,2,1,,closed
EDGE-057584,FUSE-XFMR-028345,XFMR-028345,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.059,309.7,0.854,0.5166,0.6985,150,24.9,2,1,,closed
EDGE-057585,JCT-FDR-0083-008,FUSE-XFMR-028346,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.011,59.4,0.2956,0.434,0.3655,340,24.9,2,0,,closed
EDGE-057586,FUSE-XFMR-028346,XFMR-028346,FDR-0083,SUB-018,lateral_underground,4/0 AL,BC,0.064,336.6,0.3196,0.4254,0.3655,340,24.9,2,0,,closed
EDGE-057587,JCT-FDR-0083-008,FUSE-XFMR-028347,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.013,70.5,0.582,0.5108,0.5345,230,24.9,1,1,,closed
EDGE-057588,FUSE-XFMR-028347,XFMR-028347,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.076,399.4,0.5553,0.4352,0.5345,230,24.9,1,1,,closed
EDGE-057589,JCT-FDR-0083-008,FUSE-XFMR-028348,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.014,75.2,0.2983,0.4444,0.3655,340,24.9,2,1,,closed
EDGE-057590,FUSE-XFMR-028348,XFMR-028348,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.081,426.4,0.3028,0.3981,0.3655,340,24.9,2,1,,closed
EDGE-057591,JCT-FDR-0083-008,FUSE-XFMR-028349,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.015,81.6,0.6307,0.5146,0.5345,230,24.9,1,1,,closed
EDGE-057592,FUSE-XFMR-028349,XFMR-028349,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.088,462.3,0.5364,0.4833,0.5345,230,24.9,1,1,,closed
EDGE-057593,JCT-FDR-0083-008,FUSE-XFMR-028350,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.017,88.7,0.3136,0.4106,0.3655,340,24.9,3,1,,closed
EDGE-057594,FUSE-XFMR-028350,XFMR-028350,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.095,502.7,0.3168,0.4497,0.3655,340,24.9,3,1,,closed
EDGE-057595,JCT-FDR-0083-008,FUSE-XFMR-028351,FDR-0083,SUB-018,lateral_underground,4/0 AL,AB,0.017,91.9,0.2793,0.4771,0.3655,340,24.9,2,0,,closed
EDGE-057596,FUSE-XFMR-028351,XFMR-028351,FDR-0083,SUB-018,lateral_underground,4/0 AL,AB,0.099,520.6,0.3196,0.4052,0.3655,340,24.9,2,0,,closed
EDGE-057597,JCT-FDR-0083-008,FUSE-XFMR-028352,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.018,95.8,0.3009,0.4363,0.3655,340,24.9,2,1,,closed
EDGE-057598,FUSE-XFMR-028352,XFMR-028352,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.103,543.0,0.2733,0.4114,0.3655,340,24.9,2,1,,closed
EDGE-057599,JCT-FDR-0083-008,FUSE-XFMR-028353,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.02,103.8,0.2848,0.436,0.3655,340,24.9,2,0,,closed
EDGE-057600,FUSE-XFMR-028353,XFMR-028353,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.111,587.9,0.2759,0.4405,0.3655,340,24.9,2,0,,closed
EDGE-057601,JCT-FDR-0083-008,FUSE-XFMR-028354,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.021,109.3,0.8078,0.511,0.6985,150,24.9,1,1,,closed
EDGE-057602,FUSE-XFMR-028354,XFMR-028354,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,B,0.117,619.3,0.8332,0.5509,0.6985,150,24.9,1,1,,closed
EDGE-057603,JCT-FDR-0083-008,FUSE-XFMR-028355,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.022,118.0,0.5868,0.5057,0.5345,230,24.9,2,1,,closed
EDGE-057604,FUSE-XFMR-028355,XFMR-028355,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.127,668.7,0.594,0.5244,0.5345,230,24.9,2,1,,closed
EDGE-057605,JCT-FDR-0083-008,FUSE-XFMR-028356,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.023,120.4,0.8533,0.5158,0.6985,150,24.9,2,1,,closed
EDGE-057606,FUSE-XFMR-028356,XFMR-028356,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.129,682.2,0.8083,0.5015,0.6985,150,24.9,2,1,,closed
EDGE-057607,JCT-FDR-0083-008,FUSE-XFMR-028357,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.024,127.5,0.8389,0.5507,0.6985,150,24.9,2,1,,closed
EDGE-057608,FUSE-XFMR-028357,XFMR-028357,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.137,722.6,0.8334,0.485,0.6985,150,24.9,2,1,,closed
EDGE-057609,JCT-FDR-0083-008,FUSE-XFMR-028358,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.026,135.4,1.3677,0.4948,1.007,100,24.9,3,1,,closed
EDGE-057610,FUSE-XFMR-028358,XFMR-028358,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.145,767.4,1.6408,0.4632,1.007,100,24.9,3,1,,closed
EDGE-057611,JCT-FDR-0083-008,FUSE-XFMR-028359,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.027,142.6,0.2711,0.4704,0.3655,340,24.9,1,1,,closed
EDGE-057612,FUSE-XFMR-028359,XFMR-028359,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.153,807.8,0.2685,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-057613,JCT-FDR-0083-008,FUSE-XFMR-028360,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.028,145.7,0.5875,0.4494,0.5345,230,24.9,1,0,,closed
EDGE-057614,FUSE-XFMR-028360,XFMR-028360,FDR-0083,SUB-018,lateral_underground,1/0 AL,C,0.156,825.8,0.6086,0.5152,0.5345,230,24.9,1,0,,closed
EDGE-057615,JCT-FDR-0083-008,FUSE-XFMR-028361,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.028,150.5,0.3164,0.393,0.3655,340,24.9,2,1,,closed
EDGE-057616,FUSE-XFMR-028361,XFMR-028361,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.162,852.7,0.2818,0.4473,0.3655,340,24.9,2,1,,closed
EDGE-057617,JCT-FDR-0083-008,FUSE-XFMR-028362,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.03,156.8,1.5487,0.4717,1.007,100,24.9,2,0,,closed
EDGE-057618,FUSE-XFMR-028362,XFMR-028362,FDR-0083,SUB-018,lateral_underground,#4 CU,BC,0.168,888.6,1.366,0.4743,1.007,100,24.9,2,0,,closed
EDGE-057619,JCT-FDR-0083-008,FUSE-XFMR-028363,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.031,162.4,0.9516,0.4797,0.6985,150,24.9,2,0,,closed
EDGE-057620,FUSE-XFMR-028363,XFMR-028363,FDR-0083,SUB-018,lateral_underground,#2 ACSR,AC,0.174,920.0,0.9777,0.5012,0.6985,150,24.9,2,0,,closed
EDGE-057621,JCT-FDR-0083-008,FUSE-XFMR-028364,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.033,173.4,0.2832,0.4425,0.3655,340,24.9,1,1,,closed
EDGE-057622,FUSE-XFMR-028364,XFMR-028364,FDR-0083,SUB-018,lateral_overhead,4/0 AL,C,0.186,982.9,0.291,0.4769,0.3655,340,24.9,1,1,,closed
EDGE-057623,JCT-FDR-0083-008,FUSE-XFMR-028365,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.034,178.2,0.3148,0.4039,0.3655,340,24.9,2,1,,closed
EDGE-057624,FUSE-XFMR-028365,XFMR-028365,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.191,1009.8,0.2788,0.4588,0.3655,340,24.9,2,1,,closed
EDGE-057625,JCT-FDR-0083-008,FUSE-XFMR-028366,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.034,181.4,0.8334,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-057626,FUSE-XFMR-028366,XFMR-028366,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.195,1027.8,0.8654,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-057627,JCT-FDR-0083-008,FUSE-XFMR-028367,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.035,186.9,1.613,0.5364,1.007,100,24.9,1,1,,closed
EDGE-057628,FUSE-XFMR-028367,XFMR-028367,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.201,1059.2,1.5284,0.5479,1.007,100,24.9,1,1,,closed
EDGE-057629,JCT-FDR-0083-008,FUSE-XFMR-028368,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.037,196.4,1.6209,0.5028,1.007,100,24.9,1,1,,closed
EDGE-057630,FUSE-XFMR-028368,XFMR-028368,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.211,1113.0,1.606,0.5071,1.007,100,24.9,1,1,,closed
EDGE-057631,JCT-FDR-0083-008,FUSE-XFMR-028369,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.038,202.0,1.4974,0.4849,1.007,100,24.9,1,1,,closed
EDGE-057632,FUSE-XFMR-028369,XFMR-028369,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.217,1144.4,1.5795,0.4631,1.007,100,24.9,1,1,,closed
EDGE-057633,JCT-FDR-0083-008,FUSE-XFMR-028370,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.039,206.7,0.2724,0.4132,0.3655,340,24.9,2,1,,closed
EDGE-057634,FUSE-XFMR-028370,XFMR-028370,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AB,0.222,1171.4,0.3179,0.4734,0.3655,340,24.9,2,1,,closed
EDGE-057635,JCT-FDR-0083-008,FUSE-XFMR-028371,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.04,212.3,0.6196,0.4774,0.5345,230,24.9,2,1,,closed
EDGE-057636,FUSE-XFMR-028371,XFMR-028371,FDR-0083,SUB-018,lateral_overhead,1/0 AL,BC,0.228,1202.8,0.5374,0.4397,0.5345,230,24.9,2,1,,closed
EDGE-057637,JCT-FDR-0083-008,FUSE-XFMR-028372,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.041,217.8,0.9557,0.5032,0.6985,150,24.9,2,1,,closed
EDGE-057638,FUSE-XFMR-028372,XFMR-028372,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AB,0.234,1234.2,0.964,0.4836,0.6985,150,24.9,2,1,,closed
EDGE-057639,JCT-FDR-0083-008,FUSE-XFMR-028373,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.043,224.9,0.6416,0.5037,0.5345,230,24.9,3,0,,closed
EDGE-057640,FUSE-XFMR-028373,XFMR-028373,FDR-0083,SUB-018,lateral_underground,1/0 AL,ABC,0.241,1274.6,0.54,0.4928,0.5345,230,24.9,3,0,,closed
EDGE-057641,JCT-FDR-0083-008,FUSE-XFMR-028374,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.043,228.9,1.5015,0.4952,1.007,100,24.9,1,1,,closed
EDGE-057642,FUSE-XFMR-028374,XFMR-028374,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.246,1297.0,1.4201,0.5443,1.007,100,24.9,1,1,,closed
EDGE-057643,JCT-FDR-0083-008,FUSE-XFMR-028375,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.045,238.4,0.5817,0.4698,0.5345,230,24.9,1,1,,closed
EDGE-057644,FUSE-XFMR-028375,XFMR-028375,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.256,1350.9,0.6065,0.4659,0.5345,230,24.9,1,1,,closed
EDGE-057645,JCT-FDR-0083-008,FUSE-XFMR-028376,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.046,245.5,0.6124,0.4979,0.5345,230,24.9,1,1,,closed
EDGE-057646,FUSE-XFMR-028376,XFMR-028376,FDR-0083,SUB-018,lateral_overhead,1/0 AL,A,0.264,1391.3,0.648,0.4715,0.5345,230,24.9,1,1,,closed
EDGE-057647,JCT-FDR-0083-008,FUSE-XFMR-028377,FDR-0083,SUB-018,lateral_underground,#2 ACSR,C,0.048,251.9,0.9647,0.4705,0.6985,150,24.9,1,0,,closed
EDGE-057648,FUSE-XFMR-028377,XFMR-028377,FDR-0083,SUB-018,lateral_underground,#2 ACSR,C,0.27,1427.2,0.8587,0.5141,0.6985,150,24.9,1,0,,closed
EDGE-057649,JCT-FDR-0083-008,FUSE-XFMR-028378,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.048,255.0,1.4423,0.5093,1.007,100,24.9,1,1,,closed
EDGE-057650,FUSE-XFMR-028378,XFMR-028378,FDR-0083,SUB-018,lateral_overhead,#4 CU,B,0.274,1445.1,1.5705,0.4928,1.007,100,24.9,1,1,,closed
EDGE-057651,JCT-FDR-0083-008,FUSE-XFMR-028379,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.05,263.7,0.3146,0.4656,0.3655,340,24.9,3,1,,closed
EDGE-057652,FUSE-XFMR-028379,XFMR-028379,FDR-0083,SUB-018,lateral_overhead,4/0 AL,ABC,0.283,1494.5,0.308,0.4193,0.3655,340,24.9,3,1,,closed
EDGE-057653,JCT-FDR-0083-008,FUSE-XFMR-028380,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.051,266.9,0.3087,0.4543,0.3655,340,24.9,2,1,,closed
EDGE-057654,FUSE-XFMR-028380,XFMR-028380,FDR-0083,SUB-018,lateral_overhead,4/0 AL,AC,0.286,1512.5,0.3151,0.4099,0.3655,340,24.9,2,1,,closed
EDGE-057655,JCT-FDR-0083-008,FUSE-XFMR-028381,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.052,272.4,0.9457,0.5106,0.6985,150,24.9,2,1,,closed
EDGE-057656,FUSE-XFMR-028381,XFMR-028381,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,AC,0.292,1543.9,0.9761,0.5302,0.6985,150,24.9,2,1,,closed
EDGE-057657,JCT-FDR-0083-008,FUSE-XFMR-028382,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.052,277.2,1.5244,0.5369,1.007,100,24.9,3,1,,closed
EDGE-057658,FUSE-XFMR-028382,XFMR-028382,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.297,1570.8,1.5265,0.5089,1.007,100,24.9,3,1,,closed
EDGE-057659,JCT-FDR-0083-008,FUSE-XFMR-028383,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.054,285.9,1.4081,0.4905,1.007,100,24.9,3,1,,closed
EDGE-057660,FUSE-XFMR-028383,XFMR-028383,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.307,1620.2,1.6203,0.524,1.007,100,24.9,3,1,,closed
EDGE-057661,JCT-FDR-0083-008,FUSE-XFMR-028384,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.055,290.7,1.6132,0.4698,1.007,100,24.9,2,1,,closed
EDGE-057662,FUSE-XFMR-028384,XFMR-028384,FDR-0083,SUB-018,lateral_overhead,#4 CU,BC,0.312,1647.1,1.5715,0.4699,1.007,100,24.9,2,1,,closed
EDGE-057663,JCT-FDR-0083-008,FUSE-XFMR-028385,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.056,297.8,0.2903,0.4098,0.3655,340,24.9,3,0,,closed
EDGE-057664,FUSE-XFMR-028385,XFMR-028385,FDR-0083,SUB-018,lateral_underground,4/0 AL,ABC,0.32,1687.5,0.325,0.3924,0.3655,340,24.9,3,0,,closed
EDGE-057665,JCT-FDR-0083-008,FUSE-XFMR-028386,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.057,301.8,0.5582,0.4728,0.5345,230,24.9,3,1,,closed
EDGE-057666,FUSE-XFMR-028386,XFMR-028386,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.324,1709.9,0.6105,0.4626,0.5345,230,24.9,3,1,,closed
EDGE-057667,JCT-FDR-0083-008,FUSE-XFMR-028387,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.058,307.3,0.8065,0.5282,0.6985,150,24.9,3,1,,closed
EDGE-057668,FUSE-XFMR-028387,XFMR-028387,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,ABC,0.33,1741.3,0.9518,0.5227,0.6985,150,24.9,3,1,,closed
EDGE-057669,JCT-FDR-0083-008,FUSE-XFMR-028388,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.06,316.8,1.6407,0.5139,1.007,100,24.9,2,1,,closed
EDGE-057670,FUSE-XFMR-028388,XFMR-028388,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.34,1795.2,1.3704,0.4638,1.007,100,24.9,2,1,,closed
EDGE-057671,JCT-FDR-0083-008,FUSE-XFMR-028389,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.061,320.8,0.3126,0.4735,0.3655,340,24.9,1,1,,closed
EDGE-057672,FUSE-XFMR-028389,XFMR-028389,FDR-0083,SUB-018,lateral_overhead,4/0 AL,B,0.344,1817.6,0.2843,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-057673,JCT-FDR-0083-008,FUSE-XFMR-028390,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.062,329.5,1.6089,0.4697,1.007,100,24.9,1,1,,closed
EDGE-057674,FUSE-XFMR-028390,XFMR-028390,FDR-0083,SUB-018,lateral_overhead,#4 CU,A,0.354,1867.0,1.4332,0.5197,1.007,100,24.9,1,1,,closed
EDGE-057675,JCT-FDR-0083-008,FUSE-XFMR-028391,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.063,331.8,0.5422,0.4736,0.5345,230,24.9,1,0,,closed
EDGE-057676,FUSE-XFMR-028391,XFMR-028391,FDR-0083,SUB-018,lateral_underground,1/0 AL,B,0.356,1880.5,0.6393,0.443,0.5345,230,24.9,1,0,,closed
EDGE-057677,JCT-FDR-0083-008,FUSE-XFMR-028392,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.064,338.2,0.6011,0.5167,0.5345,230,24.9,1,1,,closed
EDGE-057678,FUSE-XFMR-028392,XFMR-028392,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.363,1916.4,0.6288,0.4827,0.5345,230,24.9,1,1,,closed
EDGE-057679,JCT-FDR-0083-008,FUSE-XFMR-028393,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.065,344.5,0.6448,0.4743,0.5345,230,24.9,3,1,,closed
EDGE-057680,FUSE-XFMR-028393,XFMR-028393,FDR-0083,SUB-018,lateral_overhead,1/0 AL,ABC,0.37,1952.3,0.6186,0.4394,0.5345,230,24.9,3,1,,closed
EDGE-057681,JCT-FDR-0083-008,FUSE-XFMR-028394,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.066,350.9,0.8293,0.5016,0.6985,150,24.9,2,1,,closed
EDGE-057682,FUSE-XFMR-028394,XFMR-028394,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.377,1988.2,0.8143,0.5063,0.6985,150,24.9,2,1,,closed
EDGE-057683,JCT-FDR-0083-008,FUSE-XFMR-028395,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.068,357.2,1.3651,0.5121,1.007,100,24.9,2,1,,closed
EDGE-057684,FUSE-XFMR-028395,XFMR-028395,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.383,2024.1,1.6117,0.5107,1.007,100,24.9,2,1,,closed
EDGE-057685,JCT-FDR-0083-008,FUSE-XFMR-028396,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.069,364.3,0.6279,0.4951,0.5345,230,24.9,2,1,,closed
EDGE-057686,FUSE-XFMR-028396,XFMR-028396,FDR-0083,SUB-018,lateral_overhead,1/0 AL,AB,0.391,2064.5,0.6054,0.4727,0.5345,230,24.9,2,1,,closed
EDGE-057687,JCT-FDR-0083-008,FUSE-XFMR-028397,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.07,368.3,1.4444,0.5166,1.007,100,24.9,2,1,,closed
EDGE-057688,FUSE-XFMR-028397,XFMR-028397,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.395,2086.9,1.5414,0.5121,1.007,100,24.9,2,1,,closed
EDGE-057689,JCT-FDR-0083-008,FUSE-XFMR-028398,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.071,376.2,1.6478,0.5325,1.007,100,24.9,2,1,,closed
EDGE-057690,FUSE-XFMR-028398,XFMR-028398,FDR-0083,SUB-018,lateral_overhead,#4 CU,AC,0.404,2131.8,1.5717,0.4617,1.007,100,24.9,2,1,,closed
EDGE-057691,JCT-FDR-0083-008,JCT-FDR-0083-009,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.48,2534.4,0.2248,0.4507,0.3257,530,24.9,3,1,,closed
EDGE-057692,JCT-FDR-0083-009,FUSE-XFMR-028399,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.001,6.3,1.5456,0.5461,1.007,100,24.9,2,1,,closed
EDGE-057693,FUSE-XFMR-028399,XFMR-028399,FDR-0083,SUB-018,lateral_overhead,#4 CU,AB,0.007,35.9,1.544,0.5262,1.007,100,24.9,2,1,,closed
EDGE-057694,JCT-FDR-0083-009,FUSE-XFMR-028400,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.001,7.1,0.2977,0.4205,0.3655,340,24.9,2,0,,closed
EDGE-057695,FUSE-XFMR-028400,XFMR-028400,FDR-0083,SUB-018,lateral_underground,4/0 AL,AC,0.008,40.4,0.295,0.4262,0.3655,340,24.9,2,0,,closed
EDGE-057696,JCT-FDR-0083-009,FUSE-XFMR-028401,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.003,15.0,1.588,0.5604,1.007,100,24.9,3,1,,closed
EDGE-057697,FUSE-XFMR-028401,XFMR-028401,FDR-0083,SUB-018,lateral_overhead,#4 CU,ABC,0.016,85.3,1.6347,0.5028,1.007,100,24.9,3,1,,closed
EDGE-057698,JCT-FDR-0083-009,FUSE-XFMR-028402,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.004,21.4,0.8272,0.4674,0.6985,150,24.9,2,1,,closed
EDGE-057699,FUSE-XFMR-028402,XFMR-028402,FDR-0083,SUB-018,lateral_overhead,#2 ACSR,BC,0.023,121.2,0.8637,0.5423,0.6985,150,24.9,2,1,,closed
EDGE-057700,JCT-FDR-0083-009,FUSE-XFMR-028403,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.005,27.7,0.269,0.4043,0.3655,340,24.9,2,1,,closed
EDGE-057701,FUSE-XFMR-028403,XFMR-028403,FDR-0083,SUB-018,lateral_overhead,4/0 AL,BC,0.03,157.1,0.2879,0.4556,0.3655,340,24.9,2,1,,closed
EDGE-057702,JCT-FDR-0083-009,FUSE-XFMR-028404,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.006,31.7,0.5674,0.4577,0.5345,230,24.9,1,1,,closed
EDGE-057703,FUSE-XFMR-028404,XFMR-028404,FDR-0083,SUB-018,lateral_overhead,1/0 AL,C,0.034,179.5,0.5961,0.5033,0.5345,230,24.9,1,1,,closed
EDGE-057704,JCT-FDR-0083-009,FUSE-XFMR-028405,FDR-0083,SUB-018,lateral_underground,#2 ACSR,C,0.007,36.4,0.9439,0.526,0.6985,150,24.9,1,0,,closed
EDGE-057705,FUSE-XFMR-028405,XFMR-028405,FDR-0083,SUB-018,lateral_underground,#2 ACSR,C,0.039,206.4,0.8102,0.4968,0.6985,150,24.9,1,0,,closed
EDGE-057706,JCT-FDR-0083-009,FDR-0083-TAIL,FDR-0083,SUB-018,primary_overhead,477 ACSR,ABC,0.05,264.0,0.2318,0.4607,0.318,530,24.9,3,1,,open
EDGE-057707,SUB-018,FDR-0084-HEAD,FDR-0084,SUB-018,bus_tie,1/0 AL,ABC,0.01,52.8,0.6397,0.4478,0.5345,230,24.9,3,1,,closed
EDGE-057708,FDR-0084-HEAD,JCT-FDR-0084-001,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.01,52.8,0.6181,0.5063,0.5367,230,24.9,3,1,,closed
EDGE-057709,JCT-FDR-0084-001,FUSE-XFMR-028406,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.001,5.5,0.5978,0.4439,0.5345,230,24.9,2,1,,closed
EDGE-057710,FUSE-XFMR-028406,XFMR-028406,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.006,31.4,0.609,0.4953,0.5345,230,24.9,2,1,,closed
EDGE-057711,JCT-FDR-0084-001,FUSE-XFMR-028407,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.002,11.1,0.5353,0.4752,0.5345,230,24.9,2,1,,closed
EDGE-057712,FUSE-XFMR-028407,XFMR-028407,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.012,62.8,0.6201,0.4726,0.5345,230,24.9,2,1,,closed
EDGE-057713,JCT-FDR-0084-001,FUSE-XFMR-028408,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.004,19.8,1.4799,0.5034,1.007,100,24.9,2,1,,closed
EDGE-057714,FUSE-XFMR-028408,XFMR-028408,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.021,112.2,1.553,0.5362,1.007,100,24.9,2,1,,closed
EDGE-057715,JCT-FDR-0084-001,FUSE-XFMR-028409,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.006,33.3,0.6394,0.458,0.5345,230,24.9,2,0,,closed
EDGE-057716,FUSE-XFMR-028409,XFMR-028409,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.036,188.5,0.5514,0.4664,0.5345,230,24.9,2,0,,closed
EDGE-057717,JCT-FDR-0084-001,FUSE-XFMR-028410,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.007,39.6,1.4488,0.4644,1.007,100,24.9,2,1,,closed
EDGE-057718,FUSE-XFMR-028410,XFMR-028410,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.043,224.4,1.4997,0.5415,1.007,100,24.9,2,1,,closed
EDGE-057719,JCT-FDR-0084-001,FUSE-XFMR-028411,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.01,52.3,0.3203,0.4161,0.3655,340,24.9,3,1,,closed
EDGE-057720,FUSE-XFMR-028411,XFMR-028411,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.056,296.2,0.3236,0.3953,0.3655,340,24.9,3,1,,closed
EDGE-057721,JCT-FDR-0084-001,FUSE-XFMR-028412,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.012,62.6,0.2685,0.4404,0.3655,340,24.9,1,1,,closed
EDGE-057722,FUSE-XFMR-028412,XFMR-028412,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.067,354.6,0.2918,0.407,0.3655,340,24.9,1,1,,closed
EDGE-057723,JCT-FDR-0084-001,FUSE-XFMR-028413,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.014,72.9,1.5781,0.56,1.007,100,24.9,1,1,,closed
EDGE-057724,FUSE-XFMR-028413,XFMR-028413,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.078,412.9,1.5967,0.5356,1.007,100,24.9,1,1,,closed
EDGE-057725,JCT-FDR-0084-001,FUSE-XFMR-028414,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.016,82.4,0.9736,0.486,0.6985,150,24.9,2,1,,closed
EDGE-057726,FUSE-XFMR-028414,XFMR-028414,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.088,466.8,0.8873,0.5211,0.6985,150,24.9,2,1,,closed
EDGE-057727,JCT-FDR-0084-001,FUSE-XFMR-028415,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.018,94.2,0.5911,0.4757,0.5345,230,24.9,2,1,,closed
EDGE-057728,FUSE-XFMR-028415,XFMR-028415,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.101,534.1,0.5951,0.4951,0.5345,230,24.9,2,1,,closed
EDGE-057729,JCT-FDR-0084-001,FUSE-XFMR-028416,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.02,105.3,0.6259,0.4501,0.5345,230,24.9,1,1,,closed
EDGE-057730,FUSE-XFMR-028416,XFMR-028416,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.113,596.9,0.5539,0.4433,0.5345,230,24.9,1,1,,closed
EDGE-057731,JCT-FDR-0084-001,FUSE-XFMR-028417,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.022,115.6,0.5673,0.4303,0.5345,230,24.9,2,0,,closed
