edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-057732,FUSE-XFMR-028417,XFMR-028417,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.124,655.2,0.6128,0.4365,0.5345,230,24.9,2,0,,closed
EDGE-057733,JCT-FDR-0084-001,FUSE-XFMR-028418,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.024,124.3,0.6366,0.44,0.5345,230,24.9,3,1,,closed
EDGE-057734,FUSE-XFMR-028418,XFMR-028418,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.133,704.6,0.5944,0.5197,0.5345,230,24.9,3,1,,closed
EDGE-057735,JCT-FDR-0084-001,FUSE-XFMR-028419,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.025,133.1,0.2987,0.4143,0.3655,340,24.9,2,1,,closed
EDGE-057736,FUSE-XFMR-028419,XFMR-028419,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.143,754.0,0.3031,0.4755,0.3655,340,24.9,2,1,,closed
EDGE-057737,JCT-FDR-0084-001,FUSE-XFMR-028420,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.028,148.1,1.4781,0.4665,1.007,100,24.9,2,1,,closed
EDGE-057738,FUSE-XFMR-028420,XFMR-028420,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.159,839.3,1.6143,0.4696,1.007,100,24.9,2,1,,closed
EDGE-057739,JCT-FDR-0084-001,FUSE-XFMR-028421,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.03,159.2,1.6068,0.5462,1.007,100,24.9,3,1,,closed
EDGE-057740,FUSE-XFMR-028421,XFMR-028421,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.171,902.1,1.4254,0.5471,1.007,100,24.9,3,1,,closed
EDGE-057741,JCT-FDR-0084-001,FUSE-XFMR-028422,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.031,165.5,1.4099,0.5341,1.007,100,24.9,2,0,,closed
EDGE-057742,FUSE-XFMR-028422,XFMR-028422,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.178,938.0,1.623,0.4888,1.007,100,24.9,2,0,,closed
EDGE-057743,JCT-FDR-0084-001,FUSE-XFMR-028423,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.034,177.4,0.9176,0.5222,0.6985,150,24.9,2,1,,closed
EDGE-057744,FUSE-XFMR-028423,XFMR-028423,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.19,1005.3,0.9138,0.4759,0.6985,150,24.9,2,1,,closed
EDGE-057745,JCT-FDR-0084-001,FUSE-XFMR-028424,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.036,187.7,0.9301,0.472,0.6985,150,24.9,1,1,,closed
EDGE-057746,FUSE-XFMR-028424,XFMR-028424,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.201,1063.7,0.9145,0.5234,0.6985,150,24.9,1,1,,closed
EDGE-057747,JCT-FDR-0084-001,FUSE-XFMR-028425,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.038,198.8,0.637,0.4826,0.5345,230,24.9,1,1,,closed
EDGE-057748,FUSE-XFMR-028425,XFMR-028425,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.213,1126.5,0.5754,0.4736,0.5345,230,24.9,1,1,,closed
EDGE-057749,JCT-FDR-0084-001,FUSE-XFMR-028426,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.04,209.9,0.925,0.4701,0.6985,150,24.9,1,1,,closed
EDGE-057750,FUSE-XFMR-028426,XFMR-028426,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.225,1189.3,0.9831,0.4857,0.6985,150,24.9,1,1,,closed
EDGE-057751,JCT-FDR-0084-001,FUSE-XFMR-028427,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.041,217.0,0.9098,0.5032,0.6985,150,24.9,2,1,,closed
EDGE-057752,FUSE-XFMR-028427,XFMR-028427,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.233,1229.7,0.9347,0.4873,0.6985,150,24.9,2,1,,closed
EDGE-057753,JCT-FDR-0084-001,FUSE-XFMR-028428,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.043,228.1,0.535,0.4297,0.5345,230,24.9,1,0,,closed
EDGE-057754,FUSE-XFMR-028428,XFMR-028428,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.245,1292.5,0.6283,0.4925,0.5345,230,24.9,1,0,,closed
EDGE-057755,JCT-FDR-0084-001,FUSE-XFMR-028429,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.046,241.6,1.3627,0.495,1.007,100,24.9,2,1,,closed
EDGE-057756,FUSE-XFMR-028429,XFMR-028429,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.259,1368.8,1.4295,0.5136,1.007,100,24.9,2,1,,closed
EDGE-057757,JCT-FDR-0084-001,FUSE-XFMR-028430,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.047,250.3,0.8785,0.4764,0.6985,150,24.9,1,1,,closed
EDGE-057758,FUSE-XFMR-028430,XFMR-028430,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.269,1418.2,0.809,0.4723,0.6985,150,24.9,1,1,,closed
EDGE-057759,JCT-FDR-0084-001,FUSE-XFMR-028431,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.05,261.4,0.567,0.4638,0.5345,230,24.9,2,1,,closed
EDGE-057760,FUSE-XFMR-028431,XFMR-028431,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.281,1481.0,0.6377,0.4992,0.5345,230,24.9,2,1,,closed
EDGE-057761,JCT-FDR-0084-001,FUSE-XFMR-028432,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.052,274.8,1.5532,0.5049,1.007,100,24.9,1,0,,closed
EDGE-057762,FUSE-XFMR-028432,XFMR-028432,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.295,1557.3,1.482,0.4957,1.007,100,24.9,1,0,,closed
EDGE-057763,JCT-FDR-0084-001,FUSE-XFMR-028433,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.054,283.5,1.4757,0.4994,1.007,100,24.9,1,1,,closed
EDGE-057764,FUSE-XFMR-028433,XFMR-028433,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.304,1606.7,1.5392,0.5199,1.007,100,24.9,1,1,,closed
EDGE-057765,JCT-FDR-0084-001,FUSE-XFMR-028434,FDR-0084,SUB-018,lateral_underground,4/0 AL,C,0.056,294.6,0.2795,0.4219,0.3655,340,24.9,1,0,,closed
EDGE-057766,FUSE-XFMR-028434,XFMR-028434,FDR-0084,SUB-018,lateral_underground,4/0 AL,C,0.316,1669.5,0.311,0.4479,0.3655,340,24.9,1,0,,closed
EDGE-057767,JCT-FDR-0084-001,FUSE-XFMR-028435,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.058,304.1,1.6355,0.51,1.007,100,24.9,1,0,,closed
EDGE-057768,FUSE-XFMR-028435,XFMR-028435,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.326,1723.4,1.4912,0.5581,1.007,100,24.9,1,0,,closed
EDGE-057769,JCT-FDR-0084-001,FUSE-XFMR-028436,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.06,316.0,1.5004,0.5191,1.007,100,24.9,1,0,,closed
EDGE-057770,FUSE-XFMR-028436,XFMR-028436,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.339,1790.7,1.4357,0.4934,1.007,100,24.9,1,0,,closed
EDGE-057771,JCT-FDR-0084-001,FUSE-XFMR-028437,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.061,324.7,0.9121,0.5241,0.6985,150,24.9,2,0,,closed
EDGE-057772,FUSE-XFMR-028437,XFMR-028437,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.348,1840.1,0.931,0.4529,0.6985,150,24.9,2,0,,closed
EDGE-057773,JCT-FDR-0084-001,FUSE-XFMR-028438,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.063,333.4,1.4772,0.5534,1.007,100,24.9,2,1,,closed
EDGE-057774,FUSE-XFMR-028438,XFMR-028438,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.358,1889.4,1.4085,0.4894,1.007,100,24.9,2,1,,closed
EDGE-057775,JCT-FDR-0084-001,FUSE-XFMR-028439,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.065,343.7,0.9842,0.4545,0.6985,150,24.9,1,1,,closed
EDGE-057776,FUSE-XFMR-028439,XFMR-028439,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.369,1947.8,0.8377,0.5344,0.6985,150,24.9,1,1,,closed
EDGE-057777,JCT-FDR-0084-001,FUSE-XFMR-028440,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AC,0.068,358.0,0.8466,0.4636,0.6985,150,24.9,2,0,,closed
EDGE-057778,FUSE-XFMR-028440,XFMR-028440,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AC,0.384,2028.6,0.9818,0.4523,0.6985,150,24.9,2,0,,closed
EDGE-057779,JCT-FDR-0084-001,FUSE-XFMR-028441,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.07,368.3,0.8737,0.486,0.6985,150,24.9,2,1,,closed
EDGE-057780,FUSE-XFMR-028441,XFMR-028441,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.395,2086.9,0.9288,0.4585,0.6985,150,24.9,2,1,,closed
EDGE-057781,JCT-FDR-0084-001,FUSE-XFMR-028442,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.071,377.0,0.8076,0.4723,0.6985,150,24.9,1,1,,closed
EDGE-057782,FUSE-XFMR-028442,XFMR-028442,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.405,2136.3,0.9229,0.5116,0.6985,150,24.9,1,1,,closed
EDGE-057783,JCT-FDR-0084-001,FUSE-XFMR-028443,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.073,388.1,1.6176,0.4749,1.007,100,24.9,2,1,,closed
EDGE-057784,FUSE-XFMR-028443,XFMR-028443,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.416,2199.1,1.4304,0.4862,1.007,100,24.9,2,1,,closed
EDGE-057785,JCT-FDR-0084-001,FUSE-XFMR-028444,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.076,400.8,0.5847,0.5015,0.5345,230,24.9,1,1,,closed
EDGE-057786,FUSE-XFMR-028444,XFMR-028444,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.43,2270.9,0.6392,0.452,0.5345,230,24.9,1,1,,closed
EDGE-057787,JCT-FDR-0084-001,JCT-FDR-0084-002,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5643,0.5015,0.5807,230,24.9,3,1,,closed
EDGE-057788,JCT-FDR-0084-002,FUSE-XFMR-028445,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.001,4.8,1.6208,0.4932,1.007,100,24.9,3,1,,closed
EDGE-057789,FUSE-XFMR-028445,XFMR-028445,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.005,26.9,1.6037,0.5484,1.007,100,24.9,3,1,,closed
EDGE-057790,JCT-FDR-0084-002,FUSE-XFMR-028446,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.002,10.3,0.8276,0.5269,0.6985,150,24.9,1,1,,closed
EDGE-057791,FUSE-XFMR-028446,XFMR-028446,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.011,58.3,0.9659,0.4683,0.6985,150,24.9,1,1,,closed
EDGE-057792,JCT-FDR-0084-002,FUSE-XFMR-028447,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.004,20.6,1.3842,0.4834,1.007,100,24.9,2,0,,closed
EDGE-057793,FUSE-XFMR-028447,XFMR-028447,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.022,116.7,1.5675,0.5167,1.007,100,24.9,2,0,,closed
EDGE-057794,JCT-FDR-0084-002,FUSE-XFMR-028448,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.006,30.9,0.5813,0.4995,0.5345,230,24.9,2,1,,closed
EDGE-057795,FUSE-XFMR-028448,XFMR-028448,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.033,175.0,0.6023,0.5177,0.5345,230,24.9,2,1,,closed
EDGE-057796,JCT-FDR-0084-002,FUSE-XFMR-028449,FDR-0084,SUB-018,lateral_underground,#2 ACSR,B,0.007,39.6,0.9426,0.5171,0.6985,150,24.9,1,0,,closed
EDGE-057797,FUSE-XFMR-028449,XFMR-028449,FDR-0084,SUB-018,lateral_underground,#2 ACSR,B,0.043,224.4,0.9329,0.5375,0.6985,150,24.9,1,0,,closed
EDGE-057798,JCT-FDR-0084-002,FUSE-XFMR-028450,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.01,52.3,0.6012,0.4553,0.5345,230,24.9,1,0,,closed
EDGE-057799,FUSE-XFMR-028450,XFMR-028450,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.056,296.2,0.5983,0.4611,0.5345,230,24.9,1,0,,closed
EDGE-057800,JCT-FDR-0084-002,FUSE-XFMR-028451,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.012,61.0,0.9603,0.4803,0.6985,150,24.9,2,1,,closed
EDGE-057801,FUSE-XFMR-028451,XFMR-028451,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.065,345.6,0.9404,0.4679,0.6985,150,24.9,2,1,,closed
EDGE-057802,JCT-FDR-0084-002,FUSE-XFMR-028452,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.014,75.2,1.4908,0.5544,1.007,100,24.9,1,1,,closed
EDGE-057803,FUSE-XFMR-028452,XFMR-028452,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.081,426.4,1.4844,0.5121,1.007,100,24.9,1,1,,closed
EDGE-057804,JCT-FDR-0084-002,FUSE-XFMR-028453,FDR-0084,SUB-018,lateral_underground,4/0 AL,AC,0.016,82.4,0.3031,0.4588,0.3655,340,24.9,2,0,,closed
EDGE-057805,FUSE-XFMR-028453,XFMR-028453,FDR-0084,SUB-018,lateral_underground,4/0 AL,AC,0.088,466.8,0.2827,0.4337,0.3655,340,24.9,2,0,,closed
EDGE-057806,JCT-FDR-0084-002,FUSE-XFMR-028454,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.018,95.0,1.4843,0.5016,1.007,100,24.9,2,1,,closed
EDGE-057807,FUSE-XFMR-028454,XFMR-028454,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.102,538.6,1.4223,0.5537,1.007,100,24.9,2,1,,closed
EDGE-057808,JCT-FDR-0084-002,FUSE-XFMR-028455,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.02,106.1,0.6033,0.5198,0.5345,230,24.9,3,1,,closed
EDGE-057809,FUSE-XFMR-028455,XFMR-028455,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.114,601.4,0.6164,0.4674,0.5345,230,24.9,3,1,,closed
EDGE-057810,JCT-FDR-0084-002,FUSE-XFMR-028456,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.022,117.2,1.4577,0.46,1.007,100,24.9,2,0,,closed
EDGE-057811,FUSE-XFMR-028456,XFMR-028456,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.126,664.2,1.3714,0.4752,1.007,100,24.9,2,0,,closed
EDGE-057812,JCT-FDR-0084-002,FUSE-XFMR-028457,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.024,124.3,1.5133,0.5226,1.007,100,24.9,2,1,,closed
EDGE-057813,FUSE-XFMR-028457,XFMR-028457,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.133,704.6,1.5704,0.5231,1.007,100,24.9,2,1,,closed
EDGE-057814,JCT-FDR-0084-002,FUSE-XFMR-028458,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.025,133.1,1.6272,0.47,1.007,100,24.9,1,1,,closed
EDGE-057815,FUSE-XFMR-028458,XFMR-028458,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.143,754.0,1.6201,0.5432,1.007,100,24.9,1,1,,closed
EDGE-057816,JCT-FDR-0084-002,FUSE-XFMR-028459,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.028,146.5,1.4416,0.4997,1.007,100,24.9,2,1,,closed
EDGE-057817,FUSE-XFMR-028459,XFMR-028459,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.157,830.3,1.562,0.4685,1.007,100,24.9,2,1,,closed
EDGE-057818,JCT-FDR-0084-002,FUSE-XFMR-028460,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.03,156.0,0.8523,0.4822,0.6985,150,24.9,1,0,,closed
EDGE-057819,FUSE-XFMR-028460,XFMR-028460,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.167,884.1,0.9239,0.5132,0.6985,150,24.9,1,0,,closed
EDGE-057820,JCT-FDR-0084-002,FUSE-XFMR-028461,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.032,169.5,0.8975,0.4714,0.6985,150,24.9,3,0,,closed
EDGE-057821,FUSE-XFMR-028461,XFMR-028461,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.182,960.4,0.9705,0.483,0.6985,150,24.9,3,0,,closed
EDGE-057822,JCT-FDR-0084-002,FUSE-XFMR-028462,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.034,179.8,0.315,0.4189,0.3655,340,24.9,2,1,,closed
EDGE-057823,FUSE-XFMR-028462,XFMR-028462,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.193,1018.8,0.2696,0.4195,0.3655,340,24.9,2,1,,closed
EDGE-057824,JCT-FDR-0084-002,FUSE-XFMR-028463,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.036,187.7,0.3262,0.4257,0.3655,340,24.9,2,1,,closed
EDGE-057825,FUSE-XFMR-028463,XFMR-028463,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.201,1063.7,0.3035,0.3987,0.3655,340,24.9,2,1,,closed
EDGE-057826,JCT-FDR-0084-002,FUSE-XFMR-028464,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.037,197.2,0.3131,0.4499,0.3655,340,24.9,2,1,,closed
EDGE-057827,FUSE-XFMR-028464,XFMR-028464,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.212,1117.5,0.2708,0.441,0.3655,340,24.9,2,1,,closed
EDGE-057828,JCT-FDR-0084-002,FUSE-XFMR-028465,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.04,210.7,0.5363,0.5012,0.5345,230,24.9,2,1,,closed
EDGE-057829,FUSE-XFMR-028465,XFMR-028465,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.226,1193.8,0.5432,0.4577,0.5345,230,24.9,2,1,,closed
EDGE-057830,JCT-FDR-0084-002,FUSE-XFMR-028466,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.041,217.8,0.8525,0.5457,0.6985,150,24.9,2,1,,closed
EDGE-057831,FUSE-XFMR-028466,XFMR-028466,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.234,1234.2,0.843,0.5128,0.6985,150,24.9,2,1,,closed
EDGE-057832,JCT-FDR-0084-002,FUSE-XFMR-028467,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.044,232.8,0.3077,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-057833,FUSE-XFMR-028467,XFMR-028467,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.25,1319.5,0.2711,0.4494,0.3655,340,24.9,2,1,,closed
EDGE-057834,JCT-FDR-0084-002,FUSE-XFMR-028468,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.046,241.6,0.8361,0.4927,0.6985,150,24.9,2,1,,closed
EDGE-057835,FUSE-XFMR-028468,XFMR-028468,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.259,1368.8,0.9842,0.4674,0.6985,150,24.9,2,1,,closed
EDGE-057836,JCT-FDR-0084-002,FUSE-XFMR-028469,FDR-0084,SUB-018,lateral_underground,#4 CU,A,0.048,251.1,1.6373,0.46,1.007,100,24.9,1,0,,closed
EDGE-057837,FUSE-XFMR-028469,XFMR-028469,FDR-0084,SUB-018,lateral_underground,#4 CU,A,0.269,1422.7,1.4081,0.4978,1.007,100,24.9,1,0,,closed
EDGE-057838,JCT-FDR-0084-002,FUSE-XFMR-028470,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.049,260.6,0.5956,0.4444,0.5345,230,24.9,1,1,,closed
EDGE-057839,FUSE-XFMR-028470,XFMR-028470,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.28,1476.6,0.569,0.4841,0.5345,230,24.9,1,1,,closed
EDGE-057840,JCT-FDR-0084-002,FUSE-XFMR-028471,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.051,270.1,1.5699,0.4873,1.007,100,24.9,2,1,,closed
EDGE-057841,FUSE-XFMR-028471,XFMR-028471,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.29,1530.4,1.3898,0.5405,1.007,100,24.9,2,1,,closed
EDGE-057842,JCT-FDR-0084-002,FUSE-XFMR-028472,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.053,280.4,0.9808,0.509,0.6985,150,24.9,2,1,,closed
EDGE-057843,FUSE-XFMR-028472,XFMR-028472,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.301,1588.8,0.9831,0.5028,0.6985,150,24.9,2,1,,closed
EDGE-057844,JCT-FDR-0084-002,FUSE-XFMR-028473,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.056,293.0,0.6353,0.5206,0.5345,230,24.9,1,0,,closed
EDGE-057845,FUSE-XFMR-028473,XFMR-028473,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.315,1660.6,0.6132,0.4602,0.5345,230,24.9,1,0,,closed
EDGE-057846,JCT-FDR-0084-002,FUSE-XFMR-028474,FDR-0084,SUB-018,lateral_underground,4/0 AL,BC,0.058,304.1,0.3261,0.4085,0.3655,340,24.9,2,0,,closed
EDGE-057847,FUSE-XFMR-028474,XFMR-028474,FDR-0084,SUB-018,lateral_underground,4/0 AL,BC,0.326,1723.4,0.2701,0.4152,0.3655,340,24.9,2,0,,closed
EDGE-057848,JCT-FDR-0084-002,FUSE-XFMR-028475,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.059,312.0,0.5833,0.4721,0.5345,230,24.9,1,1,,closed
EDGE-057849,FUSE-XFMR-028475,XFMR-028475,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.335,1768.3,0.6443,0.4646,0.5345,230,24.9,1,1,,closed
EDGE-057850,JCT-FDR-0084-002,FUSE-XFMR-028476,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.061,324.7,1.4029,0.5042,1.007,100,24.9,2,1,,closed
EDGE-057851,FUSE-XFMR-028476,XFMR-028476,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.348,1840.1,1.5934,0.46,1.007,100,24.9,2,1,,closed
EDGE-057852,JCT-FDR-0084-002,FUSE-XFMR-028477,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.063,332.6,0.8263,0.4858,0.6985,150,24.9,2,1,,closed
EDGE-057853,FUSE-XFMR-028477,XFMR-028477,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.357,1885.0,0.8364,0.4533,0.6985,150,24.9,2,1,,closed
EDGE-057854,JCT-FDR-0084-002,FUSE-XFMR-028478,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.065,343.7,0.5662,0.4669,0.5345,230,24.9,2,1,,closed
EDGE-057855,FUSE-XFMR-028478,XFMR-028478,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.369,1947.8,0.648,0.4717,0.5345,230,24.9,2,1,,closed
EDGE-057856,JCT-FDR-0084-002,FUSE-XFMR-028479,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.067,354.0,1.4279,0.5383,1.007,100,24.9,3,1,,closed
EDGE-057857,FUSE-XFMR-028479,XFMR-028479,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.38,2006.1,1.6325,0.5467,1.007,100,24.9,3,1,,closed
EDGE-057858,JCT-FDR-0084-002,FUSE-XFMR-028480,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.07,367.5,0.9532,0.5092,0.6985,150,24.9,2,1,,closed
EDGE-057859,FUSE-XFMR-028480,XFMR-028480,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.394,2082.4,0.9176,0.5182,0.6985,150,24.9,2,1,,closed
EDGE-057860,JCT-FDR-0084-002,FUSE-XFMR-028481,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.072,379.4,0.8868,0.5062,0.6985,150,24.9,2,1,,closed
EDGE-057861,FUSE-XFMR-028481,XFMR-028481,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.407,2149.8,0.976,0.4608,0.6985,150,24.9,2,1,,closed
EDGE-057862,JCT-FDR-0084-002,FUSE-XFMR-028482,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.073,388.1,0.9707,0.4595,0.6985,150,24.9,2,1,,closed
EDGE-057863,FUSE-XFMR-028482,XFMR-028482,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.416,2199.1,0.8883,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-057864,JCT-FDR-0084-002,FUSE-XFMR-028483,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.076,399.2,0.3108,0.4536,0.3655,340,24.9,2,1,,closed
EDGE-057865,FUSE-XFMR-028483,XFMR-028483,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.428,2262.0,0.3208,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-057866,JCT-FDR-0084-002,JCT-FDR-0084-003,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.44,2323.2,0.6115,0.4435,0.4888,230,24.9,3,1,,closed
EDGE-057867,JCT-FDR-0084-003,FUSE-XFMR-028484,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.002,7.9,0.306,0.3978,0.3655,340,24.9,2,1,,closed
EDGE-057868,FUSE-XFMR-028484,XFMR-028484,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.009,44.9,0.3173,0.4572,0.3655,340,24.9,2,1,,closed
EDGE-057869,JCT-FDR-0084-003,FUSE-XFMR-028485,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.002,12.7,0.8691,0.5347,0.6985,150,24.9,1,0,,closed
EDGE-057870,FUSE-XFMR-028485,XFMR-028485,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.014,71.8,0.859,0.5514,0.6985,150,24.9,1,0,,closed
EDGE-057871,JCT-FDR-0084-003,FUSE-XFMR-028486,FDR-0084,SUB-018,lateral_underground,#2 ACSR,A,0.004,21.4,0.9346,0.4711,0.6985,150,24.9,1,0,,closed
EDGE-057872,FUSE-XFMR-028486,XFMR-028486,FDR-0084,SUB-018,lateral_underground,#2 ACSR,A,0.023,121.2,0.8909,0.5411,0.6985,150,24.9,1,0,,closed
EDGE-057873,JCT-FDR-0084-003,FUSE-XFMR-028487,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.006,30.9,0.9223,0.4748,0.6985,150,24.9,3,1,,closed
EDGE-057874,FUSE-XFMR-028487,XFMR-028487,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.033,175.0,0.8169,0.4557,0.6985,150,24.9,3,1,,closed
EDGE-057875,JCT-FDR-0084-003,FUSE-XFMR-028488,FDR-0084,SUB-018,lateral_underground,4/0 AL,C,0.009,45.9,0.3198,0.4013,0.3655,340,24.9,1,0,,closed
EDGE-057876,FUSE-XFMR-028488,XFMR-028488,FDR-0084,SUB-018,lateral_underground,4/0 AL,C,0.049,260.3,0.3168,0.4339,0.3655,340,24.9,1,0,,closed
EDGE-057877,JCT-FDR-0084-003,FUSE-XFMR-028489,FDR-0084,SUB-018,lateral_underground,#2 ACSR,B,0.01,53.9,0.8766,0.5398,0.6985,150,24.9,1,0,,closed
EDGE-057878,FUSE-XFMR-028489,XFMR-028489,FDR-0084,SUB-018,lateral_underground,#2 ACSR,B,0.058,305.2,0.9008,0.4752,0.6985,150,24.9,1,0,,closed
EDGE-057879,JCT-FDR-0084-003,FUSE-XFMR-028490,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.012,63.4,0.2889,0.4098,0.3655,340,24.9,1,1,,closed
EDGE-057880,FUSE-XFMR-028490,XFMR-028490,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.068,359.0,0.288,0.409,0.3655,340,24.9,1,1,,closed
EDGE-057881,JCT-FDR-0084-003,FUSE-XFMR-028491,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.014,74.4,0.8357,0.488,0.6985,150,24.9,1,1,,closed
EDGE-057882,FUSE-XFMR-028491,XFMR-028491,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.08,421.9,0.8858,0.5355,0.6985,150,24.9,1,1,,closed
EDGE-057883,JCT-FDR-0084-003,FUSE-XFMR-028492,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.016,86.3,0.5782,0.4758,0.5345,230,24.9,1,1,,closed
EDGE-057884,FUSE-XFMR-028492,XFMR-028492,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.093,489.2,0.5836,0.5144,0.5345,230,24.9,1,1,,closed
EDGE-057885,JCT-FDR-0084-003,FUSE-XFMR-028493,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.018,95.0,0.5756,0.4426,0.5345,230,24.9,2,1,,closed
EDGE-057886,FUSE-XFMR-028493,XFMR-028493,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.102,538.6,0.6308,0.4637,0.5345,230,24.9,2,1,,closed
EDGE-057887,JCT-FDR-0084-003,FUSE-XFMR-028494,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.02,104.5,1.5106,0.5435,1.007,100,24.9,1,1,,closed
EDGE-057888,FUSE-XFMR-028494,XFMR-028494,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.112,592.4,1.4092,0.5117,1.007,100,24.9,1,1,,closed
EDGE-057889,JCT-FDR-0084-003,FUSE-XFMR-028495,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.023,119.6,0.8583,0.548,0.6985,150,24.9,1,1,,closed
EDGE-057890,FUSE-XFMR-028495,XFMR-028495,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.128,677.7,0.9554,0.4803,0.6985,150,24.9,1,1,,closed
EDGE-057891,JCT-FDR-0084-003,FUSE-XFMR-028496,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.024,129.1,0.6316,0.5041,0.5345,230,24.9,1,0,,closed
EDGE-057892,FUSE-XFMR-028496,XFMR-028496,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.139,731.5,0.5518,0.5094,0.5345,230,24.9,1,0,,closed
EDGE-057893,JCT-FDR-0084-003,FUSE-XFMR-028497,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.026,136.2,0.9285,0.5122,0.6985,150,24.9,2,1,,closed
EDGE-057894,FUSE-XFMR-028497,XFMR-028497,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.146,771.9,0.938,0.458,0.6985,150,24.9,2,1,,closed
EDGE-057895,JCT-FDR-0084-003,FUSE-XFMR-028498,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.028,148.1,0.6295,0.5234,0.5345,230,24.9,1,1,,closed
EDGE-057896,FUSE-XFMR-028498,XFMR-028498,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.159,839.3,0.5767,0.4742,0.5345,230,24.9,1,1,,closed
EDGE-057897,JCT-FDR-0084-003,FUSE-XFMR-028499,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.03,160.0,0.9123,0.4858,0.6985,150,24.9,1,1,,closed
EDGE-057898,FUSE-XFMR-028499,XFMR-028499,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.172,906.6,0.9606,0.5246,0.6985,150,24.9,1,1,,closed
EDGE-057899,JCT-FDR-0084-003,FUSE-XFMR-028500,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.033,171.9,1.3994,0.5058,1.007,100,24.9,2,1,,closed
EDGE-057900,FUSE-XFMR-028500,XFMR-028500,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.184,973.9,1.4103,0.49,1.007,100,24.9,2,1,,closed
EDGE-057901,JCT-FDR-0084-003,FUSE-XFMR-028501,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.034,181.4,1.4471,0.516,1.007,100,24.9,1,1,,closed
EDGE-057902,FUSE-XFMR-028501,XFMR-028501,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.195,1027.8,1.6203,0.4887,1.007,100,24.9,1,1,,closed
EDGE-057903,JCT-FDR-0084-003,FUSE-XFMR-028502,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.036,190.1,0.6302,0.4709,0.5345,230,24.9,1,1,,closed
EDGE-057904,FUSE-XFMR-028502,XFMR-028502,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.204,1077.1,0.5343,0.4637,0.5345,230,24.9,1,1,,closed
EDGE-057905,JCT-FDR-0084-003,FUSE-XFMR-028503,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.038,199.6,0.9374,0.5286,0.6985,150,24.9,2,1,,closed
EDGE-057906,FUSE-XFMR-028503,XFMR-028503,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.214,1131.0,0.9332,0.4932,0.6985,150,24.9,2,1,,closed
EDGE-057907,JCT-FDR-0084-003,FUSE-XFMR-028504,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.04,213.0,1.4637,0.5144,1.007,100,24.9,1,1,,closed
EDGE-057908,FUSE-XFMR-028504,XFMR-028504,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.229,1207.3,1.4499,0.4712,1.007,100,24.9,1,1,,closed
EDGE-057909,JCT-FDR-0084-003,FUSE-XFMR-028505,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.042,223.3,0.8394,0.4719,0.6985,150,24.9,1,1,,closed
EDGE-057910,FUSE-XFMR-028505,XFMR-028505,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.24,1265.6,0.8274,0.5208,0.6985,150,24.9,1,1,,closed
EDGE-057911,JCT-FDR-0084-003,FUSE-XFMR-028506,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.044,231.3,1.3616,0.5039,1.007,100,24.9,1,1,,closed
EDGE-057912,FUSE-XFMR-028506,XFMR-028506,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.248,1310.5,1.3814,0.5353,1.007,100,24.9,1,1,,closed
EDGE-057913,JCT-FDR-0084-003,FUSE-XFMR-028507,FDR-0084,SUB-018,lateral_underground,1/0 AL,B,0.046,243.1,0.5945,0.4639,0.5345,230,24.9,1,0,,closed
EDGE-057914,FUSE-XFMR-028507,XFMR-028507,FDR-0084,SUB-018,lateral_underground,1/0 AL,B,0.261,1377.8,0.6511,0.4656,0.5345,230,24.9,1,0,,closed
EDGE-057915,JCT-FDR-0084-003,FUSE-XFMR-028508,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.048,252.6,0.3142,0.4114,0.3655,340,24.9,2,1,,closed
EDGE-057916,FUSE-XFMR-028508,XFMR-028508,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.271,1431.7,0.2932,0.4453,0.3655,340,24.9,2,1,,closed
EDGE-057917,JCT-FDR-0084-003,FUSE-XFMR-028509,FDR-0084,SUB-018,lateral_underground,4/0 AL,A,0.05,262.2,0.3181,0.4768,0.3655,340,24.9,1,0,,closed
EDGE-057918,FUSE-XFMR-028509,XFMR-028509,FDR-0084,SUB-018,lateral_underground,4/0 AL,A,0.281,1485.5,0.2866,0.4348,0.3655,340,24.9,1,0,,closed
EDGE-057919,JCT-FDR-0084-003,FUSE-XFMR-028510,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.052,274.0,0.8359,0.5259,0.6985,150,24.9,1,1,,closed
EDGE-057920,FUSE-XFMR-028510,XFMR-028510,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.294,1552.8,0.8573,0.5422,0.6985,150,24.9,1,1,,closed
EDGE-057921,JCT-FDR-0084-003,FUSE-XFMR-028511,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.054,286.7,0.3099,0.4528,0.3655,340,24.9,3,0,,closed
EDGE-057922,FUSE-XFMR-028511,XFMR-028511,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.308,1624.7,0.3031,0.4733,0.3655,340,24.9,3,0,,closed
EDGE-057923,JCT-FDR-0084-003,FUSE-XFMR-028512,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.056,297.0,0.8444,0.4876,0.6985,150,24.9,1,1,,closed
EDGE-057924,FUSE-XFMR-028512,XFMR-028512,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.319,1683.0,0.9418,0.4985,0.6985,150,24.9,1,1,,closed
EDGE-057925,JCT-FDR-0084-003,FUSE-XFMR-028513,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.058,308.1,0.2883,0.4291,0.3655,340,24.9,3,0,,closed
EDGE-057926,FUSE-XFMR-028513,XFMR-028513,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.331,1745.8,0.2675,0.439,0.3655,340,24.9,3,0,,closed
EDGE-057927,JCT-FDR-0084-003,FUSE-XFMR-028514,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.06,318.4,0.6158,0.507,0.5345,230,24.9,1,1,,closed
EDGE-057928,FUSE-XFMR-028514,XFMR-028514,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.342,1804.2,0.6107,0.4981,0.5345,230,24.9,1,1,,closed
EDGE-057929,JCT-FDR-0084-003,FUSE-XFMR-028515,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.062,328.7,0.8888,0.4934,0.6985,150,24.9,3,1,,closed
EDGE-057930,FUSE-XFMR-028515,XFMR-028515,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.353,1862.5,0.9136,0.4895,0.6985,150,24.9,3,1,,closed
EDGE-057931,JCT-FDR-0084-003,FUSE-XFMR-028516,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.064,337.4,0.5965,0.4505,0.5345,230,24.9,1,1,,closed
EDGE-057932,FUSE-XFMR-028516,XFMR-028516,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.362,1911.9,0.5968,0.4672,0.5345,230,24.9,1,1,,closed
EDGE-057933,JCT-FDR-0084-003,FUSE-XFMR-028517,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.066,348.5,0.2924,0.4326,0.3655,340,24.9,1,1,,closed
EDGE-057934,FUSE-XFMR-028517,XFMR-028517,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.374,1974.7,0.2905,0.4153,0.3655,340,24.9,1,1,,closed
EDGE-057935,JCT-FDR-0084-003,FUSE-XFMR-028518,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.068,360.4,1.5085,0.4842,1.007,100,24.9,1,1,,closed
EDGE-057936,FUSE-XFMR-028518,XFMR-028518,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.387,2042.0,1.3781,0.4638,1.007,100,24.9,1,1,,closed
EDGE-057937,JCT-FDR-0084-003,FUSE-XFMR-028519,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.07,368.3,0.9567,0.4847,0.6985,150,24.9,1,1,,closed
EDGE-057938,FUSE-XFMR-028519,XFMR-028519,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.395,2086.9,0.867,0.4811,0.6985,150,24.9,1,1,,closed
EDGE-057939,JCT-FDR-0084-003,FUSE-XFMR-028520,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.072,381.0,0.5917,0.4973,0.5345,230,24.9,3,1,,closed
EDGE-057940,FUSE-XFMR-028520,XFMR-028520,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.409,2158.7,0.6325,0.466,0.5345,230,24.9,3,1,,closed
EDGE-057941,JCT-FDR-0084-003,FUSE-XFMR-028521,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.074,391.2,0.889,0.5317,0.6985,150,24.9,1,0,,closed
EDGE-057942,FUSE-XFMR-028521,XFMR-028521,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.42,2217.1,0.8946,0.4544,0.6985,150,24.9,1,0,,closed
EDGE-057943,JCT-FDR-0084-003,FUSE-XFMR-028522,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.076,399.2,0.5929,0.4445,0.5345,230,24.9,1,1,,closed
EDGE-057944,FUSE-XFMR-028522,XFMR-028522,FDR-0084,SUB-018,lateral_overhead,1/0 AL,B,0.428,2262.0,0.5329,0.458,0.5345,230,24.9,1,1,,closed
EDGE-057945,JCT-FDR-0084-003,JCT-FDR-0084-004,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5438,0.5133,0.5093,230,24.9,3,1,,closed
EDGE-057946,JCT-FDR-0084-004,FUSE-XFMR-028523,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.002,9.5,0.8819,0.4937,0.6985,150,24.9,1,0,,closed
EDGE-057947,FUSE-XFMR-028523,XFMR-028523,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.01,53.9,0.8157,0.5367,0.6985,150,24.9,1,0,,closed
EDGE-057948,JCT-FDR-0084-004,FUSE-XFMR-028524,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.002,11.1,0.9427,0.4785,0.6985,150,24.9,2,1,,closed
EDGE-057949,FUSE-XFMR-028524,XFMR-028524,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.012,62.8,0.9801,0.5509,0.6985,150,24.9,2,1,,closed
EDGE-057950,JCT-FDR-0084-004,FUSE-XFMR-028525,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.004,21.4,1.5949,0.5049,1.007,100,24.9,2,1,,closed
EDGE-057951,FUSE-XFMR-028525,XFMR-028525,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.023,121.2,1.4241,0.5184,1.007,100,24.9,2,1,,closed
EDGE-057952,JCT-FDR-0084-004,FUSE-XFMR-028526,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.006,30.9,0.9802,0.5413,0.6985,150,24.9,2,0,,closed
EDGE-057953,FUSE-XFMR-028526,XFMR-028526,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.033,175.0,0.934,0.474,0.6985,150,24.9,2,0,,closed
EDGE-057954,JCT-FDR-0084-004,FUSE-XFMR-028527,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.007,38.8,0.3083,0.4291,0.3655,340,24.9,2,1,,closed
EDGE-057955,FUSE-XFMR-028527,XFMR-028527,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.042,219.9,0.2944,0.4312,0.3655,340,24.9,2,1,,closed
EDGE-057956,JCT-FDR-0084-004,FUSE-XFMR-028528,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.01,52.3,0.8707,0.4909,0.6985,150,24.9,1,1,,closed
EDGE-057957,FUSE-XFMR-028528,XFMR-028528,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.056,296.2,0.8125,0.4912,0.6985,150,24.9,1,1,,closed
EDGE-057958,JCT-FDR-0084-004,FUSE-XFMR-028529,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.012,62.6,1.6366,0.4944,1.007,100,24.9,3,1,,closed
EDGE-057959,FUSE-XFMR-028529,XFMR-028529,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.067,354.6,1.5667,0.5524,1.007,100,24.9,3,1,,closed
EDGE-057960,JCT-FDR-0084-004,FUSE-XFMR-028530,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.013,71.3,0.3241,0.448,0.3655,340,24.9,2,1,,closed
EDGE-057961,FUSE-XFMR-028530,XFMR-028530,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.076,403.9,0.3152,0.4704,0.3655,340,24.9,2,1,,closed
EDGE-057962,JCT-FDR-0084-004,FUSE-XFMR-028531,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.015,81.6,0.2847,0.4287,0.3655,340,24.9,2,1,,closed
EDGE-057963,FUSE-XFMR-028531,XFMR-028531,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.088,462.3,0.2717,0.4007,0.3655,340,24.9,2,1,,closed
EDGE-057964,JCT-FDR-0084-004,FUSE-XFMR-028532,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.017,90.3,0.8135,0.552,0.6985,150,24.9,2,1,,closed
EDGE-057965,FUSE-XFMR-028532,XFMR-028532,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.097,511.6,0.8576,0.5121,0.6985,150,24.9,2,1,,closed
EDGE-057966,JCT-FDR-0084-004,FUSE-XFMR-028533,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.019,103.0,1.5271,0.4752,1.007,100,24.9,1,1,,closed
EDGE-057967,FUSE-XFMR-028533,XFMR-028533,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.111,583.4,1.4038,0.5243,1.007,100,24.9,1,1,,closed
EDGE-057968,JCT-FDR-0084-004,FUSE-XFMR-028534,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.021,111.7,0.3098,0.3926,0.3655,340,24.9,2,1,,closed
EDGE-057969,FUSE-XFMR-028534,XFMR-028534,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.12,632.8,0.2774,0.4729,0.3655,340,24.9,2,1,,closed
EDGE-057970,JCT-FDR-0084-004,FUSE-XFMR-028535,FDR-0084,SUB-018,lateral_overhead,4/0 AL,C,0.024,126.7,0.2678,0.3947,0.3655,340,24.9,1,1,,closed
EDGE-057971,FUSE-XFMR-028535,XFMR-028535,FDR-0084,SUB-018,lateral_overhead,4/0 AL,C,0.136,718.1,0.3072,0.4003,0.3655,340,24.9,1,1,,closed
EDGE-057972,JCT-FDR-0084-004,FUSE-XFMR-028536,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.026,135.4,0.8845,0.5329,0.6985,150,24.9,2,1,,closed
EDGE-057973,FUSE-XFMR-028536,XFMR-028536,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.145,767.4,0.8661,0.4561,0.6985,150,24.9,2,1,,closed
EDGE-057974,JCT-FDR-0084-004,FUSE-XFMR-028537,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.028,146.5,0.9383,0.4943,0.6985,150,24.9,1,1,,closed
EDGE-057975,FUSE-XFMR-028537,XFMR-028537,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.157,830.3,0.8928,0.5407,0.6985,150,24.9,1,1,,closed
EDGE-057976,JCT-FDR-0084-004,FUSE-XFMR-028538,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.029,154.4,1.4084,0.4997,1.007,100,24.9,2,1,,closed
EDGE-057977,FUSE-XFMR-028538,XFMR-028538,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.166,875.2,1.4068,0.5451,1.007,100,24.9,2,1,,closed
EDGE-057978,JCT-FDR-0084-004,FUSE-XFMR-028539,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.032,169.5,0.9758,0.5277,0.6985,150,24.9,2,1,,closed
EDGE-057979,FUSE-XFMR-028539,XFMR-028539,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.182,960.4,0.9477,0.5102,0.6985,150,24.9,2,1,,closed
EDGE-057980,JCT-FDR-0084-004,FUSE-XFMR-028540,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.034,178.2,0.8123,0.471,0.6985,150,24.9,2,1,,closed
EDGE-057981,FUSE-XFMR-028540,XFMR-028540,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.191,1009.8,0.8257,0.516,0.6985,150,24.9,2,1,,closed
EDGE-057982,JCT-FDR-0084-004,FUSE-XFMR-028541,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.035,185.3,1.4419,0.5594,1.007,100,24.9,1,1,,closed
EDGE-057983,FUSE-XFMR-028541,XFMR-028541,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.199,1050.2,1.6047,0.4628,1.007,100,24.9,1,1,,closed
EDGE-057984,JCT-FDR-0084-004,FUSE-XFMR-028542,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.038,199.6,0.5445,0.4709,0.5345,230,24.9,2,1,,closed
EDGE-057985,FUSE-XFMR-028542,XFMR-028542,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.214,1131.0,0.5962,0.4796,0.5345,230,24.9,2,1,,closed
EDGE-057986,JCT-FDR-0084-004,FUSE-XFMR-028543,FDR-0084,SUB-018,lateral_underground,#4 CU,C,0.04,210.7,1.3791,0.52,1.007,100,24.9,1,0,,closed
EDGE-057987,FUSE-XFMR-028543,XFMR-028543,FDR-0084,SUB-018,lateral_underground,#4 CU,C,0.226,1193.8,1.3689,0.5465,1.007,100,24.9,1,0,,closed
EDGE-057988,JCT-FDR-0084-004,FUSE-XFMR-028544,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.042,221.8,0.3233,0.4501,0.3655,340,24.9,2,1,,closed
EDGE-057989,FUSE-XFMR-028544,XFMR-028544,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.238,1256.6,0.3023,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-057990,JCT-FDR-0084-004,FUSE-XFMR-028545,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.044,232.1,0.6077,0.517,0.5345,230,24.9,3,1,,closed
EDGE-057991,FUSE-XFMR-028545,XFMR-028545,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.249,1315.0,0.6456,0.5066,0.5345,230,24.9,3,1,,closed
EDGE-057992,JCT-FDR-0084-004,FUSE-XFMR-028546,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.046,243.1,0.8584,0.4884,0.6985,150,24.9,3,1,,closed
EDGE-057993,FUSE-XFMR-028546,XFMR-028546,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.261,1377.8,0.9644,0.5125,0.6985,150,24.9,3,1,,closed
EDGE-057994,JCT-FDR-0084-004,FUSE-XFMR-028547,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.048,251.1,0.952,0.4803,0.6985,150,24.9,1,1,,closed
EDGE-057995,FUSE-XFMR-028547,XFMR-028547,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.269,1422.7,0.8091,0.4694,0.6985,150,24.9,1,1,,closed
EDGE-057996,JCT-FDR-0084-004,FUSE-XFMR-028548,FDR-0084,SUB-018,lateral_underground,#2 ACSR,A,0.049,259.8,0.868,0.4846,0.6985,150,24.9,1,0,,closed
EDGE-057997,FUSE-XFMR-028548,XFMR-028548,FDR-0084,SUB-018,lateral_underground,#2 ACSR,A,0.279,1472.1,0.8319,0.4746,0.6985,150,24.9,1,0,,closed
EDGE-057998,JCT-FDR-0084-004,FUSE-XFMR-028549,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.051,270.1,0.9671,0.5186,0.6985,150,24.9,3,0,,closed
EDGE-057999,FUSE-XFMR-028549,XFMR-028549,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.29,1530.4,0.9773,0.4776,0.6985,150,24.9,3,0,,closed
EDGE-058000,JCT-FDR-0084-004,FUSE-XFMR-028550,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.053,282.0,1.6202,0.5247,1.007,100,24.9,2,1,,closed
EDGE-058001,FUSE-XFMR-028550,XFMR-028550,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.303,1597.7,1.6068,0.4601,1.007,100,24.9,2,1,,closed
EDGE-058002,JCT-FDR-0084-004,FUSE-XFMR-028551,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.055,290.7,1.608,0.5318,1.007,100,24.9,2,1,,closed
EDGE-058003,FUSE-XFMR-028551,XFMR-028551,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.312,1647.1,1.5144,0.4892,1.007,100,24.9,2,1,,closed
EDGE-058004,JCT-FDR-0084-004,FUSE-XFMR-028552,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.057,301.8,0.9796,0.4876,0.6985,150,24.9,1,1,,closed
EDGE-058005,FUSE-XFMR-028552,XFMR-028552,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.324,1709.9,0.9231,0.4938,0.6985,150,24.9,1,1,,closed
EDGE-058006,JCT-FDR-0084-004,FUSE-XFMR-028553,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.059,313.6,1.5873,0.4818,1.007,100,24.9,1,1,,closed
EDGE-058007,FUSE-XFMR-028553,XFMR-028553,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.337,1777.2,1.5291,0.5454,1.007,100,24.9,1,1,,closed
EDGE-058008,JCT-FDR-0084-004,FUSE-XFMR-028554,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.061,323.1,0.5487,0.4356,0.5345,230,24.9,2,1,,closed
EDGE-058009,FUSE-XFMR-028554,XFMR-028554,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.347,1831.1,0.6456,0.4865,0.5345,230,24.9,2,1,,closed
EDGE-058010,JCT-FDR-0084-004,FUSE-XFMR-028555,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.064,337.4,0.8175,0.4609,0.6985,150,24.9,1,0,,closed
EDGE-058011,FUSE-XFMR-028555,XFMR-028555,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.362,1911.9,0.9646,0.4757,0.6985,150,24.9,1,0,,closed
EDGE-058012,JCT-FDR-0084-004,FUSE-XFMR-028556,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.065,343.7,0.9402,0.4694,0.6985,150,24.9,1,1,,closed
EDGE-058013,FUSE-XFMR-028556,XFMR-028556,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.369,1947.8,0.8199,0.5393,0.6985,150,24.9,1,1,,closed
EDGE-058014,JCT-FDR-0084-004,FUSE-XFMR-028557,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.067,354.8,0.3179,0.4753,0.3655,340,24.9,2,1,,closed
EDGE-058015,FUSE-XFMR-028557,XFMR-028557,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.381,2010.6,0.2681,0.471,0.3655,340,24.9,2,1,,closed
EDGE-058016,JCT-FDR-0084-004,FUSE-XFMR-028558,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.069,366.7,1.5871,0.5329,1.007,100,24.9,1,1,,closed
EDGE-058017,FUSE-XFMR-028558,XFMR-028558,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.394,2077.9,1.4491,0.4753,1.007,100,24.9,1,1,,closed
EDGE-058018,JCT-FDR-0084-004,FUSE-XFMR-028559,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.071,376.2,0.3032,0.4566,0.3655,340,24.9,1,1,,closed
EDGE-058019,FUSE-XFMR-028559,XFMR-028559,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.404,2131.8,0.3094,0.4113,0.3655,340,24.9,1,1,,closed
EDGE-058020,JCT-FDR-0084-004,FUSE-XFMR-028560,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.073,387.3,1.5843,0.4966,1.007,100,24.9,1,1,,closed
EDGE-058021,FUSE-XFMR-028560,XFMR-028560,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.416,2194.6,1.3863,0.5016,1.007,100,24.9,1,1,,closed
EDGE-058022,JCT-FDR-0084-004,FUSE-XFMR-028561,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.075,397.6,0.5615,0.4985,0.5345,230,24.9,2,1,,closed
EDGE-058023,FUSE-XFMR-028561,XFMR-028561,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.427,2253.0,0.6231,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-058024,JCT-FDR-0084-004,JCT-FDR-0084-005,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5735,0.4947,0.5858,230,24.9,3,1,,closed
EDGE-058025,JCT-FDR-0084-005,FUSE-XFMR-028562,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.002,9.5,0.6386,0.5,0.5345,230,24.9,2,1,,closed
EDGE-058026,FUSE-XFMR-028562,XFMR-028562,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.01,53.9,0.644,0.4723,0.5345,230,24.9,2,1,,closed
EDGE-058027,JCT-FDR-0084-005,FUSE-XFMR-028563,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.002,11.1,0.8562,0.4813,0.6985,150,24.9,2,1,,closed
EDGE-058028,FUSE-XFMR-028563,XFMR-028563,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.012,62.8,0.8271,0.5446,0.6985,150,24.9,2,1,,closed
EDGE-058029,JCT-FDR-0084-005,FUSE-XFMR-028564,FDR-0084,SUB-018,lateral_underground,#4 CU,AC,0.004,19.8,1.483,0.5046,1.007,100,24.9,2,0,,closed
EDGE-058030,FUSE-XFMR-028564,XFMR-028564,FDR-0084,SUB-018,lateral_underground,#4 CU,AC,0.021,112.2,1.4744,0.5103,1.007,100,24.9,2,0,,closed
EDGE-058031,JCT-FDR-0084-005,FUSE-XFMR-028565,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.006,30.1,1.5633,0.5567,1.007,100,24.9,2,1,,closed
EDGE-058032,FUSE-XFMR-028565,XFMR-028565,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.032,170.5,1.3833,0.4734,1.007,100,24.9,2,1,,closed
EDGE-058033,JCT-FDR-0084-005,FUSE-XFMR-028566,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.008,41.2,0.9836,0.5257,0.6985,150,24.9,3,1,,closed
EDGE-058034,FUSE-XFMR-028566,XFMR-028566,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.044,233.4,0.8877,0.4771,0.6985,150,24.9,3,1,,closed
EDGE-058035,JCT-FDR-0084-005,FUSE-XFMR-028567,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.01,52.3,0.3002,0.4704,0.3655,340,24.9,1,1,,closed
EDGE-058036,FUSE-XFMR-028567,XFMR-028567,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.056,296.2,0.2679,0.4576,0.3655,340,24.9,1,1,,closed
EDGE-058037,JCT-FDR-0084-005,FUSE-XFMR-028568,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.011,60.2,0.555,0.4876,0.5345,230,24.9,1,1,,closed
EDGE-058038,FUSE-XFMR-028568,XFMR-028568,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.065,341.1,0.5977,0.4469,0.5345,230,24.9,1,1,,closed
EDGE-058039,JCT-FDR-0084-005,FUSE-XFMR-028569,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.014,72.1,0.3158,0.4743,0.3655,340,24.9,3,1,,closed
EDGE-058040,FUSE-XFMR-028569,XFMR-028569,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.077,408.4,0.2719,0.4606,0.3655,340,24.9,3,1,,closed
EDGE-058041,JCT-FDR-0084-005,FUSE-XFMR-028570,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.015,81.6,0.2755,0.4084,0.3655,340,24.9,3,1,,closed
EDGE-058042,FUSE-XFMR-028570,XFMR-028570,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.088,462.3,0.2771,0.4458,0.3655,340,24.9,3,1,,closed
EDGE-058043,JCT-FDR-0084-005,FUSE-XFMR-028571,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.018,95.0,0.2808,0.4,0.3655,340,24.9,1,1,,closed
EDGE-058044,FUSE-XFMR-028571,XFMR-028571,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.102,538.6,0.272,0.4596,0.3655,340,24.9,1,1,,closed
EDGE-058045,JCT-FDR-0084-005,FUSE-XFMR-028572,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.019,102.2,0.9396,0.4853,0.6985,150,24.9,3,0,,closed
EDGE-058046,FUSE-XFMR-028572,XFMR-028572,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.11,579.0,0.8333,0.5164,0.6985,150,24.9,3,0,,closed
EDGE-058047,JCT-FDR-0084-005,FUSE-XFMR-028573,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.022,116.4,1.5456,0.5187,1.007,100,24.9,2,1,,closed
EDGE-058048,FUSE-XFMR-028573,XFMR-028573,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.125,659.7,1.3965,0.488,1.007,100,24.9,2,1,,closed
EDGE-058049,JCT-FDR-0084-005,FUSE-XFMR-028574,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.024,125.1,1.4077,0.4706,1.007,100,24.9,2,1,,closed
EDGE-058050,FUSE-XFMR-028574,XFMR-028574,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.134,709.1,1.3955,0.4966,1.007,100,24.9,2,1,,closed
EDGE-058051,JCT-FDR-0084-005,FUSE-XFMR-028575,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.026,135.4,0.3264,0.4682,0.3655,340,24.9,2,1,,closed
EDGE-058052,FUSE-XFMR-028575,XFMR-028575,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.145,767.4,0.271,0.42,0.3655,340,24.9,2,1,,closed
EDGE-058053,JCT-FDR-0084-005,FUSE-XFMR-028576,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.028,145.7,0.295,0.4489,0.3655,340,24.9,3,1,,closed
EDGE-058054,FUSE-XFMR-028576,XFMR-028576,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.156,825.8,0.3142,0.4038,0.3655,340,24.9,3,1,,closed
EDGE-058055,JCT-FDR-0084-005,FUSE-XFMR-028577,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.03,157.6,0.3234,0.4675,0.3655,340,24.9,2,1,,closed
EDGE-058056,FUSE-XFMR-028577,XFMR-028577,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.169,893.1,0.3108,0.4194,0.3655,340,24.9,2,1,,closed
EDGE-058057,JCT-FDR-0084-005,FUSE-XFMR-028578,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.032,167.1,0.9191,0.4971,0.6985,150,24.9,1,1,,closed
EDGE-058058,FUSE-XFMR-028578,XFMR-028578,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.179,947.0,0.826,0.5227,0.6985,150,24.9,1,1,,closed
EDGE-058059,JCT-FDR-0084-005,FUSE-XFMR-028579,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.034,178.2,1.6337,0.4705,1.007,100,24.9,1,1,,closed
EDGE-058060,FUSE-XFMR-028579,XFMR-028579,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.191,1009.8,1.6475,0.5237,1.007,100,24.9,1,1,,closed
EDGE-058061,JCT-FDR-0084-005,FUSE-XFMR-028580,FDR-0084,SUB-018,lateral_underground,4/0 AL,B,0.035,186.1,0.3234,0.4759,0.3655,340,24.9,1,0,,closed
EDGE-058062,FUSE-XFMR-028580,XFMR-028580,FDR-0084,SUB-018,lateral_underground,4/0 AL,B,0.2,1054.7,0.2677,0.4603,0.3655,340,24.9,1,0,,closed
EDGE-058063,JCT-FDR-0084-005,FUSE-XFMR-028581,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.037,196.4,0.289,0.3926,0.3655,340,24.9,1,1,,closed
EDGE-058064,FUSE-XFMR-028581,XFMR-028581,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.211,1113.0,0.3062,0.4371,0.3655,340,24.9,1,1,,closed
EDGE-058065,JCT-FDR-0084-005,FUSE-XFMR-028582,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.04,209.9,0.618,0.5085,0.5345,230,24.9,2,1,,closed
EDGE-058066,FUSE-XFMR-028582,XFMR-028582,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.225,1189.3,0.6432,0.4354,0.5345,230,24.9,2,1,,closed
EDGE-058067,JCT-FDR-0084-005,FUSE-XFMR-028583,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.041,217.8,0.6117,0.5081,0.5345,230,24.9,1,1,,closed
