edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-058068,FUSE-XFMR-028583,XFMR-028583,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.234,1234.2,0.6417,0.5041,0.5345,230,24.9,1,1,,closed
EDGE-058069,JCT-FDR-0084-005,FUSE-XFMR-028584,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.043,227.3,0.274,0.4159,0.3655,340,24.9,3,1,,closed
EDGE-058070,FUSE-XFMR-028584,XFMR-028584,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.244,1288.1,0.3208,0.4762,0.3655,340,24.9,3,1,,closed
EDGE-058071,JCT-FDR-0084-005,FUSE-XFMR-028585,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.046,240.8,0.2697,0.415,0.3655,340,24.9,3,0,,closed
EDGE-058072,FUSE-XFMR-028585,XFMR-028585,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.258,1364.4,0.2871,0.4678,0.3655,340,24.9,3,0,,closed
EDGE-058073,JCT-FDR-0084-005,FUSE-XFMR-028586,FDR-0084,SUB-018,lateral_overhead,4/0 AL,C,0.048,254.2,0.3035,0.4134,0.3655,340,24.9,1,1,,closed
EDGE-058074,FUSE-XFMR-028586,XFMR-028586,FDR-0084,SUB-018,lateral_overhead,4/0 AL,C,0.273,1440.6,0.3064,0.4371,0.3655,340,24.9,1,1,,closed
EDGE-058075,JCT-FDR-0084-005,FUSE-XFMR-028587,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.05,263.7,1.4219,0.4789,1.007,100,24.9,2,1,,closed
EDGE-058076,FUSE-XFMR-028587,XFMR-028587,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.283,1494.5,1.399,0.5564,1.007,100,24.9,2,1,,closed
EDGE-058077,JCT-FDR-0084-005,FUSE-XFMR-028588,FDR-0084,SUB-018,lateral_underground,#4 CU,ABC,0.052,272.4,1.6064,0.5174,1.007,100,24.9,3,0,,closed
EDGE-058078,FUSE-XFMR-028588,XFMR-028588,FDR-0084,SUB-018,lateral_underground,#4 CU,ABC,0.292,1543.9,1.3683,0.5533,1.007,100,24.9,3,0,,closed
EDGE-058079,JCT-FDR-0084-005,FUSE-XFMR-028589,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.053,282.0,0.5951,0.4305,0.5345,230,24.9,2,1,,closed
EDGE-058080,FUSE-XFMR-028589,XFMR-028589,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.303,1597.7,0.6486,0.4535,0.5345,230,24.9,2,1,,closed
EDGE-058081,JCT-FDR-0084-005,FUSE-XFMR-028590,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.056,295.4,1.5942,0.5143,1.007,100,24.9,1,0,,closed
EDGE-058082,FUSE-XFMR-028590,XFMR-028590,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.317,1674.0,1.5862,0.4838,1.007,100,24.9,1,0,,closed
EDGE-058083,JCT-FDR-0084-005,FUSE-XFMR-028591,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.058,304.1,1.6143,0.505,1.007,100,24.9,1,1,,closed
EDGE-058084,FUSE-XFMR-028591,XFMR-028591,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.326,1723.4,1.3847,0.4955,1.007,100,24.9,1,1,,closed
EDGE-058085,JCT-FDR-0084-005,FUSE-XFMR-028592,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.059,313.6,0.5807,0.4297,0.5345,230,24.9,2,1,,closed
EDGE-058086,FUSE-XFMR-028592,XFMR-028592,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.337,1777.2,0.5562,0.482,0.5345,230,24.9,2,1,,closed
EDGE-058087,JCT-FDR-0084-005,FUSE-XFMR-028593,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.061,322.3,0.6211,0.4417,0.5345,230,24.9,2,1,,closed
EDGE-058088,FUSE-XFMR-028593,XFMR-028593,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.346,1826.6,0.5633,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-058089,JCT-FDR-0084-005,FUSE-XFMR-028594,FDR-0084,SUB-018,lateral_underground,1/0 AL,BC,0.063,335.0,0.5421,0.4458,0.5345,230,24.9,2,0,,closed
EDGE-058090,FUSE-XFMR-028594,XFMR-028594,FDR-0084,SUB-018,lateral_underground,1/0 AL,BC,0.36,1898.4,0.6144,0.4989,0.5345,230,24.9,2,0,,closed
EDGE-058091,JCT-FDR-0084-005,FUSE-XFMR-028595,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.065,343.7,0.5649,0.4851,0.5345,230,24.9,1,0,,closed
EDGE-058092,FUSE-XFMR-028595,XFMR-028595,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.369,1947.8,0.5408,0.4881,0.5345,230,24.9,1,0,,closed
EDGE-058093,JCT-FDR-0084-005,FUSE-XFMR-028596,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.068,358.8,1.5736,0.4992,1.007,100,24.9,3,1,,closed
EDGE-058094,FUSE-XFMR-028596,XFMR-028596,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.385,2033.1,1.3647,0.4999,1.007,100,24.9,3,1,,closed
EDGE-058095,JCT-FDR-0084-005,FUSE-XFMR-028597,FDR-0084,SUB-018,lateral_underground,#4 CU,AC,0.07,367.5,1.4754,0.5196,1.007,100,24.9,2,0,,closed
EDGE-058096,FUSE-XFMR-028597,XFMR-028597,FDR-0084,SUB-018,lateral_underground,#4 CU,AC,0.394,2082.4,1.4065,0.4699,1.007,100,24.9,2,0,,closed
EDGE-058097,JCT-FDR-0084-005,FUSE-XFMR-028598,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.072,378.6,1.5098,0.561,1.007,100,24.9,2,1,,closed
EDGE-058098,FUSE-XFMR-028598,XFMR-028598,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.406,2145.3,1.4732,0.4739,1.007,100,24.9,2,1,,closed
EDGE-058099,JCT-FDR-0084-005,FUSE-XFMR-028599,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.073,387.3,0.5341,0.4746,0.5345,230,24.9,2,1,,closed
EDGE-058100,FUSE-XFMR-028599,XFMR-028599,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.416,2194.6,0.6145,0.455,0.5345,230,24.9,2,1,,closed
EDGE-058101,JCT-FDR-0084-005,FUSE-XFMR-028600,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AC,0.076,400.0,0.8952,0.5202,0.6985,150,24.9,2,0,,closed
EDGE-058102,FUSE-XFMR-028600,XFMR-028600,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AC,0.429,2266.4,0.8327,0.5122,0.6985,150,24.9,2,0,,closed
EDGE-058103,JCT-FDR-0084-005,JCT-FDR-0084-006,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.6342,0.459,0.5825,230,24.9,3,1,,closed
EDGE-058104,JCT-FDR-0084-006,FUSE-XFMR-028601,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.001,5.5,0.5748,0.5087,0.5345,230,24.9,3,1,,closed
EDGE-058105,FUSE-XFMR-028601,XFMR-028601,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.006,31.4,0.5503,0.5114,0.5345,230,24.9,3,1,,closed
EDGE-058106,JCT-FDR-0084-006,FUSE-XFMR-028602,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.002,11.9,0.3247,0.4675,0.3655,340,24.9,1,1,,closed
EDGE-058107,FUSE-XFMR-028602,XFMR-028602,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.013,67.3,0.3197,0.4485,0.3655,340,24.9,1,1,,closed
EDGE-058108,JCT-FDR-0084-006,FUSE-XFMR-028603,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.004,21.4,0.5697,0.4604,0.5345,230,24.9,1,1,,closed
EDGE-058109,FUSE-XFMR-028603,XFMR-028603,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.023,121.2,0.5637,0.5019,0.5345,230,24.9,1,1,,closed
EDGE-058110,JCT-FDR-0084-006,FUSE-XFMR-028604,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.006,32.5,0.5698,0.5225,0.5345,230,24.9,3,1,,closed
EDGE-058111,FUSE-XFMR-028604,XFMR-028604,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.035,184.0,0.5474,0.4332,0.5345,230,24.9,3,1,,closed
EDGE-058112,JCT-FDR-0084-006,FUSE-XFMR-028605,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.008,41.2,0.8597,0.4591,0.6985,150,24.9,2,0,,closed
EDGE-058113,FUSE-XFMR-028605,XFMR-028605,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.044,233.4,0.8629,0.4811,0.6985,150,24.9,2,0,,closed
EDGE-058114,JCT-FDR-0084-006,FUSE-XFMR-028606,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AB,0.01,51.5,0.8613,0.551,0.6985,150,24.9,2,0,,closed
EDGE-058115,FUSE-XFMR-028606,XFMR-028606,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AB,0.055,291.7,0.8091,0.4645,0.6985,150,24.9,2,0,,closed
EDGE-058116,JCT-FDR-0084-006,FUSE-XFMR-028607,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.012,61.8,0.9591,0.5497,0.6985,150,24.9,2,1,,closed
EDGE-058117,FUSE-XFMR-028607,XFMR-028607,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.066,350.1,0.859,0.5036,0.6985,150,24.9,2,1,,closed
EDGE-058118,JCT-FDR-0084-006,FUSE-XFMR-028608,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.014,73.7,0.8183,0.4587,0.6985,150,24.9,2,1,,closed
EDGE-058119,FUSE-XFMR-028608,XFMR-028608,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.079,417.4,0.8319,0.5125,0.6985,150,24.9,2,1,,closed
EDGE-058120,JCT-FDR-0084-006,FUSE-XFMR-028609,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.016,84.0,0.5431,0.4602,0.5345,230,24.9,2,0,,closed
EDGE-058121,FUSE-XFMR-028609,XFMR-028609,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.09,475.7,0.5704,0.4992,0.5345,230,24.9,2,0,,closed
EDGE-058122,JCT-FDR-0084-006,FUSE-XFMR-028610,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.017,91.1,1.4337,0.4787,1.007,100,24.9,2,1,,closed
EDGE-058123,FUSE-XFMR-028610,XFMR-028610,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.098,516.1,1.4043,0.4741,1.007,100,24.9,2,1,,closed
EDGE-058124,JCT-FDR-0084-006,FUSE-XFMR-028611,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.019,102.2,0.8853,0.4625,0.6985,150,24.9,1,1,,closed
EDGE-058125,FUSE-XFMR-028611,XFMR-028611,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.11,579.0,0.8068,0.4909,0.6985,150,24.9,1,1,,closed
EDGE-058126,JCT-FDR-0084-006,FUSE-XFMR-028612,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.022,116.4,0.9696,0.4728,0.6985,150,24.9,1,1,,closed
EDGE-058127,FUSE-XFMR-028612,XFMR-028612,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.125,659.7,0.9147,0.5334,0.6985,150,24.9,1,1,,closed
EDGE-058128,JCT-FDR-0084-006,FUSE-XFMR-028613,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.024,126.7,1.3926,0.5215,1.007,100,24.9,1,1,,closed
EDGE-058129,FUSE-XFMR-028613,XFMR-028613,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.136,718.1,1.5354,0.5427,1.007,100,24.9,1,1,,closed
EDGE-058130,JCT-FDR-0084-006,FUSE-XFMR-028614,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.026,134.6,0.6428,0.4604,0.5345,230,24.9,2,1,,closed
EDGE-058131,FUSE-XFMR-028614,XFMR-028614,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.145,763.0,0.5516,0.5176,0.5345,230,24.9,2,1,,closed
EDGE-058132,JCT-FDR-0084-006,FUSE-XFMR-028615,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.028,145.7,0.8882,0.4586,0.6985,150,24.9,2,1,,closed
EDGE-058133,FUSE-XFMR-028615,XFMR-028615,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AB,0.156,825.8,0.8779,0.4673,0.6985,150,24.9,2,1,,closed
EDGE-058134,JCT-FDR-0084-006,FUSE-XFMR-028616,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.029,155.2,0.6202,0.4455,0.5345,230,24.9,2,0,,closed
EDGE-058135,FUSE-XFMR-028616,XFMR-028616,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.167,879.6,0.5521,0.4812,0.5345,230,24.9,2,0,,closed
EDGE-058136,JCT-FDR-0084-006,FUSE-XFMR-028617,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.032,169.5,0.9627,0.4967,0.6985,150,24.9,2,1,,closed
EDGE-058137,FUSE-XFMR-028617,XFMR-028617,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.182,960.4,0.8764,0.5067,0.6985,150,24.9,2,1,,closed
EDGE-058138,JCT-FDR-0084-006,FUSE-XFMR-028618,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.033,176.6,0.3037,0.4084,0.3655,340,24.9,3,1,,closed
EDGE-058139,FUSE-XFMR-028618,XFMR-028618,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.19,1000.8,0.2791,0.4575,0.3655,340,24.9,3,1,,closed
EDGE-058140,JCT-FDR-0084-006,FUSE-XFMR-028619,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.036,187.7,1.382,0.4642,1.007,100,24.9,2,1,,closed
EDGE-058141,FUSE-XFMR-028619,XFMR-028619,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.201,1063.7,1.6222,0.5019,1.007,100,24.9,2,1,,closed
EDGE-058142,JCT-FDR-0084-006,FUSE-XFMR-028620,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.037,198.0,0.6177,0.4894,0.5345,230,24.9,3,1,,closed
EDGE-058143,FUSE-XFMR-028620,XFMR-028620,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.212,1122.0,0.5626,0.4662,0.5345,230,24.9,3,1,,closed
EDGE-058144,JCT-FDR-0084-006,FUSE-XFMR-028621,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.04,209.1,0.8405,0.4903,0.6985,150,24.9,1,1,,closed
EDGE-058145,FUSE-XFMR-028621,XFMR-028621,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.224,1184.8,0.9109,0.4936,0.6985,150,24.9,1,1,,closed
EDGE-058146,JCT-FDR-0084-006,FUSE-XFMR-028622,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.042,221.8,1.4477,0.4646,1.007,100,24.9,3,1,,closed
EDGE-058147,FUSE-XFMR-028622,XFMR-028622,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.238,1256.6,1.6129,0.49,1.007,100,24.9,3,1,,closed
EDGE-058148,JCT-FDR-0084-006,FUSE-XFMR-028623,FDR-0084,SUB-018,lateral_underground,1/0 AL,ABC,0.043,227.3,0.632,0.4942,0.5345,230,24.9,3,0,,closed
EDGE-058149,FUSE-XFMR-028623,XFMR-028623,FDR-0084,SUB-018,lateral_underground,1/0 AL,ABC,0.244,1288.1,0.6445,0.457,0.5345,230,24.9,3,0,,closed
EDGE-058150,JCT-FDR-0084-006,FUSE-XFMR-028624,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.046,240.8,0.634,0.4773,0.5345,230,24.9,1,1,,closed
EDGE-058151,FUSE-XFMR-028624,XFMR-028624,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.258,1364.4,0.6293,0.4416,0.5345,230,24.9,1,1,,closed
EDGE-058152,JCT-FDR-0084-006,FUSE-XFMR-028625,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.047,250.3,0.9819,0.5432,0.6985,150,24.9,2,0,,closed
EDGE-058153,FUSE-XFMR-028625,XFMR-028625,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.269,1418.2,0.9369,0.4732,0.6985,150,24.9,2,0,,closed
EDGE-058154,JCT-FDR-0084-006,FUSE-XFMR-028626,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.049,259.0,0.6457,0.5143,0.5345,230,24.9,2,0,,closed
EDGE-058155,FUSE-XFMR-028626,XFMR-028626,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.278,1467.6,0.5593,0.5168,0.5345,230,24.9,2,0,,closed
EDGE-058156,JCT-FDR-0084-006,FUSE-XFMR-028627,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.051,271.7,1.6451,0.5615,1.007,100,24.9,1,1,,closed
EDGE-058157,FUSE-XFMR-028627,XFMR-028627,FDR-0084,SUB-018,lateral_overhead,#4 CU,B,0.292,1539.4,1.3653,0.5296,1.007,100,24.9,1,1,,closed
EDGE-058158,JCT-FDR-0084-006,FUSE-XFMR-028628,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.053,281.2,1.3936,0.5187,1.007,100,24.9,3,1,,closed
EDGE-058159,FUSE-XFMR-028628,XFMR-028628,FDR-0084,SUB-018,lateral_overhead,#4 CU,ABC,0.302,1593.2,1.5852,0.5498,1.007,100,24.9,3,1,,closed
EDGE-058160,JCT-FDR-0084-006,FUSE-XFMR-028629,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.055,291.5,0.5888,0.4476,0.5345,230,24.9,2,0,,closed
EDGE-058161,FUSE-XFMR-028629,XFMR-028629,FDR-0084,SUB-018,lateral_underground,1/0 AL,AB,0.313,1651.6,0.5701,0.4683,0.5345,230,24.9,2,0,,closed
EDGE-058162,JCT-FDR-0084-006,FUSE-XFMR-028630,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.057,303.3,0.8751,0.5335,0.6985,150,24.9,1,1,,closed
EDGE-058163,FUSE-XFMR-028630,XFMR-028630,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.326,1718.9,0.8475,0.508,0.6985,150,24.9,1,1,,closed
EDGE-058164,JCT-FDR-0084-006,FUSE-XFMR-028631,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.059,312.8,0.2732,0.4083,0.3655,340,24.9,3,0,,closed
EDGE-058165,FUSE-XFMR-028631,XFMR-028631,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.336,1772.8,0.315,0.3959,0.3655,340,24.9,3,0,,closed
EDGE-058166,JCT-FDR-0084-006,FUSE-XFMR-028632,FDR-0084,SUB-018,lateral_underground,#4 CU,AB,0.061,324.7,1.3616,0.4944,1.007,100,24.9,2,0,,closed
EDGE-058167,FUSE-XFMR-028632,XFMR-028632,FDR-0084,SUB-018,lateral_underground,#4 CU,AB,0.348,1840.1,1.564,0.4838,1.007,100,24.9,2,0,,closed
EDGE-058168,JCT-FDR-0084-006,FUSE-XFMR-028633,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.064,335.8,0.634,0.4965,0.5345,230,24.9,2,1,,closed
EDGE-058169,FUSE-XFMR-028633,XFMR-028633,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.36,1902.9,0.626,0.4675,0.5345,230,24.9,2,1,,closed
EDGE-058170,JCT-FDR-0084-006,FUSE-XFMR-028634,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.066,348.5,0.8595,0.5273,0.6985,150,24.9,1,0,,closed
EDGE-058171,FUSE-XFMR-028634,XFMR-028634,FDR-0084,SUB-018,lateral_underground,#2 ACSR,C,0.374,1974.7,0.972,0.5513,0.6985,150,24.9,1,0,,closed
EDGE-058172,JCT-FDR-0084-006,FUSE-XFMR-028635,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.068,356.4,1.4006,0.4795,1.007,100,24.9,2,1,,closed
EDGE-058173,FUSE-XFMR-028635,XFMR-028635,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.383,2019.6,1.5232,0.4948,1.007,100,24.9,2,1,,closed
EDGE-058174,JCT-FDR-0084-006,FUSE-XFMR-028636,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.07,367.5,1.5219,0.4817,1.007,100,24.9,2,1,,closed
EDGE-058175,FUSE-XFMR-028636,XFMR-028636,FDR-0084,SUB-018,lateral_overhead,#4 CU,AB,0.394,2082.4,1.4471,0.5538,1.007,100,24.9,2,1,,closed
EDGE-058176,JCT-FDR-0084-006,FUSE-XFMR-028637,FDR-0084,SUB-018,lateral_underground,#2 ACSR,B,0.071,376.2,0.8686,0.5295,0.6985,150,24.9,1,0,,closed
EDGE-058177,FUSE-XFMR-028637,XFMR-028637,FDR-0084,SUB-018,lateral_underground,#2 ACSR,B,0.404,2131.8,0.9158,0.4698,0.6985,150,24.9,1,0,,closed
EDGE-058178,JCT-FDR-0084-006,FUSE-XFMR-028638,FDR-0084,SUB-018,lateral_underground,#4 CU,A,0.074,388.9,1.6239,0.4644,1.007,100,24.9,1,0,,closed
EDGE-058179,FUSE-XFMR-028638,XFMR-028638,FDR-0084,SUB-018,lateral_underground,#4 CU,A,0.417,2203.6,1.6495,0.5216,1.007,100,24.9,1,0,,closed
EDGE-058180,JCT-FDR-0084-006,FUSE-XFMR-028639,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.076,400.0,0.275,0.4523,0.3655,340,24.9,3,1,,closed
EDGE-058181,FUSE-XFMR-028639,XFMR-028639,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.429,2266.4,0.3075,0.4681,0.3655,340,24.9,3,1,,closed
EDGE-058182,JCT-FDR-0084-006,JCT-FDR-0084-007,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5354,0.4937,0.5341,230,24.9,3,1,,closed
EDGE-058183,JCT-FDR-0084-007,FUSE-XFMR-028640,FDR-0084,SUB-018,lateral_underground,1/0 AL,B,0.001,5.5,0.5526,0.4705,0.5345,230,24.9,1,0,,closed
EDGE-058184,FUSE-XFMR-028640,XFMR-028640,FDR-0084,SUB-018,lateral_underground,1/0 AL,B,0.006,31.4,0.5872,0.5111,0.5345,230,24.9,1,0,,closed
EDGE-058185,JCT-FDR-0084-007,FUSE-XFMR-028641,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.002,10.3,0.3203,0.4637,0.3655,340,24.9,1,1,,closed
EDGE-058186,FUSE-XFMR-028641,XFMR-028641,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.011,58.3,0.292,0.4299,0.3655,340,24.9,1,1,,closed
EDGE-058187,JCT-FDR-0084-007,FUSE-XFMR-028642,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.003,18.2,0.5911,0.5101,0.5345,230,24.9,3,1,,closed
EDGE-058188,FUSE-XFMR-028642,XFMR-028642,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.02,103.2,0.6243,0.4904,0.5345,230,24.9,3,1,,closed
EDGE-058189,JCT-FDR-0084-007,FUSE-XFMR-028643,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.006,30.1,0.2923,0.3909,0.3655,340,24.9,2,1,,closed
EDGE-058190,FUSE-XFMR-028643,XFMR-028643,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AB,0.032,170.5,0.2903,0.4126,0.3655,340,24.9,2,1,,closed
EDGE-058191,JCT-FDR-0084-007,FUSE-XFMR-028644,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.008,42.8,0.273,0.4514,0.3655,340,24.9,1,1,,closed
EDGE-058192,FUSE-XFMR-028644,XFMR-028644,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.046,242.4,0.2832,0.4133,0.3655,340,24.9,1,1,,closed
EDGE-058193,JCT-FDR-0084-007,FUSE-XFMR-028645,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.01,53.1,0.5849,0.4429,0.5345,230,24.9,1,1,,closed
EDGE-058194,FUSE-XFMR-028645,XFMR-028645,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.057,300.7,0.6347,0.5026,0.5345,230,24.9,1,1,,closed
EDGE-058195,JCT-FDR-0084-007,FUSE-XFMR-028646,FDR-0084,SUB-018,lateral_underground,4/0 AL,B,0.012,62.6,0.3213,0.4708,0.3655,340,24.9,1,0,,closed
EDGE-058196,FUSE-XFMR-028646,XFMR-028646,FDR-0084,SUB-018,lateral_underground,4/0 AL,B,0.067,354.6,0.2763,0.4344,0.3655,340,24.9,1,0,,closed
EDGE-058197,JCT-FDR-0084-007,FUSE-XFMR-028647,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.014,74.4,1.5553,0.5286,1.007,100,24.9,2,1,,closed
EDGE-058198,FUSE-XFMR-028647,XFMR-028647,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.08,421.9,1.5158,0.5318,1.007,100,24.9,2,1,,closed
EDGE-058199,JCT-FDR-0084-007,FUSE-XFMR-028648,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.015,80.8,0.8055,0.4587,0.6985,150,24.9,2,1,,closed
EDGE-058200,FUSE-XFMR-028648,XFMR-028648,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.087,457.8,0.9449,0.5041,0.6985,150,24.9,2,1,,closed
EDGE-058201,JCT-FDR-0084-007,FUSE-XFMR-028649,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.018,93.5,1.616,0.5459,1.007,100,24.9,1,0,,closed
EDGE-058202,FUSE-XFMR-028649,XFMR-028649,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.1,529.6,1.4078,0.5151,1.007,100,24.9,1,0,,closed
EDGE-058203,JCT-FDR-0084-007,FUSE-XFMR-028650,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.02,104.5,0.6104,0.4585,0.5345,230,24.9,3,1,,closed
EDGE-058204,FUSE-XFMR-028650,XFMR-028650,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.112,592.4,0.6118,0.4793,0.5345,230,24.9,3,1,,closed
EDGE-058205,JCT-FDR-0084-007,FUSE-XFMR-028651,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.022,114.8,0.3251,0.427,0.3655,340,24.9,3,0,,closed
EDGE-058206,FUSE-XFMR-028651,XFMR-028651,FDR-0084,SUB-018,lateral_underground,4/0 AL,ABC,0.123,650.8,0.3159,0.4361,0.3655,340,24.9,3,0,,closed
EDGE-058207,JCT-FDR-0084-007,FUSE-XFMR-028652,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.024,125.9,1.6384,0.4973,1.007,100,24.9,2,0,,closed
EDGE-058208,FUSE-XFMR-028652,XFMR-028652,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.135,713.6,1.4886,0.4939,1.007,100,24.9,2,0,,closed
EDGE-058209,JCT-FDR-0084-007,FUSE-XFMR-028653,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.026,137.0,0.5867,0.4957,0.5345,230,24.9,2,1,,closed
EDGE-058210,FUSE-XFMR-028653,XFMR-028653,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.147,776.4,0.5906,0.4595,0.5345,230,24.9,2,1,,closed
EDGE-058211,JCT-FDR-0084-007,FUSE-XFMR-028654,FDR-0084,SUB-018,lateral_underground,#4 CU,AB,0.028,145.7,1.4085,0.5429,1.007,100,24.9,2,0,,closed
EDGE-058212,FUSE-XFMR-028654,XFMR-028654,FDR-0084,SUB-018,lateral_underground,#4 CU,AB,0.156,825.8,1.4647,0.517,1.007,100,24.9,2,0,,closed
EDGE-058213,JCT-FDR-0084-007,FUSE-XFMR-028655,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.03,156.0,0.5368,0.4871,0.5345,230,24.9,2,1,,closed
EDGE-058214,FUSE-XFMR-028655,XFMR-028655,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.167,884.1,0.6055,0.4761,0.5345,230,24.9,2,1,,closed
EDGE-058215,JCT-FDR-0084-007,FUSE-XFMR-028656,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.032,167.9,0.5478,0.4914,0.5345,230,24.9,1,0,,closed
EDGE-058216,FUSE-XFMR-028656,XFMR-028656,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.18,951.5,0.6501,0.5177,0.5345,230,24.9,1,0,,closed
EDGE-058217,JCT-FDR-0084-007,FUSE-XFMR-028657,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.033,175.0,0.9296,0.4626,0.6985,150,24.9,2,1,,closed
EDGE-058218,FUSE-XFMR-028657,XFMR-028657,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.188,991.8,0.9486,0.5078,0.6985,150,24.9,2,1,,closed
EDGE-058219,JCT-FDR-0084-007,FUSE-XFMR-028658,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.036,187.7,0.5974,0.5245,0.5345,230,24.9,1,1,,closed
EDGE-058220,FUSE-XFMR-028658,XFMR-028658,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.201,1063.7,0.608,0.4297,0.5345,230,24.9,1,1,,closed
EDGE-058221,JCT-FDR-0084-007,FUSE-XFMR-028659,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.037,196.4,0.8708,0.5086,0.6985,150,24.9,1,1,,closed
EDGE-058222,FUSE-XFMR-028659,XFMR-028659,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.211,1113.0,0.899,0.5511,0.6985,150,24.9,1,1,,closed
EDGE-058223,JCT-FDR-0084-007,FUSE-XFMR-028660,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.039,205.9,0.5991,0.5203,0.5345,230,24.9,1,1,,closed
EDGE-058224,FUSE-XFMR-028660,XFMR-028660,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.221,1166.9,0.5482,0.4617,0.5345,230,24.9,1,1,,closed
EDGE-058225,JCT-FDR-0084-007,FUSE-XFMR-028661,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.041,217.0,1.6433,0.5301,1.007,100,24.9,1,1,,closed
EDGE-058226,FUSE-XFMR-028661,XFMR-028661,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.233,1229.7,1.5648,0.5548,1.007,100,24.9,1,1,,closed
EDGE-058227,JCT-FDR-0084-007,FUSE-XFMR-028662,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.044,232.8,0.5418,0.5222,0.5345,230,24.9,1,0,,closed
EDGE-058228,FUSE-XFMR-028662,XFMR-028662,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.25,1319.5,0.5732,0.4507,0.5345,230,24.9,1,0,,closed
EDGE-058229,JCT-FDR-0084-007,FUSE-XFMR-028663,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.045,240.0,0.8213,0.523,0.6985,150,24.9,1,1,,closed
EDGE-058230,FUSE-XFMR-028663,XFMR-028663,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.258,1359.9,0.8942,0.4977,0.6985,150,24.9,1,1,,closed
EDGE-058231,JCT-FDR-0084-007,FUSE-XFMR-028664,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.048,251.9,0.8107,0.5097,0.6985,150,24.9,2,1,,closed
EDGE-058232,FUSE-XFMR-028664,XFMR-028664,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,BC,0.27,1427.2,0.8391,0.516,0.6985,150,24.9,2,1,,closed
EDGE-058233,JCT-FDR-0084-007,FUSE-XFMR-028665,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.049,259.8,0.2956,0.4237,0.3655,340,24.9,3,1,,closed
EDGE-058234,FUSE-XFMR-028665,XFMR-028665,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.279,1472.1,0.3164,0.4382,0.3655,340,24.9,3,1,,closed
EDGE-058235,JCT-FDR-0084-007,FUSE-XFMR-028666,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.052,273.2,1.4092,0.4722,1.007,100,24.9,1,1,,closed
EDGE-058236,FUSE-XFMR-028666,XFMR-028666,FDR-0084,SUB-018,lateral_overhead,#4 CU,C,0.293,1548.4,1.6239,0.5311,1.007,100,24.9,1,1,,closed
EDGE-058237,JCT-FDR-0084-007,FUSE-XFMR-028667,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.054,283.5,0.2819,0.4427,0.3655,340,24.9,2,1,,closed
EDGE-058238,FUSE-XFMR-028667,XFMR-028667,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.304,1606.7,0.2707,0.4708,0.3655,340,24.9,2,1,,closed
EDGE-058239,JCT-FDR-0084-007,FUSE-XFMR-028668,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.055,291.5,0.8728,0.5159,0.6985,150,24.9,1,1,,closed
EDGE-058240,FUSE-XFMR-028668,XFMR-028668,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.313,1651.6,0.8576,0.5424,0.6985,150,24.9,1,1,,closed
EDGE-058241,JCT-FDR-0084-007,FUSE-XFMR-028669,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AC,0.057,302.5,0.9779,0.5384,0.6985,150,24.9,2,0,,closed
EDGE-058242,FUSE-XFMR-028669,XFMR-028669,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AC,0.325,1714.4,0.9051,0.5444,0.6985,150,24.9,2,0,,closed
EDGE-058243,JCT-FDR-0084-007,FUSE-XFMR-028670,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.059,312.0,0.2962,0.4526,0.3655,340,24.9,1,1,,closed
EDGE-058244,FUSE-XFMR-028670,XFMR-028670,FDR-0084,SUB-018,lateral_overhead,4/0 AL,B,0.335,1768.3,0.3218,0.4268,0.3655,340,24.9,1,1,,closed
EDGE-058245,JCT-FDR-0084-007,FUSE-XFMR-028671,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.061,322.3,0.8584,0.4921,0.6985,150,24.9,1,1,,closed
EDGE-058246,FUSE-XFMR-028671,XFMR-028671,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.346,1826.6,0.9835,0.4583,0.6985,150,24.9,1,1,,closed
EDGE-058247,JCT-FDR-0084-007,FUSE-XFMR-028672,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.063,332.6,0.2826,0.4337,0.3655,340,24.9,3,1,,closed
EDGE-058248,FUSE-XFMR-028672,XFMR-028672,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.357,1885.0,0.325,0.4555,0.3655,340,24.9,3,1,,closed
EDGE-058249,JCT-FDR-0084-007,FUSE-XFMR-028673,FDR-0084,SUB-018,lateral_underground,1/0 AL,BC,0.066,347.7,0.5498,0.5126,0.5345,230,24.9,2,0,,closed
EDGE-058250,FUSE-XFMR-028673,XFMR-028673,FDR-0084,SUB-018,lateral_underground,1/0 AL,BC,0.373,1970.2,0.5529,0.5241,0.5345,230,24.9,2,0,,closed
EDGE-058251,JCT-FDR-0084-007,FUSE-XFMR-028674,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.068,357.2,1.3621,0.4908,1.007,100,24.9,1,0,,closed
EDGE-058252,FUSE-XFMR-028674,XFMR-028674,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.383,2024.1,1.5162,0.5126,1.007,100,24.9,1,0,,closed
EDGE-058253,JCT-FDR-0084-007,FUSE-XFMR-028675,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.069,366.7,0.2872,0.4761,0.3655,340,24.9,2,1,,closed
EDGE-058254,FUSE-XFMR-028675,XFMR-028675,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.394,2077.9,0.2799,0.4088,0.3655,340,24.9,2,1,,closed
EDGE-058255,JCT-FDR-0084-007,FUSE-XFMR-028676,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.071,375.4,0.2829,0.4272,0.3655,340,24.9,2,1,,closed
EDGE-058256,FUSE-XFMR-028676,XFMR-028676,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.403,2127.3,0.3188,0.4582,0.3655,340,24.9,2,1,,closed
EDGE-058257,JCT-FDR-0084-007,FUSE-XFMR-028677,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.073,384.9,0.2961,0.4648,0.3655,340,24.9,2,1,,closed
EDGE-058258,FUSE-XFMR-028677,XFMR-028677,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.413,2181.2,0.3167,0.4718,0.3655,340,24.9,2,1,,closed
EDGE-058259,JCT-FDR-0084-007,FUSE-XFMR-028678,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.076,400.0,0.5955,0.5076,0.5345,230,24.9,1,1,,closed
EDGE-058260,FUSE-XFMR-028678,XFMR-028678,FDR-0084,SUB-018,lateral_overhead,1/0 AL,A,0.429,2266.4,0.6247,0.4645,0.5345,230,24.9,1,1,,closed
EDGE-058261,JCT-FDR-0084-007,JCT-FDR-0084-008,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5625,0.4418,0.499,230,24.9,3,1,,closed
EDGE-058262,JCT-FDR-0084-008,FUSE-XFMR-028679,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.001,3.2,0.9269,0.4543,0.6985,150,24.9,1,1,,closed
EDGE-058263,FUSE-XFMR-028679,XFMR-028679,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,C,0.003,18.0,0.9104,0.5086,0.6985,150,24.9,1,1,,closed
EDGE-058264,JCT-FDR-0084-008,FUSE-XFMR-028680,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.002,11.1,0.585,0.4429,0.5345,230,24.9,1,1,,closed
EDGE-058265,FUSE-XFMR-028680,XFMR-028680,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.012,62.8,0.5998,0.5161,0.5345,230,24.9,1,1,,closed
EDGE-058266,JCT-FDR-0084-008,FUSE-XFMR-028681,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AB,0.003,17.4,0.8239,0.5171,0.6985,150,24.9,2,0,,closed
EDGE-058267,FUSE-XFMR-028681,XFMR-028681,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AB,0.019,98.7,0.8824,0.5207,0.6985,150,24.9,2,0,,closed
EDGE-058268,JCT-FDR-0084-008,FUSE-XFMR-028682,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.006,31.7,0.9575,0.4667,0.6985,150,24.9,2,1,,closed
EDGE-058269,FUSE-XFMR-028682,XFMR-028682,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.034,179.5,0.9082,0.5055,0.6985,150,24.9,2,1,,closed
EDGE-058270,JCT-FDR-0084-008,FUSE-XFMR-028683,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.008,40.4,0.5697,0.4441,0.5345,230,24.9,2,1,,closed
EDGE-058271,FUSE-XFMR-028683,XFMR-028683,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.043,228.9,0.5587,0.4858,0.5345,230,24.9,2,1,,closed
EDGE-058272,JCT-FDR-0084-008,FUSE-XFMR-028684,FDR-0084,SUB-018,lateral_underground,#2 ACSR,A,0.01,51.5,0.9037,0.487,0.6985,150,24.9,1,0,,closed
EDGE-058273,FUSE-XFMR-028684,XFMR-028684,FDR-0084,SUB-018,lateral_underground,#2 ACSR,A,0.055,291.7,0.9009,0.463,0.6985,150,24.9,1,0,,closed
EDGE-058274,JCT-FDR-0084-008,FUSE-XFMR-028685,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.011,60.2,0.5744,0.483,0.5345,230,24.9,3,1,,closed
EDGE-058275,FUSE-XFMR-028685,XFMR-028685,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.065,341.1,0.593,0.493,0.5345,230,24.9,3,1,,closed
EDGE-058276,JCT-FDR-0084-008,FUSE-XFMR-028686,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.014,75.2,0.8575,0.5314,0.6985,150,24.9,1,1,,closed
EDGE-058277,FUSE-XFMR-028686,XFMR-028686,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.081,426.4,0.9694,0.4731,0.6985,150,24.9,1,1,,closed
EDGE-058278,JCT-FDR-0084-008,FUSE-XFMR-028687,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.016,84.7,0.9816,0.4754,0.6985,150,24.9,3,0,,closed
EDGE-058279,FUSE-XFMR-028687,XFMR-028687,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.091,480.2,0.8205,0.5487,0.6985,150,24.9,3,0,,closed
EDGE-058280,JCT-FDR-0084-008,FUSE-XFMR-028688,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.018,92.7,0.8705,0.5125,0.6985,150,24.9,1,1,,closed
EDGE-058281,FUSE-XFMR-028688,XFMR-028688,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,B,0.099,525.1,0.8565,0.5036,0.6985,150,24.9,1,1,,closed
EDGE-058282,JCT-FDR-0084-008,FUSE-XFMR-028689,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.02,105.3,0.6214,0.4832,0.5345,230,24.9,1,0,,closed
EDGE-058283,FUSE-XFMR-028689,XFMR-028689,FDR-0084,SUB-018,lateral_underground,1/0 AL,C,0.113,596.9,0.5566,0.4434,0.5345,230,24.9,1,0,,closed
EDGE-058284,JCT-FDR-0084-008,FUSE-XFMR-028690,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.022,116.4,0.8919,0.5413,0.6985,150,24.9,3,1,,closed
EDGE-058285,FUSE-XFMR-028690,XFMR-028690,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,ABC,0.125,659.7,0.8859,0.4905,0.6985,150,24.9,3,1,,closed
EDGE-058286,JCT-FDR-0084-008,FUSE-XFMR-028691,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.024,127.5,1.6193,0.5026,1.007,100,24.9,1,1,,closed
EDGE-058287,FUSE-XFMR-028691,XFMR-028691,FDR-0084,SUB-018,lateral_overhead,#4 CU,A,0.137,722.6,1.3688,0.5192,1.007,100,24.9,1,1,,closed
EDGE-058288,JCT-FDR-0084-008,FUSE-XFMR-028692,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.026,135.4,1.3777,0.4753,1.007,100,24.9,2,0,,closed
EDGE-058289,FUSE-XFMR-028692,XFMR-028692,FDR-0084,SUB-018,lateral_underground,#4 CU,BC,0.145,767.4,1.5483,0.5529,1.007,100,24.9,2,0,,closed
EDGE-058290,JCT-FDR-0084-008,FUSE-XFMR-028693,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.028,145.7,0.6468,0.4904,0.5345,230,24.9,1,1,,closed
EDGE-058291,FUSE-XFMR-028693,XFMR-028693,FDR-0084,SUB-018,lateral_overhead,1/0 AL,C,0.156,825.8,0.5497,0.4735,0.5345,230,24.9,1,1,,closed
EDGE-058292,JCT-FDR-0084-008,FUSE-XFMR-028694,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.03,158.4,0.839,0.452,0.6985,150,24.9,2,0,,closed
EDGE-058293,FUSE-XFMR-028694,XFMR-028694,FDR-0084,SUB-018,lateral_underground,#2 ACSR,BC,0.17,897.6,0.9673,0.4709,0.6985,150,24.9,2,0,,closed
EDGE-058294,JCT-FDR-0084-008,FUSE-XFMR-028695,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.032,167.1,0.539,0.4806,0.5345,230,24.9,2,1,,closed
EDGE-058295,FUSE-XFMR-028695,XFMR-028695,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.179,947.0,0.5862,0.4434,0.5345,230,24.9,2,1,,closed
EDGE-058296,JCT-FDR-0084-008,FUSE-XFMR-028696,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.034,179.0,1.4155,0.5339,1.007,100,24.9,1,0,,closed
EDGE-058297,FUSE-XFMR-028696,XFMR-028696,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.192,1014.3,1.5139,0.5157,1.007,100,24.9,1,0,,closed
EDGE-058298,JCT-FDR-0084-008,FUSE-XFMR-028697,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.036,189.3,0.5713,0.4926,0.5345,230,24.9,2,1,,closed
EDGE-058299,FUSE-XFMR-028697,XFMR-028697,FDR-0084,SUB-018,lateral_overhead,1/0 AL,BC,0.203,1072.6,0.5719,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-058300,JCT-FDR-0084-008,FUSE-XFMR-028698,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.038,198.8,0.2844,0.4475,0.3655,340,24.9,3,1,,closed
EDGE-058301,FUSE-XFMR-028698,XFMR-028698,FDR-0084,SUB-018,lateral_overhead,4/0 AL,ABC,0.213,1126.5,0.2891,0.4027,0.3655,340,24.9,3,1,,closed
EDGE-058302,JCT-FDR-0084-008,FUSE-XFMR-028699,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.04,210.7,0.9471,0.4992,0.6985,150,24.9,3,0,,closed
EDGE-058303,FUSE-XFMR-028699,XFMR-028699,FDR-0084,SUB-018,lateral_underground,#2 ACSR,ABC,0.226,1193.8,0.8951,0.4742,0.6985,150,24.9,3,0,,closed
EDGE-058304,JCT-FDR-0084-008,FUSE-XFMR-028700,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.042,219.4,0.6138,0.4908,0.5345,230,24.9,2,1,,closed
EDGE-058305,FUSE-XFMR-028700,XFMR-028700,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AB,0.235,1243.2,0.6179,0.5039,0.5345,230,24.9,2,1,,closed
EDGE-058306,JCT-FDR-0084-008,FUSE-XFMR-028701,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.044,230.5,0.9413,0.485,0.6985,150,24.9,1,1,,closed
EDGE-058307,FUSE-XFMR-028701,XFMR-028701,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,A,0.247,1306.0,0.9258,0.4645,0.6985,150,24.9,1,1,,closed
EDGE-058308,JCT-FDR-0084-008,FUSE-XFMR-028702,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.046,241.6,0.9474,0.49,0.6985,150,24.9,2,1,,closed
EDGE-058309,FUSE-XFMR-028702,XFMR-028702,FDR-0084,SUB-018,lateral_overhead,#2 ACSR,AC,0.259,1368.8,0.9553,0.5048,0.6985,150,24.9,2,1,,closed
EDGE-058310,JCT-FDR-0084-008,FUSE-XFMR-028703,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.048,253.4,1.3587,0.5601,1.007,100,24.9,2,1,,closed
EDGE-058311,FUSE-XFMR-028703,XFMR-028703,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.272,1436.2,1.5405,0.4613,1.007,100,24.9,2,1,,closed
EDGE-058312,JCT-FDR-0084-008,FUSE-XFMR-028704,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.049,260.6,1.3743,0.5545,1.007,100,24.9,2,1,,closed
EDGE-058313,FUSE-XFMR-028704,XFMR-028704,FDR-0084,SUB-018,lateral_overhead,#4 CU,BC,0.28,1476.6,1.3924,0.4612,1.007,100,24.9,2,1,,closed
EDGE-058314,JCT-FDR-0084-008,FUSE-XFMR-028705,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.052,273.2,0.5649,0.5234,0.5345,230,24.9,1,0,,closed
EDGE-058315,FUSE-XFMR-028705,XFMR-028705,FDR-0084,SUB-018,lateral_underground,1/0 AL,A,0.293,1548.4,0.5594,0.4961,0.5345,230,24.9,1,0,,closed
EDGE-058316,JCT-FDR-0084-008,FUSE-XFMR-028706,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.053,281.2,1.5539,0.4713,1.007,100,24.9,2,1,,closed
EDGE-058317,FUSE-XFMR-028706,XFMR-028706,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.302,1593.2,1.5225,0.4948,1.007,100,24.9,2,1,,closed
EDGE-058318,JCT-FDR-0084-008,FUSE-XFMR-028707,FDR-0084,SUB-018,lateral_underground,4/0 AL,B,0.056,296.2,0.2932,0.4738,0.3655,340,24.9,1,0,,closed
EDGE-058319,FUSE-XFMR-028707,XFMR-028707,FDR-0084,SUB-018,lateral_underground,4/0 AL,B,0.318,1678.5,0.283,0.4149,0.3655,340,24.9,1,0,,closed
EDGE-058320,JCT-FDR-0084-008,FUSE-XFMR-028708,FDR-0084,SUB-018,lateral_underground,4/0 AL,BC,0.057,302.5,0.3018,0.4023,0.3655,340,24.9,2,0,,closed
EDGE-058321,FUSE-XFMR-028708,XFMR-028708,FDR-0084,SUB-018,lateral_underground,4/0 AL,BC,0.325,1714.4,0.3051,0.3925,0.3655,340,24.9,2,0,,closed
EDGE-058322,JCT-FDR-0084-008,FUSE-XFMR-028709,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.06,316.0,0.3037,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-058323,FUSE-XFMR-028709,XFMR-028709,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.339,1790.7,0.2881,0.443,0.3655,340,24.9,2,1,,closed
EDGE-058324,JCT-FDR-0084-008,FUSE-XFMR-028710,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AB,0.061,324.7,0.9542,0.457,0.6985,150,24.9,2,0,,closed
EDGE-058325,FUSE-XFMR-028710,XFMR-028710,FDR-0084,SUB-018,lateral_underground,#2 ACSR,AB,0.348,1840.1,0.8159,0.5497,0.6985,150,24.9,2,0,,closed
EDGE-058326,JCT-FDR-0084-008,FUSE-XFMR-028711,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.063,332.6,0.2776,0.4219,0.3655,340,24.9,2,1,,closed
EDGE-058327,FUSE-XFMR-028711,XFMR-028711,FDR-0084,SUB-018,lateral_overhead,4/0 AL,BC,0.357,1885.0,0.3094,0.3912,0.3655,340,24.9,2,1,,closed
EDGE-058328,JCT-FDR-0084-008,FUSE-XFMR-028712,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.066,346.1,0.5481,0.4847,0.5345,230,24.9,2,1,,closed
EDGE-058329,FUSE-XFMR-028712,XFMR-028712,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.371,1961.3,0.6336,0.4719,0.5345,230,24.9,2,1,,closed
EDGE-058330,JCT-FDR-0084-008,FUSE-XFMR-028713,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.067,354.0,1.6059,0.5397,1.007,100,24.9,2,1,,closed
EDGE-058331,FUSE-XFMR-028713,XFMR-028713,FDR-0084,SUB-018,lateral_overhead,#4 CU,AC,0.38,2006.1,1.4212,0.5465,1.007,100,24.9,2,1,,closed
EDGE-058332,JCT-FDR-0084-008,FUSE-XFMR-028714,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.07,368.3,0.6026,0.4353,0.5345,230,24.9,2,1,,closed
EDGE-058333,FUSE-XFMR-028714,XFMR-028714,FDR-0084,SUB-018,lateral_overhead,1/0 AL,AC,0.395,2086.9,0.621,0.4398,0.5345,230,24.9,2,1,,closed
EDGE-058334,JCT-FDR-0084-008,FUSE-XFMR-028715,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.071,375.4,0.2707,0.4538,0.3655,340,24.9,1,1,,closed
EDGE-058335,FUSE-XFMR-028715,XFMR-028715,FDR-0084,SUB-018,lateral_overhead,4/0 AL,A,0.403,2127.3,0.2807,0.4465,0.3655,340,24.9,1,1,,closed
EDGE-058336,JCT-FDR-0084-008,FUSE-XFMR-028716,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.073,386.5,0.3074,0.4599,0.3655,340,24.9,2,1,,closed
EDGE-058337,FUSE-XFMR-028716,XFMR-028716,FDR-0084,SUB-018,lateral_overhead,4/0 AL,AC,0.415,2190.1,0.2783,0.4568,0.3655,340,24.9,2,1,,closed
EDGE-058338,JCT-FDR-0084-008,FUSE-XFMR-028717,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.075,396.0,0.6274,0.524,0.5345,230,24.9,3,1,,closed
EDGE-058339,FUSE-XFMR-028717,XFMR-028717,FDR-0084,SUB-018,lateral_overhead,1/0 AL,ABC,0.425,2244.0,0.6212,0.4958,0.5345,230,24.9,3,1,,closed
EDGE-058340,JCT-FDR-0084-008,JCT-FDR-0084-009,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.44,2323.2,0.5544,0.4444,0.5599,230,24.9,3,1,,closed
EDGE-058341,JCT-FDR-0084-009,FUSE-XFMR-028718,FDR-0084,SUB-018,lateral_underground,#4 CU,AC,0.001,4.0,1.4115,0.5316,1.007,100,24.9,2,0,,closed
EDGE-058342,FUSE-XFMR-028718,XFMR-028718,FDR-0084,SUB-018,lateral_underground,#4 CU,AC,0.004,22.4,1.6217,0.5419,1.007,100,24.9,2,0,,closed
EDGE-058343,JCT-FDR-0084-009,FUSE-XFMR-028719,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.003,15.0,1.4874,0.4715,1.007,100,24.9,1,0,,closed
EDGE-058344,FUSE-XFMR-028719,XFMR-028719,FDR-0084,SUB-018,lateral_underground,#4 CU,B,0.016,85.3,1.5974,0.5218,1.007,100,24.9,1,0,,closed
EDGE-058345,JCT-FDR-0084-009,FUSE-XFMR-028720,FDR-0084,SUB-018,lateral_underground,4/0 AL,A,0.004,21.4,0.2678,0.4395,0.3655,340,24.9,1,0,,closed
EDGE-058346,FUSE-XFMR-028720,XFMR-028720,FDR-0084,SUB-018,lateral_underground,4/0 AL,A,0.023,121.2,0.3093,0.4083,0.3655,340,24.9,1,0,,closed
EDGE-058347,JCT-FDR-0084-009,FDR-0084-TAIL,FDR-0084,SUB-018,primary_overhead,1/0 AL,ABC,0.03,158.4,0.6186,0.4361,0.5345,230,24.9,3,1,,open
EDGE-058348,SUB-019,FDR-0085-HEAD,FDR-0085,SUB-019,bus_tie,795 ACSR,ABC,0.01,52.8,0.1418,0.4073,0.26,700,24.9,3,1,,closed
EDGE-058349,FDR-0085-HEAD,JCT-FDR-0085-001,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1218,0.406,0.2437,700,24.9,3,1,,closed
EDGE-058350,JCT-FDR-0085-001,FUSE-XFMR-028721,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.001,3.2,0.56,0.5181,0.5345,230,24.9,1,1,,closed
EDGE-058351,FUSE-XFMR-028721,XFMR-028721,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.003,18.0,0.5875,0.5065,0.5345,230,24.9,1,1,,closed
EDGE-058352,JCT-FDR-0085-001,FUSE-XFMR-028722,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.003,15.8,0.8095,0.5094,0.6985,150,24.9,1,1,,closed
EDGE-058353,FUSE-XFMR-028722,XFMR-028722,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.017,89.8,0.9654,0.5232,0.6985,150,24.9,1,1,,closed
EDGE-058354,JCT-FDR-0085-001,FUSE-XFMR-028723,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.005,28.5,1.3779,0.4877,1.007,100,24.9,1,1,,closed
EDGE-058355,FUSE-XFMR-028723,XFMR-028723,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.031,161.6,1.5176,0.505,1.007,100,24.9,1,1,,closed
EDGE-058356,JCT-FDR-0085-001,FUSE-XFMR-028724,FDR-0085,SUB-019,lateral_underground,4/0 AL,AB,0.009,45.1,0.3106,0.4306,0.3655,340,24.9,2,0,,closed
EDGE-058357,FUSE-XFMR-028724,XFMR-028724,FDR-0085,SUB-019,lateral_underground,4/0 AL,AB,0.048,255.8,0.3205,0.3991,0.3655,340,24.9,2,0,,closed
EDGE-058358,JCT-FDR-0085-001,FUSE-XFMR-028725,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.012,62.6,0.6186,0.4871,0.5345,230,24.9,1,1,,closed
EDGE-058359,FUSE-XFMR-028725,XFMR-028725,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.067,354.6,0.5517,0.4816,0.5345,230,24.9,1,1,,closed
EDGE-058360,JCT-FDR-0085-001,FUSE-XFMR-028726,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.015,80.8,0.5966,0.445,0.5345,230,24.9,1,1,,closed
EDGE-058361,FUSE-XFMR-028726,XFMR-028726,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.087,457.8,0.554,0.4417,0.5345,230,24.9,1,1,,closed
EDGE-058362,JCT-FDR-0085-001,FUSE-XFMR-028727,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.018,92.7,1.6,0.4875,1.007,100,24.9,2,1,,closed
EDGE-058363,FUSE-XFMR-028727,XFMR-028727,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.099,525.1,1.5164,0.5411,1.007,100,24.9,2,1,,closed
EDGE-058364,JCT-FDR-0085-001,FUSE-XFMR-028728,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.021,110.1,0.3108,0.4272,0.3655,340,24.9,2,0,,closed
EDGE-058365,FUSE-XFMR-028728,XFMR-028728,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.118,623.8,0.2676,0.4372,0.3655,340,24.9,2,0,,closed
EDGE-058366,JCT-FDR-0085-001,FUSE-XFMR-028729,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.024,125.1,0.9704,0.5376,0.6985,150,24.9,2,1,,closed
EDGE-058367,FUSE-XFMR-028729,XFMR-028729,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.134,709.1,0.8514,0.4631,0.6985,150,24.9,2,1,,closed
EDGE-058368,JCT-FDR-0085-001,FUSE-XFMR-028730,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.027,140.2,0.2759,0.4758,0.3655,340,24.9,1,0,,closed
EDGE-058369,FUSE-XFMR-028730,XFMR-028730,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.15,794.4,0.2974,0.4293,0.3655,340,24.9,1,0,,closed
EDGE-058370,JCT-FDR-0085-001,FUSE-XFMR-028731,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.03,157.6,0.5566,0.5243,0.5345,230,24.9,1,0,,closed
EDGE-058371,FUSE-XFMR-028731,XFMR-028731,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.169,893.1,0.602,0.456,0.5345,230,24.9,1,0,,closed
EDGE-058372,JCT-FDR-0085-001,FUSE-XFMR-028732,FDR-0085,SUB-019,lateral_underground,4/0 AL,C,0.033,173.4,0.2726,0.3937,0.3655,340,24.9,1,0,,closed
EDGE-058373,FUSE-XFMR-028732,XFMR-028732,FDR-0085,SUB-019,lateral_underground,4/0 AL,C,0.186,982.9,0.3127,0.4124,0.3655,340,24.9,1,0,,closed
EDGE-058374,JCT-FDR-0085-001,FUSE-XFMR-028733,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.035,186.9,0.8638,0.5343,0.6985,150,24.9,1,1,,closed
EDGE-058375,FUSE-XFMR-028733,XFMR-028733,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.201,1059.2,0.9725,0.5286,0.6985,150,24.9,1,1,,closed
EDGE-058376,JCT-FDR-0085-001,FUSE-XFMR-028734,FDR-0085,SUB-019,lateral_underground,1/0 AL,C,0.039,205.9,0.627,0.447,0.5345,230,24.9,1,0,,closed
EDGE-058377,FUSE-XFMR-028734,XFMR-028734,FDR-0085,SUB-019,lateral_underground,1/0 AL,C,0.221,1166.9,0.6203,0.5032,0.5345,230,24.9,1,0,,closed
EDGE-058378,JCT-FDR-0085-001,FUSE-XFMR-028735,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.041,217.8,0.8565,0.5227,0.6985,150,24.9,1,0,,closed
EDGE-058379,FUSE-XFMR-028735,XFMR-028735,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.234,1234.2,0.9789,0.4807,0.6985,150,24.9,1,0,,closed
EDGE-058380,JCT-FDR-0085-001,FUSE-XFMR-028736,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.044,233.6,0.5801,0.4441,0.5345,230,24.9,2,1,,closed
EDGE-058381,FUSE-XFMR-028736,XFMR-028736,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.251,1324.0,0.5764,0.474,0.5345,230,24.9,2,1,,closed
EDGE-058382,JCT-FDR-0085-001,FUSE-XFMR-028737,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.048,252.6,1.4939,0.5197,1.007,100,24.9,2,1,,closed
EDGE-058383,FUSE-XFMR-028737,XFMR-028737,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.271,1431.7,1.4192,0.5054,1.007,100,24.9,2,1,,closed
EDGE-058384,JCT-FDR-0085-001,FUSE-XFMR-028738,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.051,267.7,0.5684,0.4576,0.5345,230,24.9,1,1,,closed
EDGE-058385,FUSE-XFMR-028738,XFMR-028738,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.287,1516.9,0.5628,0.4809,0.5345,230,24.9,1,1,,closed
EDGE-058386,JCT-FDR-0085-001,FUSE-XFMR-028739,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.054,282.7,0.3024,0.4397,0.3655,340,24.9,2,1,,closed
EDGE-058387,FUSE-XFMR-028739,XFMR-028739,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.303,1602.2,0.2811,0.3923,0.3655,340,24.9,2,1,,closed
EDGE-058388,JCT-FDR-0085-001,FUSE-XFMR-028740,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.056,297.0,0.8068,0.552,0.6985,150,24.9,2,1,,closed
EDGE-058389,FUSE-XFMR-028740,XFMR-028740,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.319,1683.0,0.9614,0.4985,0.6985,150,24.9,2,1,,closed
EDGE-058390,JCT-FDR-0085-001,FUSE-XFMR-028741,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.06,314.4,0.9083,0.5463,0.6985,150,24.9,1,0,,closed
EDGE-058391,FUSE-XFMR-028741,XFMR-028741,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.337,1781.7,0.8701,0.5465,0.6985,150,24.9,1,0,,closed
EDGE-058392,JCT-FDR-0085-001,FUSE-XFMR-028742,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.063,331.8,0.858,0.4549,0.6985,150,24.9,2,1,,closed
EDGE-058393,FUSE-XFMR-028742,XFMR-028742,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.356,1880.5,0.8402,0.5422,0.6985,150,24.9,2,1,,closed
EDGE-058394,JCT-FDR-0085-001,FUSE-XFMR-028743,FDR-0085,SUB-019,lateral_underground,4/0 AL,ABC,0.066,346.1,0.3061,0.4257,0.3655,340,24.9,3,0,,closed
EDGE-058395,FUSE-XFMR-028743,XFMR-028743,FDR-0085,SUB-019,lateral_underground,4/0 AL,ABC,0.371,1961.3,0.2809,0.4314,0.3655,340,24.9,3,0,,closed
EDGE-058396,JCT-FDR-0085-001,FUSE-XFMR-028744,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.069,363.5,0.8783,0.5487,0.6985,150,24.9,3,1,,closed
EDGE-058397,FUSE-XFMR-028744,XFMR-028744,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.39,2060.0,0.9269,0.5483,0.6985,150,24.9,3,1,,closed
EDGE-058398,JCT-FDR-0085-001,FUSE-XFMR-028745,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.071,376.2,0.8638,0.5143,0.6985,150,24.9,1,1,,closed
EDGE-058399,FUSE-XFMR-028745,XFMR-028745,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.404,2131.8,0.8356,0.5377,0.6985,150,24.9,1,1,,closed
EDGE-058400,JCT-FDR-0085-001,FUSE-XFMR-028746,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.074,391.2,0.6283,0.4794,0.5345,230,24.9,2,1,,closed
EDGE-058401,FUSE-XFMR-028746,XFMR-028746,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.42,2217.1,0.5882,0.4866,0.5345,230,24.9,2,1,,closed
EDGE-058402,JCT-FDR-0085-001,FUSE-XFMR-028747,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.077,406.3,0.3106,0.4696,0.3655,340,24.9,2,1,,closed
