edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-058403,FUSE-XFMR-028747,XFMR-028747,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.436,2302.3,0.3188,0.4541,0.3655,340,24.9,2,1,,closed
EDGE-058404,JCT-FDR-0085-001,FUSE-XFMR-028748,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.08,423.7,0.321,0.3945,0.3655,340,24.9,2,1,,closed
EDGE-058405,FUSE-XFMR-028748,XFMR-028748,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.455,2401.1,0.3067,0.4,0.3655,340,24.9,2,1,,closed
EDGE-058406,JCT-FDR-0085-001,FUSE-XFMR-028749,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.083,439.6,0.8548,0.4835,0.6985,150,24.9,1,1,,closed
EDGE-058407,FUSE-XFMR-028749,XFMR-028749,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.472,2490.8,0.8756,0.5362,0.6985,150,24.9,1,1,,closed
EDGE-058408,JCT-FDR-0085-001,FUSE-XFMR-028750,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.086,455.4,0.2815,0.4586,0.3655,340,24.9,2,1,,closed
EDGE-058409,FUSE-XFMR-028750,XFMR-028750,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.489,2580.6,0.2978,0.396,0.3655,340,24.9,2,1,,closed
EDGE-058410,JCT-FDR-0085-001,FUSE-XFMR-028751,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.089,470.4,0.5364,0.5048,0.5345,230,24.9,2,1,,closed
EDGE-058411,FUSE-XFMR-028751,XFMR-028751,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.505,2665.9,0.6308,0.5115,0.5345,230,24.9,2,1,,closed
EDGE-058412,JCT-FDR-0085-001,FUSE-XFMR-028752,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.093,488.7,0.3201,0.4696,0.3655,340,24.9,2,1,,closed
EDGE-058413,FUSE-XFMR-028752,XFMR-028752,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.524,2769.1,0.326,0.4108,0.3655,340,24.9,2,1,,closed
EDGE-058414,JCT-FDR-0085-001,FUSE-XFMR-028753,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.095,500.5,0.5589,0.4389,0.5345,230,24.9,2,1,,closed
EDGE-058415,FUSE-XFMR-028753,XFMR-028753,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.537,2836.4,0.6323,0.4497,0.5345,230,24.9,2,1,,closed
EDGE-058416,JCT-FDR-0085-001,FUSE-XFMR-028754,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.098,518.0,1.5037,0.5005,1.007,100,24.9,1,1,,closed
EDGE-058417,FUSE-XFMR-028754,XFMR-028754,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.556,2935.2,1.4281,0.5345,1.007,100,24.9,1,1,,closed
EDGE-058418,JCT-FDR-0085-001,FUSE-XFMR-028755,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.101,534.6,1.527,0.5342,1.007,100,24.9,1,1,,closed
EDGE-058419,FUSE-XFMR-028755,XFMR-028755,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.574,3029.4,1.4496,0.5585,1.007,100,24.9,1,1,,closed
EDGE-058420,JCT-FDR-0085-001,FUSE-XFMR-028756,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.104,550.4,0.9839,0.5389,0.6985,150,24.9,2,1,,closed
EDGE-058421,FUSE-XFMR-028756,XFMR-028756,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.591,3119.2,0.9496,0.4618,0.6985,150,24.9,2,1,,closed
EDGE-058422,JCT-FDR-0085-001,JCT-FDR-0085-002,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.59,3115.2,0.1257,0.3928,0.278,700,24.9,3,1,,closed
EDGE-058423,JCT-FDR-0085-002,FUSE-XFMR-028757,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.001,3.2,0.8313,0.5062,0.6985,150,24.9,2,1,,closed
EDGE-058424,FUSE-XFMR-028757,XFMR-028757,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.003,18.0,0.8633,0.4586,0.6985,150,24.9,2,1,,closed
EDGE-058425,JCT-FDR-0085-002,FUSE-XFMR-028758,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.003,16.6,0.8976,0.5116,0.6985,150,24.9,3,1,,closed
EDGE-058426,FUSE-XFMR-028758,XFMR-028758,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.018,94.2,0.9155,0.4903,0.6985,150,24.9,3,1,,closed
EDGE-058427,JCT-FDR-0085-002,FUSE-XFMR-028759,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.005,26.9,1.3588,0.5392,1.007,100,24.9,3,1,,closed
EDGE-058428,FUSE-XFMR-028759,XFMR-028759,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.029,152.6,1.5993,0.5065,1.007,100,24.9,3,1,,closed
EDGE-058429,JCT-FDR-0085-002,FUSE-XFMR-028760,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.008,43.6,0.5419,0.4392,0.5345,230,24.9,1,1,,closed
EDGE-058430,FUSE-XFMR-028760,XFMR-028760,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.047,246.8,0.553,0.4501,0.5345,230,24.9,1,1,,closed
EDGE-058431,JCT-FDR-0085-002,FUSE-XFMR-028761,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.012,64.2,1.4776,0.55,1.007,100,24.9,1,1,,closed
EDGE-058432,FUSE-XFMR-028761,XFMR-028761,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.069,363.5,1.3531,0.5127,1.007,100,24.9,1,1,,closed
EDGE-058433,JCT-FDR-0085-002,FUSE-XFMR-028762,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.015,77.6,0.9192,0.4755,0.6985,150,24.9,3,1,,closed
EDGE-058434,FUSE-XFMR-028762,XFMR-028762,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.083,439.8,0.8629,0.4941,0.6985,150,24.9,3,1,,closed
EDGE-058435,JCT-FDR-0085-002,FUSE-XFMR-028763,FDR-0085,SUB-019,lateral_underground,#4 CU,A,0.018,92.7,1.4155,0.4713,1.007,100,24.9,1,0,,closed
EDGE-058436,FUSE-XFMR-028763,XFMR-028763,FDR-0085,SUB-019,lateral_underground,#4 CU,A,0.099,525.1,1.4284,0.5365,1.007,100,24.9,1,0,,closed
EDGE-058437,JCT-FDR-0085-002,FUSE-XFMR-028764,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.02,107.7,0.9536,0.5224,0.6985,150,24.9,1,0,,closed
EDGE-058438,FUSE-XFMR-028764,XFMR-028764,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.116,610.4,0.8164,0.4745,0.6985,150,24.9,1,0,,closed
EDGE-058439,JCT-FDR-0085-002,FUSE-XFMR-028765,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.023,123.6,0.6094,0.4859,0.5345,230,24.9,1,1,,closed
EDGE-058440,FUSE-XFMR-028765,XFMR-028765,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.133,700.1,0.5526,0.4464,0.5345,230,24.9,1,1,,closed
EDGE-058441,JCT-FDR-0085-002,FUSE-XFMR-028766,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.027,140.2,1.5669,0.5051,1.007,100,24.9,1,1,,closed
EDGE-058442,FUSE-XFMR-028766,XFMR-028766,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.15,794.4,1.3604,0.5159,1.007,100,24.9,1,1,,closed
EDGE-058443,JCT-FDR-0085-002,FUSE-XFMR-028767,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.03,156.8,0.9254,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-058444,FUSE-XFMR-028767,XFMR-028767,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.168,888.6,0.9638,0.5067,0.6985,150,24.9,2,1,,closed
EDGE-058445,JCT-FDR-0085-002,FUSE-XFMR-028768,FDR-0085,SUB-019,lateral_underground,1/0 AL,ABC,0.032,171.1,0.5715,0.5201,0.5345,230,24.9,3,0,,closed
EDGE-058446,FUSE-XFMR-028768,XFMR-028768,FDR-0085,SUB-019,lateral_underground,1/0 AL,ABC,0.184,969.4,0.5949,0.4536,0.5345,230,24.9,3,0,,closed
EDGE-058447,JCT-FDR-0085-002,FUSE-XFMR-028769,FDR-0085,SUB-019,lateral_underground,1/0 AL,B,0.035,186.9,0.6143,0.4951,0.5345,230,24.9,1,0,,closed
EDGE-058448,FUSE-XFMR-028769,XFMR-028769,FDR-0085,SUB-019,lateral_underground,1/0 AL,B,0.201,1059.2,0.541,0.5021,0.5345,230,24.9,1,0,,closed
EDGE-058449,JCT-FDR-0085-002,FUSE-XFMR-028770,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.038,202.0,0.3018,0.459,0.3655,340,24.9,1,1,,closed
EDGE-058450,FUSE-XFMR-028770,XFMR-028770,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.217,1144.4,0.2814,0.396,0.3655,340,24.9,1,1,,closed
EDGE-058451,JCT-FDR-0085-002,FUSE-XFMR-028771,FDR-0085,SUB-019,lateral_underground,#4 CU,BC,0.041,217.8,1.6259,0.4837,1.007,100,24.9,2,0,,closed
EDGE-058452,FUSE-XFMR-028771,XFMR-028771,FDR-0085,SUB-019,lateral_underground,#4 CU,BC,0.234,1234.2,1.6381,0.5242,1.007,100,24.9,2,0,,closed
EDGE-058453,JCT-FDR-0085-002,FUSE-XFMR-028772,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.045,235.2,0.6111,0.4512,0.5345,230,24.9,1,1,,closed
EDGE-058454,FUSE-XFMR-028772,XFMR-028772,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.252,1332.9,0.6102,0.4705,0.5345,230,24.9,1,1,,closed
EDGE-058455,JCT-FDR-0085-002,FUSE-XFMR-028773,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.047,248.7,0.5596,0.5105,0.5345,230,24.9,1,1,,closed
EDGE-058456,FUSE-XFMR-028773,XFMR-028773,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.267,1409.2,0.5875,0.5157,0.5345,230,24.9,1,1,,closed
EDGE-058457,JCT-FDR-0085-002,FUSE-XFMR-028774,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.051,266.9,0.635,0.5041,0.5345,230,24.9,3,1,,closed
EDGE-058458,FUSE-XFMR-028774,XFMR-028774,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.286,1512.5,0.5887,0.4985,0.5345,230,24.9,3,1,,closed
EDGE-058459,JCT-FDR-0085-002,FUSE-XFMR-028775,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.053,278.8,0.6068,0.4565,0.5345,230,24.9,2,1,,closed
EDGE-058460,FUSE-XFMR-028775,XFMR-028775,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.299,1579.8,0.5912,0.5237,0.5345,230,24.9,2,1,,closed
EDGE-058461,JCT-FDR-0085-002,FUSE-XFMR-028776,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.057,299.4,1.5354,0.5494,1.007,100,24.9,2,1,,closed
EDGE-058462,FUSE-XFMR-028776,XFMR-028776,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.321,1696.5,1.6127,0.4969,1.007,100,24.9,2,1,,closed
EDGE-058463,JCT-FDR-0085-002,FUSE-XFMR-028777,FDR-0085,SUB-019,lateral_underground,#4 CU,AC,0.059,311.3,1.3549,0.5143,1.007,100,24.9,2,0,,closed
EDGE-058464,FUSE-XFMR-028777,XFMR-028777,FDR-0085,SUB-019,lateral_underground,#4 CU,AC,0.334,1763.8,1.4712,0.5349,1.007,100,24.9,2,0,,closed
EDGE-058465,JCT-FDR-0085-002,FUSE-XFMR-028778,FDR-0085,SUB-019,lateral_underground,1/0 AL,AC,0.063,330.3,0.5759,0.4898,0.5345,230,24.9,2,0,,closed
EDGE-058466,FUSE-XFMR-028778,XFMR-028778,FDR-0085,SUB-019,lateral_underground,1/0 AL,AC,0.354,1871.5,0.5513,0.444,0.5345,230,24.9,2,0,,closed
EDGE-058467,JCT-FDR-0085-002,FUSE-XFMR-028779,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.065,342.1,1.4637,0.5591,1.007,100,24.9,2,1,,closed
EDGE-058468,FUSE-XFMR-028779,XFMR-028779,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.367,1938.8,1.4282,0.488,1.007,100,24.9,2,1,,closed
EDGE-058469,JCT-FDR-0085-002,FUSE-XFMR-028780,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.068,361.2,0.316,0.4067,0.3655,340,24.9,2,1,,closed
EDGE-058470,FUSE-XFMR-028780,XFMR-028780,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.388,2046.5,0.3193,0.4505,0.3655,340,24.9,2,1,,closed
EDGE-058471,JCT-FDR-0085-002,FUSE-XFMR-028781,FDR-0085,SUB-019,lateral_underground,4/0 AL,BC,0.071,373.0,0.2727,0.4449,0.3655,340,24.9,2,0,,closed
EDGE-058472,FUSE-XFMR-028781,XFMR-028781,FDR-0085,SUB-019,lateral_underground,4/0 AL,BC,0.4,2113.8,0.3086,0.4093,0.3655,340,24.9,2,0,,closed
EDGE-058473,JCT-FDR-0085-002,FUSE-XFMR-028782,FDR-0085,SUB-019,lateral_underground,4/0 AL,BC,0.075,393.6,0.3185,0.3938,0.3655,340,24.9,2,0,,closed
EDGE-058474,FUSE-XFMR-028782,XFMR-028782,FDR-0085,SUB-019,lateral_underground,4/0 AL,BC,0.422,2230.5,0.2997,0.4158,0.3655,340,24.9,2,0,,closed
EDGE-058475,JCT-FDR-0085-002,FUSE-XFMR-028783,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.077,405.5,1.619,0.543,1.007,100,24.9,2,1,,closed
EDGE-058476,FUSE-XFMR-028783,XFMR-028783,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.435,2297.9,1.4547,0.4885,1.007,100,24.9,2,1,,closed
EDGE-058477,JCT-FDR-0085-002,FUSE-XFMR-028784,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.08,422.9,0.8386,0.5513,0.6985,150,24.9,2,1,,closed
EDGE-058478,FUSE-XFMR-028784,XFMR-028784,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.454,2396.6,0.9784,0.5159,0.6985,150,24.9,2,1,,closed
EDGE-058479,JCT-FDR-0085-002,FUSE-XFMR-028785,FDR-0085,SUB-019,lateral_underground,#4 CU,ABC,0.083,438.8,1.3989,0.5119,1.007,100,24.9,3,0,,closed
EDGE-058480,FUSE-XFMR-028785,XFMR-028785,FDR-0085,SUB-019,lateral_underground,#4 CU,ABC,0.471,2486.4,1.4311,0.5417,1.007,100,24.9,3,0,,closed
EDGE-058481,JCT-FDR-0085-002,FUSE-XFMR-028786,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.086,456.2,0.8942,0.535,0.6985,150,24.9,1,1,,closed
EDGE-058482,FUSE-XFMR-028786,XFMR-028786,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.49,2585.1,0.8459,0.4535,0.6985,150,24.9,1,1,,closed
EDGE-058483,JCT-FDR-0085-002,FUSE-XFMR-028787,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.089,470.4,0.9525,0.5494,0.6985,150,24.9,2,1,,closed
EDGE-058484,FUSE-XFMR-028787,XFMR-028787,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.505,2665.9,0.9423,0.5514,0.6985,150,24.9,2,1,,closed
EDGE-058485,JCT-FDR-0085-002,FUSE-XFMR-028788,FDR-0085,SUB-019,lateral_underground,1/0 AL,C,0.091,483.1,0.539,0.5179,0.5345,230,24.9,1,0,,closed
EDGE-058486,FUSE-XFMR-028788,XFMR-028788,FDR-0085,SUB-019,lateral_underground,1/0 AL,C,0.518,2737.7,0.5724,0.4502,0.5345,230,24.9,1,0,,closed
EDGE-058487,JCT-FDR-0085-002,FUSE-XFMR-028789,FDR-0085,SUB-019,lateral_underground,1/0 AL,AB,0.095,502.1,0.5445,0.4469,0.5345,230,24.9,2,0,,closed
EDGE-058488,FUSE-XFMR-028789,XFMR-028789,FDR-0085,SUB-019,lateral_underground,1/0 AL,AB,0.539,2845.4,0.541,0.4673,0.5345,230,24.9,2,0,,closed
EDGE-058489,JCT-FDR-0085-002,FUSE-XFMR-028790,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.098,518.8,1.4042,0.4859,1.007,100,24.9,1,1,,closed
EDGE-058490,FUSE-XFMR-028790,XFMR-028790,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.557,2939.6,1.6095,0.4752,1.007,100,24.9,1,1,,closed
EDGE-058491,JCT-FDR-0085-002,FUSE-XFMR-028791,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.101,531.4,0.9534,0.5206,0.6985,150,24.9,2,1,,closed
EDGE-058492,FUSE-XFMR-028791,XFMR-028791,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.57,3011.4,0.9374,0.4928,0.6985,150,24.9,2,1,,closed
EDGE-058493,JCT-FDR-0085-002,FUSE-XFMR-028792,FDR-0085,SUB-019,lateral_underground,4/0 AL,B,0.104,550.4,0.2944,0.3909,0.3655,340,24.9,1,0,,closed
EDGE-058494,FUSE-XFMR-028792,XFMR-028792,FDR-0085,SUB-019,lateral_underground,4/0 AL,B,0.591,3119.2,0.3023,0.4046,0.3655,340,24.9,1,0,,closed
EDGE-058495,JCT-FDR-0085-002,JCT-FDR-0085-003,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1261,0.3741,0.2422,700,24.9,3,1,,closed
EDGE-058496,JCT-FDR-0085-003,FUSE-XFMR-028793,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.001,3.2,0.8338,0.4788,0.6985,150,24.9,2,1,,closed
EDGE-058497,FUSE-XFMR-028793,XFMR-028793,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.003,18.0,0.9512,0.5099,0.6985,150,24.9,2,1,,closed
EDGE-058498,JCT-FDR-0085-003,FUSE-XFMR-028794,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.003,14.3,0.2847,0.4747,0.3655,340,24.9,2,1,,closed
EDGE-058499,FUSE-XFMR-028794,XFMR-028794,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.015,80.8,0.2847,0.4434,0.3655,340,24.9,2,1,,closed
EDGE-058500,JCT-FDR-0085-003,FUSE-XFMR-028795,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.005,28.5,1.3971,0.5284,1.007,100,24.9,1,1,,closed
EDGE-058501,FUSE-XFMR-028795,XFMR-028795,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.031,161.6,1.6057,0.5038,1.007,100,24.9,1,1,,closed
EDGE-058502,JCT-FDR-0085-003,FUSE-XFMR-028796,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.009,45.1,0.9461,0.4696,0.6985,150,24.9,2,1,,closed
EDGE-058503,FUSE-XFMR-028796,XFMR-028796,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.048,255.8,0.9409,0.4604,0.6985,150,24.9,2,1,,closed
EDGE-058504,JCT-FDR-0085-003,FUSE-XFMR-028797,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.011,58.6,0.2862,0.4162,0.3655,340,24.9,1,1,,closed
EDGE-058505,FUSE-XFMR-028797,XFMR-028797,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.063,332.1,0.292,0.4267,0.3655,340,24.9,1,1,,closed
EDGE-058506,JCT-FDR-0085-003,FUSE-XFMR-028798,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.014,74.4,0.9696,0.4634,0.6985,150,24.9,2,1,,closed
EDGE-058507,FUSE-XFMR-028798,XFMR-028798,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.08,421.9,0.8512,0.453,0.6985,150,24.9,2,1,,closed
EDGE-058508,JCT-FDR-0085-003,FUSE-XFMR-028799,FDR-0085,SUB-019,lateral_underground,#4 CU,B,0.018,94.2,1.4092,0.5153,1.007,100,24.9,1,0,,closed
EDGE-058509,FUSE-XFMR-028799,XFMR-028799,FDR-0085,SUB-019,lateral_underground,#4 CU,B,0.101,534.1,1.445,0.5161,1.007,100,24.9,1,0,,closed
EDGE-058510,JCT-FDR-0085-003,FUSE-XFMR-028800,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.02,107.7,0.2907,0.4243,0.3655,340,24.9,1,1,,closed
EDGE-058511,FUSE-XFMR-028800,XFMR-028800,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.116,610.4,0.2699,0.4183,0.3655,340,24.9,1,1,,closed
EDGE-058512,JCT-FDR-0085-003,FUSE-XFMR-028801,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.023,121.2,0.891,0.4787,0.6985,150,24.9,1,0,,closed
EDGE-058513,FUSE-XFMR-028801,XFMR-028801,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.13,686.7,0.8508,0.5363,0.6985,150,24.9,1,0,,closed
EDGE-058514,JCT-FDR-0085-003,FUSE-XFMR-028802,FDR-0085,SUB-019,lateral_underground,#2 ACSR,ABC,0.026,136.2,0.8665,0.5416,0.6985,150,24.9,3,0,,closed
EDGE-058515,FUSE-XFMR-028802,XFMR-028802,FDR-0085,SUB-019,lateral_underground,#2 ACSR,ABC,0.146,771.9,0.9199,0.5132,0.6985,150,24.9,3,0,,closed
EDGE-058516,JCT-FDR-0085-003,FUSE-XFMR-028803,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.029,153.6,0.3073,0.4152,0.3655,340,24.9,2,0,,closed
EDGE-058517,FUSE-XFMR-028803,XFMR-028803,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.165,870.7,0.3205,0.4139,0.3655,340,24.9,2,0,,closed
EDGE-058518,JCT-FDR-0085-003,FUSE-XFMR-028804,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.032,171.1,0.9753,0.4989,0.6985,150,24.9,3,1,,closed
EDGE-058519,FUSE-XFMR-028804,XFMR-028804,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.184,969.4,0.9222,0.5505,0.6985,150,24.9,3,1,,closed
EDGE-058520,JCT-FDR-0085-003,FUSE-XFMR-028805,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.035,186.1,1.5843,0.5597,1.007,100,24.9,1,1,,closed
EDGE-058521,FUSE-XFMR-028805,XFMR-028805,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.2,1054.7,1.4627,0.543,1.007,100,24.9,1,1,,closed
EDGE-058522,JCT-FDR-0085-003,FUSE-XFMR-028806,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.038,201.2,0.6007,0.5167,0.5345,230,24.9,1,0,,closed
EDGE-058523,FUSE-XFMR-028806,XFMR-028806,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.216,1140.0,0.6216,0.4304,0.5345,230,24.9,1,0,,closed
EDGE-058524,JCT-FDR-0085-003,FUSE-XFMR-028807,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.041,215.4,0.8432,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-058525,FUSE-XFMR-028807,XFMR-028807,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.231,1220.7,0.9059,0.4673,0.6985,150,24.9,2,1,,closed
EDGE-058526,JCT-FDR-0085-003,FUSE-XFMR-028808,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.044,234.4,0.2988,0.4073,0.3655,340,24.9,1,1,,closed
EDGE-058527,FUSE-XFMR-028808,XFMR-028808,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.252,1328.4,0.2814,0.443,0.3655,340,24.9,1,1,,closed
EDGE-058528,JCT-FDR-0085-003,FUSE-XFMR-028809,FDR-0085,SUB-019,lateral_underground,1/0 AL,ABC,0.047,247.9,0.5622,0.4737,0.5345,230,24.9,3,0,,closed
EDGE-058529,FUSE-XFMR-028809,XFMR-028809,FDR-0085,SUB-019,lateral_underground,1/0 AL,ABC,0.266,1404.7,0.5942,0.5118,0.5345,230,24.9,3,0,,closed
EDGE-058530,JCT-FDR-0085-003,FUSE-XFMR-028810,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.05,262.2,0.626,0.4508,0.5345,230,24.9,1,1,,closed
EDGE-058531,FUSE-XFMR-028810,XFMR-028810,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.281,1485.5,0.6106,0.5194,0.5345,230,24.9,1,1,,closed
EDGE-058532,JCT-FDR-0085-003,FUSE-XFMR-028811,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.053,278.8,0.9243,0.5335,0.6985,150,24.9,1,0,,closed
EDGE-058533,FUSE-XFMR-028811,XFMR-028811,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.299,1579.8,0.9311,0.5011,0.6985,150,24.9,1,0,,closed
EDGE-058534,JCT-FDR-0085-003,FUSE-XFMR-028812,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.056,297.8,0.9748,0.5002,0.6985,150,24.9,2,1,,closed
EDGE-058535,FUSE-XFMR-028812,XFMR-028812,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.32,1687.5,0.9327,0.4885,0.6985,150,24.9,2,1,,closed
EDGE-058536,JCT-FDR-0085-003,FUSE-XFMR-028813,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.059,312.8,0.9796,0.4583,0.6985,150,24.9,1,1,,closed
EDGE-058537,FUSE-XFMR-028813,XFMR-028813,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.336,1772.8,0.9815,0.5463,0.6985,150,24.9,1,1,,closed
EDGE-058538,JCT-FDR-0085-003,FUSE-XFMR-028814,FDR-0085,SUB-019,lateral_underground,4/0 AL,AB,0.062,329.5,0.2892,0.393,0.3655,340,24.9,2,0,,closed
EDGE-058539,FUSE-XFMR-028814,XFMR-028814,FDR-0085,SUB-019,lateral_underground,4/0 AL,AB,0.354,1867.0,0.2814,0.3975,0.3655,340,24.9,2,0,,closed
EDGE-058540,JCT-FDR-0085-003,FUSE-XFMR-028815,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.065,340.6,0.3249,0.4727,0.3655,340,24.9,1,1,,closed
EDGE-058541,FUSE-XFMR-028815,XFMR-028815,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.365,1929.8,0.2894,0.4108,0.3655,340,24.9,1,1,,closed
EDGE-058542,JCT-FDR-0085-003,FUSE-XFMR-028816,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.068,358.0,0.549,0.5008,0.5345,230,24.9,1,1,,closed
EDGE-058543,FUSE-XFMR-028816,XFMR-028816,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.384,2028.6,0.6342,0.4692,0.5345,230,24.9,1,1,,closed
EDGE-058544,JCT-FDR-0085-003,FUSE-XFMR-028817,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.071,374.6,1.4555,0.465,1.007,100,24.9,1,1,,closed
EDGE-058545,FUSE-XFMR-028817,XFMR-028817,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.402,2122.8,1.3724,0.5615,1.007,100,24.9,1,1,,closed
EDGE-058546,JCT-FDR-0085-003,FUSE-XFMR-028818,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.074,392.0,0.886,0.4618,0.6985,150,24.9,1,1,,closed
EDGE-058547,FUSE-XFMR-028818,XFMR-028818,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.421,2221.6,0.932,0.5197,0.6985,150,24.9,1,1,,closed
EDGE-058548,JCT-FDR-0085-003,FUSE-XFMR-028819,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.076,403.9,0.8569,0.4555,0.6985,150,24.9,3,1,,closed
EDGE-058549,FUSE-XFMR-028819,XFMR-028819,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.433,2288.9,0.9595,0.4981,0.6985,150,24.9,3,1,,closed
EDGE-058550,JCT-FDR-0085-003,FUSE-XFMR-028820,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.08,422.1,0.3171,0.4253,0.3655,340,24.9,1,1,,closed
EDGE-058551,FUSE-XFMR-028820,XFMR-028820,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.453,2392.1,0.3267,0.423,0.3655,340,24.9,1,1,,closed
EDGE-058552,JCT-FDR-0085-003,FUSE-XFMR-028821,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.083,438.0,0.5538,0.5131,0.5345,230,24.9,1,1,,closed
EDGE-058553,FUSE-XFMR-028821,XFMR-028821,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.47,2481.9,0.5677,0.4723,0.5345,230,24.9,1,1,,closed
EDGE-058554,JCT-FDR-0085-003,FUSE-XFMR-028822,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.086,454.6,0.8529,0.5056,0.6985,150,24.9,1,1,,closed
EDGE-058555,FUSE-XFMR-028822,XFMR-028822,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.488,2576.1,0.8062,0.5428,0.6985,150,24.9,1,1,,closed
EDGE-058556,JCT-FDR-0085-003,FUSE-XFMR-028823,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.089,468.9,1.378,0.5534,1.007,100,24.9,1,1,,closed
EDGE-058557,FUSE-XFMR-028823,XFMR-028823,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.503,2656.9,1.4487,0.4765,1.007,100,24.9,1,1,,closed
EDGE-058558,JCT-FDR-0085-003,FUSE-XFMR-028824,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.092,483.9,0.9657,0.4563,0.6985,150,24.9,2,1,,closed
EDGE-058559,FUSE-XFMR-028824,XFMR-028824,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.519,2742.2,0.9681,0.4639,0.6985,150,24.9,2,1,,closed
EDGE-058560,JCT-FDR-0085-003,FUSE-XFMR-028825,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.095,500.5,0.551,0.4856,0.5345,230,24.9,1,1,,closed
EDGE-058561,FUSE-XFMR-028825,XFMR-028825,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.537,2836.4,0.5617,0.4896,0.5345,230,24.9,1,1,,closed
EDGE-058562,JCT-FDR-0085-003,FUSE-XFMR-028826,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AB,0.098,517.2,0.8934,0.5366,0.6985,150,24.9,2,0,,closed
EDGE-058563,FUSE-XFMR-028826,XFMR-028826,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AB,0.555,2930.7,0.9677,0.5486,0.6985,150,24.9,2,0,,closed
EDGE-058564,JCT-FDR-0085-003,FUSE-XFMR-028827,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.101,531.4,0.6051,0.5162,0.5345,230,24.9,2,1,,closed
EDGE-058565,FUSE-XFMR-028827,XFMR-028827,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.57,3011.4,0.5354,0.4829,0.5345,230,24.9,2,1,,closed
EDGE-058566,JCT-FDR-0085-003,FUSE-XFMR-028828,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.104,548.1,0.9347,0.5394,0.6985,150,24.9,2,1,,closed
EDGE-058567,FUSE-XFMR-028828,XFMR-028828,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.588,3105.7,0.9017,0.5205,0.6985,150,24.9,2,1,,closed
EDGE-058568,JCT-FDR-0085-003,JCT-FDR-0085-004,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.59,3115.2,0.1303,0.4036,0.2604,700,24.9,3,1,,closed
EDGE-058569,JCT-FDR-0085-004,FUSE-XFMR-028829,FDR-0085,SUB-019,lateral_underground,1/0 AL,B,0.001,3.2,0.618,0.4743,0.5345,230,24.9,1,0,,closed
EDGE-058570,FUSE-XFMR-028829,XFMR-028829,FDR-0085,SUB-019,lateral_underground,1/0 AL,B,0.003,18.0,0.5628,0.4484,0.5345,230,24.9,1,0,,closed
EDGE-058571,JCT-FDR-0085-004,FUSE-XFMR-028830,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.003,18.2,0.3039,0.3924,0.3655,340,24.9,2,1,,closed
EDGE-058572,FUSE-XFMR-028830,XFMR-028830,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.02,103.2,0.278,0.406,0.3655,340,24.9,2,1,,closed
EDGE-058573,JCT-FDR-0085-004,FUSE-XFMR-028831,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.006,30.1,1.4474,0.5193,1.007,100,24.9,2,1,,closed
EDGE-058574,FUSE-XFMR-028831,XFMR-028831,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.032,170.5,1.4203,0.4766,1.007,100,24.9,2,1,,closed
EDGE-058575,JCT-FDR-0085-004,FUSE-XFMR-028832,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.008,44.4,0.8851,0.4521,0.6985,150,24.9,3,1,,closed
EDGE-058576,FUSE-XFMR-028832,XFMR-028832,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.048,251.3,0.9531,0.5224,0.6985,150,24.9,3,1,,closed
EDGE-058577,JCT-FDR-0085-004,FUSE-XFMR-028833,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.011,60.2,0.3044,0.4199,0.3655,340,24.9,1,1,,closed
EDGE-058578,FUSE-XFMR-028833,XFMR-028833,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.065,341.1,0.3025,0.4387,0.3655,340,24.9,1,1,,closed
EDGE-058579,JCT-FDR-0085-004,FUSE-XFMR-028834,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.014,75.2,0.2997,0.4677,0.3655,340,24.9,1,0,,closed
EDGE-058580,FUSE-XFMR-028834,XFMR-028834,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.081,426.4,0.3095,0.4644,0.3655,340,24.9,1,0,,closed
EDGE-058581,JCT-FDR-0085-004,FUSE-XFMR-028835,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.018,93.5,0.558,0.4414,0.5345,230,24.9,1,1,,closed
EDGE-058582,FUSE-XFMR-028835,XFMR-028835,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.1,529.6,0.5416,0.4753,0.5345,230,24.9,1,1,,closed
EDGE-058583,JCT-FDR-0085-004,FUSE-XFMR-028836,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.021,110.9,0.9835,0.4917,0.6985,150,24.9,2,1,,closed
EDGE-058584,FUSE-XFMR-028836,XFMR-028836,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.119,628.3,0.9043,0.4801,0.6985,150,24.9,2,1,,closed
EDGE-058585,JCT-FDR-0085-004,FUSE-XFMR-028837,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.024,127.5,0.9573,0.4603,0.6985,150,24.9,1,1,,closed
EDGE-058586,FUSE-XFMR-028837,XFMR-028837,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.137,722.6,0.9409,0.486,0.6985,150,24.9,1,1,,closed
EDGE-058587,JCT-FDR-0085-004,FUSE-XFMR-028838,FDR-0085,SUB-019,lateral_underground,1/0 AL,AB,0.026,139.4,0.6136,0.4565,0.5345,230,24.9,2,0,,closed
EDGE-058588,FUSE-XFMR-028838,XFMR-028838,FDR-0085,SUB-019,lateral_underground,1/0 AL,AB,0.15,789.9,0.5908,0.5175,0.5345,230,24.9,2,0,,closed
EDGE-058589,JCT-FDR-0085-004,FUSE-XFMR-028839,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.029,154.4,1.5761,0.539,1.007,100,24.9,1,1,,closed
EDGE-058590,FUSE-XFMR-028839,XFMR-028839,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.166,875.2,1.4893,0.5267,1.007,100,24.9,1,1,,closed
EDGE-058591,JCT-FDR-0085-004,FUSE-XFMR-028840,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.032,170.3,0.2812,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-058592,FUSE-XFMR-028840,XFMR-028840,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.183,964.9,0.3241,0.3953,0.3655,340,24.9,2,1,,closed
EDGE-058593,JCT-FDR-0085-004,FUSE-XFMR-028841,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.036,189.3,0.6173,0.447,0.5345,230,24.9,2,1,,closed
EDGE-058594,FUSE-XFMR-028841,XFMR-028841,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.203,1072.6,0.5984,0.4904,0.5345,230,24.9,2,1,,closed
EDGE-058595,JCT-FDR-0085-004,FUSE-XFMR-028842,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.039,203.5,1.5171,0.5282,1.007,100,24.9,3,1,,closed
EDGE-058596,FUSE-XFMR-028842,XFMR-028842,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.218,1153.4,1.3739,0.5319,1.007,100,24.9,3,1,,closed
EDGE-058597,JCT-FDR-0085-004,FUSE-XFMR-028843,FDR-0085,SUB-019,lateral_underground,4/0 AL,ABC,0.042,222.6,0.2765,0.4572,0.3655,340,24.9,3,0,,closed
EDGE-058598,FUSE-XFMR-028843,XFMR-028843,FDR-0085,SUB-019,lateral_underground,4/0 AL,ABC,0.239,1261.1,0.3153,0.3946,0.3655,340,24.9,3,0,,closed
EDGE-058599,JCT-FDR-0085-004,FUSE-XFMR-028844,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.044,234.4,1.6101,0.496,1.007,100,24.9,1,1,,closed
EDGE-058600,FUSE-XFMR-028844,XFMR-028844,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.252,1328.4,1.6021,0.5519,1.007,100,24.9,1,1,,closed
EDGE-058601,JCT-FDR-0085-004,FUSE-XFMR-028845,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.047,248.7,0.8632,0.5515,0.6985,150,24.9,3,1,,closed
EDGE-058602,FUSE-XFMR-028845,XFMR-028845,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.267,1409.2,0.829,0.4716,0.6985,150,24.9,3,1,,closed
EDGE-058603,JCT-FDR-0085-004,FUSE-XFMR-028846,FDR-0085,SUB-019,lateral_underground,#4 CU,C,0.05,265.3,1.3716,0.5354,1.007,100,24.9,1,0,,closed
EDGE-058604,FUSE-XFMR-028846,XFMR-028846,FDR-0085,SUB-019,lateral_underground,#4 CU,C,0.285,1503.5,1.5587,0.4668,1.007,100,24.9,1,0,,closed
EDGE-058605,JCT-FDR-0085-004,FUSE-XFMR-028847,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.054,283.5,1.51,0.4923,1.007,100,24.9,1,1,,closed
EDGE-058606,FUSE-XFMR-028847,XFMR-028847,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.304,1606.7,1.5277,0.4732,1.007,100,24.9,1,1,,closed
EDGE-058607,JCT-FDR-0085-004,FUSE-XFMR-028848,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.057,299.4,1.3669,0.4778,1.007,100,24.9,2,1,,closed
EDGE-058608,FUSE-XFMR-028848,XFMR-028848,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.321,1696.5,1.5834,0.4831,1.007,100,24.9,2,1,,closed
EDGE-058609,JCT-FDR-0085-004,FUSE-XFMR-028849,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.06,314.4,0.2912,0.4667,0.3655,340,24.9,2,1,,closed
EDGE-058610,FUSE-XFMR-028849,XFMR-028849,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.337,1781.7,0.3009,0.4356,0.3655,340,24.9,2,1,,closed
EDGE-058611,JCT-FDR-0085-004,FUSE-XFMR-028850,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.063,331.1,0.5423,0.5026,0.5345,230,24.9,1,1,,closed
EDGE-058612,FUSE-XFMR-028850,XFMR-028850,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.355,1876.0,0.6442,0.4918,0.5345,230,24.9,1,1,,closed
EDGE-058613,JCT-FDR-0085-004,FUSE-XFMR-028851,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.065,344.5,0.853,0.5066,0.6985,150,24.9,1,1,,closed
EDGE-058614,FUSE-XFMR-028851,XFMR-028851,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.37,1952.3,0.9159,0.4748,0.6985,150,24.9,1,1,,closed
EDGE-058615,JCT-FDR-0085-004,FUSE-XFMR-028852,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.068,360.4,1.5298,0.5572,1.007,100,24.9,2,1,,closed
EDGE-058616,FUSE-XFMR-028852,XFMR-028852,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.387,2042.0,1.5912,0.4986,1.007,100,24.9,2,1,,closed
EDGE-058617,JCT-FDR-0085-004,FUSE-XFMR-028853,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.071,375.4,1.5209,0.5349,1.007,100,24.9,2,0,,closed
EDGE-058618,FUSE-XFMR-028853,XFMR-028853,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.403,2127.3,1.4111,0.5182,1.007,100,24.9,2,0,,closed
EDGE-058619,JCT-FDR-0085-004,FUSE-XFMR-028854,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.075,393.6,0.6129,0.5216,0.5345,230,24.9,2,1,,closed
EDGE-058620,FUSE-XFMR-028854,XFMR-028854,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.422,2230.5,0.6196,0.4586,0.5345,230,24.9,2,1,,closed
EDGE-058621,JCT-FDR-0085-004,FUSE-XFMR-028855,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.077,405.5,0.9206,0.5046,0.6985,150,24.9,2,1,,closed
EDGE-058622,FUSE-XFMR-028855,XFMR-028855,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.435,2297.9,0.894,0.475,0.6985,150,24.9,2,1,,closed
EDGE-058623,JCT-FDR-0085-004,FUSE-XFMR-028856,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.08,424.5,0.6299,0.4727,0.5345,230,24.9,2,1,,closed
EDGE-058624,FUSE-XFMR-028856,XFMR-028856,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.456,2405.6,0.6039,0.5195,0.5345,230,24.9,2,1,,closed
EDGE-058625,JCT-FDR-0085-004,FUSE-XFMR-028857,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.083,440.4,0.8182,0.4781,0.6985,150,24.9,3,1,,closed
EDGE-058626,FUSE-XFMR-028857,XFMR-028857,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.473,2495.3,0.8692,0.4546,0.6985,150,24.9,3,1,,closed
EDGE-058627,JCT-FDR-0085-004,FUSE-XFMR-028858,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.086,454.6,0.9062,0.5387,0.6985,150,24.9,2,1,,closed
EDGE-058628,FUSE-XFMR-028858,XFMR-028858,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.488,2576.1,0.9205,0.4662,0.6985,150,24.9,2,1,,closed
EDGE-058629,JCT-FDR-0085-004,FUSE-XFMR-028859,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.089,470.4,0.3144,0.4269,0.3655,340,24.9,2,1,,closed
EDGE-058630,FUSE-XFMR-028859,XFMR-028859,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.505,2665.9,0.3031,0.3987,0.3655,340,24.9,2,1,,closed
EDGE-058631,JCT-FDR-0085-004,FUSE-XFMR-028860,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.092,487.9,0.3239,0.4032,0.3655,340,24.9,1,1,,closed
EDGE-058632,FUSE-XFMR-028860,XFMR-028860,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.524,2764.6,0.3254,0.435,0.3655,340,24.9,1,1,,closed
EDGE-058633,JCT-FDR-0085-004,FUSE-XFMR-028861,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AC,0.095,501.3,0.8075,0.5204,0.6985,150,24.9,2,0,,closed
EDGE-058634,FUSE-XFMR-028861,XFMR-028861,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AC,0.538,2840.9,0.8158,0.517,0.6985,150,24.9,2,0,,closed
EDGE-058635,JCT-FDR-0085-004,FUSE-XFMR-028862,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.098,518.0,1.4536,0.5451,1.007,100,24.9,3,1,,closed
EDGE-058636,FUSE-XFMR-028862,XFMR-028862,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.556,2935.2,1.374,0.5248,1.007,100,24.9,3,1,,closed
EDGE-058637,JCT-FDR-0085-004,FUSE-XFMR-028863,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.101,533.0,0.8721,0.5164,0.6985,150,24.9,1,1,,closed
EDGE-058638,FUSE-XFMR-028863,XFMR-028863,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.572,3020.4,0.8823,0.5014,0.6985,150,24.9,1,1,,closed
EDGE-058639,JCT-FDR-0085-004,FUSE-XFMR-028864,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.104,547.3,0.8413,0.4618,0.6985,150,24.9,2,1,,closed
EDGE-058640,FUSE-XFMR-028864,XFMR-028864,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.587,3101.2,0.866,0.5092,0.6985,150,24.9,2,1,,closed
EDGE-058641,JCT-FDR-0085-004,JCT-FDR-0085-005,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1215,0.3884,0.2341,700,24.9,3,1,,closed
EDGE-058642,JCT-FDR-0085-005,FUSE-XFMR-028865,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.002,9.5,1.462,0.5008,1.007,100,24.9,2,1,,closed
EDGE-058643,FUSE-XFMR-028865,XFMR-028865,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.01,53.9,1.449,0.487,1.007,100,24.9,2,1,,closed
EDGE-058644,JCT-FDR-0085-005,FUSE-XFMR-028866,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.003,16.6,1.5368,0.5248,1.007,100,24.9,1,1,,closed
EDGE-058645,FUSE-XFMR-028866,XFMR-028866,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.018,94.2,1.3852,0.4634,1.007,100,24.9,1,1,,closed
EDGE-058646,JCT-FDR-0085-005,FUSE-XFMR-028867,FDR-0085,SUB-019,lateral_underground,#4 CU,A,0.006,31.7,1.6154,0.5537,1.007,100,24.9,1,0,,closed
EDGE-058647,FUSE-XFMR-028867,XFMR-028867,FDR-0085,SUB-019,lateral_underground,#4 CU,A,0.034,179.5,1.6502,0.5047,1.007,100,24.9,1,0,,closed
EDGE-058648,JCT-FDR-0085-005,FUSE-XFMR-028868,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.01,50.7,0.3079,0.3923,0.3655,340,24.9,1,0,,closed
EDGE-058649,FUSE-XFMR-028868,XFMR-028868,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.054,287.2,0.2871,0.4763,0.3655,340,24.9,1,0,,closed
EDGE-058650,JCT-FDR-0085-005,FUSE-XFMR-028869,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.012,65.7,0.5827,0.4653,0.5345,230,24.9,2,1,,closed
EDGE-058651,FUSE-XFMR-028869,XFMR-028869,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.071,372.5,0.6148,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-058652,JCT-FDR-0085-005,FUSE-XFMR-028870,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.015,79.2,0.6325,0.5185,0.5345,230,24.9,1,1,,closed
EDGE-058653,FUSE-XFMR-028870,XFMR-028870,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.085,448.8,0.6144,0.4991,0.5345,230,24.9,1,1,,closed
EDGE-058654,JCT-FDR-0085-005,FUSE-XFMR-028871,FDR-0085,SUB-019,lateral_underground,4/0 AL,B,0.018,96.6,0.2982,0.4418,0.3655,340,24.9,1,0,,closed
EDGE-058655,FUSE-XFMR-028871,XFMR-028871,FDR-0085,SUB-019,lateral_underground,4/0 AL,B,0.104,547.5,0.3083,0.4556,0.3655,340,24.9,1,0,,closed
EDGE-058656,JCT-FDR-0085-005,FUSE-XFMR-028872,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.021,109.3,1.5088,0.5131,1.007,100,24.9,2,1,,closed
EDGE-058657,FUSE-XFMR-028872,XFMR-028872,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.117,619.3,1.6022,0.5347,1.007,100,24.9,2,1,,closed
EDGE-058658,JCT-FDR-0085-005,FUSE-XFMR-028873,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.024,125.1,1.55,0.5465,1.007,100,24.9,1,1,,closed
EDGE-058659,FUSE-XFMR-028873,XFMR-028873,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.134,709.1,1.4211,0.4771,1.007,100,24.9,1,1,,closed
EDGE-058660,JCT-FDR-0085-005,FUSE-XFMR-028874,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.027,142.6,0.5867,0.5053,0.5345,230,24.9,2,1,,closed
EDGE-058661,FUSE-XFMR-028874,XFMR-028874,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.153,807.8,0.5836,0.4832,0.5345,230,24.9,2,1,,closed
EDGE-058662,JCT-FDR-0085-005,FUSE-XFMR-028875,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.03,159.2,1.5739,0.5292,1.007,100,24.9,2,1,,closed
EDGE-058663,FUSE-XFMR-028875,XFMR-028875,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.171,902.1,1.4487,0.4683,1.007,100,24.9,2,1,,closed
EDGE-058664,JCT-FDR-0085-005,FUSE-XFMR-028876,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.034,177.4,0.576,0.4884,0.5345,230,24.9,1,0,,closed
EDGE-058665,FUSE-XFMR-028876,XFMR-028876,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.19,1005.3,0.5598,0.4398,0.5345,230,24.9,1,0,,closed
EDGE-058666,JCT-FDR-0085-005,FUSE-XFMR-028877,FDR-0085,SUB-019,lateral_underground,4/0 AL,BC,0.036,191.7,0.3053,0.393,0.3655,340,24.9,2,0,,closed
EDGE-058667,FUSE-XFMR-028877,XFMR-028877,FDR-0085,SUB-019,lateral_underground,4/0 AL,BC,0.206,1086.1,0.3059,0.4586,0.3655,340,24.9,2,0,,closed
EDGE-058668,JCT-FDR-0085-005,FUSE-XFMR-028878,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.039,205.1,0.8157,0.4551,0.6985,150,24.9,1,1,,closed
EDGE-058669,FUSE-XFMR-028878,XFMR-028878,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.22,1162.4,0.9621,0.5157,0.6985,150,24.9,1,1,,closed
EDGE-058670,JCT-FDR-0085-005,FUSE-XFMR-028879,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.042,222.6,1.5385,0.5025,1.007,100,24.9,2,1,,closed
EDGE-058671,FUSE-XFMR-028879,XFMR-028879,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.239,1261.1,1.5182,0.5054,1.007,100,24.9,2,1,,closed
EDGE-058672,JCT-FDR-0085-005,FUSE-XFMR-028880,FDR-0085,SUB-019,lateral_underground,#2 ACSR,ABC,0.045,236.0,0.953,0.4537,0.6985,150,24.9,3,0,,closed
EDGE-058673,FUSE-XFMR-028880,XFMR-028880,FDR-0085,SUB-019,lateral_underground,#2 ACSR,ABC,0.253,1337.4,0.8193,0.5372,0.6985,150,24.9,3,0,,closed
EDGE-058674,JCT-FDR-0085-005,FUSE-XFMR-028881,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.048,255.8,0.8191,0.4877,0.6985,150,24.9,3,1,,closed
EDGE-058675,FUSE-XFMR-028881,XFMR-028881,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.275,1449.6,0.9096,0.5078,0.6985,150,24.9,3,1,,closed
EDGE-058676,JCT-FDR-0085-005,FUSE-XFMR-028882,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.051,270.9,0.281,0.4079,0.3655,340,24.9,2,1,,closed
EDGE-058677,FUSE-XFMR-028882,XFMR-028882,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.291,1534.9,0.2963,0.4274,0.3655,340,24.9,2,1,,closed
EDGE-058678,JCT-FDR-0085-005,FUSE-XFMR-028883,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.054,287.5,0.8504,0.5408,0.6985,150,24.9,3,1,,closed
EDGE-058679,FUSE-XFMR-028883,XFMR-028883,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.309,1629.1,0.9483,0.4797,0.6985,150,24.9,3,1,,closed
EDGE-058680,JCT-FDR-0085-005,FUSE-XFMR-028884,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.057,300.2,0.2777,0.4675,0.3655,340,24.9,2,1,,closed
EDGE-058681,FUSE-XFMR-028884,XFMR-028884,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.322,1701.0,0.2868,0.4565,0.3655,340,24.9,2,1,,closed
EDGE-058682,JCT-FDR-0085-005,FUSE-XFMR-028885,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.06,314.4,0.3202,0.4649,0.3655,340,24.9,1,1,,closed
EDGE-058683,FUSE-XFMR-028885,XFMR-028885,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.337,1781.7,0.3248,0.3988,0.3655,340,24.9,1,1,,closed
EDGE-058684,JCT-FDR-0085-005,FUSE-XFMR-028886,FDR-0085,SUB-019,lateral_underground,#4 CU,BC,0.063,333.4,1.3804,0.4764,1.007,100,24.9,2,0,,closed
EDGE-058685,FUSE-XFMR-028886,XFMR-028886,FDR-0085,SUB-019,lateral_underground,#4 CU,BC,0.358,1889.4,1.4479,0.5049,1.007,100,24.9,2,0,,closed
EDGE-058686,JCT-FDR-0085-005,FUSE-XFMR-028887,FDR-0085,SUB-019,lateral_underground,1/0 AL,BC,0.066,347.7,0.6384,0.4679,0.5345,230,24.9,2,0,,closed
EDGE-058687,FUSE-XFMR-028887,XFMR-028887,FDR-0085,SUB-019,lateral_underground,1/0 AL,BC,0.373,1970.2,0.5982,0.4394,0.5345,230,24.9,2,0,,closed
EDGE-058688,JCT-FDR-0085-005,FUSE-XFMR-028888,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.069,365.1,0.3092,0.4747,0.3655,340,24.9,1,1,,closed
EDGE-058689,FUSE-XFMR-028888,XFMR-028888,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.392,2069.0,0.3005,0.4234,0.3655,340,24.9,1,1,,closed
EDGE-058690,JCT-FDR-0085-005,FUSE-XFMR-028889,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.072,381.0,0.8095,0.5126,0.6985,150,24.9,1,1,,closed
EDGE-058691,FUSE-XFMR-028889,XFMR-028889,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.409,2158.7,0.834,0.4911,0.6985,150,24.9,1,1,,closed
EDGE-058692,JCT-FDR-0085-005,FUSE-XFMR-028890,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.075,395.2,0.2986,0.4262,0.3655,340,24.9,2,1,,closed
EDGE-058693,FUSE-XFMR-028890,XFMR-028890,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.424,2239.5,0.3117,0.4064,0.3655,340,24.9,2,1,,closed
EDGE-058694,JCT-FDR-0085-005,FUSE-XFMR-028891,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.078,409.5,0.3002,0.4703,0.3655,340,24.9,1,1,,closed
EDGE-058695,FUSE-XFMR-028891,XFMR-028891,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.439,2320.3,0.2796,0.4359,0.3655,340,24.9,1,1,,closed
EDGE-058696,JCT-FDR-0085-005,FUSE-XFMR-028892,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.08,424.5,0.9818,0.4602,0.6985,150,24.9,1,0,,closed
EDGE-058697,FUSE-XFMR-028892,XFMR-028892,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.456,2405.6,0.8361,0.4992,0.6985,150,24.9,1,0,,closed
EDGE-058698,JCT-FDR-0085-005,FUSE-XFMR-028893,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.084,443.5,0.6096,0.4706,0.5345,230,24.9,2,1,,closed
EDGE-058699,FUSE-XFMR-028893,XFMR-028893,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.476,2513.3,0.6379,0.4708,0.5345,230,24.9,2,1,,closed
EDGE-058700,JCT-FDR-0085-005,FUSE-XFMR-028894,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.086,455.4,0.8483,0.4737,0.6985,150,24.9,1,1,,closed
EDGE-058701,FUSE-XFMR-028894,XFMR-028894,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.489,2580.6,0.9063,0.4785,0.6985,150,24.9,1,1,,closed
EDGE-058702,JCT-FDR-0085-005,FUSE-XFMR-028895,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.09,474.4,1.3758,0.5231,1.007,100,24.9,1,1,,closed
EDGE-058703,FUSE-XFMR-028895,XFMR-028895,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.509,2688.3,1.5694,0.4862,1.007,100,24.9,1,1,,closed
EDGE-058704,JCT-FDR-0085-005,FUSE-XFMR-028896,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.092,487.9,0.5576,0.4626,0.5345,230,24.9,2,1,,closed
EDGE-058705,FUSE-XFMR-028896,XFMR-028896,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.524,2764.6,0.5399,0.4863,0.5345,230,24.9,2,1,,closed
EDGE-058706,JCT-FDR-0085-005,FUSE-XFMR-028897,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.096,505.3,1.5251,0.4634,1.007,100,24.9,1,1,,closed
EDGE-058707,FUSE-XFMR-028897,XFMR-028897,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.542,2863.3,1.5554,0.5431,1.007,100,24.9,1,1,,closed
EDGE-058708,JCT-FDR-0085-005,FUSE-XFMR-028898,FDR-0085,SUB-019,lateral_underground,1/0 AL,B,0.099,521.9,0.6124,0.4486,0.5345,230,24.9,1,0,,closed
EDGE-058709,FUSE-XFMR-028898,XFMR-028898,FDR-0085,SUB-019,lateral_underground,1/0 AL,B,0.56,2957.6,0.6101,0.4402,0.5345,230,24.9,1,0,,closed
EDGE-058710,JCT-FDR-0085-005,FUSE-XFMR-028899,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.101,535.4,0.6421,0.4593,0.5345,230,24.9,2,1,,closed
EDGE-058711,FUSE-XFMR-028899,XFMR-028899,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.575,3033.9,0.5972,0.4655,0.5345,230,24.9,2,1,,closed
EDGE-058712,JCT-FDR-0085-005,FUSE-XFMR-028900,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.105,553.6,0.2997,0.4063,0.3655,340,24.9,1,1,,closed
EDGE-058713,FUSE-XFMR-028900,XFMR-028900,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.594,3137.1,0.2795,0.3917,0.3655,340,24.9,1,1,,closed
EDGE-058714,JCT-FDR-0085-005,JCT-FDR-0085-006,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1367,0.3664,0.2665,700,24.9,3,1,,closed
EDGE-058715,JCT-FDR-0085-006,FUSE-XFMR-028901,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.001,6.3,0.6419,0.511,0.5345,230,24.9,1,0,,closed
EDGE-058716,FUSE-XFMR-028901,XFMR-028901,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.007,35.9,0.5726,0.5003,0.5345,230,24.9,1,0,,closed
EDGE-058717,JCT-FDR-0085-006,FUSE-XFMR-028902,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.004,19.8,1.4401,0.4881,1.007,100,24.9,3,1,,closed
EDGE-058718,FUSE-XFMR-028902,XFMR-028902,FDR-0085,SUB-019,lateral_overhead,#4 CU,ABC,0.021,112.2,1.4502,0.5107,1.007,100,24.9,3,1,,closed
EDGE-058719,JCT-FDR-0085-006,FUSE-XFMR-028903,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.007,34.8,0.5372,0.4323,0.5345,230,24.9,3,1,,closed
EDGE-058720,FUSE-XFMR-028903,XFMR-028903,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.037,197.5,0.5779,0.456,0.5345,230,24.9,3,1,,closed
EDGE-058721,JCT-FDR-0085-006,FUSE-XFMR-028904,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.009,49.9,0.9752,0.5125,0.6985,150,24.9,1,0,,closed
EDGE-058722,FUSE-XFMR-028904,XFMR-028904,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.054,282.7,0.975,0.4861,0.6985,150,24.9,1,0,,closed
EDGE-058723,JCT-FDR-0085-006,FUSE-XFMR-028905,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.013,67.3,0.9794,0.5433,0.6985,150,24.9,1,1,,closed
EDGE-058724,FUSE-XFMR-028905,XFMR-028905,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.072,381.5,0.8813,0.4827,0.6985,150,24.9,1,1,,closed
EDGE-058725,JCT-FDR-0085-006,FUSE-XFMR-028906,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.015,80.0,0.5871,0.5134,0.5345,230,24.9,2,1,,closed
EDGE-058726,FUSE-XFMR-028906,XFMR-028906,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.086,453.3,0.5501,0.4324,0.5345,230,24.9,2,1,,closed
EDGE-058727,JCT-FDR-0085-006,FUSE-XFMR-028907,FDR-0085,SUB-019,lateral_underground,1/0 AL,AC,0.018,96.6,0.536,0.5093,0.5345,230,24.9,2,0,,closed
EDGE-058728,FUSE-XFMR-028907,XFMR-028907,FDR-0085,SUB-019,lateral_underground,1/0 AL,AC,0.104,547.5,0.6271,0.4565,0.5345,230,24.9,2,0,,closed
EDGE-058729,JCT-FDR-0085-006,FUSE-XFMR-028908,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.021,110.1,1.3551,0.4998,1.007,100,24.9,2,0,,closed
EDGE-058730,FUSE-XFMR-028908,XFMR-028908,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.118,623.8,1.3531,0.5615,1.007,100,24.9,2,0,,closed
EDGE-058731,JCT-FDR-0085-006,FUSE-XFMR-028909,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.024,127.5,0.3049,0.4083,0.3655,340,24.9,1,1,,closed
EDGE-058732,FUSE-XFMR-028909,XFMR-028909,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.137,722.6,0.3132,0.4654,0.3655,340,24.9,1,1,,closed
EDGE-058733,JCT-FDR-0085-006,FUSE-XFMR-028910,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.027,141.0,1.4461,0.5569,1.007,100,24.9,2,1,,closed
EDGE-058734,FUSE-XFMR-028910,XFMR-028910,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.151,798.9,1.5166,0.5256,1.007,100,24.9,2,1,,closed
EDGE-058735,JCT-FDR-0085-006,FUSE-XFMR-028911,FDR-0085,SUB-019,lateral_underground,#2 ACSR,BC,0.03,159.2,0.9108,0.4611,0.6985,150,24.9,2,0,,closed
EDGE-058736,FUSE-XFMR-028911,XFMR-028911,FDR-0085,SUB-019,lateral_underground,#2 ACSR,BC,0.171,902.1,0.8319,0.5371,0.6985,150,24.9,2,0,,closed
EDGE-058737,JCT-FDR-0085-006,FUSE-XFMR-028912,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.033,172.7,0.6152,0.5057,0.5345,230,24.9,3,1,,closed
EDGE-058738,FUSE-XFMR-028912,XFMR-028912,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.185,978.4,0.5665,0.5006,0.5345,230,24.9,3,1,,closed
