edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-058739,JCT-FDR-0085-006,FUSE-XFMR-028913,FDR-0085,SUB-019,lateral_underground,4/0 AL,AB,0.036,189.3,0.3222,0.442,0.3655,340,24.9,2,0,,closed
EDGE-058740,FUSE-XFMR-028913,XFMR-028913,FDR-0085,SUB-019,lateral_underground,4/0 AL,AB,0.203,1072.6,0.2824,0.4097,0.3655,340,24.9,2,0,,closed
EDGE-058741,JCT-FDR-0085-006,FUSE-XFMR-028914,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.039,204.3,0.2828,0.4633,0.3655,340,24.9,2,1,,closed
EDGE-058742,FUSE-XFMR-028914,XFMR-028914,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.219,1157.9,0.2819,0.4153,0.3655,340,24.9,2,1,,closed
EDGE-058743,JCT-FDR-0085-006,FUSE-XFMR-028915,FDR-0085,SUB-019,lateral_underground,4/0 AL,ABC,0.042,219.4,0.3029,0.4068,0.3655,340,24.9,3,0,,closed
EDGE-058744,FUSE-XFMR-028915,XFMR-028915,FDR-0085,SUB-019,lateral_underground,4/0 AL,ABC,0.235,1243.2,0.2854,0.4194,0.3655,340,24.9,3,0,,closed
EDGE-058745,JCT-FDR-0085-006,FUSE-XFMR-028916,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.045,240.0,0.9663,0.5108,0.6985,150,24.9,1,1,,closed
EDGE-058746,FUSE-XFMR-028916,XFMR-028916,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.258,1359.9,0.9501,0.4806,0.6985,150,24.9,1,1,,closed
EDGE-058747,JCT-FDR-0085-006,FUSE-XFMR-028917,FDR-0085,SUB-019,lateral_underground,#4 CU,C,0.048,255.8,1.6327,0.5286,1.007,100,24.9,1,0,,closed
EDGE-058748,FUSE-XFMR-028917,XFMR-028917,FDR-0085,SUB-019,lateral_underground,#4 CU,C,0.275,1449.6,1.4032,0.4968,1.007,100,24.9,1,0,,closed
EDGE-058749,JCT-FDR-0085-006,FUSE-XFMR-028918,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.051,266.9,0.3103,0.4526,0.3655,340,24.9,2,1,,closed
EDGE-058750,FUSE-XFMR-028918,XFMR-028918,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.286,1512.5,0.2958,0.4597,0.3655,340,24.9,2,1,,closed
EDGE-058751,JCT-FDR-0085-006,FUSE-XFMR-028919,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.054,286.7,0.8076,0.5398,0.6985,150,24.9,1,0,,closed
EDGE-058752,FUSE-XFMR-028919,XFMR-028919,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.308,1624.7,0.9046,0.4672,0.6985,150,24.9,1,0,,closed
EDGE-058753,JCT-FDR-0085-006,FUSE-XFMR-028920,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.057,300.2,0.5413,0.4354,0.5345,230,24.9,1,1,,closed
EDGE-058754,FUSE-XFMR-028920,XFMR-028920,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.322,1701.0,0.6448,0.4784,0.5345,230,24.9,1,1,,closed
EDGE-058755,JCT-FDR-0085-006,FUSE-XFMR-028921,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.06,316.8,1.5132,0.5239,1.007,100,24.9,1,1,,closed
EDGE-058756,FUSE-XFMR-028921,XFMR-028921,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.34,1795.2,1.4574,0.5239,1.007,100,24.9,1,1,,closed
EDGE-058757,JCT-FDR-0085-006,FUSE-XFMR-028922,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.062,329.5,0.2914,0.4405,0.3655,340,24.9,1,0,,closed
EDGE-058758,FUSE-XFMR-028922,XFMR-028922,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.354,1867.0,0.3056,0.4207,0.3655,340,24.9,1,0,,closed
EDGE-058759,JCT-FDR-0085-006,FUSE-XFMR-028923,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.066,348.5,1.4502,0.471,1.007,100,24.9,2,1,,closed
EDGE-058760,FUSE-XFMR-028923,XFMR-028923,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.374,1974.7,1.4914,0.4668,1.007,100,24.9,2,1,,closed
EDGE-058761,JCT-FDR-0085-006,FUSE-XFMR-028924,FDR-0085,SUB-019,lateral_underground,1/0 AL,BC,0.068,360.4,0.5635,0.4908,0.5345,230,24.9,2,0,,closed
EDGE-058762,FUSE-XFMR-028924,XFMR-028924,FDR-0085,SUB-019,lateral_underground,1/0 AL,BC,0.387,2042.0,0.5494,0.4371,0.5345,230,24.9,2,0,,closed
EDGE-058763,JCT-FDR-0085-006,FUSE-XFMR-028925,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.072,378.6,0.982,0.5162,0.6985,150,24.9,2,1,,closed
EDGE-058764,FUSE-XFMR-028925,XFMR-028925,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.406,2145.3,0.8802,0.5165,0.6985,150,24.9,2,1,,closed
EDGE-058765,JCT-FDR-0085-006,FUSE-XFMR-028926,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.074,392.8,1.5003,0.502,1.007,100,24.9,1,1,,closed
EDGE-058766,FUSE-XFMR-028926,XFMR-028926,FDR-0085,SUB-019,lateral_overhead,#4 CU,B,0.422,2226.0,1.4042,0.5368,1.007,100,24.9,1,1,,closed
EDGE-058767,JCT-FDR-0085-006,FUSE-XFMR-028927,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.078,411.8,0.2799,0.4716,0.3655,340,24.9,2,0,,closed
EDGE-058768,FUSE-XFMR-028927,XFMR-028927,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.442,2333.8,0.2924,0.4348,0.3655,340,24.9,2,0,,closed
EDGE-058769,JCT-FDR-0085-006,FUSE-XFMR-028928,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.08,424.5,0.3157,0.4666,0.3655,340,24.9,1,0,,closed
EDGE-058770,FUSE-XFMR-028928,XFMR-028928,FDR-0085,SUB-019,lateral_underground,4/0 AL,A,0.456,2405.6,0.3109,0.4238,0.3655,340,24.9,1,0,,closed
EDGE-058771,JCT-FDR-0085-006,FUSE-XFMR-028929,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.084,443.5,0.859,0.5338,0.6985,150,24.9,3,1,,closed
EDGE-058772,FUSE-XFMR-028929,XFMR-028929,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.476,2513.3,0.9734,0.4677,0.6985,150,24.9,3,1,,closed
EDGE-058773,JCT-FDR-0085-006,FUSE-XFMR-028930,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.087,459.4,1.5207,0.5561,1.007,100,24.9,1,1,,closed
EDGE-058774,FUSE-XFMR-028930,XFMR-028930,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.493,2603.0,1.5844,0.5219,1.007,100,24.9,1,1,,closed
EDGE-058775,JCT-FDR-0085-006,FUSE-XFMR-028931,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.09,472.8,0.8268,0.4586,0.6985,150,24.9,2,1,,closed
EDGE-058776,FUSE-XFMR-028931,XFMR-028931,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.507,2679.3,0.8385,0.4712,0.6985,150,24.9,2,1,,closed
EDGE-058777,JCT-FDR-0085-006,FUSE-XFMR-028932,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.093,490.2,0.6241,0.4904,0.5345,230,24.9,2,1,,closed
EDGE-058778,FUSE-XFMR-028932,XFMR-028932,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.526,2778.1,0.595,0.5135,0.5345,230,24.9,2,1,,closed
EDGE-058779,JCT-FDR-0085-006,FUSE-XFMR-028933,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.096,505.3,0.8467,0.5315,0.6985,150,24.9,2,1,,closed
EDGE-058780,FUSE-XFMR-028933,XFMR-028933,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.542,2863.3,0.898,0.4562,0.6985,150,24.9,2,1,,closed
EDGE-058781,JCT-FDR-0085-006,FUSE-XFMR-028934,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.099,521.1,0.5859,0.5231,0.5345,230,24.9,1,0,,closed
EDGE-058782,FUSE-XFMR-028934,XFMR-028934,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.559,2953.1,0.6289,0.5052,0.5345,230,24.9,1,0,,closed
EDGE-058783,JCT-FDR-0085-006,FUSE-XFMR-028935,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.101,535.4,0.3002,0.4167,0.3655,340,24.9,2,1,,closed
EDGE-058784,FUSE-XFMR-028935,XFMR-028935,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.575,3033.9,0.3217,0.4511,0.3655,340,24.9,2,1,,closed
EDGE-058785,JCT-FDR-0085-006,FUSE-XFMR-028936,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.105,552.0,0.9382,0.5214,0.6985,150,24.9,1,0,,closed
EDGE-058786,FUSE-XFMR-028936,XFMR-028936,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.592,3128.1,0.8619,0.4807,0.6985,150,24.9,1,0,,closed
EDGE-058787,JCT-FDR-0085-006,JCT-FDR-0085-007,FDR-0085,SUB-019,primary_underground,795 ACSR,ABC,0.59,3115.2,0.1174,0.3525,0.2513,700,24.9,3,0,,closed
EDGE-058788,JCT-FDR-0085-007,FUSE-XFMR-028937,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.001,6.3,0.6344,0.4654,0.5345,230,24.9,1,1,,closed
EDGE-058789,FUSE-XFMR-028937,XFMR-028937,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.007,35.9,0.6311,0.4728,0.5345,230,24.9,1,1,,closed
EDGE-058790,JCT-FDR-0085-007,FUSE-XFMR-028938,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.003,15.0,1.5157,0.5294,1.007,100,24.9,2,0,,closed
EDGE-058791,FUSE-XFMR-028938,XFMR-028938,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.016,85.3,1.5603,0.5319,1.007,100,24.9,2,0,,closed
EDGE-058792,JCT-FDR-0085-007,FUSE-XFMR-028939,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.006,34.1,0.3116,0.4369,0.3655,340,24.9,2,0,,closed
EDGE-058793,FUSE-XFMR-028939,XFMR-028939,FDR-0085,SUB-019,lateral_underground,4/0 AL,AC,0.037,193.0,0.296,0.3908,0.3655,340,24.9,2,0,,closed
EDGE-058794,JCT-FDR-0085-007,FUSE-XFMR-028940,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.009,48.3,0.5654,0.4919,0.5345,230,24.9,1,1,,closed
EDGE-058795,FUSE-XFMR-028940,XFMR-028940,FDR-0085,SUB-019,lateral_overhead,1/0 AL,A,0.052,273.8,0.6074,0.5092,0.5345,230,24.9,1,1,,closed
EDGE-058796,JCT-FDR-0085-007,FUSE-XFMR-028941,FDR-0085,SUB-019,lateral_underground,1/0 AL,C,0.012,62.6,0.6185,0.5166,0.5345,230,24.9,1,0,,closed
EDGE-058797,FUSE-XFMR-028941,XFMR-028941,FDR-0085,SUB-019,lateral_underground,1/0 AL,C,0.067,354.6,0.5693,0.4543,0.5345,230,24.9,1,0,,closed
EDGE-058798,JCT-FDR-0085-007,FUSE-XFMR-028942,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.015,78.4,1.5893,0.5158,1.007,100,24.9,1,1,,closed
EDGE-058799,FUSE-XFMR-028942,XFMR-028942,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.084,444.3,1.6338,0.4973,1.007,100,24.9,1,1,,closed
EDGE-058800,JCT-FDR-0085-007,FUSE-XFMR-028943,FDR-0085,SUB-019,lateral_underground,#4 CU,ABC,0.018,95.8,1.5121,0.502,1.007,100,24.9,3,0,,closed
EDGE-058801,FUSE-XFMR-028943,XFMR-028943,FDR-0085,SUB-019,lateral_underground,#4 CU,ABC,0.103,543.0,1.5243,0.5511,1.007,100,24.9,3,0,,closed
EDGE-058802,JCT-FDR-0085-007,FUSE-XFMR-028944,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.021,110.9,0.2938,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-058803,FUSE-XFMR-028944,XFMR-028944,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.119,628.3,0.2858,0.4032,0.3655,340,24.9,2,1,,closed
EDGE-058804,JCT-FDR-0085-007,FUSE-XFMR-028945,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.024,129.1,0.8374,0.4539,0.6985,150,24.9,1,0,,closed
EDGE-058805,FUSE-XFMR-028945,XFMR-028945,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.139,731.5,0.9183,0.4565,0.6985,150,24.9,1,0,,closed
EDGE-058806,JCT-FDR-0085-007,FUSE-XFMR-028946,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.027,144.1,1.641,0.5151,1.007,100,24.9,1,1,,closed
EDGE-058807,FUSE-XFMR-028946,XFMR-028946,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.155,816.8,1.46,0.4881,1.007,100,24.9,1,1,,closed
EDGE-058808,JCT-FDR-0085-007,FUSE-XFMR-028947,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.03,158.4,0.6413,0.4647,0.5345,230,24.9,2,1,,closed
EDGE-058809,FUSE-XFMR-028947,XFMR-028947,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.17,897.6,0.5648,0.5141,0.5345,230,24.9,2,1,,closed
EDGE-058810,JCT-FDR-0085-007,FUSE-XFMR-028948,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.033,175.8,0.9649,0.5426,0.6985,150,24.9,1,1,,closed
EDGE-058811,FUSE-XFMR-028948,XFMR-028948,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.189,996.3,0.8398,0.49,0.6985,150,24.9,1,1,,closed
EDGE-058812,JCT-FDR-0085-007,FUSE-XFMR-028949,FDR-0085,SUB-019,lateral_underground,1/0 AL,BC,0.036,191.7,0.6419,0.5154,0.5345,230,24.9,2,0,,closed
EDGE-058813,FUSE-XFMR-028949,XFMR-028949,FDR-0085,SUB-019,lateral_underground,1/0 AL,BC,0.206,1086.1,0.5769,0.451,0.5345,230,24.9,2,0,,closed
EDGE-058814,JCT-FDR-0085-007,FUSE-XFMR-028950,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.039,203.5,0.9296,0.5393,0.6985,150,24.9,3,1,,closed
EDGE-058815,FUSE-XFMR-028950,XFMR-028950,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.218,1153.4,0.9016,0.5394,0.6985,150,24.9,3,1,,closed
EDGE-058816,JCT-FDR-0085-007,FUSE-XFMR-028951,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.042,221.8,0.8944,0.4817,0.6985,150,24.9,1,1,,closed
EDGE-058817,FUSE-XFMR-028951,XFMR-028951,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.238,1256.6,0.944,0.5262,0.6985,150,24.9,1,1,,closed
EDGE-058818,JCT-FDR-0085-007,FUSE-XFMR-028952,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.045,238.4,1.5422,0.4631,1.007,100,24.9,2,1,,closed
EDGE-058819,FUSE-XFMR-028952,XFMR-028952,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.256,1350.9,1.6195,0.495,1.007,100,24.9,2,1,,closed
EDGE-058820,JCT-FDR-0085-007,FUSE-XFMR-028953,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.048,254.2,1.398,0.5296,1.007,100,24.9,2,1,,closed
EDGE-058821,FUSE-XFMR-028953,XFMR-028953,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.273,1440.6,1.4328,0.4805,1.007,100,24.9,2,1,,closed
EDGE-058822,JCT-FDR-0085-007,FUSE-XFMR-028954,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.051,269.3,1.5584,0.5223,1.007,100,24.9,1,1,,closed
EDGE-058823,FUSE-XFMR-028954,XFMR-028954,FDR-0085,SUB-019,lateral_overhead,#4 CU,A,0.289,1525.9,1.5454,0.4764,1.007,100,24.9,1,1,,closed
EDGE-058824,JCT-FDR-0085-007,FUSE-XFMR-028955,FDR-0085,SUB-019,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.2709,0.4091,0.3655,340,24.9,3,1,,closed
EDGE-058825,FUSE-XFMR-028955,XFMR-028955,FDR-0085,SUB-019,lateral_overhead,4/0 AL,ABC,0.303,1602.2,0.3178,0.3959,0.3655,340,24.9,3,1,,closed
EDGE-058826,JCT-FDR-0085-007,FUSE-XFMR-028956,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.056,297.0,0.6265,0.468,0.5345,230,24.9,1,1,,closed
EDGE-058827,FUSE-XFMR-028956,XFMR-028956,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.319,1683.0,0.6139,0.4884,0.5345,230,24.9,1,1,,closed
EDGE-058828,JCT-FDR-0085-007,FUSE-XFMR-028957,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.059,312.8,0.2799,0.4713,0.3655,340,24.9,2,1,,closed
EDGE-058829,FUSE-XFMR-028957,XFMR-028957,FDR-0085,SUB-019,lateral_overhead,4/0 AL,BC,0.336,1772.8,0.3025,0.4449,0.3655,340,24.9,2,1,,closed
EDGE-058830,JCT-FDR-0085-007,FUSE-XFMR-028958,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.063,333.4,0.8472,0.4558,0.6985,150,24.9,1,1,,closed
EDGE-058831,FUSE-XFMR-028958,XFMR-028958,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.358,1889.4,0.8553,0.4525,0.6985,150,24.9,1,1,,closed
EDGE-058832,JCT-FDR-0085-007,FUSE-XFMR-028959,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.065,344.5,0.583,0.4904,0.5345,230,24.9,3,1,,closed
EDGE-058833,FUSE-XFMR-028959,XFMR-028959,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.37,1952.3,0.6294,0.4487,0.5345,230,24.9,3,1,,closed
EDGE-058834,JCT-FDR-0085-007,FUSE-XFMR-028960,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.069,361.9,0.3205,0.469,0.3655,340,24.9,1,1,,closed
EDGE-058835,FUSE-XFMR-028960,XFMR-028960,FDR-0085,SUB-019,lateral_overhead,4/0 AL,A,0.388,2051.0,0.3203,0.443,0.3655,340,24.9,1,1,,closed
EDGE-058836,JCT-FDR-0085-007,FUSE-XFMR-028961,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.072,381.0,0.8584,0.5494,0.6985,150,24.9,2,1,,closed
EDGE-058837,FUSE-XFMR-028961,XFMR-028961,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.409,2158.7,0.8659,0.4567,0.6985,150,24.9,2,1,,closed
EDGE-058838,JCT-FDR-0085-007,FUSE-XFMR-028962,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.075,395.2,0.8452,0.4745,0.6985,150,24.9,1,1,,closed
EDGE-058839,FUSE-XFMR-028962,XFMR-028962,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,A,0.424,2239.5,0.9733,0.5475,0.6985,150,24.9,1,1,,closed
EDGE-058840,JCT-FDR-0085-007,FUSE-XFMR-028963,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.078,411.8,1.4852,0.468,1.007,100,24.9,1,1,,closed
EDGE-058841,FUSE-XFMR-028963,XFMR-028963,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.442,2333.8,1.6332,0.4782,1.007,100,24.9,1,1,,closed
EDGE-058842,JCT-FDR-0085-007,FUSE-XFMR-028964,FDR-0085,SUB-019,lateral_underground,#4 CU,AC,0.081,426.1,1.4801,0.5224,1.007,100,24.9,2,0,,closed
EDGE-058843,FUSE-XFMR-028964,XFMR-028964,FDR-0085,SUB-019,lateral_underground,#4 CU,AC,0.457,2414.5,1.3634,0.5415,1.007,100,24.9,2,0,,closed
EDGE-058844,JCT-FDR-0085-007,FUSE-XFMR-028965,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.084,443.5,0.644,0.4615,0.5345,230,24.9,2,1,,closed
EDGE-058845,FUSE-XFMR-028965,XFMR-028965,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.476,2513.3,0.6462,0.4981,0.5345,230,24.9,2,1,,closed
EDGE-058846,JCT-FDR-0085-007,FUSE-XFMR-028966,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.087,457.8,0.2947,0.3952,0.3655,340,24.9,1,1,,closed
EDGE-058847,FUSE-XFMR-028966,XFMR-028966,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.491,2594.1,0.2843,0.4619,0.3655,340,24.9,1,1,,closed
EDGE-058848,JCT-FDR-0085-007,FUSE-XFMR-028967,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.09,473.6,1.6107,0.4673,1.007,100,24.9,2,1,,closed
EDGE-058849,FUSE-XFMR-028967,XFMR-028967,FDR-0085,SUB-019,lateral_overhead,#4 CU,AC,0.508,2683.8,1.6024,0.5199,1.007,100,24.9,2,1,,closed
EDGE-058850,JCT-FDR-0085-007,FUSE-XFMR-028968,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.093,489.5,0.3164,0.416,0.3655,340,24.9,2,1,,closed
EDGE-058851,FUSE-XFMR-028968,XFMR-028968,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.525,2773.6,0.2759,0.4627,0.3655,340,24.9,2,1,,closed
EDGE-058852,JCT-FDR-0085-007,FUSE-XFMR-028969,FDR-0085,SUB-019,lateral_overhead,4/0 AL,ABC,0.095,502.9,0.2894,0.4618,0.3655,340,24.9,3,1,,closed
EDGE-058853,FUSE-XFMR-028969,XFMR-028969,FDR-0085,SUB-019,lateral_overhead,4/0 AL,ABC,0.54,2849.9,0.2702,0.4022,0.3655,340,24.9,3,1,,closed
EDGE-058854,JCT-FDR-0085-007,FUSE-XFMR-028970,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.099,521.9,0.6157,0.4611,0.5345,230,24.9,3,1,,closed
EDGE-058855,FUSE-XFMR-028970,XFMR-028970,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.56,2957.6,0.5968,0.5031,0.5345,230,24.9,3,1,,closed
EDGE-058856,JCT-FDR-0085-007,FUSE-XFMR-028971,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.101,533.0,1.6366,0.4619,1.007,100,24.9,2,1,,closed
EDGE-058857,FUSE-XFMR-028971,XFMR-028971,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.572,3020.4,1.4381,0.5101,1.007,100,24.9,2,1,,closed
EDGE-058858,JCT-FDR-0085-007,FUSE-XFMR-028972,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.104,551.2,0.5469,0.431,0.5345,230,24.9,1,1,,closed
EDGE-058859,FUSE-XFMR-028972,XFMR-028972,FDR-0085,SUB-019,lateral_overhead,1/0 AL,C,0.592,3123.6,0.5424,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-058860,JCT-FDR-0085-007,JCT-FDR-0085-008,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.129,0.3631,0.267,700,24.9,3,1,,closed
EDGE-058861,JCT-FDR-0085-008,FUSE-XFMR-028973,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.001,3.2,0.318,0.4507,0.3655,340,24.9,2,1,,closed
EDGE-058862,FUSE-XFMR-028973,XFMR-028973,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.003,18.0,0.3072,0.442,0.3655,340,24.9,2,1,,closed
EDGE-058863,JCT-FDR-0085-008,FUSE-XFMR-028974,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.003,15.0,0.8315,0.4823,0.6985,150,24.9,1,0,,closed
EDGE-058864,FUSE-XFMR-028974,XFMR-028974,FDR-0085,SUB-019,lateral_underground,#2 ACSR,B,0.016,85.3,0.9798,0.4702,0.6985,150,24.9,1,0,,closed
EDGE-058865,JCT-FDR-0085-008,FUSE-XFMR-028975,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.006,31.7,0.8106,0.4984,0.6985,150,24.9,2,1,,closed
EDGE-058866,FUSE-XFMR-028975,XFMR-028975,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,BC,0.034,179.5,0.849,0.4906,0.6985,150,24.9,2,1,,closed
EDGE-058867,JCT-FDR-0085-008,FUSE-XFMR-028976,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.008,44.4,0.545,0.4423,0.5345,230,24.9,1,1,,closed
EDGE-058868,FUSE-XFMR-028976,XFMR-028976,FDR-0085,SUB-019,lateral_overhead,1/0 AL,B,0.048,251.3,0.5686,0.4924,0.5345,230,24.9,1,1,,closed
EDGE-058869,JCT-FDR-0085-008,FUSE-XFMR-028977,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.012,63.4,1.3858,0.506,1.007,100,24.9,1,1,,closed
EDGE-058870,FUSE-XFMR-028977,XFMR-028977,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.068,359.0,1.5923,0.5307,1.007,100,24.9,1,1,,closed
EDGE-058871,JCT-FDR-0085-008,FUSE-XFMR-028978,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.015,78.4,0.3243,0.4368,0.3655,340,24.9,2,1,,closed
EDGE-058872,FUSE-XFMR-028978,XFMR-028978,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AC,0.084,444.3,0.2687,0.4497,0.3655,340,24.9,2,1,,closed
EDGE-058873,JCT-FDR-0085-008,FUSE-XFMR-028979,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.018,93.5,0.9676,0.4926,0.6985,150,24.9,1,1,,closed
EDGE-058874,FUSE-XFMR-028979,XFMR-028979,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.1,529.6,0.8886,0.4835,0.6985,150,24.9,1,1,,closed
EDGE-058875,JCT-FDR-0085-008,FUSE-XFMR-028980,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.02,107.7,0.5645,0.4827,0.5345,230,24.9,2,1,,closed
EDGE-058876,FUSE-XFMR-028980,XFMR-028980,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AB,0.116,610.4,0.6267,0.5219,0.5345,230,24.9,2,1,,closed
EDGE-058877,JCT-FDR-0085-008,FUSE-XFMR-028981,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.024,124.3,1.6263,0.5497,1.007,100,24.9,2,0,,closed
EDGE-058878,FUSE-XFMR-028981,XFMR-028981,FDR-0085,SUB-019,lateral_underground,#4 CU,AB,0.133,704.6,1.3914,0.4716,1.007,100,24.9,2,0,,closed
EDGE-058879,JCT-FDR-0085-008,FUSE-XFMR-028982,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AC,0.027,141.8,0.9695,0.5389,0.6985,150,24.9,2,0,,closed
EDGE-058880,FUSE-XFMR-028982,XFMR-028982,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AC,0.152,803.4,0.8681,0.5188,0.6985,150,24.9,2,0,,closed
EDGE-058881,JCT-FDR-0085-008,FUSE-XFMR-028983,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.03,156.8,0.8616,0.4763,0.6985,150,24.9,1,0,,closed
EDGE-058882,FUSE-XFMR-028983,XFMR-028983,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.168,888.6,0.8888,0.4745,0.6985,150,24.9,1,0,,closed
EDGE-058883,JCT-FDR-0085-008,FUSE-XFMR-028984,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.033,171.9,0.5597,0.4365,0.5345,230,24.9,2,1,,closed
EDGE-058884,FUSE-XFMR-028984,XFMR-028984,FDR-0085,SUB-019,lateral_overhead,1/0 AL,AC,0.184,973.9,0.5419,0.4742,0.5345,230,24.9,2,1,,closed
EDGE-058885,JCT-FDR-0085-008,FUSE-XFMR-028985,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.036,188.5,1.4919,0.5015,1.007,100,24.9,1,1,,closed
EDGE-058886,FUSE-XFMR-028985,XFMR-028985,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.202,1068.1,1.5275,0.4844,1.007,100,24.9,1,1,,closed
EDGE-058887,JCT-FDR-0085-008,FUSE-XFMR-028986,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.038,202.8,0.969,0.5225,0.6985,150,24.9,1,1,,closed
EDGE-058888,FUSE-XFMR-028986,XFMR-028986,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.218,1148.9,0.8465,0.5146,0.6985,150,24.9,1,1,,closed
EDGE-058889,JCT-FDR-0085-008,FUSE-XFMR-028987,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.041,215.4,0.2863,0.3954,0.3655,340,24.9,2,1,,closed
EDGE-058890,FUSE-XFMR-028987,XFMR-028987,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.231,1220.7,0.2677,0.4275,0.3655,340,24.9,2,1,,closed
EDGE-058891,JCT-FDR-0085-008,FUSE-XFMR-028988,FDR-0085,SUB-019,lateral_underground,#4 CU,AC,0.045,236.0,1.4567,0.4916,1.007,100,24.9,2,0,,closed
EDGE-058892,FUSE-XFMR-028988,XFMR-028988,FDR-0085,SUB-019,lateral_underground,#4 CU,AC,0.253,1337.4,1.568,0.5068,1.007,100,24.9,2,0,,closed
EDGE-058893,JCT-FDR-0085-008,FUSE-XFMR-028989,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.047,249.5,0.8347,0.5352,0.6985,150,24.9,1,1,,closed
EDGE-058894,FUSE-XFMR-028989,XFMR-028989,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.268,1413.7,0.8984,0.5111,0.6985,150,24.9,1,1,,closed
EDGE-058895,JCT-FDR-0085-008,FUSE-XFMR-028990,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.051,266.9,0.9652,0.5157,0.6985,150,24.9,1,0,,closed
EDGE-058896,FUSE-XFMR-028990,XFMR-028990,FDR-0085,SUB-019,lateral_underground,#2 ACSR,C,0.286,1512.5,0.8202,0.5294,0.6985,150,24.9,1,0,,closed
EDGE-058897,JCT-FDR-0085-008,FUSE-XFMR-028991,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.054,283.5,0.5872,0.4354,0.5345,230,24.9,2,1,,closed
EDGE-058898,FUSE-XFMR-028991,XFMR-028991,FDR-0085,SUB-019,lateral_overhead,1/0 AL,BC,0.304,1606.7,0.5478,0.4503,0.5345,230,24.9,2,1,,closed
EDGE-058899,JCT-FDR-0085-008,FUSE-XFMR-028992,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.056,295.4,1.5388,0.4755,1.007,100,24.9,1,1,,closed
EDGE-058900,FUSE-XFMR-028992,XFMR-028992,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.317,1674.0,1.5803,0.5514,1.007,100,24.9,1,1,,closed
EDGE-058901,JCT-FDR-0085-008,FUSE-XFMR-028993,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AB,0.059,313.6,0.8346,0.4838,0.6985,150,24.9,2,0,,closed
EDGE-058902,FUSE-XFMR-028993,XFMR-028993,FDR-0085,SUB-019,lateral_underground,#2 ACSR,AB,0.337,1777.2,0.8958,0.4962,0.6985,150,24.9,2,0,,closed
EDGE-058903,JCT-FDR-0085-008,FUSE-XFMR-028994,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.062,326.3,0.8982,0.5305,0.6985,150,24.9,3,1,,closed
EDGE-058904,FUSE-XFMR-028994,XFMR-028994,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,ABC,0.35,1849.1,0.9194,0.5268,0.6985,150,24.9,3,1,,closed
EDGE-058905,JCT-FDR-0085-008,FUSE-XFMR-028995,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.065,341.4,0.5535,0.4983,0.5345,230,24.9,3,1,,closed
EDGE-058906,FUSE-XFMR-028995,XFMR-028995,FDR-0085,SUB-019,lateral_overhead,1/0 AL,ABC,0.366,1934.3,0.6332,0.4382,0.5345,230,24.9,3,1,,closed
EDGE-058907,JCT-FDR-0085-008,FUSE-XFMR-028996,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.068,360.4,0.8549,0.49,0.6985,150,24.9,1,1,,closed
EDGE-058908,FUSE-XFMR-028996,XFMR-028996,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.387,2042.0,0.9176,0.5216,0.6985,150,24.9,1,1,,closed
EDGE-058909,JCT-FDR-0085-008,FUSE-XFMR-028997,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.071,373.8,1.4814,0.53,1.007,100,24.9,2,1,,closed
EDGE-058910,FUSE-XFMR-028997,XFMR-028997,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.401,2118.3,1.5505,0.5104,1.007,100,24.9,2,1,,closed
EDGE-058911,JCT-FDR-0085-008,FUSE-XFMR-028998,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.074,389.7,0.8303,0.4787,0.6985,150,24.9,2,1,,closed
EDGE-058912,FUSE-XFMR-028998,XFMR-028998,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.418,2208.1,0.9302,0.5217,0.6985,150,24.9,2,1,,closed
EDGE-058913,JCT-FDR-0085-008,FUSE-XFMR-028999,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.077,405.5,0.2768,0.4357,0.3655,340,24.9,1,1,,closed
EDGE-058914,FUSE-XFMR-028999,XFMR-028999,FDR-0085,SUB-019,lateral_overhead,4/0 AL,B,0.435,2297.9,0.3091,0.4602,0.3655,340,24.9,1,1,,closed
EDGE-058915,JCT-FDR-0085-008,FUSE-XFMR-029000,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.08,421.3,0.2913,0.4263,0.3655,340,24.9,1,1,,closed
EDGE-058916,FUSE-XFMR-029000,XFMR-029000,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.452,2387.6,0.3011,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-058917,JCT-FDR-0085-008,FUSE-XFMR-029001,FDR-0085,SUB-019,lateral_underground,#4 CU,B,0.083,437.2,1.3674,0.4691,1.007,100,24.9,1,0,,closed
EDGE-058918,FUSE-XFMR-029001,XFMR-029001,FDR-0085,SUB-019,lateral_underground,#4 CU,B,0.469,2477.4,1.4575,0.5241,1.007,100,24.9,1,0,,closed
EDGE-058919,JCT-FDR-0085-008,FUSE-XFMR-029002,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.086,455.4,1.4846,0.5431,1.007,100,24.9,1,1,,closed
EDGE-058920,FUSE-XFMR-029002,XFMR-029002,FDR-0085,SUB-019,lateral_overhead,#4 CU,C,0.489,2580.6,1.6366,0.5178,1.007,100,24.9,1,1,,closed
EDGE-058921,JCT-FDR-0085-008,FUSE-XFMR-029003,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.089,470.4,0.6338,0.4553,0.5345,230,24.9,1,0,,closed
EDGE-058922,FUSE-XFMR-029003,XFMR-029003,FDR-0085,SUB-019,lateral_underground,1/0 AL,A,0.505,2665.9,0.6355,0.443,0.5345,230,24.9,1,0,,closed
EDGE-058923,JCT-FDR-0085-008,FUSE-XFMR-029004,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.092,484.7,0.8093,0.5013,0.6985,150,24.9,2,1,,closed
EDGE-058924,FUSE-XFMR-029004,XFMR-029004,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.52,2746.7,0.916,0.4705,0.6985,150,24.9,2,1,,closed
EDGE-058925,JCT-FDR-0085-008,FUSE-XFMR-029005,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.094,498.2,0.9559,0.5355,0.6985,150,24.9,1,1,,closed
EDGE-058926,FUSE-XFMR-029005,XFMR-029005,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,C,0.535,2823.0,0.8986,0.5006,0.6985,150,24.9,1,1,,closed
EDGE-058927,JCT-FDR-0085-008,FUSE-XFMR-029006,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.098,515.6,1.5167,0.5588,1.007,100,24.9,2,1,,closed
EDGE-058928,FUSE-XFMR-029006,XFMR-029006,FDR-0085,SUB-019,lateral_overhead,#4 CU,AB,0.553,2921.7,1.6156,0.537,1.007,100,24.9,2,1,,closed
EDGE-058929,JCT-FDR-0085-008,FUSE-XFMR-029007,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.101,533.0,0.3049,0.4305,0.3655,340,24.9,1,1,,closed
EDGE-058930,FUSE-XFMR-029007,XFMR-029007,FDR-0085,SUB-019,lateral_overhead,4/0 AL,C,0.572,3020.4,0.2769,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-058931,JCT-FDR-0085-008,FUSE-XFMR-029008,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.104,549.6,0.8653,0.4604,0.6985,150,24.9,2,1,,closed
EDGE-058932,FUSE-XFMR-029008,XFMR-029008,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AB,0.59,3114.7,0.9559,0.4558,0.6985,150,24.9,2,1,,closed
EDGE-058933,JCT-FDR-0085-008,JCT-FDR-0085-009,FDR-0085,SUB-019,primary_overhead,795 ACSR,ABC,0.59,3115.2,0.1297,0.3662,0.2572,700,24.9,3,1,,closed
EDGE-058934,JCT-FDR-0085-009,FUSE-XFMR-029009,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.001,6.3,0.9738,0.4665,0.6985,150,24.9,1,1,,closed
EDGE-058935,FUSE-XFMR-029009,XFMR-029009,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,B,0.007,35.9,0.983,0.4916,0.6985,150,24.9,1,1,,closed
EDGE-058936,JCT-FDR-0085-009,FUSE-XFMR-029010,FDR-0085,SUB-019,lateral_underground,#4 CU,C,0.003,16.6,1.4826,0.5612,1.007,100,24.9,1,0,,closed
EDGE-058937,FUSE-XFMR-029010,XFMR-029010,FDR-0085,SUB-019,lateral_underground,#4 CU,C,0.018,94.2,1.6051,0.5034,1.007,100,24.9,1,0,,closed
EDGE-058938,JCT-FDR-0085-009,FUSE-XFMR-029011,FDR-0085,SUB-019,lateral_underground,#2 ACSR,BC,0.007,34.8,0.8239,0.5267,0.6985,150,24.9,2,0,,closed
EDGE-058939,FUSE-XFMR-029011,XFMR-029011,FDR-0085,SUB-019,lateral_underground,#2 ACSR,BC,0.037,197.5,0.9095,0.5485,0.6985,150,24.9,2,0,,closed
EDGE-058940,JCT-FDR-0085-009,FUSE-XFMR-029012,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.009,45.9,1.605,0.4963,1.007,100,24.9,2,1,,closed
EDGE-058941,FUSE-XFMR-029012,XFMR-029012,FDR-0085,SUB-019,lateral_overhead,#4 CU,BC,0.049,260.3,1.4287,0.523,1.007,100,24.9,2,1,,closed
EDGE-058942,JCT-FDR-0085-009,FUSE-XFMR-029013,FDR-0085,SUB-019,lateral_underground,#2 ACSR,A,0.013,67.3,0.8437,0.5376,0.6985,150,24.9,1,0,,closed
EDGE-058943,FUSE-XFMR-029013,XFMR-029013,FDR-0085,SUB-019,lateral_underground,#2 ACSR,A,0.072,381.5,0.8935,0.5514,0.6985,150,24.9,1,0,,closed
EDGE-058944,JCT-FDR-0085-009,FUSE-XFMR-029014,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.015,77.6,0.2737,0.4171,0.3655,340,24.9,2,1,,closed
EDGE-058945,FUSE-XFMR-029014,XFMR-029014,FDR-0085,SUB-019,lateral_overhead,4/0 AL,AB,0.083,439.8,0.274,0.468,0.3655,340,24.9,2,1,,closed
EDGE-058946,JCT-FDR-0085-009,FUSE-XFMR-029015,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.018,97.4,0.8777,0.4523,0.6985,150,24.9,2,1,,closed
EDGE-058947,FUSE-XFMR-029015,XFMR-029015,FDR-0085,SUB-019,lateral_overhead,#2 ACSR,AC,0.105,552.0,0.8182,0.4653,0.6985,150,24.9,2,1,,closed
EDGE-058948,JCT-FDR-0085-009,FDR-0085-TAIL,FDR-0085,SUB-019,primary_underground,795 ACSR,ABC,0.12,633.6,0.1293,0.3771,0.26,700,24.9,3,0,,open
EDGE-058949,SUB-019,FDR-0086-HEAD,FDR-0086,SUB-019,bus_tie,4/0 AL,ABC,0.01,52.8,0.2985,0.4624,0.3655,340,24.9,3,1,,closed
EDGE-058950,FDR-0086-HEAD,JCT-FDR-0086-001,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.01,52.8,0.3041,0.4436,0.3384,340,24.9,3,1,,closed
EDGE-058951,JCT-FDR-0086-001,FUSE-XFMR-029016,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.001,4.0,0.927,0.462,0.6985,150,24.9,1,1,,closed
EDGE-058952,FUSE-XFMR-029016,XFMR-029016,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.004,22.4,0.9577,0.5122,0.6985,150,24.9,1,1,,closed
EDGE-058953,JCT-FDR-0086-001,FUSE-XFMR-029017,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.002,11.1,0.6496,0.5048,0.5345,230,24.9,1,1,,closed
EDGE-058954,FUSE-XFMR-029017,XFMR-029017,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.012,62.8,0.5902,0.4466,0.5345,230,24.9,1,1,,closed
EDGE-058955,JCT-FDR-0086-001,FUSE-XFMR-029018,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.003,18.2,0.8697,0.463,0.6985,150,24.9,1,1,,closed
EDGE-058956,FUSE-XFMR-029018,XFMR-029018,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.02,103.2,0.9624,0.5504,0.6985,150,24.9,1,1,,closed
EDGE-058957,JCT-FDR-0086-001,FUSE-XFMR-029019,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.006,29.3,0.623,0.486,0.5345,230,24.9,1,1,,closed
EDGE-058958,FUSE-XFMR-029019,XFMR-029019,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.031,166.1,0.5512,0.5079,0.5345,230,24.9,1,1,,closed
EDGE-058959,JCT-FDR-0086-001,FUSE-XFMR-029020,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.007,39.6,0.914,0.5325,0.6985,150,24.9,3,0,,closed
EDGE-058960,FUSE-XFMR-029020,XFMR-029020,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.043,224.4,0.9287,0.5378,0.6985,150,24.9,3,0,,closed
EDGE-058961,JCT-FDR-0086-001,FUSE-XFMR-029021,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.009,47.5,0.2815,0.432,0.3655,340,24.9,3,1,,closed
EDGE-058962,FUSE-XFMR-029021,XFMR-029021,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.051,269.3,0.3173,0.4102,0.3655,340,24.9,3,1,,closed
EDGE-058963,JCT-FDR-0086-001,FUSE-XFMR-029022,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.011,57.0,1.6505,0.4807,1.007,100,24.9,2,0,,closed
EDGE-058964,FUSE-XFMR-029022,XFMR-029022,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.061,323.1,1.4546,0.5021,1.007,100,24.9,2,0,,closed
EDGE-058965,JCT-FDR-0086-001,FUSE-XFMR-029023,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.012,65.7,0.5946,0.5032,0.5345,230,24.9,3,1,,closed
EDGE-058966,FUSE-XFMR-029023,XFMR-029023,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.071,372.5,0.5429,0.5106,0.5345,230,24.9,3,1,,closed
EDGE-058967,JCT-FDR-0086-001,FUSE-XFMR-029024,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.015,76.8,0.6433,0.5127,0.5345,230,24.9,1,1,,closed
EDGE-058968,FUSE-XFMR-029024,XFMR-029024,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.082,435.3,0.544,0.4824,0.5345,230,24.9,1,1,,closed
EDGE-058969,JCT-FDR-0086-001,FUSE-XFMR-029025,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.017,87.9,1.4862,0.5573,1.007,100,24.9,3,1,,closed
EDGE-058970,FUSE-XFMR-029025,XFMR-029025,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.094,498.2,1.5777,0.4618,1.007,100,24.9,3,1,,closed
EDGE-058971,JCT-FDR-0086-001,FUSE-XFMR-029026,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.019,99.8,0.5752,0.4928,0.5345,230,24.9,1,0,,closed
EDGE-058972,FUSE-XFMR-029026,XFMR-029026,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.107,565.5,0.5757,0.5225,0.5345,230,24.9,1,0,,closed
EDGE-058973,JCT-FDR-0086-001,FUSE-XFMR-029027,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.021,109.3,0.272,0.4363,0.3655,340,24.9,1,1,,closed
EDGE-058974,FUSE-XFMR-029027,XFMR-029027,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.117,619.3,0.3015,0.4019,0.3655,340,24.9,1,1,,closed
EDGE-058975,JCT-FDR-0086-001,FUSE-XFMR-029028,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.023,120.4,0.279,0.3916,0.3655,340,24.9,1,1,,closed
EDGE-058976,FUSE-XFMR-029028,XFMR-029028,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.129,682.2,0.2778,0.4128,0.3655,340,24.9,1,1,,closed
EDGE-058977,JCT-FDR-0086-001,FUSE-XFMR-029029,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.024,129.1,0.3071,0.4099,0.3655,340,24.9,2,0,,closed
EDGE-058978,FUSE-XFMR-029029,XFMR-029029,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.139,731.5,0.3167,0.4286,0.3655,340,24.9,2,0,,closed
EDGE-058979,JCT-FDR-0086-001,FUSE-XFMR-029030,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.027,142.6,0.2914,0.4057,0.3655,340,24.9,1,1,,closed
EDGE-058980,FUSE-XFMR-029030,XFMR-029030,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.153,807.8,0.2912,0.392,0.3655,340,24.9,1,1,,closed
EDGE-058981,JCT-FDR-0086-001,FUSE-XFMR-029031,FDR-0086,SUB-019,lateral_underground,4/0 AL,C,0.029,152.1,0.2987,0.42,0.3655,340,24.9,1,0,,closed
EDGE-058982,FUSE-XFMR-029031,XFMR-029031,FDR-0086,SUB-019,lateral_underground,4/0 AL,C,0.163,861.7,0.2781,0.4147,0.3655,340,24.9,1,0,,closed
EDGE-058983,JCT-FDR-0086-001,FUSE-XFMR-029032,FDR-0086,SUB-019,lateral_underground,#2 ACSR,C,0.03,157.6,0.8878,0.5221,0.6985,150,24.9,1,0,,closed
EDGE-058984,FUSE-XFMR-029032,XFMR-029032,FDR-0086,SUB-019,lateral_underground,#2 ACSR,C,0.169,893.1,0.8562,0.5399,0.6985,150,24.9,1,0,,closed
EDGE-058985,JCT-FDR-0086-001,FUSE-XFMR-029033,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.032,167.9,0.2988,0.4588,0.3655,340,24.9,1,1,,closed
EDGE-058986,FUSE-XFMR-029033,XFMR-029033,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.18,951.5,0.2768,0.4016,0.3655,340,24.9,1,1,,closed
EDGE-058987,JCT-FDR-0086-001,FUSE-XFMR-029034,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.034,181.4,0.5454,0.4407,0.5345,230,24.9,2,0,,closed
EDGE-058988,FUSE-XFMR-029034,XFMR-029034,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.195,1027.8,0.6192,0.4899,0.5345,230,24.9,2,0,,closed
EDGE-058989,JCT-FDR-0086-001,FUSE-XFMR-029035,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.036,188.5,0.6135,0.4783,0.5345,230,24.9,1,1,,closed
EDGE-058990,FUSE-XFMR-029035,XFMR-029035,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.202,1068.1,0.6034,0.5208,0.5345,230,24.9,1,1,,closed
EDGE-058991,JCT-FDR-0086-001,FUSE-XFMR-029036,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.037,198.0,0.3108,0.4571,0.3655,340,24.9,2,1,,closed
EDGE-058992,FUSE-XFMR-029036,XFMR-029036,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.212,1122.0,0.291,0.4428,0.3655,340,24.9,2,1,,closed
EDGE-058993,JCT-FDR-0086-001,FUSE-XFMR-029037,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.039,208.3,0.3011,0.3908,0.3655,340,24.9,1,1,,closed
EDGE-058994,FUSE-XFMR-029037,XFMR-029037,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.224,1180.3,0.2756,0.4184,0.3655,340,24.9,1,1,,closed
EDGE-058995,JCT-FDR-0086-001,FUSE-XFMR-029038,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.041,218.6,0.3127,0.4456,0.3655,340,24.9,3,1,,closed
EDGE-058996,FUSE-XFMR-029038,XFMR-029038,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.235,1238.7,0.3031,0.3909,0.3655,340,24.9,3,1,,closed
EDGE-058997,JCT-FDR-0086-001,FUSE-XFMR-029039,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.044,232.1,0.6216,0.4379,0.5345,230,24.9,1,0,,closed
EDGE-058998,FUSE-XFMR-029039,XFMR-029039,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.249,1315.0,0.6354,0.5118,0.5345,230,24.9,1,0,,closed
EDGE-058999,JCT-FDR-0086-001,FUSE-XFMR-029040,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.045,239.2,0.2906,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-059000,FUSE-XFMR-029040,XFMR-029040,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.257,1355.4,0.2833,0.444,0.3655,340,24.9,2,1,,closed
EDGE-059001,JCT-FDR-0086-001,FUSE-XFMR-029041,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.048,252.6,1.5922,0.5056,1.007,100,24.9,2,1,,closed
EDGE-059002,FUSE-XFMR-029041,XFMR-029041,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.271,1431.7,1.418,0.5088,1.007,100,24.9,2,1,,closed
EDGE-059003,JCT-FDR-0086-001,FUSE-XFMR-029042,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.05,261.4,1.4622,0.4747,1.007,100,24.9,2,1,,closed
EDGE-059004,FUSE-XFMR-029042,XFMR-029042,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.281,1481.0,1.453,0.4807,1.007,100,24.9,2,1,,closed
EDGE-059005,JCT-FDR-0086-001,FUSE-XFMR-029043,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AB,0.052,272.4,0.8489,0.5374,0.6985,150,24.9,2,0,,closed
EDGE-059006,FUSE-XFMR-029043,XFMR-029043,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AB,0.292,1543.9,0.8325,0.5158,0.6985,150,24.9,2,0,,closed
EDGE-059007,JCT-FDR-0086-001,FUSE-XFMR-029044,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.054,282.7,1.4105,0.5374,1.007,100,24.9,3,0,,closed
EDGE-059008,FUSE-XFMR-029044,XFMR-029044,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.303,1602.2,1.4142,0.5045,1.007,100,24.9,3,0,,closed
EDGE-059009,JCT-FDR-0086-001,FUSE-XFMR-029045,FDR-0086,SUB-019,lateral_underground,1/0 AL,C,0.055,289.9,0.6206,0.4403,0.5345,230,24.9,1,0,,closed
EDGE-059010,FUSE-XFMR-029045,XFMR-029045,FDR-0086,SUB-019,lateral_underground,1/0 AL,C,0.311,1642.6,0.5935,0.5118,0.5345,230,24.9,1,0,,closed
EDGE-059011,JCT-FDR-0086-001,FUSE-XFMR-029046,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.057,303.3,0.3037,0.4012,0.3655,340,24.9,1,0,,closed
EDGE-059012,FUSE-XFMR-029046,XFMR-029046,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.326,1718.9,0.2971,0.4008,0.3655,340,24.9,1,0,,closed
EDGE-059013,JCT-FDR-0086-001,FUSE-XFMR-029047,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.059,313.6,1.5341,0.5254,1.007,100,24.9,3,1,,closed
EDGE-059014,FUSE-XFMR-029047,XFMR-029047,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.337,1777.2,1.5661,0.5015,1.007,100,24.9,3,1,,closed
EDGE-059015,JCT-FDR-0086-001,FUSE-XFMR-029048,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.06,319.2,0.9027,0.5059,0.6985,150,24.9,2,1,,closed
EDGE-059016,FUSE-XFMR-029048,XFMR-029048,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.343,1808.7,0.9492,0.456,0.6985,150,24.9,2,1,,closed
EDGE-059017,JCT-FDR-0086-001,FUSE-XFMR-029049,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.063,332.6,1.5135,0.4795,1.007,100,24.9,3,1,,closed
EDGE-059018,FUSE-XFMR-029049,XFMR-029049,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.357,1885.0,1.4836,0.5051,1.007,100,24.9,3,1,,closed
EDGE-059019,JCT-FDR-0086-001,FUSE-XFMR-029050,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.065,340.6,0.915,0.4724,0.6985,150,24.9,2,1,,closed
EDGE-059020,FUSE-XFMR-029050,XFMR-029050,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.365,1929.8,0.8753,0.4828,0.6985,150,24.9,2,1,,closed
EDGE-059021,JCT-FDR-0086-001,FUSE-XFMR-029051,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.067,352.4,0.6117,0.4349,0.5345,230,24.9,3,1,,closed
EDGE-059022,FUSE-XFMR-029051,XFMR-029051,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.378,1997.2,0.6038,0.5191,0.5345,230,24.9,3,1,,closed
EDGE-059023,JCT-FDR-0086-001,FUSE-XFMR-029052,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.068,361.2,0.2761,0.4236,0.3655,340,24.9,2,1,,closed
EDGE-059024,FUSE-XFMR-029052,XFMR-029052,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.388,2046.5,0.3069,0.4723,0.3655,340,24.9,2,1,,closed
EDGE-059025,JCT-FDR-0086-001,FUSE-XFMR-029053,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.07,372.2,0.2689,0.4156,0.3655,340,24.9,2,1,,closed
EDGE-059026,FUSE-XFMR-029053,XFMR-029053,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.399,2109.4,0.3071,0.4532,0.3655,340,24.9,2,1,,closed
EDGE-059027,JCT-FDR-0086-001,FUSE-XFMR-029054,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.072,380.2,0.5699,0.4739,0.5345,230,24.9,1,1,,closed
EDGE-059028,FUSE-XFMR-029054,XFMR-029054,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.408,2154.2,0.579,0.4965,0.5345,230,24.9,1,1,,closed
EDGE-059029,JCT-FDR-0086-001,FUSE-XFMR-029055,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.074,392.8,0.3184,0.4477,0.3655,340,24.9,3,1,,closed
EDGE-059030,FUSE-XFMR-029055,XFMR-029055,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.422,2226.0,0.3167,0.442,0.3655,340,24.9,3,1,,closed
EDGE-059031,JCT-FDR-0086-001,FUSE-XFMR-029056,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.076,400.8,0.5398,0.5084,0.5345,230,24.9,1,1,,closed
EDGE-059032,FUSE-XFMR-029056,XFMR-029056,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.43,2270.9,0.6114,0.4471,0.5345,230,24.9,1,1,,closed
EDGE-059033,JCT-FDR-0086-001,FUSE-XFMR-029057,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.078,414.2,0.5801,0.5041,0.5345,230,24.9,2,1,,closed
EDGE-059034,FUSE-XFMR-029057,XFMR-029057,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.445,2347.2,0.5634,0.4404,0.5345,230,24.9,2,1,,closed
EDGE-059035,JCT-FDR-0086-001,FUSE-XFMR-029058,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.08,420.6,0.2949,0.4449,0.3655,340,24.9,3,1,,closed
EDGE-059036,FUSE-XFMR-029058,XFMR-029058,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.451,2383.1,0.2824,0.4647,0.3655,340,24.9,3,1,,closed
EDGE-059037,JCT-FDR-0086-001,FUSE-XFMR-029059,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.082,433.2,1.4933,0.5236,1.007,100,24.9,1,0,,closed
EDGE-059038,FUSE-XFMR-029059,XFMR-029059,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.465,2454.9,1.5249,0.489,1.007,100,24.9,1,0,,closed
EDGE-059039,JCT-FDR-0086-001,FUSE-XFMR-029060,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.084,444.3,0.5698,0.4565,0.5345,230,24.9,1,1,,closed
EDGE-059040,FUSE-XFMR-029060,XFMR-029060,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.477,2517.8,0.6028,0.4966,0.5345,230,24.9,1,1,,closed
EDGE-059041,JCT-FDR-0086-001,FUSE-XFMR-029061,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.086,453.8,0.9584,0.5093,0.6985,150,24.9,2,1,,closed
EDGE-059042,FUSE-XFMR-029061,XFMR-029061,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.487,2571.6,0.8223,0.4735,0.6985,150,24.9,2,1,,closed
EDGE-059043,JCT-FDR-0086-001,FUSE-XFMR-029062,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.087,461.7,1.5156,0.5537,1.007,100,24.9,1,1,,closed
EDGE-059044,FUSE-XFMR-029062,XFMR-029062,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.496,2616.5,1.6257,0.4769,1.007,100,24.9,1,1,,closed
EDGE-059045,JCT-FDR-0086-001,FUSE-XFMR-029063,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.089,470.4,0.8171,0.4895,0.6985,150,24.9,1,1,,closed
EDGE-059046,FUSE-XFMR-029063,XFMR-029063,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.505,2665.9,0.85,0.4962,0.6985,150,24.9,1,1,,closed
EDGE-059047,JCT-FDR-0086-001,FUSE-XFMR-029064,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.092,485.5,0.2845,0.4507,0.3655,340,24.9,1,1,,closed
EDGE-059048,FUSE-XFMR-029064,XFMR-029064,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.521,2751.1,0.2709,0.4622,0.3655,340,24.9,1,1,,closed
EDGE-059049,JCT-FDR-0086-001,FUSE-XFMR-029065,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.094,494.2,0.856,0.5474,0.6985,150,24.9,3,1,,closed
EDGE-059050,FUSE-XFMR-029065,XFMR-029065,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.53,2800.5,0.9826,0.4611,0.6985,150,24.9,3,1,,closed
EDGE-059051,JCT-FDR-0086-001,FUSE-XFMR-029066,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.095,503.7,0.538,0.4685,0.5345,230,24.9,3,1,,closed
EDGE-059052,FUSE-XFMR-029066,XFMR-029066,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.541,2854.4,0.6383,0.4339,0.5345,230,24.9,3,1,,closed
EDGE-059053,JCT-FDR-0086-001,JCT-FDR-0086-002,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.65,3432.0,0.3077,0.4061,0.3585,340,24.9,3,1,,closed
EDGE-059054,JCT-FDR-0086-002,FUSE-XFMR-029067,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.002,7.9,0.2762,0.4495,0.3655,340,24.9,1,1,,closed
EDGE-059055,FUSE-XFMR-029067,XFMR-029067,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.009,44.9,0.3082,0.4681,0.3655,340,24.9,1,1,,closed
EDGE-059056,JCT-FDR-0086-002,FUSE-XFMR-029068,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.002,11.1,1.4443,0.495,1.007,100,24.9,1,1,,closed
EDGE-059057,FUSE-XFMR-029068,XFMR-029068,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.012,62.8,1.5064,0.5448,1.007,100,24.9,1,1,,closed
EDGE-059058,JCT-FDR-0086-002,FUSE-XFMR-029069,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.004,19.8,0.533,0.4318,0.5345,230,24.9,1,1,,closed
EDGE-059059,FUSE-XFMR-029069,XFMR-029069,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.021,112.2,0.607,0.5139,0.5345,230,24.9,1,1,,closed
EDGE-059060,JCT-FDR-0086-002,FUSE-XFMR-029070,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.006,30.9,1.4862,0.4775,1.007,100,24.9,1,1,,closed
EDGE-059061,FUSE-XFMR-029070,XFMR-029070,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.033,175.0,1.6086,0.5542,1.007,100,24.9,1,1,,closed
EDGE-059062,JCT-FDR-0086-002,FUSE-XFMR-029071,FDR-0086,SUB-019,lateral_underground,4/0 AL,AB,0.008,40.4,0.2806,0.4297,0.3655,340,24.9,2,0,,closed
EDGE-059063,FUSE-XFMR-029071,XFMR-029071,FDR-0086,SUB-019,lateral_underground,4/0 AL,AB,0.043,228.9,0.2686,0.4456,0.3655,340,24.9,2,0,,closed
EDGE-059064,JCT-FDR-0086-002,FUSE-XFMR-029072,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.01,50.7,0.816,0.4905,0.6985,150,24.9,2,1,,closed
EDGE-059065,FUSE-XFMR-029072,XFMR-029072,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.054,287.2,0.852,0.4902,0.6985,150,24.9,2,1,,closed
EDGE-059066,JCT-FDR-0086-002,FUSE-XFMR-029073,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.011,57.8,1.5774,0.4707,1.007,100,24.9,2,1,,closed
EDGE-059067,FUSE-XFMR-029073,XFMR-029073,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.062,327.6,1.5747,0.5165,1.007,100,24.9,2,1,,closed
EDGE-059068,JCT-FDR-0086-002,FUSE-XFMR-029074,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.013,68.1,0.2857,0.4003,0.3655,340,24.9,2,1,,closed
EDGE-059069,FUSE-XFMR-029074,XFMR-029074,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.073,386.0,0.2699,0.4416,0.3655,340,24.9,2,1,,closed
EDGE-059070,JCT-FDR-0086-002,FUSE-XFMR-029075,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.015,77.6,0.6204,0.5224,0.5345,230,24.9,1,1,,closed
EDGE-059071,FUSE-XFMR-029075,XFMR-029075,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.083,439.8,0.6346,0.4567,0.5345,230,24.9,1,1,,closed
EDGE-059072,JCT-FDR-0086-002,FUSE-XFMR-029076,FDR-0086,SUB-019,lateral_underground,4/0 AL,AB,0.017,91.1,0.2932,0.3917,0.3655,340,24.9,2,0,,closed
EDGE-059073,FUSE-XFMR-029076,XFMR-029076,FDR-0086,SUB-019,lateral_underground,4/0 AL,AB,0.098,516.1,0.2683,0.4649,0.3655,340,24.9,2,0,,closed
EDGE-059074,JCT-FDR-0086-002,FUSE-XFMR-029077,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.019,99.8,0.8253,0.4578,0.6985,150,24.9,1,1,,closed
