edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-059075,FUSE-XFMR-029077,XFMR-029077,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.107,565.5,0.915,0.5426,0.6985,150,24.9,1,1,,closed
EDGE-059076,JCT-FDR-0086-002,FUSE-XFMR-029078,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.021,110.9,0.9061,0.5379,0.6985,150,24.9,3,1,,closed
EDGE-059077,FUSE-XFMR-029078,XFMR-029078,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.119,628.3,0.9281,0.4844,0.6985,150,24.9,3,1,,closed
EDGE-059078,JCT-FDR-0086-002,FUSE-XFMR-029079,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.022,118.0,0.5643,0.452,0.5345,230,24.9,3,0,,closed
EDGE-059079,FUSE-XFMR-029079,XFMR-029079,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.127,668.7,0.5778,0.4781,0.5345,230,24.9,3,0,,closed
EDGE-059080,JCT-FDR-0086-002,FUSE-XFMR-029080,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.025,131.5,0.2964,0.4225,0.3655,340,24.9,1,1,,closed
EDGE-059081,FUSE-XFMR-029080,XFMR-029080,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.141,745.0,0.285,0.4513,0.3655,340,24.9,1,1,,closed
EDGE-059082,JCT-FDR-0086-002,FUSE-XFMR-029081,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.027,141.0,0.2981,0.4752,0.3655,340,24.9,2,1,,closed
EDGE-059083,FUSE-XFMR-029081,XFMR-029081,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.151,798.9,0.3066,0.4213,0.3655,340,24.9,2,1,,closed
EDGE-059084,JCT-FDR-0086-002,FUSE-XFMR-029082,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.029,152.1,0.619,0.4976,0.5345,230,24.9,2,1,,closed
EDGE-059085,FUSE-XFMR-029082,XFMR-029082,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.163,861.7,0.5457,0.4298,0.5345,230,24.9,2,1,,closed
EDGE-059086,JCT-FDR-0086-002,FUSE-XFMR-029083,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.031,161.6,0.6334,0.4369,0.5345,230,24.9,2,1,,closed
EDGE-059087,FUSE-XFMR-029083,XFMR-029083,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.173,915.6,0.5455,0.49,0.5345,230,24.9,2,1,,closed
EDGE-059088,JCT-FDR-0086-002,FUSE-XFMR-029084,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.032,169.5,0.5495,0.4532,0.5345,230,24.9,3,1,,closed
EDGE-059089,FUSE-XFMR-029084,XFMR-029084,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.182,960.4,0.6145,0.4293,0.5345,230,24.9,3,1,,closed
EDGE-059090,JCT-FDR-0086-002,FUSE-XFMR-029085,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.035,183.0,0.9618,0.4914,0.6985,150,24.9,3,1,,closed
EDGE-059091,FUSE-XFMR-029085,XFMR-029085,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.196,1036.7,0.9454,0.4735,0.6985,150,24.9,3,1,,closed
EDGE-059092,JCT-FDR-0086-002,FUSE-XFMR-029086,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.036,189.3,0.5636,0.4852,0.5345,230,24.9,2,0,,closed
EDGE-059093,FUSE-XFMR-029086,XFMR-029086,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.203,1072.6,0.5689,0.4404,0.5345,230,24.9,2,0,,closed
EDGE-059094,JCT-FDR-0086-002,FUSE-XFMR-029087,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.038,201.2,0.6035,0.5099,0.5345,230,24.9,2,1,,closed
EDGE-059095,FUSE-XFMR-029087,XFMR-029087,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.216,1140.0,0.5374,0.4908,0.5345,230,24.9,2,1,,closed
EDGE-059096,JCT-FDR-0086-002,FUSE-XFMR-029088,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.04,209.1,1.5911,0.5347,1.007,100,24.9,1,0,,closed
EDGE-059097,FUSE-XFMR-029088,XFMR-029088,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.224,1184.8,1.4767,0.4793,1.007,100,24.9,1,0,,closed
EDGE-059098,JCT-FDR-0086-002,FUSE-XFMR-029089,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.042,219.4,0.2992,0.4558,0.3655,340,24.9,1,1,,closed
EDGE-059099,FUSE-XFMR-029089,XFMR-029089,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.235,1243.2,0.302,0.4609,0.3655,340,24.9,1,1,,closed
EDGE-059100,JCT-FDR-0086-002,FUSE-XFMR-029090,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.044,231.3,0.8978,0.4954,0.6985,150,24.9,2,1,,closed
EDGE-059101,FUSE-XFMR-029090,XFMR-029090,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.248,1310.5,0.9708,0.4898,0.6985,150,24.9,2,1,,closed
EDGE-059102,JCT-FDR-0086-002,FUSE-XFMR-029091,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.046,242.4,0.9629,0.4673,0.6985,150,24.9,1,1,,closed
EDGE-059103,FUSE-XFMR-029091,XFMR-029091,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.26,1373.3,0.9316,0.551,0.6985,150,24.9,1,1,,closed
EDGE-059104,JCT-FDR-0086-002,FUSE-XFMR-029092,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.048,251.9,0.2814,0.4157,0.3655,340,24.9,2,1,,closed
EDGE-059105,FUSE-XFMR-029092,XFMR-029092,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.27,1427.2,0.3199,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-059106,JCT-FDR-0086-002,FUSE-XFMR-029093,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.049,260.6,0.941,0.4605,0.6985,150,24.9,2,1,,closed
EDGE-059107,FUSE-XFMR-029093,XFMR-029093,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.28,1476.6,0.9722,0.4658,0.6985,150,24.9,2,1,,closed
EDGE-059108,JCT-FDR-0086-002,FUSE-XFMR-029094,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.052,273.2,0.5765,0.4326,0.5345,230,24.9,2,0,,closed
EDGE-059109,FUSE-XFMR-029094,XFMR-029094,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.293,1548.4,0.5528,0.4846,0.5345,230,24.9,2,0,,closed
EDGE-059110,JCT-FDR-0086-002,FUSE-XFMR-029095,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.054,282.7,0.3163,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-059111,FUSE-XFMR-029095,XFMR-029095,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.303,1602.2,0.326,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-059112,JCT-FDR-0086-002,FUSE-XFMR-029096,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.055,290.7,0.5438,0.4345,0.5345,230,24.9,1,1,,closed
EDGE-059113,FUSE-XFMR-029096,XFMR-029096,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.312,1647.1,0.6468,0.4878,0.5345,230,24.9,1,1,,closed
EDGE-059114,JCT-FDR-0086-002,FUSE-XFMR-029097,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.057,300.2,0.5652,0.4378,0.5345,230,24.9,1,1,,closed
EDGE-059115,FUSE-XFMR-029097,XFMR-029097,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.322,1701.0,0.6007,0.4624,0.5345,230,24.9,1,1,,closed
EDGE-059116,JCT-FDR-0086-002,FUSE-XFMR-029098,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.059,309.7,0.274,0.4725,0.3655,340,24.9,1,0,,closed
EDGE-059117,FUSE-XFMR-029098,XFMR-029098,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.332,1754.8,0.3058,0.4717,0.3655,340,24.9,1,0,,closed
EDGE-059118,JCT-FDR-0086-002,FUSE-XFMR-029099,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.061,320.0,0.3108,0.4247,0.3655,340,24.9,2,1,,closed
EDGE-059119,FUSE-XFMR-029099,XFMR-029099,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.343,1813.2,0.27,0.418,0.3655,340,24.9,2,1,,closed
EDGE-059120,JCT-FDR-0086-002,FUSE-XFMR-029100,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.063,333.4,0.6333,0.4634,0.5345,230,24.9,2,0,,closed
EDGE-059121,FUSE-XFMR-029100,XFMR-029100,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.358,1889.4,0.6293,0.5081,0.5345,230,24.9,2,0,,closed
EDGE-059122,JCT-FDR-0086-002,FUSE-XFMR-029101,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.064,339.8,0.9098,0.5169,0.6985,150,24.9,3,1,,closed
EDGE-059123,FUSE-XFMR-029101,XFMR-029101,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.365,1925.4,0.925,0.5255,0.6985,150,24.9,3,1,,closed
EDGE-059124,JCT-FDR-0086-002,FUSE-XFMR-029102,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.067,351.6,0.5647,0.4613,0.5345,230,24.9,1,0,,closed
EDGE-059125,FUSE-XFMR-029102,XFMR-029102,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.377,1992.7,0.6218,0.442,0.5345,230,24.9,1,0,,closed
EDGE-059126,JCT-FDR-0086-002,FUSE-XFMR-029103,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.068,361.2,0.5354,0.5147,0.5345,230,24.9,1,1,,closed
EDGE-059127,FUSE-XFMR-029103,XFMR-029103,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.388,2046.5,0.6163,0.5003,0.5345,230,24.9,1,1,,closed
EDGE-059128,JCT-FDR-0086-002,FUSE-XFMR-029104,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.07,371.4,0.8746,0.5075,0.6985,150,24.9,1,0,,closed
EDGE-059129,FUSE-XFMR-029104,XFMR-029104,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.399,2104.9,0.83,0.4715,0.6985,150,24.9,1,0,,closed
EDGE-059130,JCT-FDR-0086-002,FUSE-XFMR-029105,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.073,384.1,1.389,0.534,1.007,100,24.9,1,1,,closed
EDGE-059131,FUSE-XFMR-029105,XFMR-029105,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.412,2176.7,1.5438,0.5152,1.007,100,24.9,1,1,,closed
EDGE-059132,JCT-FDR-0086-002,FUSE-XFMR-029106,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.074,392.0,1.3929,0.5271,1.007,100,24.9,1,1,,closed
EDGE-059133,FUSE-XFMR-029106,XFMR-029106,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.421,2221.6,1.6461,0.5193,1.007,100,24.9,1,1,,closed
EDGE-059134,JCT-FDR-0086-002,FUSE-XFMR-029107,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.076,401.5,1.6192,0.5096,1.007,100,24.9,2,1,,closed
EDGE-059135,FUSE-XFMR-029107,XFMR-029107,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.431,2275.4,1.3946,0.5008,1.007,100,24.9,2,1,,closed
EDGE-059136,JCT-FDR-0086-002,FUSE-XFMR-029108,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.079,415.0,0.2829,0.4447,0.3655,340,24.9,2,1,,closed
EDGE-059137,FUSE-XFMR-029108,XFMR-029108,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.445,2351.7,0.3131,0.434,0.3655,340,24.9,2,1,,closed
EDGE-059138,JCT-FDR-0086-002,FUSE-XFMR-029109,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.08,421.3,0.8971,0.4689,0.6985,150,24.9,1,1,,closed
EDGE-059139,FUSE-XFMR-029109,XFMR-029109,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.452,2387.6,0.9034,0.5004,0.6985,150,24.9,1,1,,closed
EDGE-059140,JCT-FDR-0086-002,FUSE-XFMR-029110,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.082,434.0,0.8798,0.504,0.6985,150,24.9,1,1,,closed
EDGE-059141,FUSE-XFMR-029110,XFMR-029110,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.466,2459.4,0.817,0.5015,0.6985,150,24.9,1,1,,closed
EDGE-059142,JCT-FDR-0086-002,FUSE-XFMR-029111,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.083,440.4,1.5855,0.5424,1.007,100,24.9,2,1,,closed
EDGE-059143,FUSE-XFMR-029111,XFMR-029111,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.473,2495.3,1.5259,0.4672,1.007,100,24.9,2,1,,closed
EDGE-059144,JCT-FDR-0086-002,FUSE-XFMR-029112,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.085,450.6,0.3014,0.4034,0.3655,340,24.9,1,1,,closed
EDGE-059145,FUSE-XFMR-029112,XFMR-029112,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.484,2553.7,0.2926,0.4133,0.3655,340,24.9,1,1,,closed
EDGE-059146,JCT-FDR-0086-002,FUSE-XFMR-029113,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.087,461.7,0.3183,0.4042,0.3655,340,24.9,2,1,,closed
EDGE-059147,FUSE-XFMR-029113,XFMR-029113,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.496,2616.5,0.3092,0.4457,0.3655,340,24.9,2,1,,closed
EDGE-059148,JCT-FDR-0086-002,FUSE-XFMR-029114,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.09,473.6,0.274,0.4277,0.3655,340,24.9,1,0,,closed
EDGE-059149,FUSE-XFMR-029114,XFMR-029114,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.508,2683.8,0.3233,0.4765,0.3655,340,24.9,1,0,,closed
EDGE-059150,JCT-FDR-0086-002,FUSE-XFMR-029115,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.091,481.5,1.6138,0.465,1.007,100,24.9,2,0,,closed
EDGE-059151,FUSE-XFMR-029115,XFMR-029115,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.517,2728.7,1.5574,0.5449,1.007,100,24.9,2,0,,closed
EDGE-059152,JCT-FDR-0086-002,FUSE-XFMR-029116,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.094,495.0,0.2912,0.4405,0.3655,340,24.9,1,1,,closed
EDGE-059153,FUSE-XFMR-029116,XFMR-029116,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.531,2805.0,0.3108,0.4422,0.3655,340,24.9,1,1,,closed
EDGE-059154,JCT-FDR-0086-002,FUSE-XFMR-029117,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.096,506.1,0.9761,0.4618,0.6985,150,24.9,1,1,,closed
EDGE-059155,FUSE-XFMR-029117,XFMR-029117,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.543,2867.8,0.9217,0.4726,0.6985,150,24.9,1,1,,closed
EDGE-059156,JCT-FDR-0086-002,JCT-FDR-0086-003,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.66,3484.8,0.3241,0.4432,0.3469,340,24.9,3,1,,closed
EDGE-059157,JCT-FDR-0086-003,FUSE-XFMR-029118,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.001,4.0,0.6425,0.4965,0.5345,230,24.9,1,1,,closed
EDGE-059158,FUSE-XFMR-029118,XFMR-029118,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.004,22.4,0.632,0.4944,0.5345,230,24.9,1,1,,closed
EDGE-059159,JCT-FDR-0086-003,FUSE-XFMR-029119,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.002,9.5,0.2957,0.4132,0.3655,340,24.9,1,0,,closed
EDGE-059160,FUSE-XFMR-029119,XFMR-029119,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.01,53.9,0.2715,0.3945,0.3655,340,24.9,1,0,,closed
EDGE-059161,JCT-FDR-0086-003,FUSE-XFMR-029120,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.004,19.8,0.3129,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-059162,FUSE-XFMR-029120,XFMR-029120,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.021,112.2,0.2936,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-059163,JCT-FDR-0086-003,FUSE-XFMR-029121,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.006,30.1,1.3787,0.4806,1.007,100,24.9,2,1,,closed
EDGE-059164,FUSE-XFMR-029121,XFMR-029121,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.032,170.5,1.4844,0.4943,1.007,100,24.9,2,1,,closed
EDGE-059165,JCT-FDR-0086-003,FUSE-XFMR-029122,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.008,41.2,0.587,0.4941,0.5345,230,24.9,3,1,,closed
EDGE-059166,FUSE-XFMR-029122,XFMR-029122,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.044,233.4,0.557,0.4642,0.5345,230,24.9,3,1,,closed
EDGE-059167,JCT-FDR-0086-003,FUSE-XFMR-029123,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.011,55.4,0.8877,0.5167,0.6985,150,24.9,1,1,,closed
EDGE-059168,FUSE-XFMR-029123,XFMR-029123,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.06,314.2,0.8833,0.5014,0.6985,150,24.9,1,1,,closed
EDGE-059169,JCT-FDR-0086-003,FUSE-XFMR-029124,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.012,62.6,0.8736,0.4602,0.6985,150,24.9,1,1,,closed
EDGE-059170,FUSE-XFMR-029124,XFMR-029124,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.067,354.6,0.9074,0.4567,0.6985,150,24.9,1,1,,closed
EDGE-059171,JCT-FDR-0086-003,FUSE-XFMR-029125,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.014,72.1,0.5338,0.489,0.5345,230,24.9,2,0,,closed
EDGE-059172,FUSE-XFMR-029125,XFMR-029125,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.077,408.4,0.5458,0.519,0.5345,230,24.9,2,0,,closed
EDGE-059173,JCT-FDR-0086-003,FUSE-XFMR-029126,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.015,81.6,0.9536,0.5339,0.6985,150,24.9,2,1,,closed
EDGE-059174,FUSE-XFMR-029126,XFMR-029126,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.088,462.3,0.9675,0.5359,0.6985,150,24.9,2,1,,closed
EDGE-059175,JCT-FDR-0086-003,FUSE-XFMR-029127,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.017,91.9,0.8792,0.5481,0.6985,150,24.9,2,1,,closed
EDGE-059176,FUSE-XFMR-029127,XFMR-029127,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.099,520.6,0.9485,0.532,0.6985,150,24.9,2,1,,closed
EDGE-059177,JCT-FDR-0086-003,FUSE-XFMR-029128,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.019,102.2,1.6321,0.4714,1.007,100,24.9,3,0,,closed
EDGE-059178,FUSE-XFMR-029128,XFMR-029128,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.11,579.0,1.5167,0.4715,1.007,100,24.9,3,0,,closed
EDGE-059179,JCT-FDR-0086-003,FUSE-XFMR-029129,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.021,110.9,1.6206,0.4736,1.007,100,24.9,2,1,,closed
EDGE-059180,FUSE-XFMR-029129,XFMR-029129,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.119,628.3,1.4493,0.4618,1.007,100,24.9,2,1,,closed
EDGE-059181,JCT-FDR-0086-003,FUSE-XFMR-029130,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.023,123.6,0.9555,0.5144,0.6985,150,24.9,3,1,,closed
EDGE-059182,FUSE-XFMR-029130,XFMR-029130,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.133,700.1,0.9229,0.5168,0.6985,150,24.9,3,1,,closed
EDGE-059183,JCT-FDR-0086-003,FUSE-XFMR-029131,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.026,135.4,0.9222,0.5061,0.6985,150,24.9,2,1,,closed
EDGE-059184,FUSE-XFMR-029131,XFMR-029131,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.145,767.4,0.9178,0.5435,0.6985,150,24.9,2,1,,closed
EDGE-059185,JCT-FDR-0086-003,FUSE-XFMR-029132,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.028,145.7,1.6134,0.5359,1.007,100,24.9,1,1,,closed
EDGE-059186,FUSE-XFMR-029132,XFMR-029132,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.156,825.8,1.4927,0.5331,1.007,100,24.9,1,1,,closed
EDGE-059187,JCT-FDR-0086-003,FUSE-XFMR-029133,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.03,156.0,0.6194,0.4885,0.5345,230,24.9,2,1,,closed
EDGE-059188,FUSE-XFMR-029133,XFMR-029133,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.167,884.1,0.5432,0.5074,0.5345,230,24.9,2,1,,closed
EDGE-059189,JCT-FDR-0086-003,FUSE-XFMR-029134,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.031,161.6,1.6171,0.4705,1.007,100,24.9,2,1,,closed
EDGE-059190,FUSE-XFMR-029134,XFMR-029134,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.173,915.6,1.5593,0.4895,1.007,100,24.9,2,1,,closed
EDGE-059191,JCT-FDR-0086-003,FUSE-XFMR-029135,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.033,171.9,1.4445,0.4938,1.007,100,24.9,3,0,,closed
EDGE-059192,FUSE-XFMR-029135,XFMR-029135,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.184,973.9,1.4064,0.5603,1.007,100,24.9,3,0,,closed
EDGE-059193,JCT-FDR-0086-003,FUSE-XFMR-029136,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.035,185.3,0.8333,0.5131,0.6985,150,24.9,1,0,,closed
EDGE-059194,FUSE-XFMR-029136,XFMR-029136,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.199,1050.2,0.8688,0.5224,0.6985,150,24.9,1,0,,closed
EDGE-059195,JCT-FDR-0086-003,FUSE-XFMR-029137,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.036,191.7,0.87,0.5055,0.6985,150,24.9,1,1,,closed
EDGE-059196,FUSE-XFMR-029137,XFMR-029137,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.206,1086.1,0.8645,0.5503,0.6985,150,24.9,1,1,,closed
EDGE-059197,JCT-FDR-0086-003,FUSE-XFMR-029138,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.038,202.8,0.3021,0.3935,0.3655,340,24.9,3,0,,closed
EDGE-059198,FUSE-XFMR-029138,XFMR-029138,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.218,1148.9,0.2795,0.4672,0.3655,340,24.9,3,0,,closed
EDGE-059199,JCT-FDR-0086-003,FUSE-XFMR-029139,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.041,214.6,0.3199,0.4553,0.3655,340,24.9,1,1,,closed
EDGE-059200,FUSE-XFMR-029139,XFMR-029139,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.23,1216.2,0.2946,0.4253,0.3655,340,24.9,1,1,,closed
EDGE-059201,JCT-FDR-0086-003,FUSE-XFMR-029140,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.042,222.6,0.8712,0.5456,0.6985,150,24.9,1,1,,closed
EDGE-059202,FUSE-XFMR-029140,XFMR-029140,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.239,1261.1,0.882,0.508,0.6985,150,24.9,1,1,,closed
EDGE-059203,JCT-FDR-0086-003,FUSE-XFMR-029141,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.044,232.1,1.4911,0.5244,1.007,100,24.9,2,1,,closed
EDGE-059204,FUSE-XFMR-029141,XFMR-029141,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.249,1315.0,1.387,0.5141,1.007,100,24.9,2,1,,closed
EDGE-059205,JCT-FDR-0086-003,FUSE-XFMR-029142,FDR-0086,SUB-019,lateral_underground,4/0 AL,B,0.046,243.9,0.3104,0.4217,0.3655,340,24.9,1,0,,closed
EDGE-059206,FUSE-XFMR-029142,XFMR-029142,FDR-0086,SUB-019,lateral_underground,4/0 AL,B,0.262,1382.3,0.3127,0.4472,0.3655,340,24.9,1,0,,closed
EDGE-059207,JCT-FDR-0086-003,FUSE-XFMR-029143,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.048,254.2,0.8852,0.4872,0.6985,150,24.9,1,1,,closed
EDGE-059208,FUSE-XFMR-029143,XFMR-029143,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.273,1440.6,0.8237,0.5095,0.6985,150,24.9,1,1,,closed
EDGE-059209,JCT-FDR-0086-003,FUSE-XFMR-029144,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.05,262.9,1.5347,0.4649,1.007,100,24.9,2,1,,closed
EDGE-059210,FUSE-XFMR-029144,XFMR-029144,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.282,1490.0,1.4434,0.4657,1.007,100,24.9,2,1,,closed
EDGE-059211,JCT-FDR-0086-003,FUSE-XFMR-029145,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.052,276.4,0.5965,0.4729,0.5345,230,24.9,3,0,,closed
EDGE-059212,FUSE-XFMR-029145,XFMR-029145,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.297,1566.3,0.5927,0.5145,0.5345,230,24.9,3,0,,closed
EDGE-059213,JCT-FDR-0086-003,FUSE-XFMR-029146,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.054,282.7,0.5592,0.4549,0.5345,230,24.9,1,1,,closed
EDGE-059214,FUSE-XFMR-029146,XFMR-029146,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.303,1602.2,0.5798,0.4793,0.5345,230,24.9,1,1,,closed
EDGE-059215,JCT-FDR-0086-003,FUSE-XFMR-029147,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.056,294.6,0.5659,0.4912,0.5345,230,24.9,1,1,,closed
EDGE-059216,FUSE-XFMR-029147,XFMR-029147,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.316,1669.5,0.6092,0.4694,0.5345,230,24.9,1,1,,closed
EDGE-059217,JCT-FDR-0086-003,FUSE-XFMR-029148,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.058,304.1,0.9329,0.5456,0.6985,150,24.9,2,1,,closed
EDGE-059218,FUSE-XFMR-029148,XFMR-029148,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.326,1723.4,0.9149,0.4871,0.6985,150,24.9,2,1,,closed
EDGE-059219,JCT-FDR-0086-003,FUSE-XFMR-029149,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.06,314.4,0.2933,0.4057,0.3655,340,24.9,1,1,,closed
EDGE-059220,FUSE-XFMR-029149,XFMR-029149,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.337,1781.7,0.3082,0.4152,0.3655,340,24.9,1,1,,closed
EDGE-059221,JCT-FDR-0086-003,FUSE-XFMR-029150,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.061,323.1,0.6285,0.5001,0.5345,230,24.9,1,1,,closed
EDGE-059222,FUSE-XFMR-029150,XFMR-029150,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.347,1831.1,0.6053,0.4809,0.5345,230,24.9,1,1,,closed
EDGE-059223,JCT-FDR-0086-003,FUSE-XFMR-029151,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.063,333.4,1.3707,0.496,1.007,100,24.9,2,0,,closed
EDGE-059224,FUSE-XFMR-029151,XFMR-029151,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.358,1889.4,1.6122,0.4678,1.007,100,24.9,2,0,,closed
EDGE-059225,JCT-FDR-0086-003,FUSE-XFMR-029152,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.065,343.7,0.9614,0.5128,0.6985,150,24.9,1,1,,closed
EDGE-059226,FUSE-XFMR-029152,XFMR-029152,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.369,1947.8,0.8755,0.4774,0.6985,150,24.9,1,1,,closed
EDGE-059227,JCT-FDR-0086-003,FUSE-XFMR-029153,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.068,356.4,0.3094,0.469,0.3655,340,24.9,2,1,,closed
EDGE-059228,FUSE-XFMR-029153,XFMR-029153,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.383,2019.6,0.322,0.4758,0.3655,340,24.9,2,1,,closed
EDGE-059229,JCT-FDR-0086-003,FUSE-XFMR-029154,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.069,364.3,1.5351,0.5025,1.007,100,24.9,2,1,,closed
EDGE-059230,FUSE-XFMR-029154,XFMR-029154,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.391,2064.5,1.367,0.56,1.007,100,24.9,2,1,,closed
EDGE-059231,JCT-FDR-0086-003,FUSE-XFMR-029155,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.072,377.8,0.9498,0.4658,0.6985,150,24.9,1,0,,closed
EDGE-059232,FUSE-XFMR-029155,XFMR-029155,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.405,2140.8,0.814,0.4638,0.6985,150,24.9,1,0,,closed
EDGE-059233,JCT-FDR-0086-003,FUSE-XFMR-029156,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.073,384.9,0.6498,0.4525,0.5345,230,24.9,1,1,,closed
EDGE-059234,FUSE-XFMR-029156,XFMR-029156,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.413,2181.2,0.5388,0.4799,0.5345,230,24.9,1,1,,closed
EDGE-059235,JCT-FDR-0086-003,FUSE-XFMR-029157,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.075,394.4,0.966,0.5441,0.6985,150,24.9,1,1,,closed
EDGE-059236,FUSE-XFMR-029157,XFMR-029157,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.423,2235.0,0.85,0.5433,0.6985,150,24.9,1,1,,closed
EDGE-059237,JCT-FDR-0086-003,FUSE-XFMR-029158,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.077,405.5,1.4849,0.5005,1.007,100,24.9,1,0,,closed
EDGE-059238,FUSE-XFMR-029158,XFMR-029158,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.435,2297.9,1.3965,0.531,1.007,100,24.9,1,0,,closed
EDGE-059239,JCT-FDR-0086-003,FUSE-XFMR-029159,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.079,415.0,0.8894,0.4671,0.6985,150,24.9,2,1,,closed
EDGE-059240,FUSE-XFMR-029159,XFMR-029159,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.445,2351.7,0.8637,0.4836,0.6985,150,24.9,2,1,,closed
EDGE-059241,JCT-FDR-0086-003,FUSE-XFMR-029160,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.081,426.9,0.3229,0.3925,0.3655,340,24.9,2,1,,closed
EDGE-059242,FUSE-XFMR-029160,XFMR-029160,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.458,2419.0,0.2814,0.427,0.3655,340,24.9,2,1,,closed
EDGE-059243,JCT-FDR-0086-003,FUSE-XFMR-029161,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.082,434.8,0.8809,0.4579,0.6985,150,24.9,1,1,,closed
EDGE-059244,FUSE-XFMR-029161,XFMR-029161,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.467,2463.9,0.9627,0.4932,0.6985,150,24.9,1,1,,closed
EDGE-059245,JCT-FDR-0086-003,FUSE-XFMR-029162,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.084,443.5,0.614,0.5193,0.5345,230,24.9,1,1,,closed
EDGE-059246,FUSE-XFMR-029162,XFMR-029162,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.476,2513.3,0.6312,0.4781,0.5345,230,24.9,1,1,,closed
EDGE-059247,JCT-FDR-0086-003,FUSE-XFMR-029163,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.087,458.6,1.5714,0.4686,1.007,100,24.9,1,1,,closed
EDGE-059248,FUSE-XFMR-029163,XFMR-029163,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.492,2598.6,1.4113,0.5287,1.007,100,24.9,1,1,,closed
EDGE-059249,JCT-FDR-0086-003,FUSE-XFMR-029164,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.088,464.1,0.6021,0.449,0.5345,230,24.9,2,1,,closed
EDGE-059250,FUSE-XFMR-029164,XFMR-029164,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.498,2630.0,0.5397,0.5096,0.5345,230,24.9,2,1,,closed
EDGE-059251,JCT-FDR-0086-003,FUSE-XFMR-029165,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.09,476.8,0.618,0.4877,0.5345,230,24.9,1,1,,closed
EDGE-059252,FUSE-XFMR-029165,XFMR-029165,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.512,2701.8,0.5972,0.4997,0.5345,230,24.9,1,1,,closed
EDGE-059253,JCT-FDR-0086-003,FUSE-XFMR-029166,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.093,488.7,0.6509,0.4873,0.5345,230,24.9,1,0,,closed
EDGE-059254,FUSE-XFMR-029166,XFMR-029166,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.524,2769.1,0.6001,0.4669,0.5345,230,24.9,1,0,,closed
EDGE-059255,JCT-FDR-0086-003,FUSE-XFMR-029167,FDR-0086,SUB-019,lateral_underground,#4 CU,C,0.095,499.0,1.5569,0.4643,1.007,100,24.9,1,0,,closed
EDGE-059256,FUSE-XFMR-029167,XFMR-029167,FDR-0086,SUB-019,lateral_underground,#4 CU,C,0.535,2827.4,1.5596,0.5452,1.007,100,24.9,1,0,,closed
EDGE-059257,JCT-FDR-0086-003,FUSE-XFMR-029168,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.096,506.9,0.286,0.4301,0.3655,340,24.9,2,1,,closed
EDGE-059258,FUSE-XFMR-029168,XFMR-029168,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.544,2872.3,0.278,0.3954,0.3655,340,24.9,2,1,,closed
EDGE-059259,JCT-FDR-0086-003,JCT-FDR-0086-004,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.65,3432.0,0.3247,0.4616,0.3615,340,24.9,3,1,,closed
EDGE-059260,JCT-FDR-0086-004,FUSE-XFMR-029169,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.002,8.7,1.4785,0.5301,1.007,100,24.9,2,1,,closed
EDGE-059261,FUSE-XFMR-029169,XFMR-029169,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.009,49.4,1.5797,0.4891,1.007,100,24.9,2,1,,closed
EDGE-059262,JCT-FDR-0086-004,FUSE-XFMR-029170,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.003,14.3,0.5337,0.4616,0.5345,230,24.9,3,0,,closed
EDGE-059263,FUSE-XFMR-029170,XFMR-029170,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.015,80.8,0.5763,0.4716,0.5345,230,24.9,3,0,,closed
EDGE-059264,JCT-FDR-0086-004,FUSE-XFMR-029171,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.004,23.8,0.833,0.4788,0.6985,150,24.9,1,1,,closed
EDGE-059265,FUSE-XFMR-029171,XFMR-029171,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.025,134.6,0.8572,0.4847,0.6985,150,24.9,1,1,,closed
EDGE-059266,JCT-FDR-0086-004,FUSE-XFMR-029172,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.006,32.5,0.9148,0.5341,0.6985,150,24.9,1,1,,closed
EDGE-059267,FUSE-XFMR-029172,XFMR-029172,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.035,184.0,0.9474,0.461,0.6985,150,24.9,1,1,,closed
EDGE-059268,JCT-FDR-0086-004,FUSE-XFMR-029173,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.008,42.8,0.8073,0.4804,0.6985,150,24.9,1,1,,closed
EDGE-059269,FUSE-XFMR-029173,XFMR-029173,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.046,242.4,0.9523,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-059270,JCT-FDR-0086-004,FUSE-XFMR-029174,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.01,54.6,0.9719,0.5268,0.6985,150,24.9,1,1,,closed
EDGE-059271,FUSE-XFMR-029174,XFMR-029174,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.059,309.7,0.8819,0.4552,0.6985,150,24.9,1,1,,closed
EDGE-059272,JCT-FDR-0086-004,FUSE-XFMR-029175,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.012,62.6,0.6507,0.5184,0.5345,230,24.9,1,1,,closed
EDGE-059273,FUSE-XFMR-029175,XFMR-029175,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.067,354.6,0.6156,0.468,0.5345,230,24.9,1,1,,closed
EDGE-059274,JCT-FDR-0086-004,FUSE-XFMR-029176,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.013,71.3,0.3169,0.4545,0.3655,340,24.9,1,0,,closed
EDGE-059275,FUSE-XFMR-029176,XFMR-029176,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.076,403.9,0.2793,0.3968,0.3655,340,24.9,1,0,,closed
EDGE-059276,JCT-FDR-0086-004,FUSE-XFMR-029177,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.015,81.6,1.3917,0.5457,1.007,100,24.9,1,1,,closed
EDGE-059277,FUSE-XFMR-029177,XFMR-029177,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.088,462.3,1.4704,0.5505,1.007,100,24.9,1,1,,closed
EDGE-059278,JCT-FDR-0086-004,FUSE-XFMR-029178,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.017,90.3,1.377,0.4758,1.007,100,24.9,3,1,,closed
EDGE-059279,FUSE-XFMR-029178,XFMR-029178,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.097,511.6,1.5926,0.5468,1.007,100,24.9,3,1,,closed
EDGE-059280,JCT-FDR-0086-004,FUSE-XFMR-029179,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.019,103.0,0.6323,0.4833,0.5345,230,24.9,1,1,,closed
EDGE-059281,FUSE-XFMR-029179,XFMR-029179,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.111,583.4,0.6372,0.5051,0.5345,230,24.9,1,1,,closed
EDGE-059282,JCT-FDR-0086-004,FUSE-XFMR-029180,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.021,113.3,0.6131,0.4296,0.5345,230,24.9,1,1,,closed
EDGE-059283,FUSE-XFMR-029180,XFMR-029180,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.122,641.8,0.5539,0.5073,0.5345,230,24.9,1,1,,closed
EDGE-059284,JCT-FDR-0086-004,FUSE-XFMR-029181,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.023,122.8,0.2804,0.4419,0.3655,340,24.9,3,0,,closed
EDGE-059285,FUSE-XFMR-029181,XFMR-029181,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.132,695.6,0.2843,0.403,0.3655,340,24.9,3,0,,closed
EDGE-059286,JCT-FDR-0086-004,FUSE-XFMR-029182,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.025,133.1,0.3223,0.4599,0.3655,340,24.9,1,1,,closed
EDGE-059287,FUSE-XFMR-029182,XFMR-029182,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.143,754.0,0.2918,0.4009,0.3655,340,24.9,1,1,,closed
EDGE-059288,JCT-FDR-0086-004,FUSE-XFMR-029183,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.027,144.1,0.2796,0.4633,0.3655,340,24.9,2,1,,closed
EDGE-059289,FUSE-XFMR-029183,XFMR-029183,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.155,816.8,0.2985,0.4059,0.3655,340,24.9,2,1,,closed
EDGE-059290,JCT-FDR-0086-004,FUSE-XFMR-029184,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.029,151.3,0.8989,0.4727,0.6985,150,24.9,3,1,,closed
EDGE-059291,FUSE-XFMR-029184,XFMR-029184,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.162,857.2,0.8189,0.4604,0.6985,150,24.9,3,1,,closed
EDGE-059292,JCT-FDR-0086-004,FUSE-XFMR-029185,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.031,163.9,1.5109,0.5071,1.007,100,24.9,1,0,,closed
EDGE-059293,FUSE-XFMR-029185,XFMR-029185,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.176,929.0,1.4994,0.5422,1.007,100,24.9,1,0,,closed
EDGE-059294,JCT-FDR-0086-004,FUSE-XFMR-029186,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.033,175.0,1.6081,0.5541,1.007,100,24.9,2,1,,closed
EDGE-059295,FUSE-XFMR-029186,XFMR-029186,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.188,991.8,1.5462,0.5425,1.007,100,24.9,2,1,,closed
EDGE-059296,JCT-FDR-0086-004,FUSE-XFMR-029187,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.035,185.3,0.3099,0.393,0.3655,340,24.9,1,1,,closed
EDGE-059297,FUSE-XFMR-029187,XFMR-029187,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.199,1050.2,0.3181,0.4508,0.3655,340,24.9,1,1,,closed
EDGE-059298,JCT-FDR-0086-004,FUSE-XFMR-029188,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.036,192.5,0.3158,0.4133,0.3655,340,24.9,1,1,,closed
EDGE-059299,FUSE-XFMR-029188,XFMR-029188,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.207,1090.6,0.2857,0.4144,0.3655,340,24.9,1,1,,closed
EDGE-059300,JCT-FDR-0086-004,FUSE-XFMR-029189,FDR-0086,SUB-019,lateral_underground,#4 CU,BC,0.039,205.1,1.6398,0.476,1.007,100,24.9,2,0,,closed
EDGE-059301,FUSE-XFMR-029189,XFMR-029189,FDR-0086,SUB-019,lateral_underground,#4 CU,BC,0.22,1162.4,1.4055,0.5473,1.007,100,24.9,2,0,,closed
EDGE-059302,JCT-FDR-0086-004,FUSE-XFMR-029190,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.041,214.6,1.542,0.5141,1.007,100,24.9,2,1,,closed
EDGE-059303,FUSE-XFMR-029190,XFMR-029190,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.23,1216.2,1.6512,0.5481,1.007,100,24.9,2,1,,closed
EDGE-059304,JCT-FDR-0086-004,FUSE-XFMR-029191,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.043,226.5,0.8401,0.5175,0.6985,150,24.9,2,1,,closed
EDGE-059305,FUSE-XFMR-029191,XFMR-029191,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.243,1283.6,0.853,0.5155,0.6985,150,24.9,2,1,,closed
EDGE-059306,JCT-FDR-0086-004,FUSE-XFMR-029192,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.044,232.1,0.586,0.4622,0.5345,230,24.9,1,1,,closed
EDGE-059307,FUSE-XFMR-029192,XFMR-029192,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.249,1315.0,0.602,0.5152,0.5345,230,24.9,1,1,,closed
EDGE-059308,JCT-FDR-0086-004,FUSE-XFMR-029193,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.047,246.3,0.636,0.5059,0.5345,230,24.9,1,1,,closed
EDGE-059309,FUSE-XFMR-029193,XFMR-029193,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.264,1395.8,0.6161,0.4475,0.5345,230,24.9,1,1,,closed
EDGE-059310,JCT-FDR-0086-004,FUSE-XFMR-029194,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.048,251.9,1.4099,0.5456,1.007,100,24.9,3,1,,closed
EDGE-059311,FUSE-XFMR-029194,XFMR-029194,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.27,1427.2,1.5377,0.4773,1.007,100,24.9,3,1,,closed
EDGE-059312,JCT-FDR-0086-004,FUSE-XFMR-029195,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.05,265.3,0.322,0.4349,0.3655,340,24.9,2,1,,closed
EDGE-059313,FUSE-XFMR-029195,XFMR-029195,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.285,1503.5,0.2909,0.4279,0.3655,340,24.9,2,1,,closed
EDGE-059314,JCT-FDR-0086-004,FUSE-XFMR-029196,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.052,273.2,0.5642,0.4957,0.5345,230,24.9,2,0,,closed
EDGE-059315,FUSE-XFMR-029196,XFMR-029196,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.293,1548.4,0.5468,0.4779,0.5345,230,24.9,2,0,,closed
EDGE-059316,JCT-FDR-0086-004,FUSE-XFMR-029197,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.054,282.7,0.311,0.4104,0.3655,340,24.9,3,0,,closed
EDGE-059317,FUSE-XFMR-029197,XFMR-029197,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.303,1602.2,0.2995,0.401,0.3655,340,24.9,3,0,,closed
EDGE-059318,JCT-FDR-0086-004,FUSE-XFMR-029198,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.056,293.0,1.5482,0.5467,1.007,100,24.9,1,1,,closed
EDGE-059319,FUSE-XFMR-029198,XFMR-029198,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.315,1660.6,1.5203,0.498,1.007,100,24.9,1,1,,closed
EDGE-059320,JCT-FDR-0086-004,FUSE-XFMR-029199,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.057,303.3,0.964,0.5319,0.6985,150,24.9,3,0,,closed
EDGE-059321,FUSE-XFMR-029199,XFMR-029199,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.326,1718.9,0.8494,0.456,0.6985,150,24.9,3,0,,closed
EDGE-059322,JCT-FDR-0086-004,FUSE-XFMR-029200,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.06,314.4,1.4618,0.5334,1.007,100,24.9,1,1,,closed
EDGE-059323,FUSE-XFMR-029200,XFMR-029200,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.337,1781.7,1.6108,0.4708,1.007,100,24.9,1,1,,closed
EDGE-059324,JCT-FDR-0086-004,FUSE-XFMR-029201,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.062,325.5,0.2785,0.4085,0.3655,340,24.9,1,1,,closed
EDGE-059325,FUSE-XFMR-029201,XFMR-029201,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.349,1844.6,0.3168,0.4614,0.3655,340,24.9,1,1,,closed
EDGE-059326,JCT-FDR-0086-004,FUSE-XFMR-029202,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.064,338.2,0.8458,0.5008,0.6985,150,24.9,1,1,,closed
EDGE-059327,FUSE-XFMR-029202,XFMR-029202,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.363,1916.4,0.8381,0.4886,0.6985,150,24.9,1,1,,closed
EDGE-059328,JCT-FDR-0086-004,FUSE-XFMR-029203,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.066,346.9,0.8613,0.5462,0.6985,150,24.9,2,1,,closed
EDGE-059329,FUSE-XFMR-029203,XFMR-029203,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.372,1965.7,0.9616,0.5242,0.6985,150,24.9,2,1,,closed
EDGE-059330,JCT-FDR-0086-004,FUSE-XFMR-029204,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.068,356.4,1.6348,0.5291,1.007,100,24.9,2,1,,closed
EDGE-059331,FUSE-XFMR-029204,XFMR-029204,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.383,2019.6,1.6328,0.5335,1.007,100,24.9,2,1,,closed
EDGE-059332,JCT-FDR-0086-004,FUSE-XFMR-029205,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.069,363.5,0.2741,0.4025,0.3655,340,24.9,1,1,,closed
EDGE-059333,FUSE-XFMR-029205,XFMR-029205,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.39,2060.0,0.2933,0.436,0.3655,340,24.9,1,1,,closed
EDGE-059334,JCT-FDR-0086-004,FUSE-XFMR-029206,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.071,374.6,0.5589,0.4598,0.5345,230,24.9,1,0,,closed
EDGE-059335,FUSE-XFMR-029206,XFMR-029206,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.402,2122.8,0.5616,0.513,0.5345,230,24.9,1,0,,closed
EDGE-059336,JCT-FDR-0086-004,FUSE-XFMR-029207,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.073,386.5,0.8094,0.4902,0.6985,150,24.9,2,1,,closed
EDGE-059337,FUSE-XFMR-029207,XFMR-029207,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.415,2190.1,0.9443,0.4633,0.6985,150,24.9,2,1,,closed
EDGE-059338,JCT-FDR-0086-004,FUSE-XFMR-029208,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.075,398.4,0.294,0.4596,0.3655,340,24.9,2,1,,closed
EDGE-059339,FUSE-XFMR-029208,XFMR-029208,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.428,2257.5,0.3048,0.4229,0.3655,340,24.9,2,1,,closed
EDGE-059340,JCT-FDR-0086-004,FUSE-XFMR-029209,FDR-0086,SUB-019,lateral_underground,4/0 AL,BC,0.077,407.9,0.2747,0.402,0.3655,340,24.9,2,0,,closed
EDGE-059341,FUSE-XFMR-029209,XFMR-029209,FDR-0086,SUB-019,lateral_underground,4/0 AL,BC,0.438,2311.3,0.3185,0.4431,0.3655,340,24.9,2,0,,closed
EDGE-059342,JCT-FDR-0086-004,FUSE-XFMR-029210,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.079,418.2,0.9377,0.4597,0.6985,150,24.9,3,1,,closed
EDGE-059343,FUSE-XFMR-029210,XFMR-029210,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.449,2369.7,0.8096,0.5,0.6985,150,24.9,3,1,,closed
EDGE-059344,JCT-FDR-0086-004,FUSE-XFMR-029211,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.081,425.3,1.5722,0.4957,1.007,100,24.9,3,1,,closed
EDGE-059345,FUSE-XFMR-029211,XFMR-029211,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.456,2410.1,1.5076,0.5125,1.007,100,24.9,3,1,,closed
EDGE-059346,JCT-FDR-0086-004,FUSE-XFMR-029212,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.083,438.0,1.5096,0.5078,1.007,100,24.9,2,1,,closed
EDGE-059347,FUSE-XFMR-029212,XFMR-029212,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.47,2481.9,1.4057,0.4624,1.007,100,24.9,2,1,,closed
EDGE-059348,JCT-FDR-0086-004,FUSE-XFMR-029213,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.085,447.5,0.2922,0.3947,0.3655,340,24.9,1,1,,closed
EDGE-059349,FUSE-XFMR-029213,XFMR-029213,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.48,2535.7,0.2774,0.4571,0.3655,340,24.9,1,1,,closed
EDGE-059350,JCT-FDR-0086-004,FUSE-XFMR-029214,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.087,457.8,0.9567,0.5034,0.6985,150,24.9,1,1,,closed
EDGE-059351,FUSE-XFMR-029214,XFMR-029214,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.491,2594.1,0.8297,0.5358,0.6985,150,24.9,1,1,,closed
EDGE-059352,JCT-FDR-0086-004,FUSE-XFMR-029215,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.088,464.1,0.304,0.4592,0.3655,340,24.9,1,1,,closed
EDGE-059353,FUSE-XFMR-029215,XFMR-029215,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.498,2630.0,0.295,0.4629,0.3655,340,24.9,1,1,,closed
EDGE-059354,JCT-FDR-0086-004,FUSE-XFMR-029216,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.091,478.4,1.3589,0.4982,1.007,100,24.9,2,0,,closed
EDGE-059355,FUSE-XFMR-029216,XFMR-029216,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.513,2710.8,1.5129,0.5228,1.007,100,24.9,2,0,,closed
EDGE-059356,JCT-FDR-0086-004,FUSE-XFMR-029217,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.093,488.7,1.5261,0.5336,1.007,100,24.9,1,1,,closed
EDGE-059357,FUSE-XFMR-029217,XFMR-029217,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.524,2769.1,1.5191,0.5613,1.007,100,24.9,1,1,,closed
EDGE-059358,JCT-FDR-0086-004,FUSE-XFMR-029218,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.094,496.6,1.3928,0.4943,1.007,100,24.9,2,1,,closed
EDGE-059359,FUSE-XFMR-029218,XFMR-029218,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.533,2814.0,1.5132,0.5052,1.007,100,24.9,2,1,,closed
EDGE-059360,JCT-FDR-0086-004,FUSE-XFMR-029219,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.096,506.9,0.3249,0.4113,0.3655,340,24.9,2,1,,closed
EDGE-059361,FUSE-XFMR-029219,XFMR-029219,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.544,2872.3,0.2897,0.4366,0.3655,340,24.9,2,1,,closed
EDGE-059362,JCT-FDR-0086-004,JCT-FDR-0086-005,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.65,3432.0,0.2827,0.4678,0.334,340,24.9,3,1,,closed
EDGE-059363,JCT-FDR-0086-005,FUSE-XFMR-029220,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.002,9.5,0.2707,0.4378,0.3655,340,24.9,2,1,,closed
EDGE-059364,FUSE-XFMR-029220,XFMR-029220,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.01,53.9,0.2984,0.3982,0.3655,340,24.9,2,1,,closed
EDGE-059365,JCT-FDR-0086-005,FUSE-XFMR-029221,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.002,11.9,0.8618,0.4629,0.6985,150,24.9,3,1,,closed
EDGE-059366,FUSE-XFMR-029221,XFMR-029221,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.013,67.3,0.9437,0.489,0.6985,150,24.9,3,1,,closed
EDGE-059367,JCT-FDR-0086-005,FUSE-XFMR-029222,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.003,17.4,0.5653,0.4655,0.5345,230,24.9,1,1,,closed
EDGE-059368,FUSE-XFMR-029222,XFMR-029222,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.019,98.7,0.5562,0.4969,0.5345,230,24.9,1,1,,closed
EDGE-059369,JCT-FDR-0086-005,FUSE-XFMR-029223,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.006,31.7,0.2865,0.4587,0.3655,340,24.9,2,1,,closed
EDGE-059370,FUSE-XFMR-029223,XFMR-029223,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.034,179.5,0.2825,0.406,0.3655,340,24.9,2,1,,closed
EDGE-059371,JCT-FDR-0086-005,FUSE-XFMR-029224,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.007,38.8,1.3787,0.5318,1.007,100,24.9,2,0,,closed
EDGE-059372,FUSE-XFMR-029224,XFMR-029224,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.042,219.9,1.3571,0.5258,1.007,100,24.9,2,0,,closed
EDGE-059373,JCT-FDR-0086-005,FUSE-XFMR-029225,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.009,48.3,0.9104,0.4837,0.6985,150,24.9,1,1,,closed
EDGE-059374,FUSE-XFMR-029225,XFMR-029225,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.052,273.8,0.9675,0.482,0.6985,150,24.9,1,1,,closed
EDGE-059375,JCT-FDR-0086-005,FUSE-XFMR-029226,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.012,61.0,0.9595,0.5,0.6985,150,24.9,1,0,,closed
EDGE-059376,FUSE-XFMR-029226,XFMR-029226,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.065,345.6,0.8255,0.5336,0.6985,150,24.9,1,0,,closed
EDGE-059377,JCT-FDR-0086-005,FUSE-XFMR-029227,FDR-0086,SUB-019,lateral_underground,#2 ACSR,BC,0.013,68.1,0.979,0.4571,0.6985,150,24.9,2,0,,closed
EDGE-059378,FUSE-XFMR-029227,XFMR-029227,FDR-0086,SUB-019,lateral_underground,#2 ACSR,BC,0.073,386.0,0.8668,0.4595,0.6985,150,24.9,2,0,,closed
EDGE-059379,JCT-FDR-0086-005,FUSE-XFMR-029228,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.015,80.0,1.6224,0.5223,1.007,100,24.9,2,1,,closed
EDGE-059380,FUSE-XFMR-029228,XFMR-029228,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.086,453.3,1.5974,0.5074,1.007,100,24.9,2,1,,closed
EDGE-059381,JCT-FDR-0086-005,FUSE-XFMR-029229,FDR-0086,SUB-019,lateral_underground,4/0 AL,BC,0.017,91.9,0.3058,0.4168,0.3655,340,24.9,2,0,,closed
EDGE-059382,FUSE-XFMR-029229,XFMR-029229,FDR-0086,SUB-019,lateral_underground,4/0 AL,BC,0.099,520.6,0.3121,0.4642,0.3655,340,24.9,2,0,,closed
EDGE-059383,JCT-FDR-0086-005,FUSE-XFMR-029230,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.019,99.0,0.824,0.4648,0.6985,150,24.9,1,1,,closed
EDGE-059384,FUSE-XFMR-029230,XFMR-029230,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.106,561.0,0.8369,0.4712,0.6985,150,24.9,1,1,,closed
EDGE-059385,JCT-FDR-0086-005,FUSE-XFMR-029231,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AB,0.021,110.1,0.8219,0.5337,0.6985,150,24.9,2,0,,closed
EDGE-059386,FUSE-XFMR-029231,XFMR-029231,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AB,0.118,623.8,0.8197,0.5389,0.6985,150,24.9,2,0,,closed
EDGE-059387,JCT-FDR-0086-005,FUSE-XFMR-029232,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.022,118.8,0.3021,0.4062,0.3655,340,24.9,1,1,,closed
EDGE-059388,FUSE-XFMR-029232,XFMR-029232,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.128,673.2,0.2747,0.4526,0.3655,340,24.9,1,1,,closed
EDGE-059389,JCT-FDR-0086-005,FUSE-XFMR-029233,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.024,127.5,0.9654,0.5024,0.6985,150,24.9,2,1,,closed
EDGE-059390,FUSE-XFMR-029233,XFMR-029233,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.137,722.6,0.857,0.5447,0.6985,150,24.9,2,1,,closed
EDGE-059391,JCT-FDR-0086-005,FUSE-XFMR-029234,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.027,140.2,1.6093,0.5579,1.007,100,24.9,1,0,,closed
EDGE-059392,FUSE-XFMR-029234,XFMR-029234,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.15,794.4,1.587,0.542,1.007,100,24.9,1,0,,closed
EDGE-059393,JCT-FDR-0086-005,FUSE-XFMR-029235,FDR-0086,SUB-019,lateral_underground,#4 CU,C,0.028,148.1,1.4875,0.5042,1.007,100,24.9,1,0,,closed
EDGE-059394,FUSE-XFMR-029235,XFMR-029235,FDR-0086,SUB-019,lateral_underground,#4 CU,C,0.159,839.3,1.5234,0.4658,1.007,100,24.9,1,0,,closed
EDGE-059395,JCT-FDR-0086-005,FUSE-XFMR-029236,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.03,160.0,0.5682,0.4403,0.5345,230,24.9,2,0,,closed
EDGE-059396,FUSE-XFMR-029236,XFMR-029236,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.172,906.6,0.6082,0.4857,0.5345,230,24.9,2,0,,closed
EDGE-059397,JCT-FDR-0086-005,FUSE-XFMR-029237,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.032,169.5,1.592,0.4783,1.007,100,24.9,2,1,,closed
EDGE-059398,FUSE-XFMR-029237,XFMR-029237,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.182,960.4,1.4232,0.4929,1.007,100,24.9,2,1,,closed
EDGE-059399,JCT-FDR-0086-005,FUSE-XFMR-029238,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.034,178.2,0.9452,0.5108,0.6985,150,24.9,1,1,,closed
EDGE-059400,FUSE-XFMR-029238,XFMR-029238,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.191,1009.8,0.9032,0.5252,0.6985,150,24.9,1,1,,closed
EDGE-059401,JCT-FDR-0086-005,FUSE-XFMR-029239,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.036,190.9,0.2738,0.3927,0.3655,340,24.9,2,1,,closed
EDGE-059402,FUSE-XFMR-029239,XFMR-029239,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.205,1081.6,0.302,0.4509,0.3655,340,24.9,2,1,,closed
EDGE-059403,JCT-FDR-0086-005,FUSE-XFMR-029240,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.038,202.8,0.9775,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-059404,FUSE-XFMR-029240,XFMR-029240,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.218,1148.9,0.8301,0.4538,0.6985,150,24.9,2,1,,closed
EDGE-059405,JCT-FDR-0086-005,FUSE-XFMR-029241,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.04,210.7,0.5986,0.4878,0.5345,230,24.9,1,1,,closed
EDGE-059406,FUSE-XFMR-029241,XFMR-029241,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.226,1193.8,0.5337,0.523,0.5345,230,24.9,1,1,,closed
EDGE-059407,JCT-FDR-0086-005,FUSE-XFMR-029242,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.042,221.0,0.92,0.5441,0.6985,150,24.9,1,1,,closed
EDGE-059408,FUSE-XFMR-029242,XFMR-029242,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.237,1252.2,0.8954,0.5026,0.6985,150,24.9,1,1,,closed
EDGE-059409,JCT-FDR-0086-005,FUSE-XFMR-029243,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.044,232.8,0.8948,0.4948,0.6985,150,24.9,2,1,,closed
EDGE-059410,FUSE-XFMR-029243,XFMR-029243,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.25,1319.5,0.9025,0.4829,0.6985,150,24.9,2,1,,closed
