edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-059411,JCT-FDR-0086-005,FUSE-XFMR-029244,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.046,241.6,0.3039,0.4226,0.3655,340,24.9,2,1,,closed
EDGE-059412,FUSE-XFMR-029244,XFMR-029244,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.259,1368.8,0.2832,0.4621,0.3655,340,24.9,2,1,,closed
EDGE-059413,JCT-FDR-0086-005,FUSE-XFMR-029245,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.048,251.9,0.5808,0.5054,0.5345,230,24.9,2,1,,closed
EDGE-059414,FUSE-XFMR-029245,XFMR-029245,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.27,1427.2,0.6074,0.4571,0.5345,230,24.9,2,1,,closed
EDGE-059415,JCT-FDR-0086-005,FUSE-XFMR-029246,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.05,262.9,0.9181,0.5139,0.6985,150,24.9,1,1,,closed
EDGE-059416,FUSE-XFMR-029246,XFMR-029246,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.282,1490.0,0.9535,0.4892,0.6985,150,24.9,1,1,,closed
EDGE-059417,JCT-FDR-0086-005,FUSE-XFMR-029247,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.051,269.3,0.5514,0.4673,0.5345,230,24.9,3,0,,closed
EDGE-059418,FUSE-XFMR-029247,XFMR-029247,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.289,1525.9,0.628,0.4673,0.5345,230,24.9,3,0,,closed
EDGE-059419,JCT-FDR-0086-005,FUSE-XFMR-029248,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.053,282.0,0.6206,0.4573,0.5345,230,24.9,1,1,,closed
EDGE-059420,FUSE-XFMR-029248,XFMR-029248,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.303,1597.7,0.6267,0.4468,0.5345,230,24.9,1,1,,closed
EDGE-059421,JCT-FDR-0086-005,FUSE-XFMR-029249,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AB,0.055,290.7,0.92,0.5192,0.6985,150,24.9,2,0,,closed
EDGE-059422,FUSE-XFMR-029249,XFMR-029249,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AB,0.312,1647.1,0.8548,0.4553,0.6985,150,24.9,2,0,,closed
EDGE-059423,JCT-FDR-0086-005,FUSE-XFMR-029250,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.057,303.3,0.5532,0.4673,0.5345,230,24.9,2,1,,closed
EDGE-059424,FUSE-XFMR-029250,XFMR-029250,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.326,1718.9,0.6096,0.4864,0.5345,230,24.9,2,1,,closed
EDGE-059425,JCT-FDR-0086-005,FUSE-XFMR-029251,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.059,309.7,0.6212,0.4781,0.5345,230,24.9,3,1,,closed
EDGE-059426,FUSE-XFMR-029251,XFMR-029251,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.332,1754.8,0.5398,0.5232,0.5345,230,24.9,3,1,,closed
EDGE-059427,JCT-FDR-0086-005,FUSE-XFMR-029252,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.061,323.1,0.2777,0.4409,0.3655,340,24.9,2,1,,closed
EDGE-059428,FUSE-XFMR-029252,XFMR-029252,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.347,1831.1,0.2864,0.4014,0.3655,340,24.9,2,1,,closed
EDGE-059429,JCT-FDR-0086-005,FUSE-XFMR-029253,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.063,331.8,0.5723,0.5129,0.5345,230,24.9,1,1,,closed
EDGE-059430,FUSE-XFMR-029253,XFMR-029253,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.356,1880.5,0.6162,0.4488,0.5345,230,24.9,1,1,,closed
EDGE-059431,JCT-FDR-0086-005,FUSE-XFMR-029254,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.065,342.1,0.2784,0.423,0.3655,340,24.9,2,1,,closed
EDGE-059432,FUSE-XFMR-029254,XFMR-029254,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.367,1938.8,0.3212,0.4543,0.3655,340,24.9,2,1,,closed
EDGE-059433,JCT-FDR-0086-005,FUSE-XFMR-029255,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.066,350.1,0.9824,0.47,0.6985,150,24.9,3,1,,closed
EDGE-059434,FUSE-XFMR-029255,XFMR-029255,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.376,1983.7,0.8067,0.4593,0.6985,150,24.9,3,1,,closed
EDGE-059435,JCT-FDR-0086-005,FUSE-XFMR-029256,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.069,362.7,0.6443,0.4841,0.5345,230,24.9,2,0,,closed
EDGE-059436,FUSE-XFMR-029256,XFMR-029256,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.389,2055.5,0.5796,0.4352,0.5345,230,24.9,2,0,,closed
EDGE-059437,JCT-FDR-0086-005,FUSE-XFMR-029257,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.07,372.2,0.8169,0.4824,0.6985,150,24.9,2,1,,closed
EDGE-059438,FUSE-XFMR-029257,XFMR-029257,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AB,0.399,2109.4,0.9066,0.5125,0.6985,150,24.9,2,1,,closed
EDGE-059439,JCT-FDR-0086-005,FUSE-XFMR-029258,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.072,381.0,1.6021,0.4964,1.007,100,24.9,2,1,,closed
EDGE-059440,FUSE-XFMR-029258,XFMR-029258,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.409,2158.7,1.5325,0.5062,1.007,100,24.9,2,1,,closed
EDGE-059441,JCT-FDR-0086-005,FUSE-XFMR-029259,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.075,393.6,0.304,0.4172,0.3655,340,24.9,1,1,,closed
EDGE-059442,FUSE-XFMR-029259,XFMR-029259,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.422,2230.5,0.3233,0.4426,0.3655,340,24.9,1,1,,closed
EDGE-059443,JCT-FDR-0086-005,FUSE-XFMR-029260,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.076,401.5,0.967,0.539,0.6985,150,24.9,2,1,,closed
EDGE-059444,FUSE-XFMR-029260,XFMR-029260,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.431,2275.4,0.9079,0.5521,0.6985,150,24.9,2,1,,closed
EDGE-059445,JCT-FDR-0086-005,FUSE-XFMR-029261,FDR-0086,SUB-019,lateral_underground,#4 CU,C,0.078,412.6,1.4273,0.5198,1.007,100,24.9,1,0,,closed
EDGE-059446,FUSE-XFMR-029261,XFMR-029261,FDR-0086,SUB-019,lateral_underground,#4 CU,C,0.443,2338.2,1.3572,0.4788,1.007,100,24.9,1,0,,closed
EDGE-059447,JCT-FDR-0086-005,FUSE-XFMR-029262,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.08,424.5,0.6176,0.5152,0.5345,230,24.9,1,0,,closed
EDGE-059448,FUSE-XFMR-029262,XFMR-029262,FDR-0086,SUB-019,lateral_underground,1/0 AL,B,0.456,2405.6,0.581,0.5165,0.5345,230,24.9,1,0,,closed
EDGE-059449,JCT-FDR-0086-005,FUSE-XFMR-029263,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.082,434.0,0.5484,0.4443,0.5345,230,24.9,1,1,,closed
EDGE-059450,FUSE-XFMR-029263,XFMR-029263,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.466,2459.4,0.6188,0.5149,0.5345,230,24.9,1,1,,closed
EDGE-059451,JCT-FDR-0086-005,FUSE-XFMR-029264,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.084,441.1,1.4402,0.5458,1.007,100,24.9,2,0,,closed
EDGE-059452,FUSE-XFMR-029264,XFMR-029264,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.473,2499.8,1.5563,0.5071,1.007,100,24.9,2,0,,closed
EDGE-059453,JCT-FDR-0086-005,FUSE-XFMR-029265,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.085,451.4,0.5929,0.4316,0.5345,230,24.9,1,1,,closed
EDGE-059454,FUSE-XFMR-029265,XFMR-029265,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.484,2558.2,0.6019,0.5067,0.5345,230,24.9,1,1,,closed
EDGE-059455,JCT-FDR-0086-005,FUSE-XFMR-029266,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.087,461.7,0.9356,0.4559,0.6985,150,24.9,1,1,,closed
EDGE-059456,FUSE-XFMR-029266,XFMR-029266,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.496,2616.5,0.8969,0.4608,0.6985,150,24.9,1,1,,closed
EDGE-059457,JCT-FDR-0086-005,FUSE-XFMR-029267,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.09,474.4,0.5388,0.458,0.5345,230,24.9,1,1,,closed
EDGE-059458,FUSE-XFMR-029267,XFMR-029267,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.509,2688.3,0.5489,0.507,0.5345,230,24.9,1,1,,closed
EDGE-059459,JCT-FDR-0086-005,FUSE-XFMR-029268,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.092,484.7,0.8223,0.502,0.6985,150,24.9,3,0,,closed
EDGE-059460,FUSE-XFMR-029268,XFMR-029268,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.52,2746.7,0.9535,0.4541,0.6985,150,24.9,3,0,,closed
EDGE-059461,JCT-FDR-0086-005,FUSE-XFMR-029269,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.094,496.6,0.9667,0.5186,0.6985,150,24.9,3,1,,closed
EDGE-059462,FUSE-XFMR-029269,XFMR-029269,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.533,2814.0,0.8949,0.5116,0.6985,150,24.9,3,1,,closed
EDGE-059463,JCT-FDR-0086-005,FUSE-XFMR-029270,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.096,506.1,0.2702,0.3926,0.3655,340,24.9,1,1,,closed
EDGE-059464,FUSE-XFMR-029270,XFMR-029270,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.543,2867.8,0.2932,0.4247,0.3655,340,24.9,1,1,,closed
EDGE-059465,JCT-FDR-0086-005,JCT-FDR-0086-006,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.65,3432.0,0.3052,0.456,0.3825,340,24.9,3,1,,closed
EDGE-059466,JCT-FDR-0086-006,FUSE-XFMR-029271,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.002,8.7,0.6471,0.4572,0.5345,230,24.9,2,1,,closed
EDGE-059467,FUSE-XFMR-029271,XFMR-029271,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.009,49.4,0.6261,0.4349,0.5345,230,24.9,2,1,,closed
EDGE-059468,JCT-FDR-0086-006,FUSE-XFMR-029272,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.003,15.0,0.9268,0.4746,0.6985,150,24.9,1,0,,closed
EDGE-059469,FUSE-XFMR-029272,XFMR-029272,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.016,85.3,0.8349,0.5476,0.6985,150,24.9,1,0,,closed
EDGE-059470,JCT-FDR-0086-006,FUSE-XFMR-029273,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.005,25.3,0.5722,0.5096,0.5345,230,24.9,3,1,,closed
EDGE-059471,FUSE-XFMR-029273,XFMR-029273,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.027,143.6,0.5463,0.4529,0.5345,230,24.9,3,1,,closed
EDGE-059472,JCT-FDR-0086-006,FUSE-XFMR-029274,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.006,30.9,1.4237,0.497,1.007,100,24.9,2,0,,closed
EDGE-059473,FUSE-XFMR-029274,XFMR-029274,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.033,175.0,1.4605,0.4863,1.007,100,24.9,2,0,,closed
EDGE-059474,JCT-FDR-0086-006,FUSE-XFMR-029275,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.008,43.6,0.6203,0.5069,0.5345,230,24.9,1,1,,closed
EDGE-059475,FUSE-XFMR-029275,XFMR-029275,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.047,246.8,0.5441,0.4318,0.5345,230,24.9,1,1,,closed
EDGE-059476,JCT-FDR-0086-006,FUSE-XFMR-029276,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.01,50.7,1.5096,0.4798,1.007,100,24.9,1,1,,closed
EDGE-059477,FUSE-XFMR-029276,XFMR-029276,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.054,287.2,1.5839,0.5568,1.007,100,24.9,1,1,,closed
EDGE-059478,JCT-FDR-0086-006,FUSE-XFMR-029277,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.012,61.8,1.5626,0.5541,1.007,100,24.9,2,1,,closed
EDGE-059479,FUSE-XFMR-029277,XFMR-029277,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.066,350.1,1.6122,0.5057,1.007,100,24.9,2,1,,closed
EDGE-059480,JCT-FDR-0086-006,FUSE-XFMR-029278,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.014,72.1,0.9469,0.4909,0.6985,150,24.9,1,1,,closed
EDGE-059481,FUSE-XFMR-029278,XFMR-029278,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.077,408.4,0.8548,0.459,0.6985,150,24.9,1,1,,closed
EDGE-059482,JCT-FDR-0086-006,FUSE-XFMR-029279,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.016,82.4,0.5596,0.4836,0.5345,230,24.9,2,1,,closed
EDGE-059483,FUSE-XFMR-029279,XFMR-029279,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.088,466.8,0.6145,0.4538,0.5345,230,24.9,2,1,,closed
EDGE-059484,JCT-FDR-0086-006,FUSE-XFMR-029280,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.018,95.0,0.3022,0.4106,0.3655,340,24.9,2,1,,closed
EDGE-059485,FUSE-XFMR-029280,XFMR-029280,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.102,538.6,0.289,0.394,0.3655,340,24.9,2,1,,closed
EDGE-059486,JCT-FDR-0086-006,FUSE-XFMR-029281,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.02,105.3,1.4212,0.5156,1.007,100,24.9,2,0,,closed
EDGE-059487,FUSE-XFMR-029281,XFMR-029281,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.113,596.9,1.3627,0.5201,1.007,100,24.9,2,0,,closed
EDGE-059488,JCT-FDR-0086-006,FUSE-XFMR-029282,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.022,116.4,1.5718,0.5593,1.007,100,24.9,2,1,,closed
EDGE-059489,FUSE-XFMR-029282,XFMR-029282,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.125,659.7,1.4779,0.4752,1.007,100,24.9,2,1,,closed
EDGE-059490,JCT-FDR-0086-006,FUSE-XFMR-029283,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.023,122.0,0.6054,0.4578,0.5345,230,24.9,2,1,,closed
EDGE-059491,FUSE-XFMR-029283,XFMR-029283,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.131,691.2,0.5613,0.4653,0.5345,230,24.9,2,1,,closed
EDGE-059492,JCT-FDR-0086-006,FUSE-XFMR-029284,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.026,134.6,0.2759,0.4253,0.3655,340,24.9,1,1,,closed
EDGE-059493,FUSE-XFMR-029284,XFMR-029284,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.145,763.0,0.284,0.4342,0.3655,340,24.9,1,1,,closed
EDGE-059494,JCT-FDR-0086-006,FUSE-XFMR-029285,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.027,143.4,0.2999,0.4606,0.3655,340,24.9,2,1,,closed
EDGE-059495,FUSE-XFMR-029285,XFMR-029285,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.154,812.3,0.2871,0.4139,0.3655,340,24.9,2,1,,closed
EDGE-059496,JCT-FDR-0086-006,FUSE-XFMR-029286,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.029,152.9,1.6467,0.5531,1.007,100,24.9,3,1,,closed
EDGE-059497,FUSE-XFMR-029286,XFMR-029286,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.164,866.2,1.653,0.5101,1.007,100,24.9,3,1,,closed
EDGE-059498,JCT-FDR-0086-006,FUSE-XFMR-029287,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.031,165.5,0.5433,0.5094,0.5345,230,24.9,1,1,,closed
EDGE-059499,FUSE-XFMR-029287,XFMR-029287,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.178,938.0,0.5405,0.5014,0.5345,230,24.9,1,1,,closed
EDGE-059500,JCT-FDR-0086-006,FUSE-XFMR-029288,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.033,171.9,1.629,0.4791,1.007,100,24.9,1,1,,closed
EDGE-059501,FUSE-XFMR-029288,XFMR-029288,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.184,973.9,1.5908,0.5122,1.007,100,24.9,1,1,,closed
EDGE-059502,JCT-FDR-0086-006,FUSE-XFMR-029289,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.035,184.5,0.8736,0.4921,0.6985,150,24.9,1,1,,closed
EDGE-059503,FUSE-XFMR-029289,XFMR-029289,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.198,1045.7,0.8351,0.4542,0.6985,150,24.9,1,1,,closed
EDGE-059504,JCT-FDR-0086-006,FUSE-XFMR-029290,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.036,192.5,1.5941,0.5187,1.007,100,24.9,2,1,,closed
EDGE-059505,FUSE-XFMR-029290,XFMR-029290,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.207,1090.6,1.6396,0.4671,1.007,100,24.9,2,1,,closed
EDGE-059506,JCT-FDR-0086-006,FUSE-XFMR-029291,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.039,207.5,1.6111,0.4829,1.007,100,24.9,1,1,,closed
EDGE-059507,FUSE-XFMR-029291,XFMR-029291,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.223,1175.9,1.4204,0.5372,1.007,100,24.9,1,1,,closed
EDGE-059508,JCT-FDR-0086-006,FUSE-XFMR-029292,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.041,213.8,1.5612,0.46,1.007,100,24.9,1,0,,closed
EDGE-059509,FUSE-XFMR-029292,XFMR-029292,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.23,1211.8,1.626,0.5276,1.007,100,24.9,1,0,,closed
EDGE-059510,JCT-FDR-0086-006,FUSE-XFMR-029293,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.042,222.6,0.885,0.4589,0.6985,150,24.9,1,1,,closed
EDGE-059511,FUSE-XFMR-029293,XFMR-029293,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.239,1261.1,0.8568,0.4835,0.6985,150,24.9,1,1,,closed
EDGE-059512,JCT-FDR-0086-006,FUSE-XFMR-029294,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.045,235.2,0.641,0.4994,0.5345,230,24.9,1,1,,closed
EDGE-059513,FUSE-XFMR-029294,XFMR-029294,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.252,1332.9,0.5638,0.4833,0.5345,230,24.9,1,1,,closed
EDGE-059514,JCT-FDR-0086-006,FUSE-XFMR-029295,FDR-0086,SUB-019,lateral_underground,4/0 AL,B,0.047,247.9,0.2843,0.4267,0.3655,340,24.9,1,0,,closed
EDGE-059515,FUSE-XFMR-029295,XFMR-029295,FDR-0086,SUB-019,lateral_underground,4/0 AL,B,0.266,1404.7,0.2906,0.3941,0.3655,340,24.9,1,0,,closed
EDGE-059516,JCT-FDR-0086-006,FUSE-XFMR-029296,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.048,255.8,0.5625,0.4496,0.5345,230,24.9,2,1,,closed
EDGE-059517,FUSE-XFMR-029296,XFMR-029296,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.275,1449.6,0.626,0.4567,0.5345,230,24.9,2,1,,closed
EDGE-059518,JCT-FDR-0086-006,FUSE-XFMR-029297,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.05,266.1,1.6249,0.5451,1.007,100,24.9,1,1,,closed
EDGE-059519,FUSE-XFMR-029297,XFMR-029297,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.286,1508.0,1.3978,0.529,1.007,100,24.9,1,1,,closed
EDGE-059520,JCT-FDR-0086-006,FUSE-XFMR-029298,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.053,278.0,0.807,0.4638,0.6985,150,24.9,1,0,,closed
EDGE-059521,FUSE-XFMR-029298,XFMR-029298,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.298,1575.3,0.9142,0.5271,0.6985,150,24.9,1,0,,closed
EDGE-059522,JCT-FDR-0086-006,FUSE-XFMR-029299,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.054,287.5,0.3212,0.4313,0.3655,340,24.9,1,1,,closed
EDGE-059523,FUSE-XFMR-029299,XFMR-029299,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.309,1629.1,0.2788,0.408,0.3655,340,24.9,1,1,,closed
EDGE-059524,JCT-FDR-0086-006,FUSE-XFMR-029300,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.056,293.8,0.2837,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-059525,FUSE-XFMR-029300,XFMR-029300,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.315,1665.0,0.274,0.4716,0.3655,340,24.9,2,1,,closed
EDGE-059526,JCT-FDR-0086-006,FUSE-XFMR-029301,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.057,303.3,0.2808,0.475,0.3655,340,24.9,1,1,,closed
EDGE-059527,FUSE-XFMR-029301,XFMR-029301,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.326,1718.9,0.2858,0.4482,0.3655,340,24.9,1,1,,closed
EDGE-059528,JCT-FDR-0086-006,FUSE-XFMR-029302,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.06,316.0,0.6476,0.4382,0.5345,230,24.9,1,1,,closed
EDGE-059529,FUSE-XFMR-029302,XFMR-029302,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.339,1790.7,0.6461,0.5097,0.5345,230,24.9,1,1,,closed
EDGE-059530,JCT-FDR-0086-006,FUSE-XFMR-029303,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.062,327.1,0.9774,0.5375,0.6985,150,24.9,1,0,,closed
EDGE-059531,FUSE-XFMR-029303,XFMR-029303,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.351,1853.5,0.8927,0.4592,0.6985,150,24.9,1,0,,closed
EDGE-059532,JCT-FDR-0086-006,FUSE-XFMR-029304,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.064,336.6,1.4619,0.5318,1.007,100,24.9,1,1,,closed
EDGE-059533,FUSE-XFMR-029304,XFMR-029304,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.361,1907.4,1.4507,0.5356,1.007,100,24.9,1,1,,closed
EDGE-059534,JCT-FDR-0086-006,FUSE-XFMR-029305,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.065,345.3,0.2875,0.4521,0.3655,340,24.9,2,1,,closed
EDGE-059535,FUSE-XFMR-029305,XFMR-029305,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.371,1956.8,0.3233,0.4758,0.3655,340,24.9,2,1,,closed
EDGE-059536,JCT-FDR-0086-006,FUSE-XFMR-029306,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.068,358.0,1.4835,0.5114,1.007,100,24.9,3,1,,closed
EDGE-059537,FUSE-XFMR-029306,XFMR-029306,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.384,2028.6,1.4369,0.4872,1.007,100,24.9,3,1,,closed
EDGE-059538,JCT-FDR-0086-006,FUSE-XFMR-029307,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.069,366.7,0.5733,0.5193,0.5345,230,24.9,1,1,,closed
EDGE-059539,FUSE-XFMR-029307,XFMR-029307,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.394,2077.9,0.5733,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-059540,JCT-FDR-0086-006,FUSE-XFMR-029308,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.071,373.8,1.6026,0.4615,1.007,100,24.9,2,1,,closed
EDGE-059541,FUSE-XFMR-029308,XFMR-029308,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.401,2118.3,1.5109,0.4784,1.007,100,24.9,2,1,,closed
EDGE-059542,JCT-FDR-0086-006,FUSE-XFMR-029309,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.073,384.9,1.6117,0.5063,1.007,100,24.9,3,0,,closed
EDGE-059543,FUSE-XFMR-029309,XFMR-029309,FDR-0086,SUB-019,lateral_underground,#4 CU,ABC,0.413,2181.2,1.4939,0.4861,1.007,100,24.9,3,0,,closed
EDGE-059544,JCT-FDR-0086-006,FUSE-XFMR-029310,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.076,399.2,0.3057,0.4686,0.3655,340,24.9,2,1,,closed
EDGE-059545,FUSE-XFMR-029310,XFMR-029310,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.428,2262.0,0.3126,0.4104,0.3655,340,24.9,2,1,,closed
EDGE-059546,JCT-FDR-0086-006,FUSE-XFMR-029311,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.077,405.5,0.2866,0.4342,0.3655,340,24.9,1,1,,closed
EDGE-059547,FUSE-XFMR-029311,XFMR-029311,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.435,2297.9,0.2955,0.4266,0.3655,340,24.9,1,1,,closed
EDGE-059548,JCT-FDR-0086-006,FUSE-XFMR-029312,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.079,417.4,0.982,0.5173,0.6985,150,24.9,2,1,,closed
EDGE-059549,FUSE-XFMR-029312,XFMR-029312,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.448,2365.2,0.8985,0.5007,0.6985,150,24.9,2,1,,closed
EDGE-059550,JCT-FDR-0086-006,FUSE-XFMR-029313,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.081,427.7,0.5506,0.4898,0.5345,230,24.9,3,0,,closed
EDGE-059551,FUSE-XFMR-029313,XFMR-029313,FDR-0086,SUB-019,lateral_underground,1/0 AL,ABC,0.459,2423.5,0.5958,0.4952,0.5345,230,24.9,3,0,,closed
EDGE-059552,JCT-FDR-0086-006,FUSE-XFMR-029314,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.082,434.0,0.6361,0.4422,0.5345,230,24.9,3,1,,closed
EDGE-059553,FUSE-XFMR-029314,XFMR-029314,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.466,2459.4,0.5373,0.5221,0.5345,230,24.9,3,1,,closed
EDGE-059554,JCT-FDR-0086-006,FUSE-XFMR-029315,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.084,445.9,1.5929,0.5588,1.007,100,24.9,1,1,,closed
EDGE-059555,FUSE-XFMR-029315,XFMR-029315,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.479,2526.7,1.5115,0.5308,1.007,100,24.9,1,1,,closed
EDGE-059556,JCT-FDR-0086-006,FUSE-XFMR-029316,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.086,455.4,0.6236,0.5192,0.5345,230,24.9,2,1,,closed
EDGE-059557,FUSE-XFMR-029316,XFMR-029316,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.489,2580.6,0.6119,0.5212,0.5345,230,24.9,2,1,,closed
EDGE-059558,JCT-FDR-0086-006,FUSE-XFMR-029317,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.088,464.9,0.9413,0.5325,0.6985,150,24.9,2,1,,closed
EDGE-059559,FUSE-XFMR-029317,XFMR-029317,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.499,2634.5,0.8625,0.5427,0.6985,150,24.9,2,1,,closed
EDGE-059560,JCT-FDR-0086-006,FUSE-XFMR-029318,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.091,479.2,1.6148,0.5077,1.007,100,24.9,2,1,,closed
EDGE-059561,FUSE-XFMR-029318,XFMR-029318,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.514,2715.2,1.6256,0.5444,1.007,100,24.9,2,1,,closed
EDGE-059562,JCT-FDR-0086-006,FUSE-XFMR-029319,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.093,489.5,0.3085,0.4729,0.3655,340,24.9,2,1,,closed
EDGE-059563,FUSE-XFMR-029319,XFMR-029319,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.525,2773.6,0.289,0.4008,0.3655,340,24.9,2,1,,closed
EDGE-059564,JCT-FDR-0086-006,FUSE-XFMR-029320,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.094,498.2,0.6447,0.4311,0.5345,230,24.9,1,1,,closed
EDGE-059565,FUSE-XFMR-029320,XFMR-029320,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.535,2823.0,0.5648,0.4457,0.5345,230,24.9,1,1,,closed
EDGE-059566,JCT-FDR-0086-006,FUSE-XFMR-029321,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.096,508.5,0.9422,0.4936,0.6985,150,24.9,1,1,,closed
EDGE-059567,FUSE-XFMR-029321,XFMR-029321,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.546,2881.3,0.8614,0.4707,0.6985,150,24.9,1,1,,closed
EDGE-059568,JCT-FDR-0086-006,JCT-FDR-0086-007,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.65,3432.0,0.3267,0.4205,0.3945,340,24.9,3,1,,closed
EDGE-059569,JCT-FDR-0086-007,FUSE-XFMR-029322,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.001,6.3,0.3069,0.4354,0.3655,340,24.9,1,1,,closed
EDGE-059570,FUSE-XFMR-029322,XFMR-029322,FDR-0086,SUB-019,lateral_overhead,4/0 AL,A,0.007,35.9,0.2961,0.4196,0.3655,340,24.9,1,1,,closed
EDGE-059571,JCT-FDR-0086-007,FUSE-XFMR-029323,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.003,15.0,0.584,0.4541,0.5345,230,24.9,2,1,,closed
EDGE-059572,FUSE-XFMR-029323,XFMR-029323,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.016,85.3,0.6382,0.4317,0.5345,230,24.9,2,1,,closed
EDGE-059573,JCT-FDR-0086-007,FUSE-XFMR-029324,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.004,22.2,0.5581,0.4516,0.5345,230,24.9,2,1,,closed
EDGE-059574,FUSE-XFMR-029324,XFMR-029324,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.024,125.7,0.5539,0.477,0.5345,230,24.9,2,1,,closed
EDGE-059575,JCT-FDR-0086-007,FUSE-XFMR-029325,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.006,30.9,1.6242,0.4783,1.007,100,24.9,1,1,,closed
EDGE-059576,FUSE-XFMR-029325,XFMR-029325,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.033,175.0,1.4136,0.5275,1.007,100,24.9,1,1,,closed
EDGE-059577,JCT-FDR-0086-007,FUSE-XFMR-029326,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.008,40.4,0.5374,0.4366,0.5345,230,24.9,2,1,,closed
EDGE-059578,FUSE-XFMR-029326,XFMR-029326,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.043,228.9,0.55,0.489,0.5345,230,24.9,2,1,,closed
EDGE-059579,JCT-FDR-0086-007,FUSE-XFMR-029327,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.01,50.7,0.2849,0.4545,0.3655,340,24.9,2,0,,closed
EDGE-059580,FUSE-XFMR-029327,XFMR-029327,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.054,287.2,0.3199,0.4213,0.3655,340,24.9,2,0,,closed
EDGE-059581,JCT-FDR-0086-007,FUSE-XFMR-029328,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.012,61.8,0.6067,0.4678,0.5345,230,24.9,2,1,,closed
EDGE-059582,FUSE-XFMR-029328,XFMR-029328,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.066,350.1,0.5762,0.4939,0.5345,230,24.9,2,1,,closed
EDGE-059583,JCT-FDR-0086-007,FUSE-XFMR-029329,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.014,72.9,0.2877,0.435,0.3655,340,24.9,2,0,,closed
EDGE-059584,FUSE-XFMR-029329,XFMR-029329,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.078,412.9,0.2783,0.4262,0.3655,340,24.9,2,0,,closed
EDGE-059585,JCT-FDR-0086-007,FUSE-XFMR-029330,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.015,80.8,1.6009,0.5195,1.007,100,24.9,2,1,,closed
EDGE-059586,FUSE-XFMR-029330,XFMR-029330,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.087,457.8,1.3558,0.4638,1.007,100,24.9,2,1,,closed
EDGE-059587,JCT-FDR-0086-007,FUSE-XFMR-029331,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.017,91.9,0.3207,0.4228,0.3655,340,24.9,1,1,,closed
EDGE-059588,FUSE-XFMR-029331,XFMR-029331,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.099,520.6,0.309,0.4671,0.3655,340,24.9,1,1,,closed
EDGE-059589,JCT-FDR-0086-007,FUSE-XFMR-029332,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.019,101.4,1.6353,0.5566,1.007,100,24.9,1,1,,closed
EDGE-059590,FUSE-XFMR-029332,XFMR-029332,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.109,574.5,1.5851,0.4743,1.007,100,24.9,1,1,,closed
EDGE-059591,JCT-FDR-0086-007,FUSE-XFMR-029333,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.022,114.8,0.5869,0.5174,0.5345,230,24.9,1,0,,closed
EDGE-059592,FUSE-XFMR-029333,XFMR-029333,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.123,650.8,0.5924,0.468,0.5345,230,24.9,1,0,,closed
EDGE-059593,JCT-FDR-0086-007,FUSE-XFMR-029334,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.024,125.1,0.8385,0.4971,0.6985,150,24.9,3,1,,closed
EDGE-059594,FUSE-XFMR-029334,XFMR-029334,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.134,709.1,0.9527,0.4912,0.6985,150,24.9,3,1,,closed
EDGE-059595,JCT-FDR-0086-007,FUSE-XFMR-029335,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.025,133.1,1.5954,0.4788,1.007,100,24.9,1,1,,closed
EDGE-059596,FUSE-XFMR-029335,XFMR-029335,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.143,754.0,1.6027,0.5053,1.007,100,24.9,1,1,,closed
EDGE-059597,JCT-FDR-0086-007,FUSE-XFMR-029336,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.027,144.1,0.8946,0.4862,0.6985,150,24.9,2,1,,closed
EDGE-059598,FUSE-XFMR-029336,XFMR-029336,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.155,816.8,0.9171,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-059599,JCT-FDR-0086-007,FUSE-XFMR-029337,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.029,151.3,0.5459,0.4926,0.5345,230,24.9,1,1,,closed
EDGE-059600,FUSE-XFMR-029337,XFMR-029337,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.162,857.2,0.5971,0.4651,0.5345,230,24.9,1,1,,closed
EDGE-059601,JCT-FDR-0086-007,FUSE-XFMR-029338,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.032,166.3,0.5728,0.4305,0.5345,230,24.9,2,1,,closed
EDGE-059602,FUSE-XFMR-029338,XFMR-029338,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.178,942.5,0.5475,0.4843,0.5345,230,24.9,2,1,,closed
EDGE-059603,JCT-FDR-0086-007,FUSE-XFMR-029339,FDR-0086,SUB-019,lateral_underground,1/0 AL,C,0.033,171.9,0.5609,0.4419,0.5345,230,24.9,1,0,,closed
EDGE-059604,FUSE-XFMR-029339,XFMR-029339,FDR-0086,SUB-019,lateral_underground,1/0 AL,C,0.184,973.9,0.5958,0.4458,0.5345,230,24.9,1,0,,closed
EDGE-059605,JCT-FDR-0086-007,FUSE-XFMR-029340,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.035,185.3,0.8521,0.5017,0.6985,150,24.9,1,1,,closed
EDGE-059606,FUSE-XFMR-029340,XFMR-029340,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.199,1050.2,0.8074,0.4732,0.6985,150,24.9,1,1,,closed
EDGE-059607,JCT-FDR-0086-007,FUSE-XFMR-029341,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.037,195.6,0.8193,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-059608,FUSE-XFMR-029341,XFMR-029341,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.21,1108.5,0.9706,0.4919,0.6985,150,24.9,2,1,,closed
EDGE-059609,JCT-FDR-0086-007,FUSE-XFMR-029342,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.039,203.5,0.9124,0.5076,0.6985,150,24.9,3,1,,closed
EDGE-059610,FUSE-XFMR-029342,XFMR-029342,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,ABC,0.218,1153.4,0.8139,0.5022,0.6985,150,24.9,3,1,,closed
EDGE-059611,JCT-FDR-0086-007,FUSE-XFMR-029343,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.041,213.8,0.9346,0.4744,0.6985,150,24.9,3,0,,closed
EDGE-059612,FUSE-XFMR-029343,XFMR-029343,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.23,1211.8,0.8541,0.5312,0.6985,150,24.9,3,0,,closed
EDGE-059613,JCT-FDR-0086-007,FUSE-XFMR-029344,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.042,224.1,0.6388,0.4322,0.5345,230,24.9,1,1,,closed
EDGE-059614,FUSE-XFMR-029344,XFMR-029344,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.241,1270.1,0.5458,0.4325,0.5345,230,24.9,1,1,,closed
EDGE-059615,JCT-FDR-0086-007,FUSE-XFMR-029345,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.045,236.0,0.5659,0.4423,0.5345,230,24.9,2,0,,closed
EDGE-059616,FUSE-XFMR-029345,XFMR-029345,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.253,1337.4,0.5419,0.5109,0.5345,230,24.9,2,0,,closed
EDGE-059617,JCT-FDR-0086-007,FUSE-XFMR-029346,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.046,245.5,1.3955,0.5427,1.007,100,24.9,1,0,,closed
EDGE-059618,FUSE-XFMR-029346,XFMR-029346,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.264,1391.3,1.5568,0.5271,1.007,100,24.9,1,0,,closed
EDGE-059619,JCT-FDR-0086-007,FUSE-XFMR-029347,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.048,254.2,0.2715,0.4183,0.3655,340,24.9,2,1,,closed
EDGE-059620,FUSE-XFMR-029347,XFMR-029347,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.273,1440.6,0.296,0.4155,0.3655,340,24.9,2,1,,closed
EDGE-059621,JCT-FDR-0086-007,FUSE-XFMR-029348,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.05,265.3,0.278,0.413,0.3655,340,24.9,2,1,,closed
EDGE-059622,FUSE-XFMR-029348,XFMR-029348,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.285,1503.5,0.3111,0.4559,0.3655,340,24.9,2,1,,closed
EDGE-059623,JCT-FDR-0086-007,FUSE-XFMR-029349,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.052,272.4,0.565,0.4826,0.5345,230,24.9,1,1,,closed
EDGE-059624,FUSE-XFMR-029349,XFMR-029349,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.292,1543.9,0.5916,0.5228,0.5345,230,24.9,1,1,,closed
EDGE-059625,JCT-FDR-0086-007,FUSE-XFMR-029350,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.054,283.5,1.5188,0.5308,1.007,100,24.9,2,1,,closed
EDGE-059626,FUSE-XFMR-029350,XFMR-029350,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.304,1606.7,1.5872,0.5215,1.007,100,24.9,2,1,,closed
EDGE-059627,JCT-FDR-0086-007,FUSE-XFMR-029351,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.056,293.8,0.8978,0.5512,0.6985,150,24.9,2,1,,closed
EDGE-059628,FUSE-XFMR-029351,XFMR-029351,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.315,1665.0,0.8781,0.5054,0.6985,150,24.9,2,1,,closed
EDGE-059629,JCT-FDR-0086-007,FUSE-XFMR-029352,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.058,307.3,0.3037,0.4454,0.3655,340,24.9,1,1,,closed
EDGE-059630,FUSE-XFMR-029352,XFMR-029352,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.33,1741.3,0.2993,0.4096,0.3655,340,24.9,1,1,,closed
EDGE-059631,JCT-FDR-0086-007,FUSE-XFMR-029353,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.06,317.6,0.3238,0.4562,0.3655,340,24.9,1,1,,closed
EDGE-059632,FUSE-XFMR-029353,XFMR-029353,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.341,1799.7,0.2946,0.474,0.3655,340,24.9,1,1,,closed
EDGE-059633,JCT-FDR-0086-007,FUSE-XFMR-029354,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.062,327.9,0.2715,0.4604,0.3655,340,24.9,3,1,,closed
EDGE-059634,FUSE-XFMR-029354,XFMR-029354,FDR-0086,SUB-019,lateral_overhead,4/0 AL,ABC,0.352,1858.0,0.2805,0.4317,0.3655,340,24.9,3,1,,closed
EDGE-059635,JCT-FDR-0086-007,FUSE-XFMR-029355,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.064,338.2,0.5504,0.4503,0.5345,230,24.9,1,1,,closed
EDGE-059636,FUSE-XFMR-029355,XFMR-029355,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.363,1916.4,0.6483,0.4462,0.5345,230,24.9,1,1,,closed
EDGE-059637,JCT-FDR-0086-007,FUSE-XFMR-029356,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.065,344.5,1.6141,0.4686,1.007,100,24.9,1,1,,closed
EDGE-059638,FUSE-XFMR-029356,XFMR-029356,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.37,1952.3,1.5453,0.5399,1.007,100,24.9,1,1,,closed
EDGE-059639,JCT-FDR-0086-007,FUSE-XFMR-029357,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.067,353.2,1.6518,0.5308,1.007,100,24.9,2,0,,closed
EDGE-059640,FUSE-XFMR-029357,XFMR-029357,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.379,2001.6,1.5141,0.4608,1.007,100,24.9,2,0,,closed
EDGE-059641,JCT-FDR-0086-007,FUSE-XFMR-029358,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.069,365.1,0.6218,0.5182,0.5345,230,24.9,2,0,,closed
EDGE-059642,FUSE-XFMR-029358,XFMR-029358,FDR-0086,SUB-019,lateral_underground,1/0 AL,AC,0.392,2069.0,0.5977,0.439,0.5345,230,24.9,2,0,,closed
EDGE-059643,JCT-FDR-0086-007,FUSE-XFMR-029359,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.071,376.2,0.5895,0.4546,0.5345,230,24.9,1,1,,closed
EDGE-059644,FUSE-XFMR-029359,XFMR-029359,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.404,2131.8,0.5465,0.4408,0.5345,230,24.9,1,1,,closed
EDGE-059645,JCT-FDR-0086-007,FUSE-XFMR-029360,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.073,386.5,0.9242,0.53,0.6985,150,24.9,1,1,,closed
EDGE-059646,FUSE-XFMR-029360,XFMR-029360,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.415,2190.1,0.8894,0.5287,0.6985,150,24.9,1,1,,closed
EDGE-059647,JCT-FDR-0086-007,FUSE-XFMR-029361,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.075,398.4,0.2879,0.3931,0.3655,340,24.9,1,0,,closed
EDGE-059648,FUSE-XFMR-029361,XFMR-029361,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.428,2257.5,0.3084,0.4716,0.3655,340,24.9,1,0,,closed
EDGE-059649,JCT-FDR-0086-007,FUSE-XFMR-029362,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.077,404.7,0.6086,0.4865,0.5345,230,24.9,2,0,,closed
EDGE-059650,FUSE-XFMR-029362,XFMR-029362,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.434,2293.4,0.6365,0.5231,0.5345,230,24.9,2,0,,closed
EDGE-059651,JCT-FDR-0086-007,FUSE-XFMR-029363,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.079,417.4,0.2808,0.4361,0.3655,340,24.9,1,1,,closed
EDGE-059652,FUSE-XFMR-029363,XFMR-029363,FDR-0086,SUB-019,lateral_overhead,4/0 AL,B,0.448,2365.2,0.3006,0.472,0.3655,340,24.9,1,1,,closed
EDGE-059653,JCT-FDR-0086-007,FUSE-XFMR-029364,FDR-0086,SUB-019,lateral_underground,4/0 AL,C,0.081,426.9,0.3173,0.4078,0.3655,340,24.9,1,0,,closed
EDGE-059654,FUSE-XFMR-029364,XFMR-029364,FDR-0086,SUB-019,lateral_underground,4/0 AL,C,0.458,2419.0,0.2769,0.4178,0.3655,340,24.9,1,0,,closed
EDGE-059655,JCT-FDR-0086-007,FUSE-XFMR-029365,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.083,438.8,0.3249,0.3923,0.3655,340,24.9,2,1,,closed
EDGE-059656,FUSE-XFMR-029365,XFMR-029365,FDR-0086,SUB-019,lateral_overhead,4/0 AL,BC,0.471,2486.4,0.3038,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-059657,JCT-FDR-0086-007,FUSE-XFMR-029366,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.084,445.9,0.809,0.5231,0.6985,150,24.9,1,1,,closed
EDGE-059658,FUSE-XFMR-029366,XFMR-029366,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.479,2526.7,0.849,0.4519,0.6985,150,24.9,1,1,,closed
EDGE-059659,JCT-FDR-0086-007,FUSE-XFMR-029367,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.087,457.8,0.623,0.5027,0.5345,230,24.9,2,0,,closed
EDGE-059660,FUSE-XFMR-029367,XFMR-029367,FDR-0086,SUB-019,lateral_underground,1/0 AL,AB,0.491,2594.1,0.5426,0.4332,0.5345,230,24.9,2,0,,closed
EDGE-059661,JCT-FDR-0086-007,FUSE-XFMR-029368,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.088,465.7,0.316,0.4111,0.3655,340,24.9,1,0,,closed
EDGE-059662,FUSE-XFMR-029368,XFMR-029368,FDR-0086,SUB-019,lateral_underground,4/0 AL,A,0.5,2638.9,0.3166,0.4368,0.3655,340,24.9,1,0,,closed
EDGE-059663,JCT-FDR-0086-007,FUSE-XFMR-029369,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.091,480.0,0.648,0.4365,0.5345,230,24.9,2,1,,closed
EDGE-059664,FUSE-XFMR-029369,XFMR-029369,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AB,0.515,2719.7,0.6093,0.4445,0.5345,230,24.9,2,1,,closed
EDGE-059665,JCT-FDR-0086-007,FUSE-XFMR-029370,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.093,488.7,1.6146,0.5569,1.007,100,24.9,3,1,,closed
EDGE-059666,FUSE-XFMR-029370,XFMR-029370,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.524,2769.1,1.5344,0.5362,1.007,100,24.9,3,1,,closed
EDGE-059667,JCT-FDR-0086-007,FUSE-XFMR-029371,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.095,499.8,1.5794,0.5037,1.007,100,24.9,1,1,,closed
EDGE-059668,FUSE-XFMR-029371,XFMR-029371,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.536,2831.9,1.4849,0.469,1.007,100,24.9,1,1,,closed
EDGE-059669,JCT-FDR-0086-007,FUSE-XFMR-029372,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.096,506.1,0.318,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-059670,FUSE-XFMR-029372,XFMR-029372,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.543,2867.8,0.3017,0.405,0.3655,340,24.9,1,1,,closed
EDGE-059671,JCT-FDR-0086-007,JCT-FDR-0086-008,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.65,3432.0,0.2835,0.4111,0.3685,340,24.9,3,1,,closed
EDGE-059672,JCT-FDR-0086-008,FUSE-XFMR-029373,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.002,7.9,0.3089,0.4327,0.3655,340,24.9,1,1,,closed
EDGE-059673,FUSE-XFMR-029373,XFMR-029373,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.009,44.9,0.3135,0.3996,0.3655,340,24.9,1,1,,closed
EDGE-059674,JCT-FDR-0086-008,FUSE-XFMR-029374,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.003,13.5,0.9098,0.454,0.6985,150,24.9,1,1,,closed
EDGE-059675,FUSE-XFMR-029374,XFMR-029374,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.014,76.3,0.8308,0.5128,0.6985,150,24.9,1,1,,closed
EDGE-059676,JCT-FDR-0086-008,FUSE-XFMR-029375,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AC,0.004,19.8,0.8999,0.5137,0.6985,150,24.9,2,0,,closed
EDGE-059677,FUSE-XFMR-029375,XFMR-029375,FDR-0086,SUB-019,lateral_underground,#2 ACSR,AC,0.021,112.2,0.9315,0.5114,0.6985,150,24.9,2,0,,closed
EDGE-059678,JCT-FDR-0086-008,FUSE-XFMR-029376,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.006,30.9,0.8935,0.5468,0.6985,150,24.9,3,0,,closed
EDGE-059679,FUSE-XFMR-029376,XFMR-029376,FDR-0086,SUB-019,lateral_underground,#2 ACSR,ABC,0.033,175.0,0.9181,0.4874,0.6985,150,24.9,3,0,,closed
EDGE-059680,JCT-FDR-0086-008,FUSE-XFMR-029377,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.008,40.4,1.4576,0.536,1.007,100,24.9,2,1,,closed
EDGE-059681,FUSE-XFMR-029377,XFMR-029377,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.043,228.9,1.5268,0.5344,1.007,100,24.9,2,1,,closed
EDGE-059682,JCT-FDR-0086-008,FUSE-XFMR-029378,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.01,50.7,0.5657,0.5029,0.5345,230,24.9,3,1,,closed
EDGE-059683,FUSE-XFMR-029378,XFMR-029378,FDR-0086,SUB-019,lateral_overhead,1/0 AL,ABC,0.054,287.2,0.6137,0.4644,0.5345,230,24.9,3,1,,closed
EDGE-059684,JCT-FDR-0086-008,FUSE-XFMR-029379,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.012,63.4,1.5846,0.4868,1.007,100,24.9,2,1,,closed
EDGE-059685,FUSE-XFMR-029379,XFMR-029379,FDR-0086,SUB-019,lateral_overhead,#4 CU,AC,0.068,359.0,1.4271,0.4813,1.007,100,24.9,2,1,,closed
EDGE-059686,JCT-FDR-0086-008,FUSE-XFMR-029380,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.013,69.7,0.589,0.4861,0.5345,230,24.9,2,1,,closed
EDGE-059687,FUSE-XFMR-029380,XFMR-029380,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.075,394.9,0.6411,0.4457,0.5345,230,24.9,2,1,,closed
EDGE-059688,JCT-FDR-0086-008,FUSE-XFMR-029381,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.016,84.0,1.5868,0.517,1.007,100,24.9,3,1,,closed
EDGE-059689,FUSE-XFMR-029381,XFMR-029381,FDR-0086,SUB-019,lateral_overhead,#4 CU,ABC,0.09,475.7,1.5643,0.5605,1.007,100,24.9,3,1,,closed
EDGE-059690,JCT-FDR-0086-008,FUSE-XFMR-029382,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.017,90.3,0.3041,0.4678,0.3655,340,24.9,3,0,,closed
EDGE-059691,FUSE-XFMR-029382,XFMR-029382,FDR-0086,SUB-019,lateral_underground,4/0 AL,ABC,0.097,511.6,0.2828,0.4477,0.3655,340,24.9,3,0,,closed
EDGE-059692,JCT-FDR-0086-008,FUSE-XFMR-029383,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.019,99.8,0.6407,0.4861,0.5345,230,24.9,2,1,,closed
EDGE-059693,FUSE-XFMR-029383,XFMR-029383,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.107,565.5,0.6353,0.4381,0.5345,230,24.9,2,1,,closed
EDGE-059694,JCT-FDR-0086-008,FUSE-XFMR-029384,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.021,112.5,0.9321,0.463,0.6985,150,24.9,1,1,,closed
EDGE-059695,FUSE-XFMR-029384,XFMR-029384,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.121,637.3,0.862,0.4595,0.6985,150,24.9,1,1,,closed
EDGE-059696,JCT-FDR-0086-008,FUSE-XFMR-029385,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.023,120.4,0.9475,0.5162,0.6985,150,24.9,1,1,,closed
EDGE-059697,FUSE-XFMR-029385,XFMR-029385,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.129,682.2,0.9575,0.4813,0.6985,150,24.9,1,1,,closed
EDGE-059698,JCT-FDR-0086-008,FUSE-XFMR-029386,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.024,129.1,1.564,0.5406,1.007,100,24.9,1,1,,closed
EDGE-059699,FUSE-XFMR-029386,XFMR-029386,FDR-0086,SUB-019,lateral_overhead,#4 CU,B,0.139,731.5,1.6434,0.4738,1.007,100,24.9,1,1,,closed
EDGE-059700,JCT-FDR-0086-008,FUSE-XFMR-029387,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.027,140.2,0.6108,0.4967,0.5345,230,24.9,1,1,,closed
EDGE-059701,FUSE-XFMR-029387,XFMR-029387,FDR-0086,SUB-019,lateral_overhead,1/0 AL,C,0.15,794.4,0.6428,0.5243,0.5345,230,24.9,1,1,,closed
EDGE-059702,JCT-FDR-0086-008,FUSE-XFMR-029388,FDR-0086,SUB-019,lateral_underground,1/0 AL,C,0.028,150.5,0.6447,0.5183,0.5345,230,24.9,1,0,,closed
EDGE-059703,FUSE-XFMR-029388,XFMR-029388,FDR-0086,SUB-019,lateral_underground,1/0 AL,C,0.162,852.7,0.6003,0.524,0.5345,230,24.9,1,0,,closed
EDGE-059704,JCT-FDR-0086-008,FUSE-XFMR-029389,FDR-0086,SUB-019,lateral_underground,#4 CU,BC,0.03,160.8,1.5404,0.5106,1.007,100,24.9,2,0,,closed
EDGE-059705,FUSE-XFMR-029389,XFMR-029389,FDR-0086,SUB-019,lateral_underground,#4 CU,BC,0.173,911.1,1.5071,0.4772,1.007,100,24.9,2,0,,closed
EDGE-059706,JCT-FDR-0086-008,FUSE-XFMR-029390,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.033,171.9,1.5463,0.5571,1.007,100,24.9,1,0,,closed
EDGE-059707,FUSE-XFMR-029390,XFMR-029390,FDR-0086,SUB-019,lateral_underground,#4 CU,B,0.184,973.9,1.6422,0.4725,1.007,100,24.9,1,0,,closed
EDGE-059708,JCT-FDR-0086-008,FUSE-XFMR-029391,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.035,184.5,1.4379,0.4945,1.007,100,24.9,2,1,,closed
EDGE-059709,FUSE-XFMR-029391,XFMR-029391,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.198,1045.7,1.3687,0.5497,1.007,100,24.9,2,1,,closed
EDGE-059710,JCT-FDR-0086-008,FUSE-XFMR-029392,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.037,194.8,0.2982,0.4742,0.3655,340,24.9,2,1,,closed
EDGE-059711,FUSE-XFMR-029392,XFMR-029392,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.209,1104.0,0.2977,0.462,0.3655,340,24.9,2,1,,closed
EDGE-059712,JCT-FDR-0086-008,FUSE-XFMR-029393,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.039,205.9,1.6374,0.5127,1.007,100,24.9,2,1,,closed
EDGE-059713,FUSE-XFMR-029393,XFMR-029393,FDR-0086,SUB-019,lateral_overhead,#4 CU,BC,0.221,1166.9,1.6063,0.5576,1.007,100,24.9,2,1,,closed
EDGE-059714,JCT-FDR-0086-008,FUSE-XFMR-029394,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.041,215.4,0.6481,0.4351,0.5345,230,24.9,1,1,,closed
EDGE-059715,FUSE-XFMR-029394,XFMR-029394,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.231,1220.7,0.6493,0.4948,0.5345,230,24.9,1,1,,closed
EDGE-059716,JCT-FDR-0086-008,FUSE-XFMR-029395,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.042,224.1,0.5561,0.4964,0.5345,230,24.9,1,1,,closed
EDGE-059717,FUSE-XFMR-029395,XFMR-029395,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.241,1270.1,0.5338,0.4358,0.5345,230,24.9,1,1,,closed
EDGE-059718,JCT-FDR-0086-008,FUSE-XFMR-029396,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.044,232.1,0.8113,0.5148,0.6985,150,24.9,1,1,,closed
EDGE-059719,FUSE-XFMR-029396,XFMR-029396,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.249,1315.0,0.8631,0.5151,0.6985,150,24.9,1,1,,closed
EDGE-059720,JCT-FDR-0086-008,FUSE-XFMR-029397,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.046,243.1,0.8691,0.5026,0.6985,150,24.9,1,1,,closed
EDGE-059721,FUSE-XFMR-029397,XFMR-029397,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.261,1377.8,0.938,0.5493,0.6985,150,24.9,1,1,,closed
EDGE-059722,JCT-FDR-0086-008,FUSE-XFMR-029398,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.048,251.9,0.8062,0.4615,0.6985,150,24.9,1,1,,closed
EDGE-059723,FUSE-XFMR-029398,XFMR-029398,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.27,1427.2,0.9132,0.4941,0.6985,150,24.9,1,1,,closed
EDGE-059724,JCT-FDR-0086-008,FUSE-XFMR-029399,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.05,263.7,1.4565,0.5247,1.007,100,24.9,1,1,,closed
EDGE-059725,FUSE-XFMR-029399,XFMR-029399,FDR-0086,SUB-019,lateral_overhead,#4 CU,C,0.283,1494.5,1.5833,0.4647,1.007,100,24.9,1,1,,closed
EDGE-059726,JCT-FDR-0086-008,FUSE-XFMR-029400,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.052,276.4,0.8573,0.508,0.6985,150,24.9,2,1,,closed
EDGE-059727,FUSE-XFMR-029400,XFMR-029400,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,BC,0.297,1566.3,0.9456,0.4689,0.6985,150,24.9,2,1,,closed
EDGE-059728,JCT-FDR-0086-008,FUSE-XFMR-029401,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.053,282.0,0.9266,0.4855,0.6985,150,24.9,1,1,,closed
EDGE-059729,FUSE-XFMR-029401,XFMR-029401,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.303,1597.7,0.8778,0.5267,0.6985,150,24.9,1,1,,closed
EDGE-059730,JCT-FDR-0086-008,FUSE-XFMR-029402,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.055,291.5,0.3001,0.3922,0.3655,340,24.9,2,1,,closed
EDGE-059731,FUSE-XFMR-029402,XFMR-029402,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.313,1651.6,0.3062,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-059732,JCT-FDR-0086-008,FUSE-XFMR-029403,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.057,301.8,0.2893,0.4421,0.3655,340,24.9,2,1,,closed
EDGE-059733,FUSE-XFMR-029403,XFMR-029403,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AC,0.324,1709.9,0.3202,0.4725,0.3655,340,24.9,2,1,,closed
EDGE-059734,JCT-FDR-0086-008,FUSE-XFMR-029404,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.059,311.3,1.4788,0.5149,1.007,100,24.9,2,0,,closed
EDGE-059735,FUSE-XFMR-029404,XFMR-029404,FDR-0086,SUB-019,lateral_underground,#4 CU,AB,0.334,1763.8,1.6266,0.4814,1.007,100,24.9,2,0,,closed
EDGE-059736,JCT-FDR-0086-008,FUSE-XFMR-029405,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.062,326.3,1.4367,0.4766,1.007,100,24.9,1,1,,closed
EDGE-059737,FUSE-XFMR-029405,XFMR-029405,FDR-0086,SUB-019,lateral_overhead,#4 CU,A,0.35,1849.1,1.5938,0.4933,1.007,100,24.9,1,1,,closed
EDGE-059738,JCT-FDR-0086-008,FUSE-XFMR-029406,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.063,332.6,0.585,0.5219,0.5345,230,24.9,2,1,,closed
EDGE-059739,FUSE-XFMR-029406,XFMR-029406,FDR-0086,SUB-019,lateral_overhead,1/0 AL,AC,0.357,1885.0,0.585,0.4497,0.5345,230,24.9,2,1,,closed
EDGE-059740,JCT-FDR-0086-008,FUSE-XFMR-029407,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.065,344.5,1.5331,0.5089,1.007,100,24.9,2,0,,closed
EDGE-059741,FUSE-XFMR-029407,XFMR-029407,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.37,1952.3,1.3586,0.511,1.007,100,24.9,2,0,,closed
EDGE-059742,JCT-FDR-0086-008,FUSE-XFMR-029408,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.068,357.2,0.6422,0.4929,0.5345,230,24.9,1,1,,closed
EDGE-059743,FUSE-XFMR-029408,XFMR-029408,FDR-0086,SUB-019,lateral_overhead,1/0 AL,B,0.383,2024.1,0.6244,0.5213,0.5345,230,24.9,1,1,,closed
EDGE-059744,JCT-FDR-0086-008,FUSE-XFMR-029409,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.069,362.7,0.916,0.491,0.6985,150,24.9,2,1,,closed
EDGE-059745,FUSE-XFMR-029409,XFMR-029409,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.389,2055.5,0.9133,0.4674,0.6985,150,24.9,2,1,,closed
EDGE-059746,JCT-FDR-0086-008,FUSE-XFMR-029410,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.071,375.4,0.8489,0.5372,0.6985,150,24.9,1,0,,closed
