edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-059747,FUSE-XFMR-029410,XFMR-029410,FDR-0086,SUB-019,lateral_underground,#2 ACSR,B,0.403,2127.3,0.9392,0.4795,0.6985,150,24.9,1,0,,closed
EDGE-059748,JCT-FDR-0086-008,FUSE-XFMR-029411,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.073,387.3,1.4275,0.5121,1.007,100,24.9,2,0,,closed
EDGE-059749,FUSE-XFMR-029411,XFMR-029411,FDR-0086,SUB-019,lateral_underground,#4 CU,AC,0.416,2194.6,1.5798,0.505,1.007,100,24.9,2,0,,closed
EDGE-059750,JCT-FDR-0086-008,FUSE-XFMR-029412,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.075,396.0,1.3954,0.5403,1.007,100,24.9,1,0,,closed
EDGE-059751,FUSE-XFMR-029412,XFMR-029412,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.425,2244.0,1.4796,0.5568,1.007,100,24.9,1,0,,closed
EDGE-059752,JCT-FDR-0086-008,FUSE-XFMR-029413,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.077,405.5,0.6239,0.486,0.5345,230,24.9,2,1,,closed
EDGE-059753,FUSE-XFMR-029413,XFMR-029413,FDR-0086,SUB-019,lateral_overhead,1/0 AL,BC,0.435,2297.9,0.6072,0.4573,0.5345,230,24.9,2,1,,closed
EDGE-059754,JCT-FDR-0086-008,FUSE-XFMR-029414,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.078,414.2,0.9838,0.5322,0.6985,150,24.9,1,1,,closed
EDGE-059755,FUSE-XFMR-029414,XFMR-029414,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,B,0.445,2347.2,0.906,0.5399,0.6985,150,24.9,1,1,,closed
EDGE-059756,JCT-FDR-0086-008,FUSE-XFMR-029415,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.08,424.5,0.9669,0.5264,0.6985,150,24.9,1,1,,closed
EDGE-059757,FUSE-XFMR-029415,XFMR-029415,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,C,0.456,2405.6,0.8356,0.5026,0.6985,150,24.9,1,1,,closed
EDGE-059758,JCT-FDR-0086-008,FUSE-XFMR-029416,FDR-0086,SUB-019,lateral_underground,#2 ACSR,BC,0.082,433.2,0.9792,0.4962,0.6985,150,24.9,2,0,,closed
EDGE-059759,FUSE-XFMR-029416,XFMR-029416,FDR-0086,SUB-019,lateral_underground,#2 ACSR,BC,0.465,2454.9,0.9607,0.4955,0.6985,150,24.9,2,0,,closed
EDGE-059760,JCT-FDR-0086-008,FUSE-XFMR-029417,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.084,445.1,0.9179,0.5163,0.6985,150,24.9,1,0,,closed
EDGE-059761,FUSE-XFMR-029417,XFMR-029417,FDR-0086,SUB-019,lateral_underground,#2 ACSR,A,0.478,2522.3,0.9138,0.5241,0.6985,150,24.9,1,0,,closed
EDGE-059762,JCT-FDR-0086-008,FUSE-XFMR-029418,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.087,457.0,1.413,0.5162,1.007,100,24.9,2,1,,closed
EDGE-059763,FUSE-XFMR-029418,XFMR-029418,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.49,2589.6,1.4305,0.4992,1.007,100,24.9,2,1,,closed
EDGE-059764,JCT-FDR-0086-008,FUSE-XFMR-029419,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.088,466.5,0.8519,0.5421,0.6985,150,24.9,2,1,,closed
EDGE-059765,FUSE-XFMR-029419,XFMR-029419,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,AC,0.501,2643.4,0.9794,0.5404,0.6985,150,24.9,2,1,,closed
EDGE-059766,JCT-FDR-0086-008,FUSE-XFMR-029420,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.09,475.2,0.2781,0.4205,0.3655,340,24.9,1,1,,closed
EDGE-059767,FUSE-XFMR-029420,XFMR-029420,FDR-0086,SUB-019,lateral_overhead,4/0 AL,C,0.51,2692.8,0.298,0.423,0.3655,340,24.9,1,1,,closed
EDGE-059768,JCT-FDR-0086-008,FUSE-XFMR-029421,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.093,488.7,0.5575,0.4315,0.5345,230,24.9,1,0,,closed
EDGE-059769,FUSE-XFMR-029421,XFMR-029421,FDR-0086,SUB-019,lateral_underground,1/0 AL,A,0.524,2769.1,0.543,0.4529,0.5345,230,24.9,1,0,,closed
EDGE-059770,JCT-FDR-0086-008,FUSE-XFMR-029422,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.094,496.6,0.9131,0.5361,0.6985,150,24.9,1,1,,closed
EDGE-059771,FUSE-XFMR-029422,XFMR-029422,FDR-0086,SUB-019,lateral_overhead,#2 ACSR,A,0.533,2814.0,0.8979,0.4676,0.6985,150,24.9,1,1,,closed
EDGE-059772,JCT-FDR-0086-008,FUSE-XFMR-029423,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.096,506.1,1.5913,0.4734,1.007,100,24.9,1,0,,closed
EDGE-059773,FUSE-XFMR-029423,XFMR-029423,FDR-0086,SUB-019,lateral_underground,#4 CU,A,0.543,2867.8,1.5716,0.4736,1.007,100,24.9,1,0,,closed
EDGE-059774,JCT-FDR-0086-008,JCT-FDR-0086-009,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.65,3432.0,0.275,0.4745,0.3604,340,24.9,3,1,,closed
EDGE-059775,JCT-FDR-0086-009,FUSE-XFMR-029424,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.001,4.8,0.2923,0.3942,0.3655,340,24.9,2,1,,closed
EDGE-059776,FUSE-XFMR-029424,XFMR-029424,FDR-0086,SUB-019,lateral_overhead,4/0 AL,AB,0.005,26.9,0.2977,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-059777,JCT-FDR-0086-009,FUSE-XFMR-029425,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.003,14.3,1.6383,0.5574,1.007,100,24.9,2,1,,closed
EDGE-059778,FUSE-XFMR-029425,XFMR-029425,FDR-0086,SUB-019,lateral_overhead,#4 CU,AB,0.015,80.8,1.4095,0.5608,1.007,100,24.9,2,1,,closed
EDGE-059779,JCT-FDR-0086-009,FUSE-XFMR-029426,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.005,24.6,0.6223,0.5231,0.5345,230,24.9,1,1,,closed
EDGE-059780,FUSE-XFMR-029426,XFMR-029426,FDR-0086,SUB-019,lateral_overhead,1/0 AL,A,0.026,139.1,0.5873,0.4428,0.5345,230,24.9,1,1,,closed
EDGE-059781,JCT-FDR-0086-009,FUSE-XFMR-029427,FDR-0086,SUB-019,lateral_underground,#2 ACSR,BC,0.006,32.5,0.8992,0.4965,0.6985,150,24.9,2,0,,closed
EDGE-059782,FUSE-XFMR-029427,XFMR-029427,FDR-0086,SUB-019,lateral_underground,#2 ACSR,BC,0.035,184.0,0.9565,0.4676,0.6985,150,24.9,2,0,,closed
EDGE-059783,JCT-FDR-0086-009,FUSE-XFMR-029428,FDR-0086,SUB-019,lateral_underground,1/0 AL,BC,0.008,42.8,0.6077,0.4973,0.5345,230,24.9,2,0,,closed
EDGE-059784,FUSE-XFMR-029428,XFMR-029428,FDR-0086,SUB-019,lateral_underground,1/0 AL,BC,0.046,242.4,0.5799,0.4958,0.5345,230,24.9,2,0,,closed
EDGE-059785,JCT-FDR-0086-009,FUSE-XFMR-029429,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.01,53.1,0.2876,0.4574,0.3655,340,24.9,2,0,,closed
EDGE-059786,FUSE-XFMR-029429,XFMR-029429,FDR-0086,SUB-019,lateral_underground,4/0 AL,AC,0.057,300.7,0.2879,0.4239,0.3655,340,24.9,2,0,,closed
EDGE-059787,JCT-FDR-0086-009,FDR-0086-TAIL,FDR-0086,SUB-019,primary_overhead,4/0 AL,ABC,0.08,422.4,0.2859,0.4184,0.3655,340,24.9,3,1,,open
EDGE-059788,SUB-019,FDR-0087-HEAD,FDR-0087,SUB-019,bus_tie,477 ACSR,ABC,0.01,52.8,0.2349,0.456,0.318,530,24.9,3,1,,closed
EDGE-059789,FDR-0087-HEAD,JCT-FDR-0087-001,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.01,52.8,0.1961,0.4243,0.2952,530,24.9,3,1,,closed
EDGE-059790,JCT-FDR-0087-001,FUSE-XFMR-029430,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.001,4.0,1.5871,0.4951,1.007,100,24.9,2,1,,closed
EDGE-059791,FUSE-XFMR-029430,XFMR-029430,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.004,22.4,1.6385,0.5268,1.007,100,24.9,2,1,,closed
EDGE-059792,JCT-FDR-0087-001,FUSE-XFMR-029431,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.002,7.9,0.9276,0.488,0.6985,150,24.9,1,1,,closed
EDGE-059793,FUSE-XFMR-029431,XFMR-029431,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.009,44.9,0.851,0.5515,0.6985,150,24.9,1,1,,closed
EDGE-059794,JCT-FDR-0087-001,FUSE-XFMR-029432,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.003,13.5,0.5873,0.5222,0.5345,230,24.9,2,1,,closed
EDGE-059795,FUSE-XFMR-029432,XFMR-029432,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.014,76.3,0.5974,0.4876,0.5345,230,24.9,2,1,,closed
EDGE-059796,JCT-FDR-0087-001,FUSE-XFMR-029433,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.004,19.8,1.5603,0.4788,1.007,100,24.9,1,0,,closed
EDGE-059797,FUSE-XFMR-029433,XFMR-029433,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.021,112.2,1.4555,0.5032,1.007,100,24.9,1,0,,closed
EDGE-059798,JCT-FDR-0087-001,FUSE-XFMR-029434,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.004,23.8,0.3147,0.4324,0.3655,340,24.9,1,1,,closed
EDGE-059799,FUSE-XFMR-029434,XFMR-029434,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.025,134.6,0.3217,0.4132,0.3655,340,24.9,1,1,,closed
EDGE-059800,JCT-FDR-0087-001,FUSE-XFMR-029435,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.005,27.7,0.8976,0.4779,0.6985,150,24.9,3,1,,closed
EDGE-059801,FUSE-XFMR-029435,XFMR-029435,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.03,157.1,0.9566,0.4974,0.6985,150,24.9,3,1,,closed
EDGE-059802,JCT-FDR-0087-001,FUSE-XFMR-029436,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.006,30.9,0.8949,0.5159,0.6985,150,24.9,2,0,,closed
EDGE-059803,FUSE-XFMR-029436,XFMR-029436,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.033,175.0,0.8157,0.5269,0.6985,150,24.9,2,0,,closed
EDGE-059804,JCT-FDR-0087-001,FUSE-XFMR-029437,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.007,38.8,0.3254,0.4572,0.3655,340,24.9,1,1,,closed
EDGE-059805,FUSE-XFMR-029437,XFMR-029437,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.042,219.9,0.3049,0.4558,0.3655,340,24.9,1,1,,closed
EDGE-059806,JCT-FDR-0087-001,FUSE-XFMR-029438,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.009,45.9,0.9336,0.5221,0.6985,150,24.9,1,1,,closed
EDGE-059807,FUSE-XFMR-029438,XFMR-029438,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.049,260.3,0.817,0.4527,0.6985,150,24.9,1,1,,closed
EDGE-059808,JCT-FDR-0087-001,FUSE-XFMR-029439,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.009,47.5,0.274,0.414,0.3655,340,24.9,2,0,,closed
EDGE-059809,FUSE-XFMR-029439,XFMR-029439,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.051,269.3,0.2895,0.4449,0.3655,340,24.9,2,0,,closed
EDGE-059810,JCT-FDR-0087-001,FUSE-XFMR-029440,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.01,54.6,1.5453,0.4895,1.007,100,24.9,2,1,,closed
EDGE-059811,FUSE-XFMR-029440,XFMR-029440,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.059,309.7,1.6133,0.5409,1.007,100,24.9,2,1,,closed
EDGE-059812,JCT-FDR-0087-001,FUSE-XFMR-029441,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.012,61.8,0.5487,0.438,0.5345,230,24.9,2,1,,closed
EDGE-059813,FUSE-XFMR-029441,XFMR-029441,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.066,350.1,0.5512,0.4539,0.5345,230,24.9,2,1,,closed
EDGE-059814,JCT-FDR-0087-001,FUSE-XFMR-029442,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.012,62.6,0.9534,0.4914,0.6985,150,24.9,1,1,,closed
EDGE-059815,FUSE-XFMR-029442,XFMR-029442,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.067,354.6,0.9504,0.4857,0.6985,150,24.9,1,1,,closed
EDGE-059816,JCT-FDR-0087-001,FUSE-XFMR-029443,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.014,72.9,1.4168,0.548,1.007,100,24.9,1,1,,closed
EDGE-059817,FUSE-XFMR-029443,XFMR-029443,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.078,412.9,1.5856,0.5396,1.007,100,24.9,1,1,,closed
EDGE-059818,JCT-FDR-0087-001,FUSE-XFMR-029444,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.015,76.8,0.6281,0.4374,0.5345,230,24.9,1,0,,closed
EDGE-059819,FUSE-XFMR-029444,XFMR-029444,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.082,435.3,0.6507,0.438,0.5345,230,24.9,1,0,,closed
EDGE-059820,JCT-FDR-0087-001,FUSE-XFMR-029445,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.015,80.0,0.6021,0.4766,0.5345,230,24.9,2,1,,closed
EDGE-059821,FUSE-XFMR-029445,XFMR-029445,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.086,453.3,0.6338,0.4813,0.5345,230,24.9,2,1,,closed
EDGE-059822,JCT-FDR-0087-001,FUSE-XFMR-029446,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.017,87.9,0.904,0.4662,0.6985,150,24.9,2,1,,closed
EDGE-059823,FUSE-XFMR-029446,XFMR-029446,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.094,498.2,0.8567,0.5052,0.6985,150,24.9,2,1,,closed
EDGE-059824,JCT-FDR-0087-001,FUSE-XFMR-029447,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.017,90.3,0.2771,0.4162,0.3655,340,24.9,2,1,,closed
EDGE-059825,FUSE-XFMR-029447,XFMR-029447,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.097,511.6,0.3265,0.3953,0.3655,340,24.9,2,1,,closed
EDGE-059826,JCT-FDR-0087-001,FUSE-XFMR-029448,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.018,94.2,0.576,0.4325,0.5345,230,24.9,3,1,,closed
EDGE-059827,FUSE-XFMR-029448,XFMR-029448,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.101,534.1,0.6121,0.5222,0.5345,230,24.9,3,1,,closed
EDGE-059828,JCT-FDR-0087-001,FUSE-XFMR-029449,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.019,101.4,0.6477,0.4781,0.5345,230,24.9,1,1,,closed
EDGE-059829,FUSE-XFMR-029449,XFMR-029449,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.109,574.5,0.635,0.4725,0.5345,230,24.9,1,1,,closed
EDGE-059830,JCT-FDR-0087-001,FUSE-XFMR-029450,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.02,107.7,0.9512,0.5024,0.6985,150,24.9,1,0,,closed
EDGE-059831,FUSE-XFMR-029450,XFMR-029450,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.116,610.4,0.9681,0.4928,0.6985,150,24.9,1,0,,closed
EDGE-059832,JCT-FDR-0087-001,FUSE-XFMR-029451,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.021,111.7,0.8082,0.4539,0.6985,150,24.9,2,1,,closed
EDGE-059833,FUSE-XFMR-029451,XFMR-029451,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.12,632.8,0.8284,0.5344,0.6985,150,24.9,2,1,,closed
EDGE-059834,JCT-FDR-0087-001,FUSE-XFMR-029452,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.022,118.8,0.274,0.452,0.3655,340,24.9,1,1,,closed
EDGE-059835,FUSE-XFMR-029452,XFMR-029452,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.128,673.2,0.2909,0.4136,0.3655,340,24.9,1,1,,closed
EDGE-059836,JCT-FDR-0087-001,FUSE-XFMR-029453,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.024,125.1,0.594,0.4868,0.5345,230,24.9,1,0,,closed
EDGE-059837,FUSE-XFMR-029453,XFMR-029453,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.134,709.1,0.5845,0.4875,0.5345,230,24.9,1,0,,closed
EDGE-059838,JCT-FDR-0087-001,FUSE-XFMR-029454,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.024,126.7,1.3918,0.5082,1.007,100,24.9,3,1,,closed
EDGE-059839,FUSE-XFMR-029454,XFMR-029454,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.136,718.1,1.5216,0.5525,1.007,100,24.9,3,1,,closed
EDGE-059840,JCT-FDR-0087-001,FUSE-XFMR-029455,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.026,134.6,0.809,0.5301,0.6985,150,24.9,2,1,,closed
EDGE-059841,FUSE-XFMR-029455,XFMR-029455,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.145,763.0,0.8787,0.4689,0.6985,150,24.9,2,1,,closed
EDGE-059842,JCT-FDR-0087-001,FUSE-XFMR-029456,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.026,139.4,0.8556,0.4797,0.6985,150,24.9,3,1,,closed
EDGE-059843,FUSE-XFMR-029456,XFMR-029456,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.15,789.9,0.8688,0.4892,0.6985,150,24.9,3,1,,closed
EDGE-059844,JCT-FDR-0087-001,FUSE-XFMR-029457,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.027,144.1,0.8982,0.4907,0.6985,150,24.9,3,1,,closed
EDGE-059845,FUSE-XFMR-029457,XFMR-029457,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.155,816.8,0.9563,0.4712,0.6985,150,24.9,3,1,,closed
EDGE-059846,JCT-FDR-0087-001,FUSE-XFMR-029458,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.028,146.5,1.5757,0.5312,1.007,100,24.9,1,0,,closed
EDGE-059847,FUSE-XFMR-029458,XFMR-029458,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.157,830.3,1.4485,0.4609,1.007,100,24.9,1,0,,closed
EDGE-059848,JCT-FDR-0087-001,FUSE-XFMR-029459,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.029,155.2,1.395,0.4785,1.007,100,24.9,1,0,,closed
EDGE-059849,FUSE-XFMR-029459,XFMR-029459,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.167,879.6,1.614,0.5612,1.007,100,24.9,1,0,,closed
EDGE-059850,JCT-FDR-0087-001,FUSE-XFMR-029460,FDR-0087,SUB-019,lateral_underground,4/0 AL,AC,0.031,161.6,0.3096,0.4749,0.3655,340,24.9,2,0,,closed
EDGE-059851,FUSE-XFMR-029460,XFMR-029460,FDR-0087,SUB-019,lateral_underground,4/0 AL,AC,0.173,915.6,0.3028,0.4655,0.3655,340,24.9,2,0,,closed
EDGE-059852,JCT-FDR-0087-001,FUSE-XFMR-029461,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.031,165.5,0.2853,0.4734,0.3655,340,24.9,1,1,,closed
EDGE-059853,FUSE-XFMR-029461,XFMR-029461,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.178,938.0,0.3057,0.4751,0.3655,340,24.9,1,1,,closed
EDGE-059854,JCT-FDR-0087-001,FUSE-XFMR-029462,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.032,167.9,1.4488,0.5514,1.007,100,24.9,1,1,,closed
EDGE-059855,FUSE-XFMR-029462,XFMR-029462,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.18,951.5,1.5913,0.4733,1.007,100,24.9,1,1,,closed
EDGE-059856,JCT-FDR-0087-001,FUSE-XFMR-029463,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.034,177.4,0.635,0.5099,0.5345,230,24.9,2,0,,closed
EDGE-059857,FUSE-XFMR-029463,XFMR-029463,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.19,1005.3,0.5396,0.5082,0.5345,230,24.9,2,0,,closed
EDGE-059858,JCT-FDR-0087-001,FUSE-XFMR-029464,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.035,182.2,0.8585,0.4602,0.6985,150,24.9,1,1,,closed
EDGE-059859,FUSE-XFMR-029464,XFMR-029464,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.196,1032.2,0.9128,0.4945,0.6985,150,24.9,1,1,,closed
EDGE-059860,JCT-FDR-0087-001,FUSE-XFMR-029465,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.035,184.5,0.9081,0.4886,0.6985,150,24.9,1,0,,closed
EDGE-059861,FUSE-XFMR-029465,XFMR-029465,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.198,1045.7,0.8876,0.54,0.6985,150,24.9,1,0,,closed
EDGE-059862,JCT-FDR-0087-001,FUSE-XFMR-029466,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.037,193.2,0.5858,0.467,0.5345,230,24.9,2,0,,closed
EDGE-059863,FUSE-XFMR-029466,XFMR-029466,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.207,1095.1,0.6358,0.4676,0.5345,230,24.9,2,0,,closed
EDGE-059864,JCT-FDR-0087-001,FUSE-XFMR-029467,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.038,198.8,0.889,0.4573,0.6985,150,24.9,2,1,,closed
EDGE-059865,FUSE-XFMR-029467,XFMR-029467,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.213,1126.5,0.8498,0.5158,0.6985,150,24.9,2,1,,closed
EDGE-059866,JCT-FDR-0087-001,FUSE-XFMR-029468,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.038,200.4,1.5625,0.5181,1.007,100,24.9,1,1,,closed
EDGE-059867,FUSE-XFMR-029468,XFMR-029468,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.215,1135.5,1.4955,0.5557,1.007,100,24.9,1,1,,closed
EDGE-059868,JCT-FDR-0087-001,FUSE-XFMR-029469,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.039,208.3,0.2684,0.391,0.3655,340,24.9,2,1,,closed
EDGE-059869,FUSE-XFMR-029469,XFMR-029469,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.224,1180.3,0.2756,0.3921,0.3655,340,24.9,2,1,,closed
EDGE-059870,JCT-FDR-0087-001,FUSE-XFMR-029470,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.04,211.5,0.3159,0.3948,0.3655,340,24.9,1,1,,closed
EDGE-059871,FUSE-XFMR-029470,XFMR-029470,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.227,1198.3,0.3029,0.4219,0.3655,340,24.9,1,1,,closed
EDGE-059872,JCT-FDR-0087-001,FUSE-XFMR-029471,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.041,218.6,0.276,0.3916,0.3655,340,24.9,2,1,,closed
EDGE-059873,FUSE-XFMR-029471,XFMR-029471,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.235,1238.7,0.3105,0.4371,0.3655,340,24.9,2,1,,closed
EDGE-059874,JCT-FDR-0087-001,FUSE-XFMR-029472,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.042,222.6,0.2753,0.3945,0.3655,340,24.9,2,1,,closed
EDGE-059875,FUSE-XFMR-029472,XFMR-029472,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.239,1261.1,0.3021,0.4558,0.3655,340,24.9,2,1,,closed
EDGE-059876,JCT-FDR-0087-001,FUSE-XFMR-029473,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.043,228.1,0.3066,0.4531,0.3655,340,24.9,2,1,,closed
EDGE-059877,FUSE-XFMR-029473,XFMR-029473,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.245,1292.5,0.2864,0.4692,0.3655,340,24.9,2,1,,closed
EDGE-059878,JCT-FDR-0087-001,FUSE-XFMR-029474,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.044,234.4,0.5945,0.4325,0.5345,230,24.9,2,1,,closed
EDGE-059879,FUSE-XFMR-029474,XFMR-029474,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.252,1328.4,0.5428,0.4446,0.5345,230,24.9,2,1,,closed
EDGE-059880,JCT-FDR-0087-001,FUSE-XFMR-029475,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.046,240.8,0.807,0.5162,0.6985,150,24.9,1,1,,closed
EDGE-059881,FUSE-XFMR-029475,XFMR-029475,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.258,1364.4,0.8609,0.5269,0.6985,150,24.9,1,1,,closed
EDGE-059882,JCT-FDR-0087-001,FUSE-XFMR-029476,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.047,246.3,0.6263,0.451,0.5345,230,24.9,2,1,,closed
EDGE-059883,FUSE-XFMR-029476,XFMR-029476,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.264,1395.8,0.5629,0.4857,0.5345,230,24.9,2,1,,closed
EDGE-059884,JCT-FDR-0087-001,FUSE-XFMR-029477,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.047,247.9,1.3576,0.5226,1.007,100,24.9,1,1,,closed
EDGE-059885,FUSE-XFMR-029477,XFMR-029477,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.266,1404.7,1.4613,0.5559,1.007,100,24.9,1,1,,closed
EDGE-059886,JCT-FDR-0087-001,FUSE-XFMR-029478,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.048,251.9,1.5804,0.5525,1.007,100,24.9,3,1,,closed
EDGE-059887,FUSE-XFMR-029478,XFMR-029478,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.27,1427.2,1.6123,0.4929,1.007,100,24.9,3,1,,closed
EDGE-059888,JCT-FDR-0087-001,FUSE-XFMR-029479,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.049,257.4,0.6105,0.4499,0.5345,230,24.9,1,0,,closed
EDGE-059889,FUSE-XFMR-029479,XFMR-029479,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.276,1458.6,0.5454,0.5245,0.5345,230,24.9,1,0,,closed
EDGE-059890,JCT-FDR-0087-001,FUSE-XFMR-029480,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.05,262.2,0.2952,0.4188,0.3655,340,24.9,2,1,,closed
EDGE-059891,FUSE-XFMR-029480,XFMR-029480,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.281,1485.5,0.2839,0.3964,0.3655,340,24.9,2,1,,closed
EDGE-059892,JCT-FDR-0087-001,FUSE-XFMR-029481,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.051,269.3,1.4622,0.5513,1.007,100,24.9,1,1,,closed
EDGE-059893,FUSE-XFMR-029481,XFMR-029481,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.289,1525.9,1.5169,0.4616,1.007,100,24.9,1,1,,closed
EDGE-059894,JCT-FDR-0087-001,FUSE-XFMR-029482,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.052,277.2,0.8958,0.4754,0.6985,150,24.9,1,0,,closed
EDGE-059895,FUSE-XFMR-029482,XFMR-029482,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.297,1570.8,0.9689,0.5361,0.6985,150,24.9,1,0,,closed
EDGE-059896,JCT-FDR-0087-001,FUSE-XFMR-029483,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.053,278.8,0.2813,0.3907,0.3655,340,24.9,3,0,,closed
EDGE-059897,FUSE-XFMR-029483,XFMR-029483,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.299,1579.8,0.3198,0.4175,0.3655,340,24.9,3,0,,closed
EDGE-059898,JCT-FDR-0087-001,FUSE-XFMR-029484,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.054,285.9,0.6316,0.5226,0.5345,230,24.9,2,1,,closed
EDGE-059899,FUSE-XFMR-029484,XFMR-029484,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.307,1620.2,0.5928,0.5157,0.5345,230,24.9,2,1,,closed
EDGE-059900,JCT-FDR-0087-001,FUSE-XFMR-029485,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.055,290.7,1.3951,0.4861,1.007,100,24.9,1,1,,closed
EDGE-059901,FUSE-XFMR-029485,XFMR-029485,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.312,1647.1,1.3598,0.5275,1.007,100,24.9,1,1,,closed
EDGE-059902,JCT-FDR-0087-001,FUSE-XFMR-029486,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.056,295.4,0.6317,0.5223,0.5345,230,24.9,3,0,,closed
EDGE-059903,FUSE-XFMR-029486,XFMR-029486,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.317,1674.0,0.592,0.4865,0.5345,230,24.9,3,0,,closed
EDGE-059904,JCT-FDR-0087-001,FUSE-XFMR-029487,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.057,302.5,0.2895,0.4764,0.3655,340,24.9,2,1,,closed
EDGE-059905,FUSE-XFMR-029487,XFMR-029487,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.325,1714.4,0.28,0.4754,0.3655,340,24.9,2,1,,closed
EDGE-059906,JCT-FDR-0087-001,FUSE-XFMR-029488,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.058,308.1,1.5949,0.5554,1.007,100,24.9,2,1,,closed
EDGE-059907,FUSE-XFMR-029488,XFMR-029488,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.331,1745.8,1.5461,0.5275,1.007,100,24.9,2,1,,closed
EDGE-059908,JCT-FDR-0087-001,FUSE-XFMR-029489,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.059,312.8,0.8772,0.5499,0.6985,150,24.9,1,1,,closed
EDGE-059909,FUSE-XFMR-029489,XFMR-029489,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.336,1772.8,0.9498,0.5368,0.6985,150,24.9,1,1,,closed
EDGE-059910,JCT-FDR-0087-001,FUSE-XFMR-029490,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.061,320.0,0.3095,0.4451,0.3655,340,24.9,2,1,,closed
EDGE-059911,FUSE-XFMR-029490,XFMR-029490,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.343,1813.2,0.2928,0.4096,0.3655,340,24.9,2,1,,closed
EDGE-059912,JCT-FDR-0087-001,FUSE-XFMR-029491,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.061,320.0,1.4075,0.5434,1.007,100,24.9,2,0,,closed
EDGE-059913,FUSE-XFMR-029491,XFMR-029491,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.343,1813.2,1.5211,0.5044,1.007,100,24.9,2,0,,closed
EDGE-059914,JCT-FDR-0087-001,FUSE-XFMR-029492,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.062,327.1,0.8107,0.4769,0.6985,150,24.9,2,1,,closed
EDGE-059915,FUSE-XFMR-029492,XFMR-029492,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.351,1853.5,0.9243,0.505,0.6985,150,24.9,2,1,,closed
EDGE-059916,JCT-FDR-0087-001,FUSE-XFMR-029493,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.063,333.4,0.6146,0.4545,0.5345,230,24.9,1,0,,closed
EDGE-059917,FUSE-XFMR-029493,XFMR-029493,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.358,1889.4,0.5627,0.4779,0.5345,230,24.9,1,0,,closed
EDGE-059918,JCT-FDR-0087-001,FUSE-XFMR-029494,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.064,337.4,0.8837,0.5431,0.6985,150,24.9,1,0,,closed
EDGE-059919,FUSE-XFMR-029494,XFMR-029494,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.362,1911.9,0.9697,0.4874,0.6985,150,24.9,1,0,,closed
EDGE-059920,JCT-FDR-0087-001,FUSE-XFMR-029495,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.065,344.5,1.5921,0.5377,1.007,100,24.9,1,0,,closed
EDGE-059921,FUSE-XFMR-029495,XFMR-029495,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.37,1952.3,1.5883,0.5384,1.007,100,24.9,1,0,,closed
EDGE-059922,JCT-FDR-0087-001,FUSE-XFMR-029496,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.066,350.1,0.9492,0.4552,0.6985,150,24.9,1,1,,closed
EDGE-059923,FUSE-XFMR-029496,XFMR-029496,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.376,1983.7,0.8306,0.4629,0.6985,150,24.9,1,1,,closed
EDGE-059924,JCT-FDR-0087-001,FUSE-XFMR-029497,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.068,357.2,0.2713,0.4682,0.3655,340,24.9,3,1,,closed
EDGE-059925,FUSE-XFMR-029497,XFMR-029497,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.383,2024.1,0.2906,0.421,0.3655,340,24.9,3,1,,closed
EDGE-059926,JCT-FDR-0087-001,FUSE-XFMR-029498,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.068,361.2,0.29,0.4237,0.3655,340,24.9,3,1,,closed
EDGE-059927,FUSE-XFMR-029498,XFMR-029498,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.388,2046.5,0.2717,0.4076,0.3655,340,24.9,3,1,,closed
EDGE-059928,JCT-FDR-0087-001,FUSE-XFMR-029499,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.069,363.5,0.9512,0.4535,0.6985,150,24.9,3,1,,closed
EDGE-059929,FUSE-XFMR-029499,XFMR-029499,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.39,2060.0,0.8942,0.4532,0.6985,150,24.9,3,1,,closed
EDGE-059930,JCT-FDR-0087-001,FUSE-XFMR-029500,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.07,368.3,1.6001,0.5412,1.007,100,24.9,1,0,,closed
EDGE-059931,FUSE-XFMR-029500,XFMR-029500,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.395,2086.9,1.6489,0.4761,1.007,100,24.9,1,0,,closed
EDGE-059932,JCT-FDR-0087-001,FUSE-XFMR-029501,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.071,373.0,1.4165,0.4957,1.007,100,24.9,1,0,,closed
EDGE-059933,FUSE-XFMR-029501,XFMR-029501,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.4,2113.8,1.6066,0.5146,1.007,100,24.9,1,0,,closed
EDGE-059934,JCT-FDR-0087-001,FUSE-XFMR-029502,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.072,379.4,0.6091,0.4827,0.5345,230,24.9,2,1,,closed
EDGE-059935,FUSE-XFMR-029502,XFMR-029502,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.407,2149.8,0.5528,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-059936,JCT-FDR-0087-001,FUSE-XFMR-029503,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.073,388.1,1.5344,0.5017,1.007,100,24.9,1,1,,closed
EDGE-059937,FUSE-XFMR-029503,XFMR-029503,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.416,2199.1,1.6128,0.5055,1.007,100,24.9,1,1,,closed
EDGE-059938,JCT-FDR-0087-001,FUSE-XFMR-029504,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.074,389.7,0.5808,0.4772,0.5345,230,24.9,3,0,,closed
EDGE-059939,FUSE-XFMR-029504,XFMR-029504,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.418,2208.1,0.5662,0.5164,0.5345,230,24.9,3,0,,closed
EDGE-059940,JCT-FDR-0087-001,FUSE-XFMR-029505,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.075,394.4,0.2923,0.4135,0.3655,340,24.9,2,1,,closed
EDGE-059941,FUSE-XFMR-029505,XFMR-029505,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.423,2235.0,0.3096,0.4345,0.3655,340,24.9,2,1,,closed
EDGE-059942,JCT-FDR-0087-001,FUSE-XFMR-029506,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.076,400.0,0.2994,0.4253,0.3655,340,24.9,2,1,,closed
EDGE-059943,FUSE-XFMR-029506,XFMR-029506,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.429,2266.4,0.3229,0.4448,0.3655,340,24.9,2,1,,closed
EDGE-059944,JCT-FDR-0087-001,FUSE-XFMR-029507,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.077,406.3,1.646,0.5026,1.007,100,24.9,2,1,,closed
EDGE-059945,FUSE-XFMR-029507,XFMR-029507,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.436,2302.3,1.485,0.4945,1.007,100,24.9,2,1,,closed
EDGE-059946,JCT-FDR-0087-001,FUSE-XFMR-029508,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.078,411.0,1.4192,0.5505,1.007,100,24.9,2,1,,closed
EDGE-059947,FUSE-XFMR-029508,XFMR-029508,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.441,2329.3,1.5835,0.5075,1.007,100,24.9,2,1,,closed
EDGE-059948,JCT-FDR-0087-001,FUSE-XFMR-029509,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.079,415.8,0.274,0.4678,0.3655,340,24.9,2,1,,closed
EDGE-059949,FUSE-XFMR-029509,XFMR-029509,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.446,2356.2,0.2682,0.4277,0.3655,340,24.9,2,1,,closed
EDGE-059950,JCT-FDR-0087-001,FUSE-XFMR-029510,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.08,422.9,0.5541,0.4891,0.5345,230,24.9,1,0,,closed
EDGE-059951,FUSE-XFMR-029510,XFMR-029510,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.454,2396.6,0.6103,0.521,0.5345,230,24.9,1,0,,closed
EDGE-059952,JCT-FDR-0087-001,FUSE-XFMR-029511,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.081,426.9,0.5584,0.5216,0.5345,230,24.9,2,1,,closed
EDGE-059953,FUSE-XFMR-029511,XFMR-029511,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.458,2419.0,0.5719,0.4416,0.5345,230,24.9,2,1,,closed
EDGE-059954,JCT-FDR-0087-001,FUSE-XFMR-029512,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.082,434.8,0.3213,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-059955,FUSE-XFMR-029512,XFMR-029512,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.467,2463.9,0.3133,0.4054,0.3655,340,24.9,1,1,,closed
EDGE-059956,JCT-FDR-0087-001,FUSE-XFMR-029513,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.083,438.8,0.3266,0.4013,0.3655,340,24.9,1,1,,closed
EDGE-059957,FUSE-XFMR-029513,XFMR-029513,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.471,2486.4,0.29,0.4025,0.3655,340,24.9,1,1,,closed
EDGE-059958,JCT-FDR-0087-001,FUSE-XFMR-029514,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.084,445.9,1.4739,0.5375,1.007,100,24.9,2,1,,closed
EDGE-059959,FUSE-XFMR-029514,XFMR-029514,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.479,2526.7,1.5676,0.5257,1.007,100,24.9,2,1,,closed
EDGE-059960,JCT-FDR-0087-001,FUSE-XFMR-029515,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.085,451.4,1.5223,0.4933,1.007,100,24.9,2,1,,closed
EDGE-059961,FUSE-XFMR-029515,XFMR-029515,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.484,2558.2,1.4935,0.5577,1.007,100,24.9,2,1,,closed
EDGE-059962,JCT-FDR-0087-001,FUSE-XFMR-029516,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.086,453.0,0.9088,0.4685,0.6985,150,24.9,1,1,,closed
EDGE-059963,FUSE-XFMR-029516,XFMR-029516,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.486,2567.1,0.8434,0.4823,0.6985,150,24.9,1,1,,closed
EDGE-059964,JCT-FDR-0087-001,FUSE-XFMR-029517,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.087,461.7,0.6224,0.435,0.5345,230,24.9,2,1,,closed
EDGE-059965,FUSE-XFMR-029517,XFMR-029517,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.496,2616.5,0.6164,0.4919,0.5345,230,24.9,2,1,,closed
EDGE-059966,JCT-FDR-0087-001,FUSE-XFMR-029518,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.088,463.3,0.3237,0.4083,0.3655,340,24.9,2,1,,closed
EDGE-059967,FUSE-XFMR-029518,XFMR-029518,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.497,2625.5,0.2793,0.473,0.3655,340,24.9,2,1,,closed
EDGE-059968,JCT-FDR-0087-001,FUSE-XFMR-029519,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.089,468.9,0.6085,0.5162,0.5345,230,24.9,1,1,,closed
EDGE-059969,FUSE-XFMR-029519,XFMR-029519,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.503,2656.9,0.6359,0.4675,0.5345,230,24.9,1,1,,closed
EDGE-059970,JCT-FDR-0087-001,FUSE-XFMR-029520,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.09,476.8,0.594,0.5056,0.5345,230,24.9,2,1,,closed
EDGE-059971,FUSE-XFMR-029520,XFMR-029520,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.512,2701.8,0.6021,0.4311,0.5345,230,24.9,2,1,,closed
EDGE-059972,JCT-FDR-0087-001,FUSE-XFMR-029521,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.091,482.3,0.5914,0.4405,0.5345,230,24.9,1,1,,closed
EDGE-059973,FUSE-XFMR-029521,XFMR-029521,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.518,2733.2,0.544,0.4547,0.5345,230,24.9,1,1,,closed
EDGE-059974,JCT-FDR-0087-001,JCT-FDR-0087-002,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.61,3220.8,0.1974,0.4404,0.338,530,24.9,3,1,,closed
EDGE-059975,JCT-FDR-0087-002,FUSE-XFMR-029522,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.001,4.0,1.5601,0.5546,1.007,100,24.9,2,1,,closed
EDGE-059976,FUSE-XFMR-029522,XFMR-029522,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.004,22.4,1.5679,0.47,1.007,100,24.9,2,1,,closed
EDGE-059977,JCT-FDR-0087-002,FUSE-XFMR-029523,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.002,9.5,0.2752,0.4096,0.3655,340,24.9,2,1,,closed
EDGE-059978,FUSE-XFMR-029523,XFMR-029523,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.01,53.9,0.279,0.3937,0.3655,340,24.9,2,1,,closed
EDGE-059979,JCT-FDR-0087-002,FUSE-XFMR-029524,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.003,15.0,0.2785,0.4211,0.3655,340,24.9,3,1,,closed
EDGE-059980,FUSE-XFMR-029524,XFMR-029524,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.016,85.3,0.2846,0.4099,0.3655,340,24.9,3,1,,closed
EDGE-059981,JCT-FDR-0087-002,FUSE-XFMR-029525,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.003,17.4,0.2782,0.44,0.3655,340,24.9,1,0,,closed
EDGE-059982,FUSE-XFMR-029525,XFMR-029525,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.019,98.7,0.277,0.4022,0.3655,340,24.9,1,0,,closed
EDGE-059983,JCT-FDR-0087-002,FUSE-XFMR-029526,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.004,23.0,0.5779,0.5174,0.5345,230,24.9,1,1,,closed
EDGE-059984,FUSE-XFMR-029526,XFMR-029526,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.025,130.2,0.5944,0.4877,0.5345,230,24.9,1,1,,closed
EDGE-059985,JCT-FDR-0087-002,FUSE-XFMR-029527,FDR-0087,SUB-019,lateral_underground,4/0 AL,AC,0.005,28.5,0.3075,0.4389,0.3655,340,24.9,2,0,,closed
EDGE-059986,FUSE-XFMR-029527,XFMR-029527,FDR-0087,SUB-019,lateral_underground,4/0 AL,AC,0.031,161.6,0.2753,0.4384,0.3655,340,24.9,2,0,,closed
EDGE-059987,JCT-FDR-0087-002,FUSE-XFMR-029528,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.007,36.4,1.5434,0.5261,1.007,100,24.9,1,1,,closed
EDGE-059988,FUSE-XFMR-029528,XFMR-029528,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.039,206.4,1.5221,0.511,1.007,100,24.9,1,1,,closed
EDGE-059989,JCT-FDR-0087-002,FUSE-XFMR-029529,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.007,38.8,1.4397,0.4956,1.007,100,24.9,2,0,,closed
EDGE-059990,FUSE-XFMR-029529,XFMR-029529,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.042,219.9,1.558,0.553,1.007,100,24.9,2,0,,closed
EDGE-059991,JCT-FDR-0087-002,FUSE-XFMR-029530,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.009,45.1,1.5275,0.4757,1.007,100,24.9,1,0,,closed
EDGE-059992,FUSE-XFMR-029530,XFMR-029530,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.048,255.8,1.4326,0.5214,1.007,100,24.9,1,0,,closed
EDGE-059993,JCT-FDR-0087-002,FUSE-XFMR-029531,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.009,49.9,0.9147,0.4548,0.6985,150,24.9,2,1,,closed
EDGE-059994,FUSE-XFMR-029531,XFMR-029531,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.054,282.7,0.9225,0.4703,0.6985,150,24.9,2,1,,closed
EDGE-059995,JCT-FDR-0087-002,FUSE-XFMR-029532,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.011,57.0,1.6269,0.5229,1.007,100,24.9,2,0,,closed
EDGE-059996,FUSE-XFMR-029532,XFMR-029532,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.061,323.1,1.4202,0.4695,1.007,100,24.9,2,0,,closed
EDGE-059997,JCT-FDR-0087-002,FUSE-XFMR-029533,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.011,58.6,0.5794,0.4745,0.5345,230,24.9,3,1,,closed
EDGE-059998,FUSE-XFMR-029533,XFMR-029533,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.063,332.1,0.5916,0.5207,0.5345,230,24.9,3,1,,closed
EDGE-059999,JCT-FDR-0087-002,FUSE-XFMR-029534,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.012,64.9,0.8554,0.4551,0.6985,150,24.9,1,1,,closed
EDGE-060000,FUSE-XFMR-029534,XFMR-029534,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.07,368.0,0.8932,0.537,0.6985,150,24.9,1,1,,closed
EDGE-060001,JCT-FDR-0087-002,FUSE-XFMR-029535,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.013,68.1,0.9218,0.5089,0.6985,150,24.9,2,0,,closed
EDGE-060002,FUSE-XFMR-029535,XFMR-029535,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.073,386.0,0.8935,0.4739,0.6985,150,24.9,2,0,,closed
EDGE-060003,JCT-FDR-0087-002,FUSE-XFMR-029536,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.014,75.2,0.6164,0.5083,0.5345,230,24.9,2,1,,closed
EDGE-060004,FUSE-XFMR-029536,XFMR-029536,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.081,426.4,0.6307,0.4856,0.5345,230,24.9,2,1,,closed
EDGE-060005,JCT-FDR-0087-002,FUSE-XFMR-029537,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.016,82.4,0.3232,0.4588,0.3655,340,24.9,1,1,,closed
EDGE-060006,FUSE-XFMR-029537,XFMR-029537,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.088,466.8,0.2866,0.4514,0.3655,340,24.9,1,1,,closed
EDGE-060007,JCT-FDR-0087-002,FUSE-XFMR-029538,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.017,88.7,0.8995,0.4596,0.6985,150,24.9,3,1,,closed
EDGE-060008,FUSE-XFMR-029538,XFMR-029538,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.095,502.7,0.8295,0.5145,0.6985,150,24.9,3,1,,closed
EDGE-060009,JCT-FDR-0087-002,FUSE-XFMR-029539,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.018,92.7,1.5501,0.5118,1.007,100,24.9,2,0,,closed
EDGE-060010,FUSE-XFMR-029539,XFMR-029539,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.099,525.1,1.5459,0.4825,1.007,100,24.9,2,0,,closed
EDGE-060011,JCT-FDR-0087-002,FUSE-XFMR-029540,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.019,99.0,0.2798,0.4011,0.3655,340,24.9,2,1,,closed
EDGE-060012,FUSE-XFMR-029540,XFMR-029540,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.106,561.0,0.3189,0.4271,0.3655,340,24.9,2,1,,closed
EDGE-060013,JCT-FDR-0087-002,FUSE-XFMR-029541,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.019,103.0,0.8152,0.5105,0.6985,150,24.9,1,1,,closed
EDGE-060014,FUSE-XFMR-029541,XFMR-029541,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.111,583.4,0.974,0.4879,0.6985,150,24.9,1,1,,closed
EDGE-060015,JCT-FDR-0087-002,FUSE-XFMR-029542,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.021,110.1,0.6372,0.4816,0.5345,230,24.9,1,1,,closed
EDGE-060016,FUSE-XFMR-029542,XFMR-029542,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.118,623.8,0.5935,0.4354,0.5345,230,24.9,1,1,,closed
EDGE-060017,JCT-FDR-0087-002,FUSE-XFMR-029543,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.022,114.0,1.6368,0.5385,1.007,100,24.9,2,1,,closed
EDGE-060018,FUSE-XFMR-029543,XFMR-029543,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.122,646.3,1.5712,0.5209,1.007,100,24.9,2,1,,closed
EDGE-060019,JCT-FDR-0087-002,FUSE-XFMR-029544,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.023,119.6,0.5536,0.4362,0.5345,230,24.9,1,1,,closed
EDGE-060020,FUSE-XFMR-029544,XFMR-029544,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.128,677.7,0.6189,0.4455,0.5345,230,24.9,1,1,,closed
EDGE-060021,JCT-FDR-0087-002,FUSE-XFMR-029545,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.023,123.6,1.4105,0.5172,1.007,100,24.9,1,0,,closed
EDGE-060022,FUSE-XFMR-029545,XFMR-029545,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.133,700.1,1.6142,0.5047,1.007,100,24.9,1,0,,closed
EDGE-060023,JCT-FDR-0087-002,FUSE-XFMR-029546,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.025,129.9,1.3733,0.4863,1.007,100,24.9,1,1,,closed
EDGE-060024,FUSE-XFMR-029546,XFMR-029546,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.139,736.0,1.3563,0.4813,1.007,100,24.9,1,1,,closed
EDGE-060025,JCT-FDR-0087-002,FUSE-XFMR-029547,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.026,134.6,0.2853,0.437,0.3655,340,24.9,3,1,,closed
EDGE-060026,FUSE-XFMR-029547,XFMR-029547,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.145,763.0,0.2723,0.4529,0.3655,340,24.9,3,1,,closed
EDGE-060027,JCT-FDR-0087-002,FUSE-XFMR-029548,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.027,141.8,0.302,0.4006,0.3655,340,24.9,1,0,,closed
EDGE-060028,FUSE-XFMR-029548,XFMR-029548,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.152,803.4,0.2797,0.4673,0.3655,340,24.9,1,0,,closed
EDGE-060029,JCT-FDR-0087-002,FUSE-XFMR-029549,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.028,145.7,0.651,0.5245,0.5345,230,24.9,3,1,,closed
EDGE-060030,FUSE-XFMR-029549,XFMR-029549,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.156,825.8,0.5354,0.4479,0.5345,230,24.9,3,1,,closed
EDGE-060031,JCT-FDR-0087-002,FUSE-XFMR-029550,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.028,148.9,0.8621,0.4585,0.6985,150,24.9,1,1,,closed
EDGE-060032,FUSE-XFMR-029550,XFMR-029550,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.16,843.7,0.8078,0.5502,0.6985,150,24.9,1,1,,closed
EDGE-060033,JCT-FDR-0087-002,FUSE-XFMR-029551,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.029,154.4,0.3153,0.46,0.3655,340,24.9,2,1,,closed
EDGE-060034,FUSE-XFMR-029551,XFMR-029551,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.166,875.2,0.319,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-060035,JCT-FDR-0087-002,FUSE-XFMR-029552,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.03,160.8,1.53,0.5282,1.007,100,24.9,2,0,,closed
EDGE-060036,FUSE-XFMR-029552,XFMR-029552,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.173,911.1,1.544,0.5421,1.007,100,24.9,2,0,,closed
EDGE-060037,JCT-FDR-0087-002,FUSE-XFMR-029553,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.031,164.7,0.5363,0.5027,0.5345,230,24.9,1,1,,closed
EDGE-060038,FUSE-XFMR-029553,XFMR-029553,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.177,933.5,0.5509,0.4956,0.5345,230,24.9,1,1,,closed
EDGE-060039,JCT-FDR-0087-002,FUSE-XFMR-029554,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.032,169.5,1.5826,0.5126,1.007,100,24.9,2,0,,closed
EDGE-060040,FUSE-XFMR-029554,XFMR-029554,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.182,960.4,1.3614,0.4715,1.007,100,24.9,2,0,,closed
EDGE-060041,JCT-FDR-0087-002,FUSE-XFMR-029555,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.034,177.4,0.6008,0.4303,0.5345,230,24.9,1,1,,closed
EDGE-060042,FUSE-XFMR-029555,XFMR-029555,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.19,1005.3,0.6227,0.4888,0.5345,230,24.9,1,1,,closed
EDGE-060043,JCT-FDR-0087-002,FUSE-XFMR-029556,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.034,179.8,0.8765,0.4745,0.6985,150,24.9,2,1,,closed
EDGE-060044,FUSE-XFMR-029556,XFMR-029556,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.193,1018.8,0.9641,0.5345,0.6985,150,24.9,2,1,,closed
EDGE-060045,JCT-FDR-0087-002,FUSE-XFMR-029557,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.035,185.3,0.543,0.4469,0.5345,230,24.9,1,0,,closed
EDGE-060046,FUSE-XFMR-029557,XFMR-029557,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.199,1050.2,0.608,0.4433,0.5345,230,24.9,1,0,,closed
EDGE-060047,JCT-FDR-0087-002,FUSE-XFMR-029558,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.036,190.1,0.3106,0.4085,0.3655,340,24.9,3,0,,closed
EDGE-060048,FUSE-XFMR-029558,XFMR-029558,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.204,1077.1,0.3256,0.427,0.3655,340,24.9,3,0,,closed
EDGE-060049,JCT-FDR-0087-002,FUSE-XFMR-029559,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.037,197.2,0.567,0.4312,0.5345,230,24.9,2,1,,closed
EDGE-060050,FUSE-XFMR-029559,XFMR-029559,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.212,1117.5,0.5424,0.4683,0.5345,230,24.9,2,1,,closed
EDGE-060051,JCT-FDR-0087-002,FUSE-XFMR-029560,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.038,202.8,1.4066,0.4971,1.007,100,24.9,2,0,,closed
EDGE-060052,FUSE-XFMR-029560,XFMR-029560,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.218,1148.9,1.431,0.5062,1.007,100,24.9,2,0,,closed
EDGE-060053,JCT-FDR-0087-002,FUSE-XFMR-029561,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.039,205.9,0.5366,0.4734,0.5345,230,24.9,2,1,,closed
EDGE-060054,FUSE-XFMR-029561,XFMR-029561,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.221,1166.9,0.5521,0.4615,0.5345,230,24.9,2,1,,closed
EDGE-060055,JCT-FDR-0087-002,FUSE-XFMR-029562,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.04,211.5,0.5946,0.5024,0.5345,230,24.9,3,0,,closed
EDGE-060056,FUSE-XFMR-029562,XFMR-029562,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.227,1198.3,0.6112,0.4464,0.5345,230,24.9,3,0,,closed
EDGE-060057,JCT-FDR-0087-002,FUSE-XFMR-029563,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.041,217.0,1.5987,0.4707,1.007,100,24.9,2,1,,closed
EDGE-060058,FUSE-XFMR-029563,XFMR-029563,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.233,1229.7,1.6087,0.5231,1.007,100,24.9,2,1,,closed
EDGE-060059,JCT-FDR-0087-002,FUSE-XFMR-029564,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.043,224.9,0.321,0.4495,0.3655,340,24.9,3,1,,closed
EDGE-060060,FUSE-XFMR-029564,XFMR-029564,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.241,1274.6,0.2829,0.407,0.3655,340,24.9,3,1,,closed
EDGE-060061,JCT-FDR-0087-002,FUSE-XFMR-029565,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.043,227.3,0.9074,0.5234,0.6985,150,24.9,2,1,,closed
EDGE-060062,FUSE-XFMR-029565,XFMR-029565,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.244,1288.1,0.8419,0.5042,0.6985,150,24.9,2,1,,closed
EDGE-060063,JCT-FDR-0087-002,FUSE-XFMR-029566,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.044,231.3,1.537,0.4754,1.007,100,24.9,1,0,,closed
EDGE-060064,FUSE-XFMR-029566,XFMR-029566,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.248,1310.5,1.3841,0.5317,1.007,100,24.9,1,0,,closed
EDGE-060065,JCT-FDR-0087-002,FUSE-XFMR-029567,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.045,238.4,1.3706,0.5535,1.007,100,24.9,1,1,,closed
EDGE-060066,FUSE-XFMR-029567,XFMR-029567,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.256,1350.9,1.5007,0.4964,1.007,100,24.9,1,1,,closed
EDGE-060067,JCT-FDR-0087-002,FUSE-XFMR-029568,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AC,0.046,242.4,0.943,0.4684,0.6985,150,24.9,2,0,,closed
EDGE-060068,FUSE-XFMR-029568,XFMR-029568,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AC,0.26,1373.3,0.9509,0.4611,0.6985,150,24.9,2,0,,closed
EDGE-060069,JCT-FDR-0087-002,FUSE-XFMR-029569,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.047,248.7,0.3214,0.412,0.3655,340,24.9,1,1,,closed
EDGE-060070,FUSE-XFMR-029569,XFMR-029569,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.267,1409.2,0.3003,0.4669,0.3655,340,24.9,1,1,,closed
EDGE-060071,JCT-FDR-0087-002,FUSE-XFMR-029570,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.048,255.8,0.2778,0.4605,0.3655,340,24.9,2,1,,closed
EDGE-060072,FUSE-XFMR-029570,XFMR-029570,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.275,1449.6,0.3215,0.4066,0.3655,340,24.9,2,1,,closed
EDGE-060073,JCT-FDR-0087-002,FUSE-XFMR-029571,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.049,259.8,0.2934,0.4548,0.3655,340,24.9,2,1,,closed
EDGE-060074,FUSE-XFMR-029571,XFMR-029571,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.279,1472.1,0.3019,0.4147,0.3655,340,24.9,2,1,,closed
EDGE-060075,JCT-FDR-0087-002,FUSE-XFMR-029572,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.05,265.3,1.488,0.5079,1.007,100,24.9,2,1,,closed
EDGE-060076,FUSE-XFMR-029572,XFMR-029572,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.285,1503.5,1.442,0.4869,1.007,100,24.9,2,1,,closed
EDGE-060077,JCT-FDR-0087-002,FUSE-XFMR-029573,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.051,271.7,0.5621,0.5035,0.5345,230,24.9,2,1,,closed
EDGE-060078,FUSE-XFMR-029573,XFMR-029573,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.292,1539.4,0.6425,0.5177,0.5345,230,24.9,2,1,,closed
EDGE-060079,JCT-FDR-0087-002,FUSE-XFMR-029574,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.053,278.0,0.6381,0.4561,0.5345,230,24.9,3,1,,closed
EDGE-060080,FUSE-XFMR-029574,XFMR-029574,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.298,1575.3,0.5749,0.4963,0.5345,230,24.9,3,1,,closed
EDGE-060081,JCT-FDR-0087-002,FUSE-XFMR-029575,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.054,283.5,1.6439,0.4894,1.007,100,24.9,1,1,,closed
EDGE-060082,FUSE-XFMR-029575,XFMR-029575,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.304,1606.7,1.5144,0.5473,1.007,100,24.9,1,1,,closed
