edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-060083,JCT-FDR-0087-002,FUSE-XFMR-029576,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.054,283.5,0.8385,0.5336,0.6985,150,24.9,2,1,,closed
EDGE-060084,FUSE-XFMR-029576,XFMR-029576,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.304,1606.7,0.9656,0.4729,0.6985,150,24.9,2,1,,closed
EDGE-060085,JCT-FDR-0087-002,FUSE-XFMR-029577,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.055,290.7,0.6104,0.4566,0.5345,230,24.9,1,1,,closed
EDGE-060086,FUSE-XFMR-029577,XFMR-029577,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.312,1647.1,0.5355,0.4318,0.5345,230,24.9,1,1,,closed
EDGE-060087,JCT-FDR-0087-002,FUSE-XFMR-029578,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.057,299.4,0.2892,0.4132,0.3655,340,24.9,1,0,,closed
EDGE-060088,FUSE-XFMR-029578,XFMR-029578,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.321,1696.5,0.3015,0.4135,0.3655,340,24.9,1,0,,closed
EDGE-060089,JCT-FDR-0087-002,FUSE-XFMR-029579,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.057,300.2,0.8976,0.461,0.6985,150,24.9,3,1,,closed
EDGE-060090,FUSE-XFMR-029579,XFMR-029579,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.322,1701.0,0.9516,0.4619,0.6985,150,24.9,3,1,,closed
EDGE-060091,JCT-FDR-0087-002,FUSE-XFMR-029580,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.058,306.5,0.8178,0.4549,0.6985,150,24.9,2,0,,closed
EDGE-060092,FUSE-XFMR-029580,XFMR-029580,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.329,1736.9,0.8262,0.4649,0.6985,150,24.9,2,0,,closed
EDGE-060093,JCT-FDR-0087-002,FUSE-XFMR-029581,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.059,311.3,0.9391,0.4973,0.6985,150,24.9,2,1,,closed
EDGE-060094,FUSE-XFMR-029581,XFMR-029581,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.334,1763.8,0.9364,0.4883,0.6985,150,24.9,2,1,,closed
EDGE-060095,JCT-FDR-0087-002,FUSE-XFMR-029582,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.06,316.0,0.6191,0.4679,0.5345,230,24.9,3,1,,closed
EDGE-060096,FUSE-XFMR-029582,XFMR-029582,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.339,1790.7,0.6485,0.5171,0.5345,230,24.9,3,1,,closed
EDGE-060097,JCT-FDR-0087-002,FUSE-XFMR-029583,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.061,324.7,0.881,0.4897,0.6985,150,24.9,1,0,,closed
EDGE-060098,FUSE-XFMR-029583,XFMR-029583,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.348,1840.1,0.8307,0.5306,0.6985,150,24.9,1,0,,closed
EDGE-060099,JCT-FDR-0087-002,FUSE-XFMR-029584,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.062,329.5,0.5403,0.5103,0.5345,230,24.9,1,1,,closed
EDGE-060100,FUSE-XFMR-029584,XFMR-029584,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.354,1867.0,0.5496,0.5195,0.5345,230,24.9,1,1,,closed
EDGE-060101,JCT-FDR-0087-002,FUSE-XFMR-029585,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.063,332.6,1.5978,0.4873,1.007,100,24.9,1,1,,closed
EDGE-060102,FUSE-XFMR-029585,XFMR-029585,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.357,1885.0,1.4626,0.4943,1.007,100,24.9,1,1,,closed
EDGE-060103,JCT-FDR-0087-002,FUSE-XFMR-029586,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.064,339.8,0.6017,0.478,0.5345,230,24.9,2,1,,closed
EDGE-060104,FUSE-XFMR-029586,XFMR-029586,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.365,1925.4,0.5386,0.5066,0.5345,230,24.9,2,1,,closed
EDGE-060105,JCT-FDR-0087-002,FUSE-XFMR-029587,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.066,346.9,0.5934,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-060106,FUSE-XFMR-029587,XFMR-029587,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.372,1965.7,0.6478,0.5067,0.5345,230,24.9,1,1,,closed
EDGE-060107,JCT-FDR-0087-002,FUSE-XFMR-029588,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.066,350.9,0.826,0.5133,0.6985,150,24.9,2,1,,closed
EDGE-060108,FUSE-XFMR-029588,XFMR-029588,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.377,1988.2,0.8181,0.4913,0.6985,150,24.9,2,1,,closed
EDGE-060109,JCT-FDR-0087-002,FUSE-XFMR-029589,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.067,354.8,0.9011,0.4922,0.6985,150,24.9,1,1,,closed
EDGE-060110,FUSE-XFMR-029589,XFMR-029589,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.381,2010.6,0.9121,0.5342,0.6985,150,24.9,1,1,,closed
EDGE-060111,JCT-FDR-0087-002,FUSE-XFMR-029590,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.068,358.8,1.4384,0.4879,1.007,100,24.9,1,1,,closed
EDGE-060112,FUSE-XFMR-029590,XFMR-029590,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.385,2033.1,1.6005,0.4702,1.007,100,24.9,1,1,,closed
EDGE-060113,JCT-FDR-0087-002,FUSE-XFMR-029591,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.069,362.7,0.9017,0.4702,0.6985,150,24.9,3,1,,closed
EDGE-060114,FUSE-XFMR-029591,XFMR-029591,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.389,2055.5,0.842,0.5487,0.6985,150,24.9,3,1,,closed
EDGE-060115,JCT-FDR-0087-002,FUSE-XFMR-029592,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.07,370.7,0.6477,0.4544,0.5345,230,24.9,1,1,,closed
EDGE-060116,FUSE-XFMR-029592,XFMR-029592,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.398,2100.4,0.5908,0.4954,0.5345,230,24.9,1,1,,closed
EDGE-060117,JCT-FDR-0087-002,FUSE-XFMR-029593,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.071,373.0,0.5997,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-060118,FUSE-XFMR-029593,XFMR-029593,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.4,2113.8,0.5753,0.4823,0.5345,230,24.9,2,1,,closed
EDGE-060119,JCT-FDR-0087-002,FUSE-XFMR-029594,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.072,381.0,0.3213,0.4265,0.3655,340,24.9,1,1,,closed
EDGE-060120,FUSE-XFMR-029594,XFMR-029594,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.409,2158.7,0.2747,0.4671,0.3655,340,24.9,1,1,,closed
EDGE-060121,JCT-FDR-0087-002,FUSE-XFMR-029595,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.073,385.7,0.6403,0.4837,0.5345,230,24.9,1,1,,closed
EDGE-060122,FUSE-XFMR-029595,XFMR-029595,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.414,2185.7,0.63,0.4508,0.5345,230,24.9,1,1,,closed
EDGE-060123,JCT-FDR-0087-002,FUSE-XFMR-029596,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AC,0.075,393.6,0.8155,0.4771,0.6985,150,24.9,2,0,,closed
EDGE-060124,FUSE-XFMR-029596,XFMR-029596,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AC,0.422,2230.5,0.8187,0.4829,0.6985,150,24.9,2,0,,closed
EDGE-060125,JCT-FDR-0087-002,FUSE-XFMR-029597,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.076,399.2,1.5731,0.5028,1.007,100,24.9,2,1,,closed
EDGE-060126,FUSE-XFMR-029597,XFMR-029597,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.428,2262.0,1.4624,0.477,1.007,100,24.9,2,1,,closed
EDGE-060127,JCT-FDR-0087-002,FUSE-XFMR-029598,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.076,399.2,1.5002,0.4875,1.007,100,24.9,2,0,,closed
EDGE-060128,FUSE-XFMR-029598,XFMR-029598,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.428,2262.0,1.5358,0.4706,1.007,100,24.9,2,0,,closed
EDGE-060129,JCT-FDR-0087-002,FUSE-XFMR-029599,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.078,409.5,0.3031,0.4285,0.3655,340,24.9,1,1,,closed
EDGE-060130,FUSE-XFMR-029599,XFMR-029599,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.439,2320.3,0.3075,0.415,0.3655,340,24.9,1,1,,closed
EDGE-060131,JCT-FDR-0087-002,FUSE-XFMR-029600,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.078,413.4,0.8197,0.4737,0.6985,150,24.9,1,1,,closed
EDGE-060132,FUSE-XFMR-029600,XFMR-029600,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.444,2342.7,0.9704,0.4755,0.6985,150,24.9,1,1,,closed
EDGE-060133,JCT-FDR-0087-002,FUSE-XFMR-029601,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.079,416.6,1.5625,0.5455,1.007,100,24.9,3,0,,closed
EDGE-060134,FUSE-XFMR-029601,XFMR-029601,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.447,2360.7,1.5004,0.5444,1.007,100,24.9,3,0,,closed
EDGE-060135,JCT-FDR-0087-002,FUSE-XFMR-029602,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.08,420.6,0.8716,0.5122,0.6985,150,24.9,2,1,,closed
EDGE-060136,FUSE-XFMR-029602,XFMR-029602,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.451,2383.1,0.8279,0.4968,0.6985,150,24.9,2,1,,closed
EDGE-060137,JCT-FDR-0087-002,FUSE-XFMR-029603,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.081,426.1,0.325,0.4115,0.3655,340,24.9,2,0,,closed
EDGE-060138,FUSE-XFMR-029603,XFMR-029603,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.457,2414.5,0.2726,0.3938,0.3655,340,24.9,2,0,,closed
EDGE-060139,JCT-FDR-0087-002,FUSE-XFMR-029604,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.082,430.8,1.4661,0.481,1.007,100,24.9,2,1,,closed
EDGE-060140,FUSE-XFMR-029604,XFMR-029604,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.462,2441.5,1.6461,0.4903,1.007,100,24.9,2,1,,closed
EDGE-060141,JCT-FDR-0087-002,FUSE-XFMR-029605,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.083,438.8,1.5765,0.5118,1.007,100,24.9,3,0,,closed
EDGE-060142,FUSE-XFMR-029605,XFMR-029605,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.471,2486.4,1.4918,0.4832,1.007,100,24.9,3,0,,closed
EDGE-060143,JCT-FDR-0087-002,FUSE-XFMR-029606,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.084,441.9,0.2737,0.4741,0.3655,340,24.9,2,1,,closed
EDGE-060144,FUSE-XFMR-029606,XFMR-029606,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.474,2504.3,0.2686,0.4748,0.3655,340,24.9,2,1,,closed
EDGE-060145,JCT-FDR-0087-002,FUSE-XFMR-029607,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.085,450.6,0.2998,0.4587,0.3655,340,24.9,2,1,,closed
EDGE-060146,FUSE-XFMR-029607,XFMR-029607,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.484,2553.7,0.3255,0.4298,0.3655,340,24.9,2,1,,closed
EDGE-060147,JCT-FDR-0087-002,FUSE-XFMR-029608,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.086,454.6,1.4492,0.5463,1.007,100,24.9,2,1,,closed
EDGE-060148,FUSE-XFMR-029608,XFMR-029608,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.488,2576.1,1.5521,0.5015,1.007,100,24.9,2,1,,closed
EDGE-060149,JCT-FDR-0087-002,FUSE-XFMR-029609,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.087,461.7,1.4561,0.553,1.007,100,24.9,2,1,,closed
EDGE-060150,FUSE-XFMR-029609,XFMR-029609,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.496,2616.5,1.6154,0.4862,1.007,100,24.9,2,1,,closed
EDGE-060151,JCT-FDR-0087-002,FUSE-XFMR-029610,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.088,465.7,1.4106,0.4619,1.007,100,24.9,1,1,,closed
EDGE-060152,FUSE-XFMR-029610,XFMR-029610,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.5,2638.9,1.4734,0.4697,1.007,100,24.9,1,1,,closed
EDGE-060153,JCT-FDR-0087-002,FUSE-XFMR-029611,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.09,472.8,0.2716,0.4613,0.3655,340,24.9,2,0,,closed
EDGE-060154,FUSE-XFMR-029611,XFMR-029611,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.507,2679.3,0.284,0.4483,0.3655,340,24.9,2,0,,closed
EDGE-060155,JCT-FDR-0087-002,FUSE-XFMR-029612,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.09,476.0,0.2721,0.393,0.3655,340,24.9,2,1,,closed
EDGE-060156,FUSE-XFMR-029612,XFMR-029612,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.511,2697.3,0.3086,0.4161,0.3655,340,24.9,2,1,,closed
EDGE-060157,JCT-FDR-0087-002,FUSE-XFMR-029613,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.091,480.0,0.9699,0.5297,0.6985,150,24.9,1,0,,closed
EDGE-060158,FUSE-XFMR-029613,XFMR-029613,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.515,2719.7,0.8146,0.5206,0.6985,150,24.9,1,0,,closed
EDGE-060159,JCT-FDR-0087-002,JCT-FDR-0087-003,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.61,3220.8,0.211,0.3831,0.3431,530,24.9,3,1,,closed
EDGE-060160,JCT-FDR-0087-003,FUSE-XFMR-029614,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.001,4.0,0.3148,0.4671,0.3655,340,24.9,2,0,,closed
EDGE-060161,FUSE-XFMR-029614,XFMR-029614,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.004,22.4,0.2887,0.4432,0.3655,340,24.9,2,0,,closed
EDGE-060162,JCT-FDR-0087-003,FUSE-XFMR-029615,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.002,7.9,0.2787,0.4411,0.3655,340,24.9,2,0,,closed
EDGE-060163,FUSE-XFMR-029615,XFMR-029615,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.009,44.9,0.2703,0.4378,0.3655,340,24.9,2,0,,closed
EDGE-060164,JCT-FDR-0087-003,FUSE-XFMR-029616,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.003,16.6,1.5652,0.535,1.007,100,24.9,2,1,,closed
EDGE-060165,FUSE-XFMR-029616,XFMR-029616,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.018,94.2,1.6271,0.4851,1.007,100,24.9,2,1,,closed
EDGE-060166,JCT-FDR-0087-003,FUSE-XFMR-029617,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.003,18.2,0.8344,0.4564,0.6985,150,24.9,1,1,,closed
EDGE-060167,FUSE-XFMR-029617,XFMR-029617,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.02,103.2,0.9497,0.4617,0.6985,150,24.9,1,1,,closed
EDGE-060168,JCT-FDR-0087-003,FUSE-XFMR-029618,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.004,23.0,1.4342,0.5191,1.007,100,24.9,2,1,,closed
EDGE-060169,FUSE-XFMR-029618,XFMR-029618,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.025,130.2,1.5081,0.5539,1.007,100,24.9,2,1,,closed
EDGE-060170,JCT-FDR-0087-003,FUSE-XFMR-029619,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.006,30.1,0.2934,0.4426,0.3655,340,24.9,2,1,,closed
EDGE-060171,FUSE-XFMR-029619,XFMR-029619,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.032,170.5,0.2979,0.4739,0.3655,340,24.9,2,1,,closed
EDGE-060172,JCT-FDR-0087-003,FUSE-XFMR-029620,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.006,33.3,0.902,0.5515,0.6985,150,24.9,3,0,,closed
EDGE-060173,FUSE-XFMR-029620,XFMR-029620,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.036,188.5,0.968,0.46,0.6985,150,24.9,3,0,,closed
EDGE-060174,JCT-FDR-0087-003,FUSE-XFMR-029621,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.007,38.8,1.5516,0.4988,1.007,100,24.9,1,1,,closed
EDGE-060175,FUSE-XFMR-029621,XFMR-029621,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.042,219.9,1.6342,0.5301,1.007,100,24.9,1,1,,closed
EDGE-060176,JCT-FDR-0087-003,FUSE-XFMR-029622,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.008,42.8,0.3037,0.4529,0.3655,340,24.9,2,1,,closed
EDGE-060177,FUSE-XFMR-029622,XFMR-029622,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.046,242.4,0.3087,0.4311,0.3655,340,24.9,2,1,,closed
EDGE-060178,JCT-FDR-0087-003,FUSE-XFMR-029623,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.009,48.3,0.2807,0.4012,0.3655,340,24.9,2,1,,closed
EDGE-060179,FUSE-XFMR-029623,XFMR-029623,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.052,273.8,0.3105,0.4438,0.3655,340,24.9,2,1,,closed
EDGE-060180,JCT-FDR-0087-003,FUSE-XFMR-029624,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.01,53.1,0.9723,0.547,0.6985,150,24.9,1,1,,closed
EDGE-060181,FUSE-XFMR-029624,XFMR-029624,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.057,300.7,0.8158,0.4891,0.6985,150,24.9,1,1,,closed
EDGE-060182,JCT-FDR-0087-003,FUSE-XFMR-029625,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.011,60.2,0.5537,0.4833,0.5345,230,24.9,1,1,,closed
EDGE-060183,FUSE-XFMR-029625,XFMR-029625,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.065,341.1,0.5403,0.4575,0.5345,230,24.9,1,1,,closed
EDGE-060184,JCT-FDR-0087-003,FUSE-XFMR-029626,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.012,65.7,0.9155,0.5514,0.6985,150,24.9,2,1,,closed
EDGE-060185,FUSE-XFMR-029626,XFMR-029626,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.071,372.5,0.8956,0.544,0.6985,150,24.9,2,1,,closed
EDGE-060186,JCT-FDR-0087-003,FUSE-XFMR-029627,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.014,73.7,0.6511,0.5078,0.5345,230,24.9,2,1,,closed
EDGE-060187,FUSE-XFMR-029627,XFMR-029627,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.079,417.4,0.5349,0.4619,0.5345,230,24.9,2,1,,closed
EDGE-060188,JCT-FDR-0087-003,FUSE-XFMR-029628,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.015,78.4,0.3067,0.3944,0.3655,340,24.9,2,1,,closed
EDGE-060189,FUSE-XFMR-029628,XFMR-029628,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.084,444.3,0.2989,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-060190,JCT-FDR-0087-003,FUSE-XFMR-029629,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.015,80.8,0.6127,0.4481,0.5345,230,24.9,1,1,,closed
EDGE-060191,FUSE-XFMR-029629,XFMR-029629,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.087,457.8,0.6224,0.4625,0.5345,230,24.9,1,1,,closed
EDGE-060192,JCT-FDR-0087-003,FUSE-XFMR-029630,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.017,87.9,1.5158,0.4612,1.007,100,24.9,2,1,,closed
EDGE-060193,FUSE-XFMR-029630,XFMR-029630,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.094,498.2,1.5071,0.5226,1.007,100,24.9,2,1,,closed
EDGE-060194,JCT-FDR-0087-003,FUSE-XFMR-029631,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.018,94.2,1.6139,0.5093,1.007,100,24.9,2,1,,closed
EDGE-060195,FUSE-XFMR-029631,XFMR-029631,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.101,534.1,1.3779,0.4765,1.007,100,24.9,2,1,,closed
EDGE-060196,JCT-FDR-0087-003,FUSE-XFMR-029632,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.018,96.6,0.6459,0.483,0.5345,230,24.9,2,0,,closed
EDGE-060197,FUSE-XFMR-029632,XFMR-029632,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.104,547.5,0.5515,0.4975,0.5345,230,24.9,2,0,,closed
EDGE-060198,JCT-FDR-0087-003,FUSE-XFMR-029633,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.019,99.8,1.4974,0.5096,1.007,100,24.9,2,0,,closed
EDGE-060199,FUSE-XFMR-029633,XFMR-029633,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.107,565.5,1.6204,0.4886,1.007,100,24.9,2,0,,closed
EDGE-060200,JCT-FDR-0087-003,FUSE-XFMR-029634,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.02,106.1,1.5263,0.4999,1.007,100,24.9,2,1,,closed
EDGE-060201,FUSE-XFMR-029634,XFMR-029634,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.114,601.4,1.5811,0.4769,1.007,100,24.9,2,1,,closed
EDGE-060202,JCT-FDR-0087-003,FUSE-XFMR-029635,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.022,114.8,0.3083,0.397,0.3655,340,24.9,1,0,,closed
EDGE-060203,FUSE-XFMR-029635,XFMR-029635,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.123,650.8,0.2915,0.3977,0.3655,340,24.9,1,0,,closed
EDGE-060204,JCT-FDR-0087-003,FUSE-XFMR-029636,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.023,119.6,0.324,0.4153,0.3655,340,24.9,2,1,,closed
EDGE-060205,FUSE-XFMR-029636,XFMR-029636,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.128,677.7,0.2928,0.4661,0.3655,340,24.9,2,1,,closed
EDGE-060206,JCT-FDR-0087-003,FUSE-XFMR-029637,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.024,125.9,1.5049,0.5521,1.007,100,24.9,1,1,,closed
EDGE-060207,FUSE-XFMR-029637,XFMR-029637,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.135,713.6,1.4482,0.5225,1.007,100,24.9,1,1,,closed
EDGE-060208,JCT-FDR-0087-003,FUSE-XFMR-029638,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.024,126.7,0.8422,0.4548,0.6985,150,24.9,1,1,,closed
EDGE-060209,FUSE-XFMR-029638,XFMR-029638,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.136,718.1,0.9712,0.4641,0.6985,150,24.9,1,1,,closed
EDGE-060210,JCT-FDR-0087-003,FUSE-XFMR-029639,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.026,136.2,0.946,0.5155,0.6985,150,24.9,3,1,,closed
EDGE-060211,FUSE-XFMR-029639,XFMR-029639,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.146,771.9,0.8749,0.5396,0.6985,150,24.9,3,1,,closed
EDGE-060212,JCT-FDR-0087-003,FUSE-XFMR-029640,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.027,141.8,1.5298,0.4877,1.007,100,24.9,2,1,,closed
EDGE-060213,FUSE-XFMR-029640,XFMR-029640,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.152,803.4,1.6125,0.5292,1.007,100,24.9,2,1,,closed
EDGE-060214,JCT-FDR-0087-003,FUSE-XFMR-029641,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.027,143.4,0.2939,0.4684,0.3655,340,24.9,1,1,,closed
EDGE-060215,FUSE-XFMR-029641,XFMR-029641,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.154,812.3,0.3057,0.4711,0.3655,340,24.9,1,1,,closed
EDGE-060216,JCT-FDR-0087-003,FUSE-XFMR-029642,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.028,148.1,0.5489,0.4541,0.5345,230,24.9,2,1,,closed
EDGE-060217,FUSE-XFMR-029642,XFMR-029642,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.159,839.3,0.6431,0.4717,0.5345,230,24.9,2,1,,closed
EDGE-060218,JCT-FDR-0087-003,FUSE-XFMR-029643,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.029,153.6,0.2897,0.4206,0.3655,340,24.9,3,1,,closed
EDGE-060219,FUSE-XFMR-029643,XFMR-029643,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.165,870.7,0.2804,0.4105,0.3655,340,24.9,3,1,,closed
EDGE-060220,JCT-FDR-0087-003,FUSE-XFMR-029644,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.03,160.8,0.5796,0.5095,0.5345,230,24.9,2,0,,closed
EDGE-060221,FUSE-XFMR-029644,XFMR-029644,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.173,911.1,0.6055,0.506,0.5345,230,24.9,2,0,,closed
EDGE-060222,JCT-FDR-0087-003,FUSE-XFMR-029645,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.031,165.5,0.5416,0.5179,0.5345,230,24.9,2,1,,closed
EDGE-060223,FUSE-XFMR-029645,XFMR-029645,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.178,938.0,0.6121,0.4319,0.5345,230,24.9,2,1,,closed
EDGE-060224,JCT-FDR-0087-003,FUSE-XFMR-029646,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.033,171.9,1.4912,0.487,1.007,100,24.9,1,1,,closed
EDGE-060225,FUSE-XFMR-029646,XFMR-029646,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.184,973.9,1.6455,0.4797,1.007,100,24.9,1,1,,closed
EDGE-060226,JCT-FDR-0087-003,FUSE-XFMR-029647,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.034,177.4,0.2941,0.4346,0.3655,340,24.9,2,1,,closed
EDGE-060227,FUSE-XFMR-029647,XFMR-029647,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.19,1005.3,0.2716,0.3991,0.3655,340,24.9,2,1,,closed
EDGE-060228,JCT-FDR-0087-003,FUSE-XFMR-029648,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.034,181.4,0.8598,0.54,0.6985,150,24.9,2,1,,closed
EDGE-060229,FUSE-XFMR-029648,XFMR-029648,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.195,1027.8,0.8703,0.5069,0.6985,150,24.9,2,1,,closed
EDGE-060230,JCT-FDR-0087-003,FUSE-XFMR-029649,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.035,185.3,1.3923,0.5152,1.007,100,24.9,1,1,,closed
EDGE-060231,FUSE-XFMR-029649,XFMR-029649,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.199,1050.2,1.5557,0.4612,1.007,100,24.9,1,1,,closed
EDGE-060232,JCT-FDR-0087-003,FUSE-XFMR-029650,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.036,190.1,0.9291,0.5026,0.6985,150,24.9,1,1,,closed
EDGE-060233,FUSE-XFMR-029650,XFMR-029650,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.204,1077.1,0.9388,0.5047,0.6985,150,24.9,1,1,,closed
EDGE-060234,JCT-FDR-0087-003,FUSE-XFMR-029651,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.037,194.8,0.5935,0.4903,0.5345,230,24.9,2,1,,closed
EDGE-060235,FUSE-XFMR-029651,XFMR-029651,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.209,1104.0,0.5908,0.4991,0.5345,230,24.9,2,1,,closed
EDGE-060236,JCT-FDR-0087-003,FUSE-XFMR-029652,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.039,204.3,0.3257,0.4502,0.3655,340,24.9,1,1,,closed
EDGE-060237,FUSE-XFMR-029652,XFMR-029652,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.219,1157.9,0.3145,0.4641,0.3655,340,24.9,1,1,,closed
EDGE-060238,JCT-FDR-0087-003,FUSE-XFMR-029653,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.039,205.9,0.5355,0.4606,0.5345,230,24.9,2,1,,closed
EDGE-060239,FUSE-XFMR-029653,XFMR-029653,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.221,1166.9,0.5407,0.5126,0.5345,230,24.9,2,1,,closed
EDGE-060240,JCT-FDR-0087-003,FUSE-XFMR-029654,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.04,210.7,0.9243,0.5477,0.6985,150,24.9,1,0,,closed
EDGE-060241,FUSE-XFMR-029654,XFMR-029654,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.226,1193.8,0.9534,0.4716,0.6985,150,24.9,1,0,,closed
EDGE-060242,JCT-FDR-0087-003,FUSE-XFMR-029655,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.042,221.0,0.3178,0.413,0.3655,340,24.9,2,1,,closed
EDGE-060243,FUSE-XFMR-029655,XFMR-029655,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.237,1252.2,0.2739,0.4622,0.3655,340,24.9,2,1,,closed
EDGE-060244,JCT-FDR-0087-003,FUSE-XFMR-029656,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.042,221.8,0.2771,0.4079,0.3655,340,24.9,2,1,,closed
EDGE-060245,FUSE-XFMR-029656,XFMR-029656,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.238,1256.6,0.2877,0.4048,0.3655,340,24.9,2,1,,closed
EDGE-060246,JCT-FDR-0087-003,FUSE-XFMR-029657,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.043,227.3,0.812,0.5395,0.6985,150,24.9,2,0,,closed
EDGE-060247,FUSE-XFMR-029657,XFMR-029657,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.244,1288.1,0.9339,0.524,0.6985,150,24.9,2,0,,closed
EDGE-060248,JCT-FDR-0087-003,FUSE-XFMR-029658,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.044,232.1,1.4589,0.4708,1.007,100,24.9,2,0,,closed
EDGE-060249,FUSE-XFMR-029658,XFMR-029658,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.249,1315.0,1.4849,0.5604,1.007,100,24.9,2,0,,closed
EDGE-060250,JCT-FDR-0087-003,FUSE-XFMR-029659,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.045,237.6,0.8962,0.4552,0.6985,150,24.9,1,1,,closed
EDGE-060251,FUSE-XFMR-029659,XFMR-029659,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.255,1346.4,0.8871,0.4649,0.6985,150,24.9,1,1,,closed
EDGE-060252,JCT-FDR-0087-003,FUSE-XFMR-029660,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.046,243.9,0.6451,0.4576,0.5345,230,24.9,1,1,,closed
EDGE-060253,FUSE-XFMR-029660,XFMR-029660,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.262,1382.3,0.5672,0.4968,0.5345,230,24.9,1,1,,closed
EDGE-060254,JCT-FDR-0087-003,FUSE-XFMR-029661,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.047,247.9,1.4565,0.5216,1.007,100,24.9,1,1,,closed
EDGE-060255,FUSE-XFMR-029661,XFMR-029661,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.266,1404.7,1.4617,0.5182,1.007,100,24.9,1,1,,closed
EDGE-060256,JCT-FDR-0087-003,FUSE-XFMR-029662,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.049,256.6,0.8617,0.4823,0.6985,150,24.9,1,1,,closed
EDGE-060257,FUSE-XFMR-029662,XFMR-029662,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.275,1454.1,0.8099,0.4523,0.6985,150,24.9,1,1,,closed
EDGE-060258,JCT-FDR-0087-003,FUSE-XFMR-029663,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.049,259.8,0.2703,0.458,0.3655,340,24.9,1,0,,closed
EDGE-060259,FUSE-XFMR-029663,XFMR-029663,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.279,1472.1,0.2721,0.413,0.3655,340,24.9,1,0,,closed
EDGE-060260,JCT-FDR-0087-003,FUSE-XFMR-029664,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.05,263.7,0.6213,0.4439,0.5345,230,24.9,1,1,,closed
EDGE-060261,FUSE-XFMR-029664,XFMR-029664,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.283,1494.5,0.6021,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-060262,JCT-FDR-0087-003,FUSE-XFMR-029665,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.051,270.1,1.5181,0.5347,1.007,100,24.9,2,1,,closed
EDGE-060263,FUSE-XFMR-029665,XFMR-029665,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.29,1530.4,1.5861,0.4778,1.007,100,24.9,2,1,,closed
EDGE-060264,JCT-FDR-0087-003,FUSE-XFMR-029666,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.052,274.0,0.3165,0.4704,0.3655,340,24.9,1,0,,closed
EDGE-060265,FUSE-XFMR-029666,XFMR-029666,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.294,1552.8,0.2705,0.4242,0.3655,340,24.9,1,0,,closed
EDGE-060266,JCT-FDR-0087-003,FUSE-XFMR-029667,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.053,279.6,0.2903,0.4246,0.3655,340,24.9,1,1,,closed
EDGE-060267,FUSE-XFMR-029667,XFMR-029667,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.3,1584.3,0.3221,0.4767,0.3655,340,24.9,1,1,,closed
EDGE-060268,JCT-FDR-0087-003,FUSE-XFMR-029668,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.055,288.3,0.3038,0.4005,0.3655,340,24.9,1,1,,closed
EDGE-060269,FUSE-XFMR-029668,XFMR-029668,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.309,1633.6,0.2723,0.4649,0.3655,340,24.9,1,1,,closed
EDGE-060270,JCT-FDR-0087-003,FUSE-XFMR-029669,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.055,289.9,0.5859,0.4337,0.5345,230,24.9,1,0,,closed
EDGE-060271,FUSE-XFMR-029669,XFMR-029669,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.311,1642.6,0.5337,0.4467,0.5345,230,24.9,1,0,,closed
EDGE-060272,JCT-FDR-0087-003,FUSE-XFMR-029670,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.057,300.2,0.5918,0.522,0.5345,230,24.9,1,1,,closed
EDGE-060273,FUSE-XFMR-029670,XFMR-029670,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.322,1701.0,0.5644,0.4824,0.5345,230,24.9,1,1,,closed
EDGE-060274,JCT-FDR-0087-003,FUSE-XFMR-029671,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.057,302.5,1.5422,0.469,1.007,100,24.9,3,1,,closed
EDGE-060275,FUSE-XFMR-029671,XFMR-029671,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.325,1714.4,1.616,0.5429,1.007,100,24.9,3,1,,closed
EDGE-060276,JCT-FDR-0087-003,FUSE-XFMR-029672,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.058,307.3,0.9767,0.5374,0.6985,150,24.9,2,1,,closed
EDGE-060277,FUSE-XFMR-029672,XFMR-029672,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.33,1741.3,0.9458,0.4797,0.6985,150,24.9,2,1,,closed
EDGE-060278,JCT-FDR-0087-003,FUSE-XFMR-029673,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.059,313.6,1.4538,0.5549,1.007,100,24.9,3,1,,closed
EDGE-060279,FUSE-XFMR-029673,XFMR-029673,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.337,1777.2,1.5482,0.5379,1.007,100,24.9,3,1,,closed
EDGE-060280,JCT-FDR-0087-003,FUSE-XFMR-029674,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.061,320.8,0.9677,0.5424,0.6985,150,24.9,2,1,,closed
EDGE-060281,FUSE-XFMR-029674,XFMR-029674,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.344,1817.6,0.8413,0.495,0.6985,150,24.9,2,1,,closed
EDGE-060282,JCT-FDR-0087-003,FUSE-XFMR-029675,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.061,323.9,0.9168,0.465,0.6985,150,24.9,1,0,,closed
EDGE-060283,FUSE-XFMR-029675,XFMR-029675,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.348,1835.6,0.9507,0.4662,0.6985,150,24.9,1,0,,closed
EDGE-060284,JCT-FDR-0087-003,FUSE-XFMR-029676,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.063,330.3,0.2848,0.4178,0.3655,340,24.9,2,1,,closed
EDGE-060285,FUSE-XFMR-029676,XFMR-029676,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.354,1871.5,0.2779,0.4361,0.3655,340,24.9,2,1,,closed
EDGE-060286,JCT-FDR-0087-003,FUSE-XFMR-029677,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.063,333.4,1.4579,0.5197,1.007,100,24.9,3,0,,closed
EDGE-060287,FUSE-XFMR-029677,XFMR-029677,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.358,1889.4,1.4473,0.4821,1.007,100,24.9,3,0,,closed
EDGE-060288,JCT-FDR-0087-003,FUSE-XFMR-029678,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.065,342.1,0.84,0.5285,0.6985,150,24.9,2,1,,closed
EDGE-060289,FUSE-XFMR-029678,XFMR-029678,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.367,1938.8,0.836,0.5132,0.6985,150,24.9,2,1,,closed
EDGE-060290,JCT-FDR-0087-003,FUSE-XFMR-029679,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.065,342.1,0.931,0.5002,0.6985,150,24.9,1,1,,closed
EDGE-060291,FUSE-XFMR-029679,XFMR-029679,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.367,1938.8,0.9156,0.5319,0.6985,150,24.9,1,1,,closed
EDGE-060292,JCT-FDR-0087-003,FUSE-XFMR-029680,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.066,348.5,0.2922,0.4284,0.3655,340,24.9,2,1,,closed
EDGE-060293,FUSE-XFMR-029680,XFMR-029680,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.374,1974.7,0.3104,0.4057,0.3655,340,24.9,2,1,,closed
EDGE-060294,JCT-FDR-0087-003,FUSE-XFMR-029681,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.067,352.4,0.5833,0.4493,0.5345,230,24.9,1,0,,closed
EDGE-060295,FUSE-XFMR-029681,XFMR-029681,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.378,1997.2,0.6506,0.4372,0.5345,230,24.9,1,0,,closed
EDGE-060296,JCT-FDR-0087-003,FUSE-XFMR-029682,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.068,359.6,0.6138,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-060297,FUSE-XFMR-029682,XFMR-029682,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.386,2037.6,0.5846,0.4368,0.5345,230,24.9,2,1,,closed
EDGE-060298,JCT-FDR-0087-003,FUSE-XFMR-029683,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.069,366.7,0.2738,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-060299,FUSE-XFMR-029683,XFMR-029683,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.394,2077.9,0.2773,0.47,0.3655,340,24.9,2,1,,closed
EDGE-060300,JCT-FDR-0087-003,FUSE-XFMR-029684,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.07,372.2,0.3073,0.4549,0.3655,340,24.9,2,1,,closed
EDGE-060301,FUSE-XFMR-029684,XFMR-029684,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.399,2109.4,0.2732,0.4527,0.3655,340,24.9,2,1,,closed
EDGE-060302,JCT-FDR-0087-003,FUSE-XFMR-029685,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.071,374.6,0.981,0.4693,0.6985,150,24.9,2,0,,closed
EDGE-060303,FUSE-XFMR-029685,XFMR-029685,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.402,2122.8,0.8221,0.5296,0.6985,150,24.9,2,0,,closed
EDGE-060304,JCT-FDR-0087-003,FUSE-XFMR-029686,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.072,380.2,0.9455,0.4836,0.6985,150,24.9,2,1,,closed
EDGE-060305,FUSE-XFMR-029686,XFMR-029686,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.408,2154.2,0.8974,0.4957,0.6985,150,24.9,2,1,,closed
EDGE-060306,JCT-FDR-0087-003,FUSE-XFMR-029687,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.073,384.9,1.5594,0.4896,1.007,100,24.9,2,0,,closed
EDGE-060307,FUSE-XFMR-029687,XFMR-029687,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.413,2181.2,1.353,0.5582,1.007,100,24.9,2,0,,closed
EDGE-060308,JCT-FDR-0087-003,FUSE-XFMR-029688,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.074,389.7,1.6399,0.5111,1.007,100,24.9,1,1,,closed
EDGE-060309,FUSE-XFMR-029688,XFMR-029688,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.418,2208.1,1.368,0.4802,1.007,100,24.9,1,1,,closed
EDGE-060310,JCT-FDR-0087-003,FUSE-XFMR-029689,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.076,399.2,0.5773,0.4942,0.5345,230,24.9,1,1,,closed
EDGE-060311,FUSE-XFMR-029689,XFMR-029689,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.428,2262.0,0.611,0.4624,0.5345,230,24.9,1,1,,closed
EDGE-060312,JCT-FDR-0087-003,FUSE-XFMR-029690,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.076,403.9,0.9674,0.4744,0.6985,150,24.9,1,1,,closed
EDGE-060313,FUSE-XFMR-029690,XFMR-029690,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.433,2288.9,0.864,0.5403,0.6985,150,24.9,1,1,,closed
EDGE-060314,JCT-FDR-0087-003,FUSE-XFMR-029691,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.077,408.7,1.5318,0.5314,1.007,100,24.9,1,1,,closed
EDGE-060315,FUSE-XFMR-029691,XFMR-029691,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.439,2315.8,1.3609,0.4947,1.007,100,24.9,1,1,,closed
EDGE-060316,JCT-FDR-0087-003,FUSE-XFMR-029692,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.078,410.3,0.5956,0.4526,0.5345,230,24.9,2,1,,closed
EDGE-060317,FUSE-XFMR-029692,XFMR-029692,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.44,2324.8,0.5519,0.4385,0.5345,230,24.9,2,1,,closed
EDGE-060318,JCT-FDR-0087-003,FUSE-XFMR-029693,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.079,416.6,0.2841,0.4202,0.3655,340,24.9,3,1,,closed
EDGE-060319,FUSE-XFMR-029693,XFMR-029693,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.447,2360.7,0.2943,0.401,0.3655,340,24.9,3,1,,closed
EDGE-060320,JCT-FDR-0087-003,FUSE-XFMR-029694,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.08,421.3,1.49,0.5539,1.007,100,24.9,2,1,,closed
EDGE-060321,FUSE-XFMR-029694,XFMR-029694,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.452,2387.6,1.506,0.5414,1.007,100,24.9,2,1,,closed
EDGE-060322,JCT-FDR-0087-003,FUSE-XFMR-029695,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.081,426.9,0.2891,0.4401,0.3655,340,24.9,1,0,,closed
EDGE-060323,FUSE-XFMR-029695,XFMR-029695,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.458,2419.0,0.3043,0.4252,0.3655,340,24.9,1,0,,closed
EDGE-060324,JCT-FDR-0087-003,FUSE-XFMR-029696,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.083,436.4,1.6505,0.5086,1.007,100,24.9,2,1,,closed
EDGE-060325,FUSE-XFMR-029696,XFMR-029696,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.468,2472.9,1.3881,0.5144,1.007,100,24.9,2,1,,closed
EDGE-060326,JCT-FDR-0087-003,FUSE-XFMR-029697,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.084,441.9,0.8453,0.5095,0.6985,150,24.9,2,1,,closed
EDGE-060327,FUSE-XFMR-029697,XFMR-029697,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.474,2504.3,0.8981,0.5034,0.6985,150,24.9,2,1,,closed
EDGE-060328,JCT-FDR-0087-003,FUSE-XFMR-029698,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.085,446.7,0.967,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-060329,FUSE-XFMR-029698,XFMR-029698,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.479,2531.2,0.9612,0.5146,0.6985,150,24.9,1,1,,closed
EDGE-060330,JCT-FDR-0087-003,FUSE-XFMR-029699,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.085,450.6,0.8373,0.5157,0.6985,150,24.9,1,1,,closed
EDGE-060331,FUSE-XFMR-029699,XFMR-029699,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.484,2553.7,0.9226,0.4565,0.6985,150,24.9,1,1,,closed
EDGE-060332,JCT-FDR-0087-003,FUSE-XFMR-029700,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.086,455.4,0.891,0.4695,0.6985,150,24.9,3,1,,closed
EDGE-060333,FUSE-XFMR-029700,XFMR-029700,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.489,2580.6,0.9307,0.5414,0.6985,150,24.9,3,1,,closed
EDGE-060334,JCT-FDR-0087-003,FUSE-XFMR-029701,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.087,458.6,0.8372,0.4813,0.6985,150,24.9,2,0,,closed
EDGE-060335,FUSE-XFMR-029701,XFMR-029701,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.492,2598.6,0.9359,0.5386,0.6985,150,24.9,2,0,,closed
EDGE-060336,JCT-FDR-0087-003,FUSE-XFMR-029702,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.088,466.5,0.3012,0.4318,0.3655,340,24.9,2,1,,closed
EDGE-060337,FUSE-XFMR-029702,XFMR-029702,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.501,2643.4,0.2771,0.4226,0.3655,340,24.9,2,1,,closed
EDGE-060338,JCT-FDR-0087-003,FUSE-XFMR-029703,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.089,469.7,0.8324,0.5389,0.6985,150,24.9,1,1,,closed
EDGE-060339,FUSE-XFMR-029703,XFMR-029703,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.504,2661.4,0.9331,0.5023,0.6985,150,24.9,1,1,,closed
EDGE-060340,JCT-FDR-0087-003,FUSE-XFMR-029704,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.09,474.4,0.313,0.4445,0.3655,340,24.9,3,1,,closed
EDGE-060341,FUSE-XFMR-029704,XFMR-029704,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.509,2688.3,0.3126,0.4454,0.3655,340,24.9,3,1,,closed
EDGE-060342,JCT-FDR-0087-003,FUSE-XFMR-029705,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.091,481.5,0.9303,0.5499,0.6985,150,24.9,2,1,,closed
EDGE-060343,FUSE-XFMR-029705,XFMR-029705,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.517,2728.7,0.8465,0.4742,0.6985,150,24.9,2,1,,closed
EDGE-060344,JCT-FDR-0087-003,JCT-FDR-0087-004,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.61,3220.8,0.2231,0.4004,0.3307,530,24.9,3,1,,closed
EDGE-060345,JCT-FDR-0087-004,FUSE-XFMR-029706,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.001,4.0,0.5647,0.4913,0.5345,230,24.9,1,1,,closed
EDGE-060346,FUSE-XFMR-029706,XFMR-029706,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.004,22.4,0.6077,0.4745,0.5345,230,24.9,1,1,,closed
EDGE-060347,JCT-FDR-0087-004,FUSE-XFMR-029707,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.002,7.9,0.9229,0.5152,0.6985,150,24.9,2,1,,closed
EDGE-060348,FUSE-XFMR-029707,XFMR-029707,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.009,44.9,0.8386,0.4604,0.6985,150,24.9,2,1,,closed
EDGE-060349,JCT-FDR-0087-004,FUSE-XFMR-029708,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.002,11.1,0.8212,0.4976,0.6985,150,24.9,1,1,,closed
EDGE-060350,FUSE-XFMR-029708,XFMR-029708,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.012,62.8,0.9291,0.5052,0.6985,150,24.9,1,1,,closed
EDGE-060351,JCT-FDR-0087-004,FUSE-XFMR-029709,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.003,15.8,0.8186,0.5511,0.6985,150,24.9,1,1,,closed
EDGE-060352,FUSE-XFMR-029709,XFMR-029709,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.017,89.8,0.8629,0.5317,0.6985,150,24.9,1,1,,closed
EDGE-060353,JCT-FDR-0087-004,FUSE-XFMR-029710,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.004,21.4,0.5801,0.4565,0.5345,230,24.9,1,1,,closed
EDGE-060354,FUSE-XFMR-029710,XFMR-029710,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.023,121.2,0.5954,0.4406,0.5345,230,24.9,1,1,,closed
EDGE-060355,JCT-FDR-0087-004,FUSE-XFMR-029711,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.005,26.1,0.3057,0.4416,0.3655,340,24.9,1,1,,closed
EDGE-060356,FUSE-XFMR-029711,XFMR-029711,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.028,148.1,0.2975,0.4025,0.3655,340,24.9,1,1,,closed
EDGE-060357,JCT-FDR-0087-004,FUSE-XFMR-029712,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.006,33.3,0.8923,0.4553,0.6985,150,24.9,2,1,,closed
EDGE-060358,FUSE-XFMR-029712,XFMR-029712,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.036,188.5,0.8445,0.5244,0.6985,150,24.9,2,1,,closed
EDGE-060359,JCT-FDR-0087-004,FUSE-XFMR-029713,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.007,38.8,0.287,0.4278,0.3655,340,24.9,2,1,,closed
EDGE-060360,FUSE-XFMR-029713,XFMR-029713,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.042,219.9,0.3217,0.4318,0.3655,340,24.9,2,1,,closed
EDGE-060361,JCT-FDR-0087-004,FUSE-XFMR-029714,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.008,41.2,0.597,0.4982,0.5345,230,24.9,2,1,,closed
EDGE-060362,FUSE-XFMR-029714,XFMR-029714,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.044,233.4,0.5925,0.478,0.5345,230,24.9,2,1,,closed
EDGE-060363,JCT-FDR-0087-004,FUSE-XFMR-029715,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.009,47.5,0.299,0.3978,0.3655,340,24.9,2,1,,closed
EDGE-060364,FUSE-XFMR-029715,XFMR-029715,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.051,269.3,0.2806,0.4744,0.3655,340,24.9,2,1,,closed
EDGE-060365,JCT-FDR-0087-004,FUSE-XFMR-029716,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.01,50.7,0.2967,0.4153,0.3655,340,24.9,2,1,,closed
EDGE-060366,FUSE-XFMR-029716,XFMR-029716,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.054,287.2,0.2822,0.4036,0.3655,340,24.9,2,1,,closed
EDGE-060367,JCT-FDR-0087-004,FUSE-XFMR-029717,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.011,56.2,0.299,0.3932,0.3655,340,24.9,2,0,,closed
EDGE-060368,FUSE-XFMR-029717,XFMR-029717,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.06,318.6,0.2915,0.4604,0.3655,340,24.9,2,0,,closed
EDGE-060369,JCT-FDR-0087-004,FUSE-XFMR-029718,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.012,64.2,1.5395,0.4891,1.007,100,24.9,2,1,,closed
EDGE-060370,FUSE-XFMR-029718,XFMR-029718,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.069,363.5,1.5034,0.5116,1.007,100,24.9,2,1,,closed
EDGE-060371,JCT-FDR-0087-004,FUSE-XFMR-029719,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.013,68.9,0.5491,0.457,0.5345,230,24.9,3,0,,closed
EDGE-060372,FUSE-XFMR-029719,XFMR-029719,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.074,390.5,0.621,0.4937,0.5345,230,24.9,3,0,,closed
EDGE-060373,JCT-FDR-0087-004,FUSE-XFMR-029720,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.014,73.7,1.4812,0.4914,1.007,100,24.9,2,0,,closed
EDGE-060374,FUSE-XFMR-029720,XFMR-029720,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.079,417.4,1.415,0.4891,1.007,100,24.9,2,0,,closed
EDGE-060375,JCT-FDR-0087-004,FUSE-XFMR-029721,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.015,81.6,0.9773,0.4921,0.6985,150,24.9,2,1,,closed
EDGE-060376,FUSE-XFMR-029721,XFMR-029721,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.088,462.3,0.921,0.4626,0.6985,150,24.9,2,1,,closed
EDGE-060377,JCT-FDR-0087-004,FUSE-XFMR-029722,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.015,81.6,0.8742,0.4758,0.6985,150,24.9,3,1,,closed
EDGE-060378,FUSE-XFMR-029722,XFMR-029722,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.088,462.3,0.9527,0.5064,0.6985,150,24.9,3,1,,closed
EDGE-060379,JCT-FDR-0087-004,FUSE-XFMR-029723,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.017,90.3,0.2809,0.4461,0.3655,340,24.9,2,1,,closed
EDGE-060380,FUSE-XFMR-029723,XFMR-029723,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.097,511.6,0.2963,0.4259,0.3655,340,24.9,2,1,,closed
EDGE-060381,JCT-FDR-0087-004,FUSE-XFMR-029724,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.018,93.5,0.6455,0.434,0.5345,230,24.9,1,1,,closed
EDGE-060382,FUSE-XFMR-029724,XFMR-029724,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.1,529.6,0.5942,0.4302,0.5345,230,24.9,1,1,,closed
EDGE-060383,JCT-FDR-0087-004,FUSE-XFMR-029725,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.019,99.8,0.2761,0.4401,0.3655,340,24.9,2,1,,closed
EDGE-060384,FUSE-XFMR-029725,XFMR-029725,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.107,565.5,0.2739,0.4279,0.3655,340,24.9,2,1,,closed
EDGE-060385,JCT-FDR-0087-004,FUSE-XFMR-029726,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.019,103.0,0.3267,0.407,0.3655,340,24.9,2,1,,closed
EDGE-060386,FUSE-XFMR-029726,XFMR-029726,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.111,583.4,0.2915,0.399,0.3655,340,24.9,2,1,,closed
EDGE-060387,JCT-FDR-0087-004,FUSE-XFMR-029727,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.021,108.5,0.2698,0.4244,0.3655,340,24.9,2,1,,closed
EDGE-060388,FUSE-XFMR-029727,XFMR-029727,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.116,614.9,0.2962,0.4183,0.3655,340,24.9,2,1,,closed
EDGE-060389,JCT-FDR-0087-004,FUSE-XFMR-029728,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.022,116.4,0.2827,0.4615,0.3655,340,24.9,1,1,,closed
EDGE-060390,FUSE-XFMR-029728,XFMR-029728,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.125,659.7,0.2776,0.4299,0.3655,340,24.9,1,1,,closed
EDGE-060391,JCT-FDR-0087-004,FUSE-XFMR-029729,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.023,122.8,0.9619,0.4951,0.6985,150,24.9,2,1,,closed
EDGE-060392,FUSE-XFMR-029729,XFMR-029729,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.132,695.6,0.8833,0.4841,0.6985,150,24.9,2,1,,closed
EDGE-060393,JCT-FDR-0087-004,FUSE-XFMR-029730,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.024,125.9,1.3827,0.4822,1.007,100,24.9,1,0,,closed
EDGE-060394,FUSE-XFMR-029730,XFMR-029730,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.135,713.6,1.388,0.4982,1.007,100,24.9,1,0,,closed
EDGE-060395,JCT-FDR-0087-004,FUSE-XFMR-029731,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.025,130.7,1.4581,0.4815,1.007,100,24.9,1,0,,closed
EDGE-060396,FUSE-XFMR-029731,XFMR-029731,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.14,740.5,1.5992,0.4856,1.007,100,24.9,1,0,,closed
EDGE-060397,JCT-FDR-0087-004,FUSE-XFMR-029732,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.025,133.8,0.3029,0.4087,0.3655,340,24.9,1,1,,closed
EDGE-060398,FUSE-XFMR-029732,XFMR-029732,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.144,758.5,0.3099,0.4144,0.3655,340,24.9,1,1,,closed
EDGE-060399,JCT-FDR-0087-004,FUSE-XFMR-029733,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.027,141.0,0.2969,0.4747,0.3655,340,24.9,1,1,,closed
EDGE-060400,FUSE-XFMR-029733,XFMR-029733,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.151,798.9,0.2682,0.4626,0.3655,340,24.9,1,1,,closed
EDGE-060401,JCT-FDR-0087-004,FUSE-XFMR-029734,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.028,148.9,0.9199,0.5426,0.6985,150,24.9,1,1,,closed
EDGE-060402,FUSE-XFMR-029734,XFMR-029734,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.16,843.7,0.8409,0.4873,0.6985,150,24.9,1,1,,closed
EDGE-060403,JCT-FDR-0087-004,FUSE-XFMR-029735,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.029,153.6,0.3173,0.4507,0.3655,340,24.9,3,1,,closed
EDGE-060404,FUSE-XFMR-029735,XFMR-029735,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.165,870.7,0.2731,0.4699,0.3655,340,24.9,3,1,,closed
EDGE-060405,JCT-FDR-0087-004,FUSE-XFMR-029736,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.03,156.0,0.5519,0.5179,0.5345,230,24.9,1,1,,closed
EDGE-060406,FUSE-XFMR-029736,XFMR-029736,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.167,884.1,0.6043,0.5091,0.5345,230,24.9,1,1,,closed
EDGE-060407,JCT-FDR-0087-004,FUSE-XFMR-029737,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.031,163.9,1.3543,0.5453,1.007,100,24.9,2,1,,closed
EDGE-060408,FUSE-XFMR-029737,XFMR-029737,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.176,929.0,1.5051,0.5061,1.007,100,24.9,2,1,,closed
EDGE-060409,JCT-FDR-0087-004,FUSE-XFMR-029738,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.032,167.9,0.3005,0.4156,0.3655,340,24.9,2,1,,closed
EDGE-060410,FUSE-XFMR-029738,XFMR-029738,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.18,951.5,0.2965,0.4599,0.3655,340,24.9,2,1,,closed
EDGE-060411,JCT-FDR-0087-004,FUSE-XFMR-029739,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.033,175.8,0.3109,0.3965,0.3655,340,24.9,2,0,,closed
EDGE-060412,FUSE-XFMR-029739,XFMR-029739,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.189,996.3,0.277,0.452,0.3655,340,24.9,2,0,,closed
EDGE-060413,JCT-FDR-0087-004,FUSE-XFMR-029740,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.034,179.8,0.5563,0.4767,0.5345,230,24.9,2,1,,closed
EDGE-060414,FUSE-XFMR-029740,XFMR-029740,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.193,1018.8,0.5896,0.5067,0.5345,230,24.9,2,1,,closed
EDGE-060415,JCT-FDR-0087-004,FUSE-XFMR-029741,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.035,184.5,0.5962,0.4743,0.5345,230,24.9,2,1,,closed
EDGE-060416,FUSE-XFMR-029741,XFMR-029741,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.198,1045.7,0.6166,0.4742,0.5345,230,24.9,2,1,,closed
EDGE-060417,JCT-FDR-0087-004,FUSE-XFMR-029742,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.036,190.1,0.9639,0.494,0.6985,150,24.9,1,1,,closed
EDGE-060418,FUSE-XFMR-029742,XFMR-029742,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.204,1077.1,0.8672,0.5049,0.6985,150,24.9,1,1,,closed
