edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-060419,JCT-FDR-0087-004,FUSE-XFMR-029743,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.037,196.4,0.5824,0.4917,0.5345,230,24.9,1,1,,closed
EDGE-060420,FUSE-XFMR-029743,XFMR-029743,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.211,1113.0,0.5984,0.468,0.5345,230,24.9,1,1,,closed
EDGE-060421,JCT-FDR-0087-004,FUSE-XFMR-029744,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.038,200.4,0.9818,0.459,0.6985,150,24.9,2,1,,closed
EDGE-060422,FUSE-XFMR-029744,XFMR-029744,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.215,1135.5,0.9375,0.5436,0.6985,150,24.9,2,1,,closed
EDGE-060423,JCT-FDR-0087-004,FUSE-XFMR-029745,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.039,206.7,1.5137,0.4855,1.007,100,24.9,1,1,,closed
EDGE-060424,FUSE-XFMR-029745,XFMR-029745,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.222,1171.4,1.5727,0.5483,1.007,100,24.9,1,1,,closed
EDGE-060425,JCT-FDR-0087-004,FUSE-XFMR-029746,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.04,209.1,0.911,0.5028,0.6985,150,24.9,1,1,,closed
EDGE-060426,FUSE-XFMR-029746,XFMR-029746,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.224,1184.8,0.9464,0.5452,0.6985,150,24.9,1,1,,closed
EDGE-060427,JCT-FDR-0087-004,FUSE-XFMR-029747,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.04,213.0,1.521,0.5407,1.007,100,24.9,2,1,,closed
EDGE-060428,FUSE-XFMR-029747,XFMR-029747,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.229,1207.3,1.4986,0.5065,1.007,100,24.9,2,1,,closed
EDGE-060429,JCT-FDR-0087-004,FUSE-XFMR-029748,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.041,218.6,0.5582,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-060430,FUSE-XFMR-029748,XFMR-029748,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.235,1238.7,0.6399,0.4917,0.5345,230,24.9,2,1,,closed
EDGE-060431,JCT-FDR-0087-004,FUSE-XFMR-029749,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.042,223.3,0.5574,0.5135,0.5345,230,24.9,2,1,,closed
EDGE-060432,FUSE-XFMR-029749,XFMR-029749,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.24,1265.6,0.5727,0.4309,0.5345,230,24.9,2,1,,closed
EDGE-060433,JCT-FDR-0087-004,FUSE-XFMR-029750,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.043,228.9,0.8796,0.472,0.6985,150,24.9,2,1,,closed
EDGE-060434,FUSE-XFMR-029750,XFMR-029750,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.246,1297.0,0.8661,0.4597,0.6985,150,24.9,2,1,,closed
EDGE-060435,JCT-FDR-0087-004,FUSE-XFMR-029751,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.045,236.0,0.3241,0.4427,0.3655,340,24.9,1,1,,closed
EDGE-060436,FUSE-XFMR-029751,XFMR-029751,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.253,1337.4,0.2886,0.4084,0.3655,340,24.9,1,1,,closed
EDGE-060437,JCT-FDR-0087-004,FUSE-XFMR-029752,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.046,242.4,0.272,0.4234,0.3655,340,24.9,1,1,,closed
EDGE-060438,FUSE-XFMR-029752,XFMR-029752,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.26,1373.3,0.2956,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-060439,JCT-FDR-0087-004,FUSE-XFMR-029753,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.047,247.9,1.5588,0.461,1.007,100,24.9,2,1,,closed
EDGE-060440,FUSE-XFMR-029753,XFMR-029753,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.266,1404.7,1.635,0.5619,1.007,100,24.9,2,1,,closed
EDGE-060441,JCT-FDR-0087-004,FUSE-XFMR-029754,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.047,249.5,0.3082,0.4653,0.3655,340,24.9,3,1,,closed
EDGE-060442,FUSE-XFMR-029754,XFMR-029754,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.268,1413.7,0.2973,0.4569,0.3655,340,24.9,3,1,,closed
EDGE-060443,JCT-FDR-0087-004,FUSE-XFMR-029755,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.048,255.8,0.9331,0.5373,0.6985,150,24.9,1,0,,closed
EDGE-060444,FUSE-XFMR-029755,XFMR-029755,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.275,1449.6,0.8763,0.4567,0.6985,150,24.9,1,0,,closed
EDGE-060445,JCT-FDR-0087-004,FUSE-XFMR-029756,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.05,264.5,1.4621,0.5138,1.007,100,24.9,2,1,,closed
EDGE-060446,FUSE-XFMR-029756,XFMR-029756,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.284,1499.0,1.4946,0.4605,1.007,100,24.9,2,1,,closed
EDGE-060447,JCT-FDR-0087-004,FUSE-XFMR-029757,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.05,266.1,0.2988,0.4137,0.3655,340,24.9,1,0,,closed
EDGE-060448,FUSE-XFMR-029757,XFMR-029757,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.286,1508.0,0.2968,0.456,0.3655,340,24.9,1,0,,closed
EDGE-060449,JCT-FDR-0087-004,FUSE-XFMR-029758,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.052,273.2,1.4837,0.4644,1.007,100,24.9,2,1,,closed
EDGE-060450,FUSE-XFMR-029758,XFMR-029758,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.293,1548.4,1.5251,0.5553,1.007,100,24.9,2,1,,closed
EDGE-060451,JCT-FDR-0087-004,FUSE-XFMR-029759,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.052,276.4,0.5567,0.5234,0.5345,230,24.9,1,1,,closed
EDGE-060452,FUSE-XFMR-029759,XFMR-029759,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.297,1566.3,0.5462,0.4619,0.5345,230,24.9,1,1,,closed
EDGE-060453,JCT-FDR-0087-004,FUSE-XFMR-029760,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.054,284.3,1.4393,0.5329,1.007,100,24.9,1,1,,closed
EDGE-060454,FUSE-XFMR-029760,XFMR-029760,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.305,1611.2,1.5744,0.5432,1.007,100,24.9,1,1,,closed
EDGE-060455,JCT-FDR-0087-004,FUSE-XFMR-029761,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.055,288.3,1.5401,0.5044,1.007,100,24.9,1,1,,closed
EDGE-060456,FUSE-XFMR-029761,XFMR-029761,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.309,1633.6,1.3852,0.4962,1.007,100,24.9,1,1,,closed
EDGE-060457,JCT-FDR-0087-004,FUSE-XFMR-029762,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.056,297.0,0.2908,0.4057,0.3655,340,24.9,1,1,,closed
EDGE-060458,FUSE-XFMR-029762,XFMR-029762,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.319,1683.0,0.2889,0.4168,0.3655,340,24.9,1,1,,closed
EDGE-060459,JCT-FDR-0087-004,FUSE-XFMR-029763,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.056,297.0,0.9326,0.4675,0.6985,150,24.9,3,1,,closed
EDGE-060460,FUSE-XFMR-029763,XFMR-029763,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.319,1683.0,0.8124,0.5131,0.6985,150,24.9,3,1,,closed
EDGE-060461,JCT-FDR-0087-004,FUSE-XFMR-029764,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.057,303.3,0.2949,0.4396,0.3655,340,24.9,1,0,,closed
EDGE-060462,FUSE-XFMR-029764,XFMR-029764,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.326,1718.9,0.2766,0.4458,0.3655,340,24.9,1,0,,closed
EDGE-060463,JCT-FDR-0087-004,FUSE-XFMR-029765,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.059,312.0,0.565,0.504,0.5345,230,24.9,1,1,,closed
EDGE-060464,FUSE-XFMR-029765,XFMR-029765,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.335,1768.3,0.6157,0.5178,0.5345,230,24.9,1,1,,closed
EDGE-060465,JCT-FDR-0087-004,FUSE-XFMR-029766,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.059,313.6,1.6435,0.4908,1.007,100,24.9,1,0,,closed
EDGE-060466,FUSE-XFMR-029766,XFMR-029766,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.337,1777.2,1.4543,0.4863,1.007,100,24.9,1,0,,closed
EDGE-060467,JCT-FDR-0087-004,FUSE-XFMR-029767,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.061,322.3,0.9526,0.4784,0.6985,150,24.9,2,1,,closed
EDGE-060468,FUSE-XFMR-029767,XFMR-029767,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.346,1826.6,0.8547,0.4574,0.6985,150,24.9,2,1,,closed
EDGE-060469,JCT-FDR-0087-004,FUSE-XFMR-029768,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.062,327.1,0.6064,0.4803,0.5345,230,24.9,2,1,,closed
EDGE-060470,FUSE-XFMR-029768,XFMR-029768,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.351,1853.5,0.5383,0.4635,0.5345,230,24.9,2,1,,closed
EDGE-060471,JCT-FDR-0087-004,FUSE-XFMR-029769,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.063,330.3,0.829,0.4673,0.6985,150,24.9,2,1,,closed
EDGE-060472,FUSE-XFMR-029769,XFMR-029769,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.354,1871.5,0.9036,0.5203,0.6985,150,24.9,2,1,,closed
EDGE-060473,JCT-FDR-0087-004,FUSE-XFMR-029770,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.064,339.0,1.4521,0.4947,1.007,100,24.9,1,1,,closed
EDGE-060474,FUSE-XFMR-029770,XFMR-029770,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.364,1920.9,1.353,0.5214,1.007,100,24.9,1,1,,closed
EDGE-060475,JCT-FDR-0087-004,FUSE-XFMR-029771,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.065,343.7,1.3697,0.556,1.007,100,24.9,1,1,,closed
EDGE-060476,FUSE-XFMR-029771,XFMR-029771,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.369,1947.8,1.4225,0.5293,1.007,100,24.9,1,1,,closed
EDGE-060477,JCT-FDR-0087-004,FUSE-XFMR-029772,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.066,346.1,0.5493,0.4293,0.5345,230,24.9,2,1,,closed
EDGE-060478,FUSE-XFMR-029772,XFMR-029772,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.371,1961.3,0.597,0.476,0.5345,230,24.9,2,1,,closed
EDGE-060479,JCT-FDR-0087-004,FUSE-XFMR-029773,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.066,350.1,0.2768,0.446,0.3655,340,24.9,2,1,,closed
EDGE-060480,FUSE-XFMR-029773,XFMR-029773,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.376,1983.7,0.3008,0.4493,0.3655,340,24.9,2,1,,closed
EDGE-060481,JCT-FDR-0087-004,FUSE-XFMR-029774,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.068,359.6,0.8743,0.5456,0.6985,150,24.9,2,0,,closed
EDGE-060482,FUSE-XFMR-029774,XFMR-029774,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.386,2037.6,0.9812,0.4873,0.6985,150,24.9,2,0,,closed
EDGE-060483,JCT-FDR-0087-004,FUSE-XFMR-029775,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.069,362.7,0.2852,0.4529,0.3655,340,24.9,2,1,,closed
EDGE-060484,FUSE-XFMR-029775,XFMR-029775,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.389,2055.5,0.2857,0.3918,0.3655,340,24.9,2,1,,closed
EDGE-060485,JCT-FDR-0087-004,FUSE-XFMR-029776,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.07,370.7,1.5967,0.4836,1.007,100,24.9,1,1,,closed
EDGE-060486,FUSE-XFMR-029776,XFMR-029776,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.398,2100.4,1.4906,0.5547,1.007,100,24.9,1,1,,closed
EDGE-060487,JCT-FDR-0087-004,FUSE-XFMR-029777,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.071,374.6,0.9301,0.5155,0.6985,150,24.9,2,1,,closed
EDGE-060488,FUSE-XFMR-029777,XFMR-029777,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.402,2122.8,0.8749,0.513,0.6985,150,24.9,2,1,,closed
EDGE-060489,JCT-FDR-0087-004,FUSE-XFMR-029778,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.072,378.6,0.8855,0.4993,0.6985,150,24.9,2,1,,closed
EDGE-060490,FUSE-XFMR-029778,XFMR-029778,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.406,2145.3,0.9118,0.5349,0.6985,150,24.9,2,1,,closed
EDGE-060491,JCT-FDR-0087-004,FUSE-XFMR-029779,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.073,384.9,0.291,0.4354,0.3655,340,24.9,2,1,,closed
EDGE-060492,FUSE-XFMR-029779,XFMR-029779,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.413,2181.2,0.2906,0.4185,0.3655,340,24.9,2,1,,closed
EDGE-060493,JCT-FDR-0087-004,FUSE-XFMR-029780,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.073,386.5,0.9473,0.5412,0.6985,150,24.9,3,1,,closed
EDGE-060494,FUSE-XFMR-029780,XFMR-029780,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.415,2190.1,0.9727,0.4649,0.6985,150,24.9,3,1,,closed
EDGE-060495,JCT-FDR-0087-004,FUSE-XFMR-029781,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.074,392.8,0.6235,0.4315,0.5345,230,24.9,1,0,,closed
EDGE-060496,FUSE-XFMR-029781,XFMR-029781,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.422,2226.0,0.593,0.5223,0.5345,230,24.9,1,0,,closed
EDGE-060497,JCT-FDR-0087-004,FUSE-XFMR-029782,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.076,400.0,0.9738,0.5305,0.6985,150,24.9,1,0,,closed
EDGE-060498,FUSE-XFMR-029782,XFMR-029782,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.429,2266.4,0.9618,0.5368,0.6985,150,24.9,1,0,,closed
EDGE-060499,JCT-FDR-0087-004,FUSE-XFMR-029783,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.077,404.7,0.6018,0.499,0.5345,230,24.9,1,1,,closed
EDGE-060500,FUSE-XFMR-029783,XFMR-029783,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.434,2293.4,0.5629,0.5027,0.5345,230,24.9,1,1,,closed
EDGE-060501,JCT-FDR-0087-004,FUSE-XFMR-029784,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.077,407.1,0.9529,0.5224,0.6985,150,24.9,2,0,,closed
EDGE-060502,FUSE-XFMR-029784,XFMR-029784,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.437,2306.8,0.9376,0.5356,0.6985,150,24.9,2,0,,closed
EDGE-060503,JCT-FDR-0087-004,FUSE-XFMR-029785,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.078,414.2,0.5599,0.4895,0.5345,230,24.9,3,1,,closed
EDGE-060504,FUSE-XFMR-029785,XFMR-029785,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.445,2347.2,0.5685,0.4294,0.5345,230,24.9,3,1,,closed
EDGE-060505,JCT-FDR-0087-004,FUSE-XFMR-029786,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.08,419.8,0.9149,0.4988,0.6985,150,24.9,1,1,,closed
EDGE-060506,FUSE-XFMR-029786,XFMR-029786,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.451,2378.6,0.8853,0.4967,0.6985,150,24.9,1,1,,closed
EDGE-060507,JCT-FDR-0087-004,FUSE-XFMR-029787,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.081,427.7,1.5018,0.5189,1.007,100,24.9,2,1,,closed
EDGE-060508,FUSE-XFMR-029787,XFMR-029787,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.459,2423.5,1.3704,0.522,1.007,100,24.9,2,1,,closed
EDGE-060509,JCT-FDR-0087-004,FUSE-XFMR-029788,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.082,433.2,0.3011,0.4068,0.3655,340,24.9,1,0,,closed
EDGE-060510,FUSE-XFMR-029788,XFMR-029788,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.465,2454.9,0.3153,0.3933,0.3655,340,24.9,1,0,,closed
EDGE-060511,JCT-FDR-0087-004,FUSE-XFMR-029789,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.082,434.0,0.2951,0.3916,0.3655,340,24.9,3,1,,closed
EDGE-060512,FUSE-XFMR-029789,XFMR-029789,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.466,2459.4,0.2906,0.4496,0.3655,340,24.9,3,1,,closed
EDGE-060513,JCT-FDR-0087-004,FUSE-XFMR-029790,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.084,441.1,0.5637,0.5206,0.5345,230,24.9,1,0,,closed
EDGE-060514,FUSE-XFMR-029790,XFMR-029790,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.473,2499.8,0.5821,0.4766,0.5345,230,24.9,1,0,,closed
EDGE-060515,JCT-FDR-0087-004,FUSE-XFMR-029791,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.085,449.9,0.3084,0.4429,0.3655,340,24.9,1,1,,closed
EDGE-060516,FUSE-XFMR-029791,XFMR-029791,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.483,2549.2,0.282,0.4177,0.3655,340,24.9,1,1,,closed
EDGE-060517,JCT-FDR-0087-004,FUSE-XFMR-029792,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.085,449.9,0.5427,0.4775,0.5345,230,24.9,2,0,,closed
EDGE-060518,FUSE-XFMR-029792,XFMR-029792,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.483,2549.2,0.6496,0.4911,0.5345,230,24.9,2,0,,closed
EDGE-060519,JCT-FDR-0087-004,FUSE-XFMR-029793,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.086,456.2,0.323,0.4487,0.3655,340,24.9,1,0,,closed
EDGE-060520,FUSE-XFMR-029793,XFMR-029793,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.49,2585.1,0.2947,0.4533,0.3655,340,24.9,1,0,,closed
EDGE-060521,JCT-FDR-0087-004,FUSE-XFMR-029794,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.088,464.1,0.8265,0.5063,0.6985,150,24.9,1,1,,closed
EDGE-060522,FUSE-XFMR-029794,XFMR-029794,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.498,2630.0,0.846,0.5062,0.6985,150,24.9,1,1,,closed
EDGE-060523,JCT-FDR-0087-004,FUSE-XFMR-029795,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.089,469.7,0.3124,0.4129,0.3655,340,24.9,2,1,,closed
EDGE-060524,FUSE-XFMR-029795,XFMR-029795,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.504,2661.4,0.3162,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-060525,JCT-FDR-0087-004,FUSE-XFMR-029796,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.089,471.2,0.3057,0.399,0.3655,340,24.9,2,1,,closed
EDGE-060526,FUSE-XFMR-029796,XFMR-029796,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.506,2670.4,0.2685,0.4761,0.3655,340,24.9,2,1,,closed
EDGE-060527,JCT-FDR-0087-004,FUSE-XFMR-029797,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.091,478.4,0.6416,0.4923,0.5345,230,24.9,2,0,,closed
EDGE-060528,FUSE-XFMR-029797,XFMR-029797,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.513,2710.8,0.5417,0.4922,0.5345,230,24.9,2,0,,closed
EDGE-060529,JCT-FDR-0087-004,JCT-FDR-0087-005,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.61,3220.8,0.2251,0.4532,0.3329,530,24.9,3,1,,closed
EDGE-060530,JCT-FDR-0087-005,FUSE-XFMR-029798,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.001,4.8,0.5843,0.505,0.5345,230,24.9,2,0,,closed
EDGE-060531,FUSE-XFMR-029798,XFMR-029798,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.005,26.9,0.578,0.5206,0.5345,230,24.9,2,0,,closed
EDGE-060532,JCT-FDR-0087-005,FUSE-XFMR-029799,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.002,7.9,0.9588,0.459,0.6985,150,24.9,2,1,,closed
EDGE-060533,FUSE-XFMR-029799,XFMR-029799,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.009,44.9,0.8598,0.4562,0.6985,150,24.9,2,1,,closed
EDGE-060534,JCT-FDR-0087-005,FUSE-XFMR-029800,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.002,12.7,0.3114,0.4685,0.3655,340,24.9,2,1,,closed
EDGE-060535,FUSE-XFMR-029800,XFMR-029800,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.014,71.8,0.3133,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-060536,JCT-FDR-0087-005,FUSE-XFMR-029801,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.003,17.4,1.6427,0.465,1.007,100,24.9,3,1,,closed
EDGE-060537,FUSE-XFMR-029801,XFMR-029801,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.019,98.7,1.6238,0.4963,1.007,100,24.9,3,1,,closed
EDGE-060538,JCT-FDR-0087-005,FUSE-XFMR-029802,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.004,19.8,1.4649,0.5421,1.007,100,24.9,2,0,,closed
EDGE-060539,FUSE-XFMR-029802,XFMR-029802,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.021,112.2,1.5067,0.5412,1.007,100,24.9,2,0,,closed
EDGE-060540,JCT-FDR-0087-005,FUSE-XFMR-029803,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.005,25.3,0.958,0.5448,0.6985,150,24.9,2,0,,closed
EDGE-060541,FUSE-XFMR-029803,XFMR-029803,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.027,143.6,0.9372,0.4683,0.6985,150,24.9,2,0,,closed
EDGE-060542,JCT-FDR-0087-005,FUSE-XFMR-029804,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.005,28.5,0.8567,0.5335,0.6985,150,24.9,2,1,,closed
EDGE-060543,FUSE-XFMR-029804,XFMR-029804,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.031,161.6,0.9052,0.4736,0.6985,150,24.9,2,1,,closed
EDGE-060544,JCT-FDR-0087-005,FUSE-XFMR-029805,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.006,34.1,1.6008,0.4992,1.007,100,24.9,1,1,,closed
EDGE-060545,FUSE-XFMR-029805,XFMR-029805,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.037,193.0,1.3703,0.4844,1.007,100,24.9,1,1,,closed
EDGE-060546,JCT-FDR-0087-005,FUSE-XFMR-029806,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.008,44.4,0.6127,0.4804,0.5345,230,24.9,1,1,,closed
EDGE-060547,FUSE-XFMR-029806,XFMR-029806,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.048,251.3,0.651,0.5081,0.5345,230,24.9,1,1,,closed
EDGE-060548,JCT-FDR-0087-005,FUSE-XFMR-029807,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.009,45.9,1.4468,0.4708,1.007,100,24.9,2,1,,closed
EDGE-060549,FUSE-XFMR-029807,XFMR-029807,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.049,260.3,1.4826,0.501,1.007,100,24.9,2,1,,closed
EDGE-060550,JCT-FDR-0087-005,FUSE-XFMR-029808,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.01,53.9,0.2901,0.47,0.3655,340,24.9,2,1,,closed
EDGE-060551,FUSE-XFMR-029808,XFMR-029808,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.058,305.2,0.3165,0.4218,0.3655,340,24.9,2,1,,closed
EDGE-060552,JCT-FDR-0087-005,FUSE-XFMR-029809,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.011,56.2,0.2719,0.4269,0.3655,340,24.9,1,0,,closed
EDGE-060553,FUSE-XFMR-029809,XFMR-029809,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.06,318.6,0.3028,0.4182,0.3655,340,24.9,1,0,,closed
EDGE-060554,JCT-FDR-0087-005,FUSE-XFMR-029810,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.012,64.2,0.325,0.3933,0.3655,340,24.9,2,0,,closed
EDGE-060555,FUSE-XFMR-029810,XFMR-029810,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.069,363.5,0.2704,0.4317,0.3655,340,24.9,2,0,,closed
EDGE-060556,JCT-FDR-0087-005,FUSE-XFMR-029811,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.013,67.3,0.8421,0.5204,0.6985,150,24.9,3,1,,closed
EDGE-060557,FUSE-XFMR-029811,XFMR-029811,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.072,381.5,0.8641,0.4661,0.6985,150,24.9,3,1,,closed
EDGE-060558,JCT-FDR-0087-005,FUSE-XFMR-029812,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.014,73.7,0.6111,0.5037,0.5345,230,24.9,2,1,,closed
EDGE-060559,FUSE-XFMR-029812,XFMR-029812,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.079,417.4,0.587,0.5078,0.5345,230,24.9,2,1,,closed
EDGE-060560,JCT-FDR-0087-005,FUSE-XFMR-029813,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.015,79.2,0.5548,0.5122,0.5345,230,24.9,1,1,,closed
EDGE-060561,FUSE-XFMR-029813,XFMR-029813,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.085,448.8,0.6042,0.4424,0.5345,230,24.9,1,1,,closed
EDGE-060562,JCT-FDR-0087-005,FUSE-XFMR-029814,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.015,81.6,0.2739,0.4149,0.3655,340,24.9,1,1,,closed
EDGE-060563,FUSE-XFMR-029814,XFMR-029814,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.088,462.3,0.3123,0.4289,0.3655,340,24.9,1,1,,closed
EDGE-060564,JCT-FDR-0087-005,FUSE-XFMR-029815,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.017,87.1,0.2914,0.4292,0.3655,340,24.9,2,1,,closed
EDGE-060565,FUSE-XFMR-029815,XFMR-029815,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.093,493.7,0.3005,0.4491,0.3655,340,24.9,2,1,,closed
EDGE-060566,JCT-FDR-0087-005,FUSE-XFMR-029816,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.017,91.9,1.5483,0.5329,1.007,100,24.9,2,0,,closed
EDGE-060567,FUSE-XFMR-029816,XFMR-029816,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.099,520.6,1.4245,0.5433,1.007,100,24.9,2,0,,closed
EDGE-060568,JCT-FDR-0087-005,FUSE-XFMR-029817,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.019,99.8,0.8898,0.5444,0.6985,150,24.9,2,1,,closed
EDGE-060569,FUSE-XFMR-029817,XFMR-029817,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.107,565.5,0.8534,0.524,0.6985,150,24.9,2,1,,closed
EDGE-060570,JCT-FDR-0087-005,FUSE-XFMR-029818,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.02,105.3,0.6365,0.4773,0.5345,230,24.9,1,0,,closed
EDGE-060571,FUSE-XFMR-029818,XFMR-029818,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.113,596.9,0.5945,0.4411,0.5345,230,24.9,1,0,,closed
EDGE-060572,JCT-FDR-0087-005,FUSE-XFMR-029819,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.021,109.3,0.5474,0.5142,0.5345,230,24.9,1,1,,closed
EDGE-060573,FUSE-XFMR-029819,XFMR-029819,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.117,619.3,0.5763,0.5154,0.5345,230,24.9,1,1,,closed
EDGE-060574,JCT-FDR-0087-005,FUSE-XFMR-029820,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.022,116.4,0.2912,0.4078,0.3655,340,24.9,1,0,,closed
EDGE-060575,FUSE-XFMR-029820,XFMR-029820,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.125,659.7,0.3193,0.4313,0.3655,340,24.9,1,0,,closed
EDGE-060576,JCT-FDR-0087-005,FUSE-XFMR-029821,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.023,122.0,0.5358,0.5037,0.5345,230,24.9,2,1,,closed
EDGE-060577,FUSE-XFMR-029821,XFMR-029821,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.131,691.2,0.5982,0.5181,0.5345,230,24.9,2,1,,closed
EDGE-060578,JCT-FDR-0087-005,FUSE-XFMR-029822,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.024,125.1,0.5469,0.4647,0.5345,230,24.9,2,1,,closed
EDGE-060579,FUSE-XFMR-029822,XFMR-029822,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.134,709.1,0.6081,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-060580,JCT-FDR-0087-005,FUSE-XFMR-029823,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.024,129.1,1.5424,0.461,1.007,100,24.9,2,1,,closed
EDGE-060581,FUSE-XFMR-029823,XFMR-029823,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.139,731.5,1.5446,0.5164,1.007,100,24.9,2,1,,closed
EDGE-060582,JCT-FDR-0087-005,FUSE-XFMR-029824,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.026,135.4,0.62,0.4942,0.5345,230,24.9,1,0,,closed
EDGE-060583,FUSE-XFMR-029824,XFMR-029824,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.145,767.4,0.5915,0.4516,0.5345,230,24.9,1,0,,closed
EDGE-060584,JCT-FDR-0087-005,FUSE-XFMR-029825,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.027,142.6,1.4959,0.4614,1.007,100,24.9,3,0,,closed
EDGE-060585,FUSE-XFMR-029825,XFMR-029825,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.153,807.8,1.6123,0.5272,1.007,100,24.9,3,0,,closed
EDGE-060586,JCT-FDR-0087-005,FUSE-XFMR-029826,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.028,146.5,0.3016,0.4283,0.3655,340,24.9,1,1,,closed
EDGE-060587,FUSE-XFMR-029826,XFMR-029826,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.157,830.3,0.3232,0.4196,0.3655,340,24.9,1,1,,closed
EDGE-060588,JCT-FDR-0087-005,FUSE-XFMR-029827,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.028,150.5,1.592,0.4819,1.007,100,24.9,1,0,,closed
EDGE-060589,FUSE-XFMR-029827,XFMR-029827,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.162,852.7,1.4412,0.4672,1.007,100,24.9,1,0,,closed
EDGE-060590,JCT-FDR-0087-005,FUSE-XFMR-029828,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.03,160.0,0.5539,0.5085,0.5345,230,24.9,2,0,,closed
EDGE-060591,FUSE-XFMR-029828,XFMR-029828,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.172,906.6,0.5778,0.5018,0.5345,230,24.9,2,0,,closed
EDGE-060592,JCT-FDR-0087-005,FUSE-XFMR-029829,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.031,161.6,0.5535,0.5164,0.5345,230,24.9,1,1,,closed
EDGE-060593,FUSE-XFMR-029829,XFMR-029829,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.173,915.6,0.6389,0.4495,0.5345,230,24.9,1,1,,closed
EDGE-060594,JCT-FDR-0087-005,FUSE-XFMR-029830,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.032,167.9,0.8102,0.5064,0.6985,150,24.9,3,1,,closed
EDGE-060595,FUSE-XFMR-029830,XFMR-029830,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.18,951.5,0.9269,0.5237,0.6985,150,24.9,3,1,,closed
EDGE-060596,JCT-FDR-0087-005,FUSE-XFMR-029831,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.033,175.0,1.6116,0.5259,1.007,100,24.9,3,1,,closed
EDGE-060597,FUSE-XFMR-029831,XFMR-029831,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.188,991.8,1.5814,0.5448,1.007,100,24.9,3,1,,closed
EDGE-060598,JCT-FDR-0087-005,FUSE-XFMR-029832,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.034,179.0,0.6453,0.4762,0.5345,230,24.9,3,0,,closed
EDGE-060599,FUSE-XFMR-029832,XFMR-029832,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.192,1014.3,0.6162,0.5173,0.5345,230,24.9,3,0,,closed
EDGE-060600,JCT-FDR-0087-005,FUSE-XFMR-029833,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.035,186.1,0.9019,0.5157,0.6985,150,24.9,2,1,,closed
EDGE-060601,FUSE-XFMR-029833,XFMR-029833,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.2,1054.7,0.8226,0.5299,0.6985,150,24.9,2,1,,closed
EDGE-060602,JCT-FDR-0087-005,FUSE-XFMR-029834,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.036,190.1,0.6318,0.4953,0.5345,230,24.9,2,1,,closed
EDGE-060603,FUSE-XFMR-029834,XFMR-029834,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.204,1077.1,0.6476,0.4641,0.5345,230,24.9,2,1,,closed
EDGE-060604,JCT-FDR-0087-005,FUSE-XFMR-029835,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.037,195.6,1.404,0.5547,1.007,100,24.9,1,1,,closed
EDGE-060605,FUSE-XFMR-029835,XFMR-029835,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.21,1108.5,1.5794,0.5494,1.007,100,24.9,1,1,,closed
EDGE-060606,JCT-FDR-0087-005,FUSE-XFMR-029836,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.038,202.8,0.9199,0.4769,0.6985,150,24.9,1,1,,closed
EDGE-060607,FUSE-XFMR-029836,XFMR-029836,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.218,1148.9,0.8623,0.5313,0.6985,150,24.9,1,1,,closed
EDGE-060608,JCT-FDR-0087-005,FUSE-XFMR-029837,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.039,205.1,0.579,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-060609,FUSE-XFMR-029837,XFMR-029837,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.22,1162.4,0.6314,0.5101,0.5345,230,24.9,2,1,,closed
EDGE-060610,JCT-FDR-0087-005,FUSE-XFMR-029838,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.04,212.3,0.2962,0.3989,0.3655,340,24.9,3,1,,closed
EDGE-060611,FUSE-XFMR-029838,XFMR-029838,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.228,1202.8,0.2832,0.4458,0.3655,340,24.9,3,1,,closed
EDGE-060612,JCT-FDR-0087-005,FUSE-XFMR-029839,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.041,214.6,0.827,0.5321,0.6985,150,24.9,3,1,,closed
EDGE-060613,FUSE-XFMR-029839,XFMR-029839,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.23,1216.2,0.8751,0.5029,0.6985,150,24.9,3,1,,closed
EDGE-060614,JCT-FDR-0087-005,FUSE-XFMR-029840,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.042,222.6,0.5705,0.5245,0.5345,230,24.9,2,0,,closed
EDGE-060615,FUSE-XFMR-029840,XFMR-029840,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.239,1261.1,0.5671,0.4663,0.5345,230,24.9,2,0,,closed
EDGE-060616,JCT-FDR-0087-005,FUSE-XFMR-029841,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.043,225.7,0.5625,0.4976,0.5345,230,24.9,1,1,,closed
EDGE-060617,FUSE-XFMR-029841,XFMR-029841,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.242,1279.1,0.6156,0.5071,0.5345,230,24.9,1,1,,closed
EDGE-060618,JCT-FDR-0087-005,FUSE-XFMR-029842,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.043,228.9,0.9091,0.54,0.6985,150,24.9,3,1,,closed
EDGE-060619,FUSE-XFMR-029842,XFMR-029842,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.246,1297.0,0.8899,0.528,0.6985,150,24.9,3,1,,closed
EDGE-060620,JCT-FDR-0087-005,FUSE-XFMR-029843,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.044,234.4,0.9095,0.5256,0.6985,150,24.9,1,1,,closed
EDGE-060621,FUSE-XFMR-029843,XFMR-029843,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.252,1328.4,0.8972,0.4643,0.6985,150,24.9,1,1,,closed
EDGE-060622,JCT-FDR-0087-005,FUSE-XFMR-029844,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.046,243.9,0.6103,0.5214,0.5345,230,24.9,2,1,,closed
EDGE-060623,FUSE-XFMR-029844,XFMR-029844,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.262,1382.3,0.5904,0.4459,0.5345,230,24.9,2,1,,closed
EDGE-060624,JCT-FDR-0087-005,FUSE-XFMR-029845,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.046,245.5,0.6133,0.5086,0.5345,230,24.9,1,1,,closed
EDGE-060625,FUSE-XFMR-029845,XFMR-029845,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.264,1391.3,0.5699,0.4761,0.5345,230,24.9,1,1,,closed
EDGE-060626,JCT-FDR-0087-005,FUSE-XFMR-029846,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.048,253.4,1.4013,0.4851,1.007,100,24.9,2,1,,closed
EDGE-060627,FUSE-XFMR-029846,XFMR-029846,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.272,1436.2,1.6052,0.5179,1.007,100,24.9,2,1,,closed
EDGE-060628,JCT-FDR-0087-005,FUSE-XFMR-029847,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.049,259.8,1.3963,0.5335,1.007,100,24.9,2,1,,closed
EDGE-060629,FUSE-XFMR-029847,XFMR-029847,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.279,1472.1,1.6392,0.542,1.007,100,24.9,2,1,,closed
EDGE-060630,JCT-FDR-0087-005,FUSE-XFMR-029848,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.05,264.5,0.9675,0.5406,0.6985,150,24.9,3,1,,closed
EDGE-060631,FUSE-XFMR-029848,XFMR-029848,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.284,1499.0,0.9021,0.4727,0.6985,150,24.9,3,1,,closed
EDGE-060632,JCT-FDR-0087-005,FUSE-XFMR-029849,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.051,267.7,0.9309,0.531,0.6985,150,24.9,2,1,,closed
EDGE-060633,FUSE-XFMR-029849,XFMR-029849,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.287,1516.9,0.9377,0.5471,0.6985,150,24.9,2,1,,closed
EDGE-060634,JCT-FDR-0087-005,FUSE-XFMR-029850,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.052,275.6,0.9164,0.4813,0.6985,150,24.9,3,1,,closed
EDGE-060635,FUSE-XFMR-029850,XFMR-029850,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.296,1561.8,0.8386,0.4642,0.6985,150,24.9,3,1,,closed
EDGE-060636,JCT-FDR-0087-005,FUSE-XFMR-029851,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.053,280.4,0.2782,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-060637,FUSE-XFMR-029851,XFMR-029851,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.301,1588.8,0.2925,0.3983,0.3655,340,24.9,1,1,,closed
EDGE-060638,JCT-FDR-0087-005,FUSE-XFMR-029852,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.054,286.7,1.5244,0.5337,1.007,100,24.9,1,1,,closed
EDGE-060639,FUSE-XFMR-029852,XFMR-029852,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.308,1624.7,1.6095,0.5098,1.007,100,24.9,1,1,,closed
EDGE-060640,JCT-FDR-0087-005,FUSE-XFMR-029853,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.055,291.5,1.5835,0.5528,1.007,100,24.9,2,1,,closed
EDGE-060641,FUSE-XFMR-029853,XFMR-029853,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.313,1651.6,1.5986,0.5156,1.007,100,24.9,2,1,,closed
EDGE-060642,JCT-FDR-0087-005,FUSE-XFMR-029854,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.056,293.0,0.3001,0.4399,0.3655,340,24.9,1,1,,closed
EDGE-060643,FUSE-XFMR-029854,XFMR-029854,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.315,1660.6,0.2856,0.4463,0.3655,340,24.9,1,1,,closed
EDGE-060644,JCT-FDR-0087-005,FUSE-XFMR-029855,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.057,299.4,0.5409,0.4295,0.5345,230,24.9,3,1,,closed
EDGE-060645,FUSE-XFMR-029855,XFMR-029855,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.321,1696.5,0.5889,0.4347,0.5345,230,24.9,3,1,,closed
EDGE-060646,JCT-FDR-0087-005,FUSE-XFMR-029856,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.058,304.9,0.2758,0.4756,0.3655,340,24.9,2,1,,closed
EDGE-060647,FUSE-XFMR-029856,XFMR-029856,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.327,1727.9,0.3101,0.4224,0.3655,340,24.9,2,1,,closed
EDGE-060648,JCT-FDR-0087-005,FUSE-XFMR-029857,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.059,309.7,0.8297,0.5193,0.6985,150,24.9,1,0,,closed
EDGE-060649,FUSE-XFMR-029857,XFMR-029857,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.332,1754.8,0.9476,0.4534,0.6985,150,24.9,1,0,,closed
EDGE-060650,JCT-FDR-0087-005,FUSE-XFMR-029858,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.06,314.4,0.5728,0.4841,0.5345,230,24.9,2,1,,closed
EDGE-060651,FUSE-XFMR-029858,XFMR-029858,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.337,1781.7,0.5903,0.5052,0.5345,230,24.9,2,1,,closed
EDGE-060652,JCT-FDR-0087-005,FUSE-XFMR-029859,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.061,321.6,0.6495,0.4409,0.5345,230,24.9,2,1,,closed
EDGE-060653,FUSE-XFMR-029859,XFMR-029859,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.345,1822.1,0.6145,0.467,0.5345,230,24.9,2,1,,closed
EDGE-060654,JCT-FDR-0087-005,FUSE-XFMR-029860,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.061,323.9,0.9224,0.4794,0.6985,150,24.9,2,1,,closed
EDGE-060655,FUSE-XFMR-029860,XFMR-029860,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.348,1835.6,0.977,0.5005,0.6985,150,24.9,2,1,,closed
EDGE-060656,JCT-FDR-0087-005,FUSE-XFMR-029861,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.062,329.5,1.5111,0.4947,1.007,100,24.9,1,1,,closed
EDGE-060657,FUSE-XFMR-029861,XFMR-029861,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.354,1867.0,1.4982,0.4977,1.007,100,24.9,1,1,,closed
EDGE-060658,JCT-FDR-0087-005,FUSE-XFMR-029862,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.064,337.4,0.5448,0.5046,0.5345,230,24.9,2,1,,closed
EDGE-060659,FUSE-XFMR-029862,XFMR-029862,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.362,1911.9,0.5735,0.4669,0.5345,230,24.9,2,1,,closed
EDGE-060660,JCT-FDR-0087-005,FUSE-XFMR-029863,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.065,342.1,0.2863,0.4621,0.3655,340,24.9,1,0,,closed
EDGE-060661,FUSE-XFMR-029863,XFMR-029863,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.367,1938.8,0.2755,0.4535,0.3655,340,24.9,1,0,,closed
EDGE-060662,JCT-FDR-0087-005,FUSE-XFMR-029864,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.066,348.5,0.596,0.4362,0.5345,230,24.9,2,1,,closed
EDGE-060663,FUSE-XFMR-029864,XFMR-029864,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.374,1974.7,0.6271,0.4837,0.5345,230,24.9,2,1,,closed
EDGE-060664,JCT-FDR-0087-005,FUSE-XFMR-029865,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.066,350.9,0.3248,0.4187,0.3655,340,24.9,1,0,,closed
EDGE-060665,FUSE-XFMR-029865,XFMR-029865,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.377,1988.2,0.2771,0.4314,0.3655,340,24.9,1,0,,closed
EDGE-060666,JCT-FDR-0087-005,FUSE-XFMR-029866,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.068,358.0,0.637,0.4645,0.5345,230,24.9,1,0,,closed
EDGE-060667,FUSE-XFMR-029866,XFMR-029866,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.384,2028.6,0.5952,0.5075,0.5345,230,24.9,1,0,,closed
EDGE-060668,JCT-FDR-0087-005,FUSE-XFMR-029867,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.069,363.5,0.8071,0.5174,0.6985,150,24.9,2,1,,closed
EDGE-060669,FUSE-XFMR-029867,XFMR-029867,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.39,2060.0,0.9568,0.4597,0.6985,150,24.9,2,1,,closed
EDGE-060670,JCT-FDR-0087-005,FUSE-XFMR-029868,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.07,369.1,1.6128,0.4739,1.007,100,24.9,2,1,,closed
EDGE-060671,FUSE-XFMR-029868,XFMR-029868,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.396,2091.4,1.6531,0.4978,1.007,100,24.9,2,1,,closed
EDGE-060672,JCT-FDR-0087-005,FUSE-XFMR-029869,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.071,373.8,0.5505,0.4741,0.5345,230,24.9,1,0,,closed
EDGE-060673,FUSE-XFMR-029869,XFMR-029869,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.401,2118.3,0.5498,0.4523,0.5345,230,24.9,1,0,,closed
EDGE-060674,JCT-FDR-0087-005,FUSE-XFMR-029870,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.072,378.6,0.5566,0.5117,0.5345,230,24.9,2,1,,closed
EDGE-060675,FUSE-XFMR-029870,XFMR-029870,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.406,2145.3,0.6025,0.4672,0.5345,230,24.9,2,1,,closed
EDGE-060676,JCT-FDR-0087-005,FUSE-XFMR-029871,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.073,385.7,1.5167,0.5543,1.007,100,24.9,1,1,,closed
EDGE-060677,FUSE-XFMR-029871,XFMR-029871,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.414,2185.7,1.5545,0.5155,1.007,100,24.9,1,1,,closed
EDGE-060678,JCT-FDR-0087-005,FUSE-XFMR-029872,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.074,391.2,0.2997,0.477,0.3655,340,24.9,1,1,,closed
EDGE-060679,FUSE-XFMR-029872,XFMR-029872,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.42,2217.1,0.2709,0.4215,0.3655,340,24.9,1,1,,closed
EDGE-060680,JCT-FDR-0087-005,FUSE-XFMR-029873,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.075,396.0,0.9329,0.4871,0.6985,150,24.9,3,1,,closed
EDGE-060681,FUSE-XFMR-029873,XFMR-029873,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.425,2244.0,0.9187,0.5009,0.6985,150,24.9,3,1,,closed
EDGE-060682,JCT-FDR-0087-005,FUSE-XFMR-029874,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.076,400.0,1.6102,0.4669,1.007,100,24.9,1,1,,closed
EDGE-060683,FUSE-XFMR-029874,XFMR-029874,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.429,2266.4,1.6324,0.4776,1.007,100,24.9,1,1,,closed
EDGE-060684,JCT-FDR-0087-005,FUSE-XFMR-029875,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.077,407.1,1.6423,0.5343,1.007,100,24.9,2,1,,closed
EDGE-060685,FUSE-XFMR-029875,XFMR-029875,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.437,2306.8,1.4951,0.4679,1.007,100,24.9,2,1,,closed
EDGE-060686,JCT-FDR-0087-005,FUSE-XFMR-029876,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.078,413.4,1.6008,0.4842,1.007,100,24.9,3,1,,closed
EDGE-060687,FUSE-XFMR-029876,XFMR-029876,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.444,2342.7,1.4067,0.5286,1.007,100,24.9,3,1,,closed
EDGE-060688,JCT-FDR-0087-005,FUSE-XFMR-029877,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.079,418.2,1.4908,0.4634,1.007,100,24.9,1,1,,closed
EDGE-060689,FUSE-XFMR-029877,XFMR-029877,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.449,2369.7,1.6076,0.5054,1.007,100,24.9,1,1,,closed
EDGE-060690,JCT-FDR-0087-005,FUSE-XFMR-029878,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.08,419.8,0.9227,0.4552,0.6985,150,24.9,2,0,,closed
EDGE-060691,FUSE-XFMR-029878,XFMR-029878,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.451,2378.6,0.9828,0.5063,0.6985,150,24.9,2,0,,closed
EDGE-060692,JCT-FDR-0087-005,FUSE-XFMR-029879,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.081,426.9,0.3072,0.393,0.3655,340,24.9,2,1,,closed
EDGE-060693,FUSE-XFMR-029879,XFMR-029879,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.458,2419.0,0.295,0.4263,0.3655,340,24.9,2,1,,closed
EDGE-060694,JCT-FDR-0087-005,FUSE-XFMR-029880,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.081,430.1,1.4545,0.5578,1.007,100,24.9,1,0,,closed
EDGE-060695,FUSE-XFMR-029880,XFMR-029880,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.462,2437.0,1.4501,0.5582,1.007,100,24.9,1,0,,closed
EDGE-060696,JCT-FDR-0087-005,FUSE-XFMR-029881,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.083,439.6,0.5529,0.5128,0.5345,230,24.9,1,1,,closed
EDGE-060697,FUSE-XFMR-029881,XFMR-029881,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.472,2490.8,0.634,0.4707,0.5345,230,24.9,1,1,,closed
EDGE-060698,JCT-FDR-0087-005,FUSE-XFMR-029882,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.084,444.3,0.8134,0.5071,0.6985,150,24.9,3,0,,closed
EDGE-060699,FUSE-XFMR-029882,XFMR-029882,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.477,2517.8,0.8379,0.4646,0.6985,150,24.9,3,0,,closed
EDGE-060700,JCT-FDR-0087-005,FUSE-XFMR-029883,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.085,449.1,0.5696,0.5205,0.5345,230,24.9,1,1,,closed
EDGE-060701,FUSE-XFMR-029883,XFMR-029883,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.482,2544.7,0.6135,0.4504,0.5345,230,24.9,1,1,,closed
EDGE-060702,JCT-FDR-0087-005,FUSE-XFMR-029884,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.086,453.8,1.5996,0.5073,1.007,100,24.9,2,1,,closed
EDGE-060703,FUSE-XFMR-029884,XFMR-029884,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.487,2571.6,1.5087,0.476,1.007,100,24.9,2,1,,closed
EDGE-060704,JCT-FDR-0087-005,FUSE-XFMR-029885,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.087,457.0,1.4406,0.5457,1.007,100,24.9,2,1,,closed
EDGE-060705,FUSE-XFMR-029885,XFMR-029885,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.49,2589.6,1.6216,0.508,1.007,100,24.9,2,1,,closed
EDGE-060706,JCT-FDR-0087-005,FUSE-XFMR-029886,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.088,464.1,0.8918,0.4798,0.6985,150,24.9,2,1,,closed
EDGE-060707,FUSE-XFMR-029886,XFMR-029886,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.498,2630.0,0.8844,0.4871,0.6985,150,24.9,2,1,,closed
EDGE-060708,JCT-FDR-0087-005,FUSE-XFMR-029887,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.089,468.9,0.5916,0.4476,0.5345,230,24.9,2,0,,closed
EDGE-060709,FUSE-XFMR-029887,XFMR-029887,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.503,2656.9,0.6327,0.4993,0.5345,230,24.9,2,0,,closed
EDGE-060710,JCT-FDR-0087-005,FUSE-XFMR-029888,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.09,474.4,0.2865,0.4696,0.3655,340,24.9,3,0,,closed
EDGE-060711,FUSE-XFMR-029888,XFMR-029888,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.509,2688.3,0.2674,0.4016,0.3655,340,24.9,3,0,,closed
EDGE-060712,JCT-FDR-0087-005,FUSE-XFMR-029889,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.09,476.8,0.2817,0.4183,0.3655,340,24.9,1,1,,closed
EDGE-060713,FUSE-XFMR-029889,XFMR-029889,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.512,2701.8,0.2932,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-060714,JCT-FDR-0087-005,JCT-FDR-0087-006,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.61,3220.8,0.202,0.4002,0.3197,530,24.9,3,1,,closed
EDGE-060715,JCT-FDR-0087-006,FUSE-XFMR-029890,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.001,4.8,0.8148,0.5357,0.6985,150,24.9,3,0,,closed
EDGE-060716,FUSE-XFMR-029890,XFMR-029890,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.005,26.9,0.8307,0.4843,0.6985,150,24.9,3,0,,closed
EDGE-060717,JCT-FDR-0087-006,FUSE-XFMR-029891,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.002,7.9,0.602,0.4765,0.5345,230,24.9,2,0,,closed
EDGE-060718,FUSE-XFMR-029891,XFMR-029891,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.009,44.9,0.5962,0.44,0.5345,230,24.9,2,0,,closed
EDGE-060719,JCT-FDR-0087-006,FUSE-XFMR-029892,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.003,16.6,0.2955,0.4728,0.3655,340,24.9,1,1,,closed
EDGE-060720,FUSE-XFMR-029892,XFMR-029892,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.018,94.2,0.2747,0.4138,0.3655,340,24.9,1,1,,closed
EDGE-060721,JCT-FDR-0087-006,FUSE-XFMR-029893,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.003,17.4,0.2685,0.4686,0.3655,340,24.9,2,1,,closed
EDGE-060722,FUSE-XFMR-029893,XFMR-029893,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.019,98.7,0.3201,0.4167,0.3655,340,24.9,2,1,,closed
EDGE-060723,JCT-FDR-0087-006,FUSE-XFMR-029894,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.005,24.6,0.3137,0.4256,0.3655,340,24.9,3,1,,closed
EDGE-060724,FUSE-XFMR-029894,XFMR-029894,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.026,139.1,0.3114,0.4395,0.3655,340,24.9,3,1,,closed
EDGE-060725,JCT-FDR-0087-006,FUSE-XFMR-029895,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.006,29.3,0.9483,0.4988,0.6985,150,24.9,2,1,,closed
EDGE-060726,FUSE-XFMR-029895,XFMR-029895,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.031,166.1,0.8343,0.5158,0.6985,150,24.9,2,1,,closed
EDGE-060727,JCT-FDR-0087-006,FUSE-XFMR-029896,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.007,34.8,0.8503,0.5134,0.6985,150,24.9,2,1,,closed
EDGE-060728,FUSE-XFMR-029896,XFMR-029896,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.037,197.5,0.8782,0.5174,0.6985,150,24.9,2,1,,closed
EDGE-060729,JCT-FDR-0087-006,FUSE-XFMR-029897,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.007,38.0,0.5358,0.4906,0.5345,230,24.9,2,1,,closed
EDGE-060730,FUSE-XFMR-029897,XFMR-029897,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.041,215.4,0.5428,0.5184,0.5345,230,24.9,2,1,,closed
EDGE-060731,JCT-FDR-0087-006,FUSE-XFMR-029898,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.008,44.4,0.282,0.4178,0.3655,340,24.9,2,0,,closed
EDGE-060732,FUSE-XFMR-029898,XFMR-029898,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.048,251.3,0.2814,0.469,0.3655,340,24.9,2,0,,closed
EDGE-060733,JCT-FDR-0087-006,FUSE-XFMR-029899,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.009,48.3,0.5804,0.4856,0.5345,230,24.9,3,1,,closed
EDGE-060734,FUSE-XFMR-029899,XFMR-029899,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.052,273.8,0.5394,0.4614,0.5345,230,24.9,3,1,,closed
EDGE-060735,JCT-FDR-0087-006,FUSE-XFMR-029900,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.011,56.2,0.8531,0.4715,0.6985,150,24.9,1,1,,closed
EDGE-060736,FUSE-XFMR-029900,XFMR-029900,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.06,318.6,0.9171,0.4937,0.6985,150,24.9,1,1,,closed
EDGE-060737,JCT-FDR-0087-006,FUSE-XFMR-029901,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.011,60.2,0.6389,0.476,0.5345,230,24.9,2,1,,closed
EDGE-060738,FUSE-XFMR-029901,XFMR-029901,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.065,341.1,0.6227,0.4681,0.5345,230,24.9,2,1,,closed
EDGE-060739,JCT-FDR-0087-006,FUSE-XFMR-029902,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.012,64.9,0.6432,0.5201,0.5345,230,24.9,1,1,,closed
EDGE-060740,FUSE-XFMR-029902,XFMR-029902,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.07,368.0,0.5374,0.5024,0.5345,230,24.9,1,1,,closed
EDGE-060741,JCT-FDR-0087-006,FUSE-XFMR-029903,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.013,68.9,0.9198,0.4565,0.6985,150,24.9,1,1,,closed
EDGE-060742,FUSE-XFMR-029903,XFMR-029903,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.074,390.5,0.8346,0.5255,0.6985,150,24.9,1,1,,closed
EDGE-060743,JCT-FDR-0087-006,FUSE-XFMR-029904,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.014,73.7,1.5837,0.5057,1.007,100,24.9,2,1,,closed
EDGE-060744,FUSE-XFMR-029904,XFMR-029904,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.079,417.4,1.4382,0.4902,1.007,100,24.9,2,1,,closed
EDGE-060745,JCT-FDR-0087-006,FUSE-XFMR-029905,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.015,79.2,1.3734,0.5074,1.007,100,24.9,2,1,,closed
EDGE-060746,FUSE-XFMR-029905,XFMR-029905,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.085,448.8,1.5038,0.5485,1.007,100,24.9,2,1,,closed
EDGE-060747,JCT-FDR-0087-006,FUSE-XFMR-029906,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.016,85.5,0.3043,0.4366,0.3655,340,24.9,1,0,,closed
EDGE-060748,FUSE-XFMR-029906,XFMR-029906,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.092,484.7,0.2758,0.4735,0.3655,340,24.9,1,0,,closed
EDGE-060749,JCT-FDR-0087-006,FUSE-XFMR-029907,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.018,93.5,0.8599,0.4536,0.6985,150,24.9,2,1,,closed
EDGE-060750,FUSE-XFMR-029907,XFMR-029907,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.1,529.6,0.825,0.5276,0.6985,150,24.9,2,1,,closed
EDGE-060751,JCT-FDR-0087-006,FUSE-XFMR-029908,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.018,97.4,0.5811,0.5182,0.5345,230,24.9,2,1,,closed
EDGE-060752,FUSE-XFMR-029908,XFMR-029908,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.105,552.0,0.6445,0.5154,0.5345,230,24.9,2,1,,closed
EDGE-060753,JCT-FDR-0087-006,FUSE-XFMR-029909,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.019,103.0,0.9788,0.5048,0.6985,150,24.9,3,1,,closed
EDGE-060754,FUSE-XFMR-029909,XFMR-029909,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.111,583.4,0.8855,0.5221,0.6985,150,24.9,3,1,,closed
