edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-060755,JCT-FDR-0087-006,FUSE-XFMR-029910,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.02,106.9,0.5371,0.4947,0.5345,230,24.9,3,1,,closed
EDGE-060756,FUSE-XFMR-029910,XFMR-029910,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.115,605.9,0.6208,0.4342,0.5345,230,24.9,3,1,,closed
EDGE-060757,JCT-FDR-0087-006,FUSE-XFMR-029911,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.021,109.3,1.4632,0.4912,1.007,100,24.9,1,1,,closed
EDGE-060758,FUSE-XFMR-029911,XFMR-029911,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.117,619.3,1.3958,0.5134,1.007,100,24.9,1,1,,closed
EDGE-060759,JCT-FDR-0087-006,FUSE-XFMR-029912,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.022,118.0,1.5605,0.5062,1.007,100,24.9,1,1,,closed
EDGE-060760,FUSE-XFMR-029912,XFMR-029912,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.127,668.7,1.4016,0.5589,1.007,100,24.9,1,1,,closed
EDGE-060761,JCT-FDR-0087-006,FUSE-XFMR-029913,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.023,120.4,0.9632,0.4938,0.6985,150,24.9,1,1,,closed
EDGE-060762,FUSE-XFMR-029913,XFMR-029913,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.129,682.2,0.9421,0.4846,0.6985,150,24.9,1,1,,closed
EDGE-060763,JCT-FDR-0087-006,FUSE-XFMR-029914,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.024,125.1,1.3734,0.5533,1.007,100,24.9,1,1,,closed
EDGE-060764,FUSE-XFMR-029914,XFMR-029914,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.134,709.1,1.6136,0.4698,1.007,100,24.9,1,1,,closed
EDGE-060765,JCT-FDR-0087-006,FUSE-XFMR-029915,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.025,133.8,0.5575,0.4575,0.5345,230,24.9,1,1,,closed
EDGE-060766,FUSE-XFMR-029915,XFMR-029915,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.144,758.5,0.5568,0.4719,0.5345,230,24.9,1,1,,closed
EDGE-060767,JCT-FDR-0087-006,FUSE-XFMR-029916,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.027,140.2,1.5509,0.5144,1.007,100,24.9,2,1,,closed
EDGE-060768,FUSE-XFMR-029916,XFMR-029916,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.15,794.4,1.5736,0.4947,1.007,100,24.9,2,1,,closed
EDGE-060769,JCT-FDR-0087-006,FUSE-XFMR-029917,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.027,144.9,1.5161,0.4624,1.007,100,24.9,2,0,,closed
EDGE-060770,FUSE-XFMR-029917,XFMR-029917,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.156,821.3,1.4219,0.5172,1.007,100,24.9,2,0,,closed
EDGE-060771,JCT-FDR-0087-006,FUSE-XFMR-029918,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.028,150.5,0.8666,0.4632,0.6985,150,24.9,2,0,,closed
EDGE-060772,FUSE-XFMR-029918,XFMR-029918,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.162,852.7,0.8264,0.4851,0.6985,150,24.9,2,0,,closed
EDGE-060773,JCT-FDR-0087-006,FUSE-XFMR-029919,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.029,154.4,1.4863,0.5211,1.007,100,24.9,2,0,,closed
EDGE-060774,FUSE-XFMR-029919,XFMR-029919,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.166,875.2,1.4485,0.477,1.007,100,24.9,2,0,,closed
EDGE-060775,JCT-FDR-0087-006,FUSE-XFMR-029920,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.03,156.8,0.5963,0.4657,0.5345,230,24.9,2,1,,closed
EDGE-060776,FUSE-XFMR-029920,XFMR-029920,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.168,888.6,0.6275,0.5038,0.5345,230,24.9,2,1,,closed
EDGE-060777,JCT-FDR-0087-006,FUSE-XFMR-029921,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.031,162.4,0.2767,0.4765,0.3655,340,24.9,2,1,,closed
EDGE-060778,FUSE-XFMR-029921,XFMR-029921,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.174,920.0,0.2685,0.4625,0.3655,340,24.9,2,1,,closed
EDGE-060779,JCT-FDR-0087-006,FUSE-XFMR-029922,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.032,171.1,0.5785,0.5007,0.5345,230,24.9,2,1,,closed
EDGE-060780,FUSE-XFMR-029922,XFMR-029922,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.184,969.4,0.6103,0.5009,0.5345,230,24.9,2,1,,closed
EDGE-060781,JCT-FDR-0087-006,FUSE-XFMR-029923,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.033,175.0,0.6237,0.5181,0.5345,230,24.9,2,1,,closed
EDGE-060782,FUSE-XFMR-029923,XFMR-029923,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.188,991.8,0.6119,0.4454,0.5345,230,24.9,2,1,,closed
EDGE-060783,JCT-FDR-0087-006,FUSE-XFMR-029924,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.035,182.2,0.5614,0.4812,0.5345,230,24.9,2,1,,closed
EDGE-060784,FUSE-XFMR-029924,XFMR-029924,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.196,1032.2,0.5928,0.4406,0.5345,230,24.9,2,1,,closed
EDGE-060785,JCT-FDR-0087-006,FUSE-XFMR-029925,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.035,183.0,0.5676,0.475,0.5345,230,24.9,2,1,,closed
EDGE-060786,FUSE-XFMR-029925,XFMR-029925,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.196,1036.7,0.6457,0.4547,0.5345,230,24.9,2,1,,closed
EDGE-060787,JCT-FDR-0087-006,FUSE-XFMR-029926,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.036,188.5,0.3211,0.399,0.3655,340,24.9,1,0,,closed
EDGE-060788,FUSE-XFMR-029926,XFMR-029926,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.202,1068.1,0.2837,0.4366,0.3655,340,24.9,1,0,,closed
EDGE-060789,JCT-FDR-0087-006,FUSE-XFMR-029927,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.037,194.0,0.8835,0.4539,0.6985,150,24.9,1,1,,closed
EDGE-060790,FUSE-XFMR-029927,XFMR-029927,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.208,1099.6,0.8454,0.4635,0.6985,150,24.9,1,1,,closed
EDGE-060791,JCT-FDR-0087-006,FUSE-XFMR-029928,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.038,198.8,1.4727,0.5005,1.007,100,24.9,2,1,,closed
EDGE-060792,FUSE-XFMR-029928,XFMR-029928,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.213,1126.5,1.3667,0.5605,1.007,100,24.9,2,1,,closed
EDGE-060793,JCT-FDR-0087-006,FUSE-XFMR-029929,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.039,205.1,0.5732,0.5244,0.5345,230,24.9,2,1,,closed
EDGE-060794,FUSE-XFMR-029929,XFMR-029929,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.22,1162.4,0.6084,0.5227,0.5345,230,24.9,2,1,,closed
EDGE-060795,JCT-FDR-0087-006,FUSE-XFMR-029930,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.04,209.9,0.8429,0.5522,0.6985,150,24.9,1,1,,closed
EDGE-060796,FUSE-XFMR-029930,XFMR-029930,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.225,1189.3,0.9561,0.5175,0.6985,150,24.9,1,1,,closed
EDGE-060797,JCT-FDR-0087-006,FUSE-XFMR-029931,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.041,214.6,0.5951,0.4614,0.5345,230,24.9,2,1,,closed
EDGE-060798,FUSE-XFMR-029931,XFMR-029931,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.23,1216.2,0.5422,0.4808,0.5345,230,24.9,2,1,,closed
EDGE-060799,JCT-FDR-0087-006,FUSE-XFMR-029932,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.042,223.3,0.8292,0.486,0.6985,150,24.9,2,1,,closed
EDGE-060800,FUSE-XFMR-029932,XFMR-029932,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.24,1265.6,0.8866,0.4628,0.6985,150,24.9,2,1,,closed
EDGE-060801,JCT-FDR-0087-006,FUSE-XFMR-029933,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.043,224.9,0.3258,0.3911,0.3655,340,24.9,2,0,,closed
EDGE-060802,FUSE-XFMR-029933,XFMR-029933,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.241,1274.6,0.2953,0.4005,0.3655,340,24.9,2,0,,closed
EDGE-060803,JCT-FDR-0087-006,FUSE-XFMR-029934,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.044,233.6,0.908,0.5512,0.6985,150,24.9,3,1,,closed
EDGE-060804,FUSE-XFMR-029934,XFMR-029934,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.251,1324.0,0.8749,0.5403,0.6985,150,24.9,3,1,,closed
EDGE-060805,JCT-FDR-0087-006,FUSE-XFMR-029935,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.045,236.8,0.9111,0.4822,0.6985,150,24.9,2,1,,closed
EDGE-060806,FUSE-XFMR-029935,XFMR-029935,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.254,1341.9,0.8829,0.5227,0.6985,150,24.9,2,1,,closed
EDGE-060807,JCT-FDR-0087-006,FUSE-XFMR-029936,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.046,240.8,0.5424,0.4875,0.5345,230,24.9,1,1,,closed
EDGE-060808,FUSE-XFMR-029936,XFMR-029936,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.258,1364.4,0.6266,0.4416,0.5345,230,24.9,1,1,,closed
EDGE-060809,JCT-FDR-0087-006,FUSE-XFMR-029937,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.047,247.1,0.2936,0.444,0.3655,340,24.9,2,1,,closed
EDGE-060810,FUSE-XFMR-029937,XFMR-029937,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.265,1400.3,0.2951,0.463,0.3655,340,24.9,2,1,,closed
EDGE-060811,JCT-FDR-0087-006,FUSE-XFMR-029938,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.048,254.2,0.312,0.437,0.3655,340,24.9,2,1,,closed
EDGE-060812,FUSE-XFMR-029938,XFMR-029938,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.273,1440.6,0.3003,0.4226,0.3655,340,24.9,2,1,,closed
EDGE-060813,JCT-FDR-0087-006,FUSE-XFMR-029939,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.049,257.4,0.8284,0.5067,0.6985,150,24.9,2,1,,closed
EDGE-060814,FUSE-XFMR-029939,XFMR-029939,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.276,1458.6,0.8364,0.5335,0.6985,150,24.9,2,1,,closed
EDGE-060815,JCT-FDR-0087-006,FUSE-XFMR-029940,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.05,264.5,0.5844,0.4925,0.5345,230,24.9,2,1,,closed
EDGE-060816,FUSE-XFMR-029940,XFMR-029940,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.284,1499.0,0.5589,0.4416,0.5345,230,24.9,2,1,,closed
EDGE-060817,JCT-FDR-0087-006,FUSE-XFMR-029941,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.051,271.7,0.5421,0.4657,0.5345,230,24.9,2,1,,closed
EDGE-060818,FUSE-XFMR-029941,XFMR-029941,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.292,1539.4,0.6465,0.4471,0.5345,230,24.9,2,1,,closed
EDGE-060819,JCT-FDR-0087-006,FUSE-XFMR-029942,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.052,275.6,0.2864,0.4167,0.3655,340,24.9,1,1,,closed
EDGE-060820,FUSE-XFMR-029942,XFMR-029942,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.296,1561.8,0.3069,0.4532,0.3655,340,24.9,1,1,,closed
EDGE-060821,JCT-FDR-0087-006,FUSE-XFMR-029943,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.053,282.0,1.413,0.4794,1.007,100,24.9,2,0,,closed
EDGE-060822,FUSE-XFMR-029943,XFMR-029943,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.303,1597.7,1.5338,0.5095,1.007,100,24.9,2,0,,closed
EDGE-060823,JCT-FDR-0087-006,FUSE-XFMR-029944,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.054,284.3,0.8336,0.5184,0.6985,150,24.9,1,1,,closed
EDGE-060824,FUSE-XFMR-029944,XFMR-029944,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.305,1611.2,0.9011,0.4818,0.6985,150,24.9,1,1,,closed
EDGE-060825,JCT-FDR-0087-006,FUSE-XFMR-029945,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.055,289.9,0.5361,0.4642,0.5345,230,24.9,1,1,,closed
EDGE-060826,FUSE-XFMR-029945,XFMR-029945,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.311,1642.6,0.6366,0.4628,0.5345,230,24.9,1,1,,closed
EDGE-060827,JCT-FDR-0087-006,FUSE-XFMR-029946,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.056,297.8,1.3883,0.4663,1.007,100,24.9,1,0,,closed
EDGE-060828,FUSE-XFMR-029946,XFMR-029946,FDR-0087,SUB-019,lateral_underground,#4 CU,A,0.32,1687.5,1.518,0.4884,1.007,100,24.9,1,0,,closed
EDGE-060829,JCT-FDR-0087-006,FUSE-XFMR-029947,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.057,300.2,1.448,0.5214,1.007,100,24.9,1,0,,closed
EDGE-060830,FUSE-XFMR-029947,XFMR-029947,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.322,1701.0,1.5974,0.4878,1.007,100,24.9,1,0,,closed
EDGE-060831,JCT-FDR-0087-006,FUSE-XFMR-029948,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.058,304.9,0.6399,0.4894,0.5345,230,24.9,2,0,,closed
EDGE-060832,FUSE-XFMR-029948,XFMR-029948,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.327,1727.9,0.621,0.495,0.5345,230,24.9,2,0,,closed
EDGE-060833,JCT-FDR-0087-006,FUSE-XFMR-029949,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.059,312.8,0.6446,0.4975,0.5345,230,24.9,2,1,,closed
EDGE-060834,FUSE-XFMR-029949,XFMR-029949,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.336,1772.8,0.5907,0.5018,0.5345,230,24.9,2,1,,closed
EDGE-060835,JCT-FDR-0087-006,FUSE-XFMR-029950,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.06,317.6,1.5826,0.5448,1.007,100,24.9,2,0,,closed
EDGE-060836,FUSE-XFMR-029950,XFMR-029950,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.341,1799.7,1.46,0.5452,1.007,100,24.9,2,0,,closed
EDGE-060837,JCT-FDR-0087-006,FUSE-XFMR-029951,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.061,324.7,0.2972,0.465,0.3655,340,24.9,1,1,,closed
EDGE-060838,FUSE-XFMR-029951,XFMR-029951,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.348,1840.1,0.3255,0.3917,0.3655,340,24.9,1,1,,closed
EDGE-060839,JCT-FDR-0087-006,FUSE-XFMR-029952,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.062,326.3,0.2832,0.4149,0.3655,340,24.9,2,1,,closed
EDGE-060840,FUSE-XFMR-029952,XFMR-029952,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.35,1849.1,0.2848,0.4452,0.3655,340,24.9,2,1,,closed
EDGE-060841,JCT-FDR-0087-006,FUSE-XFMR-029953,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.063,331.8,0.5427,0.49,0.5345,230,24.9,3,0,,closed
EDGE-060842,FUSE-XFMR-029953,XFMR-029953,FDR-0087,SUB-019,lateral_underground,1/0 AL,ABC,0.356,1880.5,0.5925,0.5177,0.5345,230,24.9,3,0,,closed
EDGE-060843,JCT-FDR-0087-006,FUSE-XFMR-029954,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.064,335.8,0.9114,0.488,0.6985,150,24.9,1,1,,closed
EDGE-060844,FUSE-XFMR-029954,XFMR-029954,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.36,1902.9,0.8526,0.4894,0.6985,150,24.9,1,1,,closed
EDGE-060845,JCT-FDR-0087-006,FUSE-XFMR-029955,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.065,345.3,0.2922,0.4434,0.3655,340,24.9,1,0,,closed
EDGE-060846,FUSE-XFMR-029955,XFMR-029955,FDR-0087,SUB-019,lateral_underground,4/0 AL,C,0.371,1956.8,0.3154,0.4707,0.3655,340,24.9,1,0,,closed
EDGE-060847,JCT-FDR-0087-006,FUSE-XFMR-029956,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.066,350.9,0.8758,0.5207,0.6985,150,24.9,2,0,,closed
EDGE-060848,FUSE-XFMR-029956,XFMR-029956,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.377,1988.2,0.8661,0.5372,0.6985,150,24.9,2,0,,closed
EDGE-060849,JCT-FDR-0087-006,FUSE-XFMR-029957,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.066,350.9,0.8297,0.5216,0.6985,150,24.9,2,1,,closed
EDGE-060850,FUSE-XFMR-029957,XFMR-029957,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.377,1988.2,0.8757,0.4928,0.6985,150,24.9,2,1,,closed
EDGE-060851,JCT-FDR-0087-006,FUSE-XFMR-029958,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.068,357.2,0.9539,0.512,0.6985,150,24.9,1,1,,closed
EDGE-060852,FUSE-XFMR-029958,XFMR-029958,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.383,2024.1,0.8096,0.4907,0.6985,150,24.9,1,1,,closed
EDGE-060853,JCT-FDR-0087-006,FUSE-XFMR-029959,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.069,361.9,0.5386,0.5073,0.5345,230,24.9,2,1,,closed
EDGE-060854,FUSE-XFMR-029959,XFMR-029959,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.388,2051.0,0.5557,0.4585,0.5345,230,24.9,2,1,,closed
EDGE-060855,JCT-FDR-0087-006,FUSE-XFMR-029960,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AC,0.07,371.4,0.9254,0.5126,0.6985,150,24.9,2,0,,closed
EDGE-060856,FUSE-XFMR-029960,XFMR-029960,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AC,0.399,2104.9,0.823,0.4528,0.6985,150,24.9,2,0,,closed
EDGE-060857,JCT-FDR-0087-006,FUSE-XFMR-029961,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.071,374.6,0.3262,0.435,0.3655,340,24.9,1,1,,closed
EDGE-060858,FUSE-XFMR-029961,XFMR-029961,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.402,2122.8,0.277,0.4483,0.3655,340,24.9,1,1,,closed
EDGE-060859,JCT-FDR-0087-006,FUSE-XFMR-029962,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.072,382.5,0.9601,0.4546,0.6985,150,24.9,1,0,,closed
EDGE-060860,FUSE-XFMR-029962,XFMR-029962,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.411,2167.7,0.9271,0.4807,0.6985,150,24.9,1,0,,closed
EDGE-060861,JCT-FDR-0087-006,FUSE-XFMR-029963,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.073,388.1,0.9771,0.4759,0.6985,150,24.9,2,1,,closed
EDGE-060862,FUSE-XFMR-029963,XFMR-029963,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.416,2199.1,0.8716,0.4908,0.6985,150,24.9,2,1,,closed
EDGE-060863,JCT-FDR-0087-006,FUSE-XFMR-029964,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.075,393.6,1.6132,0.5069,1.007,100,24.9,3,0,,closed
EDGE-060864,FUSE-XFMR-029964,XFMR-029964,FDR-0087,SUB-019,lateral_underground,#4 CU,ABC,0.422,2230.5,1.6287,0.5472,1.007,100,24.9,3,0,,closed
EDGE-060865,JCT-FDR-0087-006,FUSE-XFMR-029965,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.075,394.4,0.8338,0.4731,0.6985,150,24.9,1,0,,closed
EDGE-060866,FUSE-XFMR-029965,XFMR-029965,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.423,2235.0,0.8235,0.51,0.6985,150,24.9,1,0,,closed
EDGE-060867,JCT-FDR-0087-006,FUSE-XFMR-029966,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.076,399.2,1.3838,0.4637,1.007,100,24.9,1,0,,closed
EDGE-060868,FUSE-XFMR-029966,XFMR-029966,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.428,2262.0,1.4758,0.5428,1.007,100,24.9,1,0,,closed
EDGE-060869,JCT-FDR-0087-006,FUSE-XFMR-029967,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.077,404.7,0.5797,0.4973,0.5345,230,24.9,1,1,,closed
EDGE-060870,FUSE-XFMR-029967,XFMR-029967,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.434,2293.4,0.605,0.4356,0.5345,230,24.9,1,1,,closed
EDGE-060871,JCT-FDR-0087-006,FUSE-XFMR-029968,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.078,411.8,0.6082,0.5105,0.5345,230,24.9,2,0,,closed
EDGE-060872,FUSE-XFMR-029968,XFMR-029968,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.442,2333.8,0.6182,0.4695,0.5345,230,24.9,2,0,,closed
EDGE-060873,JCT-FDR-0087-006,FUSE-XFMR-029969,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.079,415.8,1.6276,0.5507,1.007,100,24.9,2,1,,closed
EDGE-060874,FUSE-XFMR-029969,XFMR-029969,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.446,2356.2,1.4772,0.5209,1.007,100,24.9,2,1,,closed
EDGE-060875,JCT-FDR-0087-006,FUSE-XFMR-029970,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.08,420.6,0.8606,0.4647,0.6985,150,24.9,1,0,,closed
EDGE-060876,FUSE-XFMR-029970,XFMR-029970,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.451,2383.1,0.9455,0.4991,0.6985,150,24.9,1,0,,closed
EDGE-060877,JCT-FDR-0087-006,FUSE-XFMR-029971,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.081,427.7,0.6121,0.4819,0.5345,230,24.9,1,0,,closed
EDGE-060878,FUSE-XFMR-029971,XFMR-029971,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.459,2423.5,0.6274,0.4687,0.5345,230,24.9,1,0,,closed
EDGE-060879,JCT-FDR-0087-006,FUSE-XFMR-029972,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.082,431.6,0.2788,0.4114,0.3655,340,24.9,3,0,,closed
EDGE-060880,FUSE-XFMR-029972,XFMR-029972,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.463,2446.0,0.3187,0.4376,0.3655,340,24.9,3,0,,closed
EDGE-060881,JCT-FDR-0087-006,FUSE-XFMR-029973,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.083,435.6,0.8886,0.4949,0.6985,150,24.9,2,1,,closed
EDGE-060882,FUSE-XFMR-029973,XFMR-029973,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.468,2468.4,0.8803,0.5403,0.6985,150,24.9,2,1,,closed
EDGE-060883,JCT-FDR-0087-006,FUSE-XFMR-029974,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.084,445.1,1.3802,0.5349,1.007,100,24.9,2,1,,closed
EDGE-060884,FUSE-XFMR-029974,XFMR-029974,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.478,2522.3,1.4772,0.5417,1.007,100,24.9,2,1,,closed
EDGE-060885,JCT-FDR-0087-006,FUSE-XFMR-029975,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.085,446.7,0.6355,0.5001,0.5345,230,24.9,1,0,,closed
EDGE-060886,FUSE-XFMR-029975,XFMR-029975,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.479,2531.2,0.6483,0.5204,0.5345,230,24.9,1,0,,closed
EDGE-060887,JCT-FDR-0087-006,FUSE-XFMR-029976,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.086,453.0,1.5962,0.4643,1.007,100,24.9,1,1,,closed
EDGE-060888,FUSE-XFMR-029976,XFMR-029976,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.486,2567.1,1.4815,0.4863,1.007,100,24.9,1,1,,closed
EDGE-060889,JCT-FDR-0087-006,FUSE-XFMR-029977,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.087,460.9,0.9705,0.4697,0.6985,150,24.9,1,1,,closed
EDGE-060890,FUSE-XFMR-029977,XFMR-029977,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.495,2612.0,0.8393,0.5479,0.6985,150,24.9,1,1,,closed
EDGE-060891,JCT-FDR-0087-006,FUSE-XFMR-029978,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.088,462.5,0.9343,0.5409,0.6985,150,24.9,1,1,,closed
EDGE-060892,FUSE-XFMR-029978,XFMR-029978,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.496,2621.0,0.8955,0.4698,0.6985,150,24.9,1,1,,closed
EDGE-060893,JCT-FDR-0087-006,FUSE-XFMR-029979,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.089,468.1,0.624,0.4558,0.5345,230,24.9,3,1,,closed
EDGE-060894,FUSE-XFMR-029979,XFMR-029979,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.502,2652.4,0.5674,0.476,0.5345,230,24.9,3,1,,closed
EDGE-060895,JCT-FDR-0087-006,FUSE-XFMR-029980,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.09,476.8,0.2827,0.3928,0.3655,340,24.9,1,1,,closed
EDGE-060896,FUSE-XFMR-029980,XFMR-029980,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.512,2701.8,0.3128,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-060897,JCT-FDR-0087-006,FUSE-XFMR-029981,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.091,479.2,0.624,0.4528,0.5345,230,24.9,1,1,,closed
EDGE-060898,FUSE-XFMR-029981,XFMR-029981,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.514,2715.2,0.6075,0.4665,0.5345,230,24.9,1,1,,closed
EDGE-060899,JCT-FDR-0087-006,JCT-FDR-0087-007,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.62,3273.6,0.1964,0.4302,0.3431,530,24.9,3,1,,closed
EDGE-060900,JCT-FDR-0087-007,FUSE-XFMR-029982,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.001,4.0,0.28,0.4132,0.3655,340,24.9,1,1,,closed
EDGE-060901,FUSE-XFMR-029982,XFMR-029982,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.004,22.4,0.3188,0.4304,0.3655,340,24.9,1,1,,closed
EDGE-060902,JCT-FDR-0087-007,FUSE-XFMR-029983,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.002,9.5,1.5216,0.5022,1.007,100,24.9,1,1,,closed
EDGE-060903,FUSE-XFMR-029983,XFMR-029983,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.01,53.9,1.3921,0.5153,1.007,100,24.9,1,1,,closed
EDGE-060904,JCT-FDR-0087-007,FUSE-XFMR-029984,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.002,12.7,1.6032,0.5578,1.007,100,24.9,1,1,,closed
EDGE-060905,FUSE-XFMR-029984,XFMR-029984,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.014,71.8,1.5816,0.5112,1.007,100,24.9,1,1,,closed
EDGE-060906,JCT-FDR-0087-007,FUSE-XFMR-029985,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.003,15.0,1.6428,0.5183,1.007,100,24.9,2,0,,closed
EDGE-060907,FUSE-XFMR-029985,XFMR-029985,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.016,85.3,1.3733,0.4708,1.007,100,24.9,2,0,,closed
EDGE-060908,JCT-FDR-0087-007,FUSE-XFMR-029986,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.004,20.6,1.4245,0.5364,1.007,100,24.9,1,1,,closed
EDGE-060909,FUSE-XFMR-029986,XFMR-029986,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.022,116.7,1.5022,0.5206,1.007,100,24.9,1,1,,closed
EDGE-060910,JCT-FDR-0087-007,FUSE-XFMR-029987,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.005,26.9,0.815,0.5291,0.6985,150,24.9,1,1,,closed
EDGE-060911,FUSE-XFMR-029987,XFMR-029987,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.029,152.6,0.9165,0.4707,0.6985,150,24.9,1,1,,closed
EDGE-060912,JCT-FDR-0087-007,FUSE-XFMR-029988,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.006,32.5,1.4004,0.5112,1.007,100,24.9,1,1,,closed
EDGE-060913,FUSE-XFMR-029988,XFMR-029988,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.035,184.0,1.6178,0.4877,1.007,100,24.9,1,1,,closed
EDGE-060914,JCT-FDR-0087-007,FUSE-XFMR-029989,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.007,34.8,0.5467,0.5154,0.5345,230,24.9,1,0,,closed
EDGE-060915,FUSE-XFMR-029989,XFMR-029989,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.037,197.5,0.6248,0.5148,0.5345,230,24.9,1,0,,closed
EDGE-060916,JCT-FDR-0087-007,FUSE-XFMR-029990,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.008,41.2,1.6367,0.4622,1.007,100,24.9,3,1,,closed
EDGE-060917,FUSE-XFMR-029990,XFMR-029990,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.044,233.4,1.433,0.4761,1.007,100,24.9,3,1,,closed
EDGE-060918,JCT-FDR-0087-007,FUSE-XFMR-029991,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.009,45.9,0.2934,0.4751,0.3655,340,24.9,1,1,,closed
EDGE-060919,FUSE-XFMR-029991,XFMR-029991,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.049,260.3,0.2675,0.4278,0.3655,340,24.9,1,1,,closed
EDGE-060920,JCT-FDR-0087-007,FUSE-XFMR-029992,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.01,53.1,0.6238,0.4666,0.5345,230,24.9,2,1,,closed
EDGE-060921,FUSE-XFMR-029992,XFMR-029992,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.057,300.7,0.5873,0.5231,0.5345,230,24.9,2,1,,closed
EDGE-060922,JCT-FDR-0087-007,FUSE-XFMR-029993,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.011,57.8,0.9281,0.4722,0.6985,150,24.9,2,1,,closed
EDGE-060923,FUSE-XFMR-029993,XFMR-029993,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.062,327.6,0.9393,0.5345,0.6985,150,24.9,2,1,,closed
EDGE-060924,JCT-FDR-0087-007,FUSE-XFMR-029994,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.011,59.4,0.9152,0.4775,0.6985,150,24.9,1,1,,closed
EDGE-060925,FUSE-XFMR-029994,XFMR-029994,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.064,336.6,0.9798,0.5142,0.6985,150,24.9,1,1,,closed
EDGE-060926,JCT-FDR-0087-007,FUSE-XFMR-029995,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.012,65.7,0.6162,0.4577,0.5345,230,24.9,1,0,,closed
EDGE-060927,FUSE-XFMR-029995,XFMR-029995,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.071,372.5,0.6339,0.494,0.5345,230,24.9,1,0,,closed
EDGE-060928,JCT-FDR-0087-007,FUSE-XFMR-029996,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.014,72.1,0.6483,0.4872,0.5345,230,24.9,1,1,,closed
EDGE-060929,FUSE-XFMR-029996,XFMR-029996,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.077,408.4,0.5398,0.4327,0.5345,230,24.9,1,1,,closed
EDGE-060930,JCT-FDR-0087-007,FUSE-XFMR-029997,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.014,75.2,0.2877,0.4304,0.3655,340,24.9,2,1,,closed
EDGE-060931,FUSE-XFMR-029997,XFMR-029997,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.081,426.4,0.2745,0.4292,0.3655,340,24.9,2,1,,closed
EDGE-060932,JCT-FDR-0087-007,FUSE-XFMR-029998,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.016,82.4,0.2887,0.4655,0.3655,340,24.9,2,1,,closed
EDGE-060933,FUSE-XFMR-029998,XFMR-029998,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.088,466.8,0.2965,0.4765,0.3655,340,24.9,2,1,,closed
EDGE-060934,JCT-FDR-0087-007,FUSE-XFMR-029999,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.017,87.9,1.6359,0.4641,1.007,100,24.9,2,1,,closed
EDGE-060935,FUSE-XFMR-029999,XFMR-029999,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.094,498.2,1.394,0.4859,1.007,100,24.9,2,1,,closed
EDGE-060936,JCT-FDR-0087-007,FUSE-XFMR-030000,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.018,95.0,0.2918,0.4677,0.3655,340,24.9,1,0,,closed
EDGE-060937,FUSE-XFMR-030000,XFMR-030000,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.102,538.6,0.3236,0.4013,0.3655,340,24.9,1,0,,closed
EDGE-060938,JCT-FDR-0087-007,FUSE-XFMR-030001,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.019,99.8,0.5348,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-060939,FUSE-XFMR-030001,XFMR-030001,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.107,565.5,0.6062,0.4301,0.5345,230,24.9,2,1,,closed
EDGE-060940,JCT-FDR-0087-007,FUSE-XFMR-030002,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.019,102.2,1.4825,0.5429,1.007,100,24.9,1,1,,closed
EDGE-060941,FUSE-XFMR-030002,XFMR-030002,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.11,579.0,1.4448,0.4693,1.007,100,24.9,1,1,,closed
EDGE-060942,JCT-FDR-0087-007,FUSE-XFMR-030003,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.021,111.7,0.8611,0.5421,0.6985,150,24.9,3,1,,closed
EDGE-060943,FUSE-XFMR-030003,XFMR-030003,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.12,632.8,0.9646,0.5302,0.6985,150,24.9,3,1,,closed
EDGE-060944,JCT-FDR-0087-007,FUSE-XFMR-030004,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.022,116.4,0.901,0.4927,0.6985,150,24.9,3,0,,closed
EDGE-060945,FUSE-XFMR-030004,XFMR-030004,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.125,659.7,0.8062,0.5507,0.6985,150,24.9,3,0,,closed
EDGE-060946,JCT-FDR-0087-007,FUSE-XFMR-030005,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.023,121.2,0.6145,0.4537,0.5345,230,24.9,1,1,,closed
EDGE-060947,FUSE-XFMR-030005,XFMR-030005,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.13,686.7,0.5931,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-060948,JCT-FDR-0087-007,FUSE-XFMR-030006,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.024,126.7,0.5837,0.5022,0.5345,230,24.9,1,1,,closed
EDGE-060949,FUSE-XFMR-030006,XFMR-030006,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.136,718.1,0.6052,0.4695,0.5345,230,24.9,1,1,,closed
EDGE-060950,JCT-FDR-0087-007,FUSE-XFMR-030007,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.025,132.3,0.5571,0.4447,0.5345,230,24.9,3,1,,closed
EDGE-060951,FUSE-XFMR-030007,XFMR-030007,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.142,749.5,0.6072,0.4886,0.5345,230,24.9,3,1,,closed
EDGE-060952,JCT-FDR-0087-007,FUSE-XFMR-030008,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.026,137.0,0.2887,0.3991,0.3655,340,24.9,1,1,,closed
EDGE-060953,FUSE-XFMR-030008,XFMR-030008,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.147,776.4,0.2711,0.4217,0.3655,340,24.9,1,1,,closed
EDGE-060954,JCT-FDR-0087-007,FUSE-XFMR-030009,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.026,138.6,0.6387,0.4635,0.5345,230,24.9,1,1,,closed
EDGE-060955,FUSE-XFMR-030009,XFMR-030009,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.149,785.4,0.5655,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-060956,JCT-FDR-0087-007,FUSE-XFMR-030010,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.027,144.1,0.3119,0.3907,0.3655,340,24.9,3,1,,closed
EDGE-060957,FUSE-XFMR-030010,XFMR-030010,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.155,816.8,0.3036,0.4025,0.3655,340,24.9,3,1,,closed
EDGE-060958,JCT-FDR-0087-007,FUSE-XFMR-030011,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.028,150.5,1.5844,0.4751,1.007,100,24.9,1,0,,closed
EDGE-060959,FUSE-XFMR-030011,XFMR-030011,FDR-0087,SUB-019,lateral_underground,#4 CU,C,0.162,852.7,1.4388,0.4679,1.007,100,24.9,1,0,,closed
EDGE-060960,JCT-FDR-0087-007,FUSE-XFMR-030012,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.03,159.2,0.5408,0.4464,0.5345,230,24.9,2,1,,closed
EDGE-060961,FUSE-XFMR-030012,XFMR-030012,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.171,902.1,0.6192,0.5044,0.5345,230,24.9,2,1,,closed
EDGE-060962,JCT-FDR-0087-007,FUSE-XFMR-030013,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.031,163.9,1.575,0.4971,1.007,100,24.9,2,1,,closed
EDGE-060963,FUSE-XFMR-030013,XFMR-030013,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.176,929.0,1.3795,0.5437,1.007,100,24.9,2,1,,closed
EDGE-060964,JCT-FDR-0087-007,FUSE-XFMR-030014,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.032,167.1,1.4152,0.4782,1.007,100,24.9,2,1,,closed
EDGE-060965,FUSE-XFMR-030014,XFMR-030014,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.179,947.0,1.5838,0.4934,1.007,100,24.9,2,1,,closed
EDGE-060966,JCT-FDR-0087-007,FUSE-XFMR-030015,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.033,173.4,0.617,0.4981,0.5345,230,24.9,1,1,,closed
EDGE-060967,FUSE-XFMR-030015,XFMR-030015,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.186,982.9,0.5572,0.4591,0.5345,230,24.9,1,1,,closed
EDGE-060968,JCT-FDR-0087-007,FUSE-XFMR-030016,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.034,177.4,0.3127,0.4316,0.3655,340,24.9,2,1,,closed
EDGE-060969,FUSE-XFMR-030016,XFMR-030016,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.19,1005.3,0.3054,0.4157,0.3655,340,24.9,2,1,,closed
EDGE-060970,JCT-FDR-0087-007,FUSE-XFMR-030017,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.035,183.0,0.3096,0.4295,0.3655,340,24.9,1,1,,closed
EDGE-060971,FUSE-XFMR-030017,XFMR-030017,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.196,1036.7,0.3229,0.3923,0.3655,340,24.9,1,1,,closed
EDGE-060972,JCT-FDR-0087-007,FUSE-XFMR-030018,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.035,186.1,0.277,0.4646,0.3655,340,24.9,2,1,,closed
EDGE-060973,FUSE-XFMR-030018,XFMR-030018,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.2,1054.7,0.2998,0.444,0.3655,340,24.9,2,1,,closed
EDGE-060974,JCT-FDR-0087-007,FUSE-XFMR-030019,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.037,194.8,0.2744,0.3995,0.3655,340,24.9,2,1,,closed
EDGE-060975,FUSE-XFMR-030019,XFMR-030019,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.209,1104.0,0.2775,0.4009,0.3655,340,24.9,2,1,,closed
EDGE-060976,JCT-FDR-0087-007,FUSE-XFMR-030020,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.038,199.6,1.5598,0.5602,1.007,100,24.9,3,1,,closed
EDGE-060977,FUSE-XFMR-030020,XFMR-030020,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.214,1131.0,1.5191,0.5098,1.007,100,24.9,3,1,,closed
EDGE-060978,JCT-FDR-0087-007,FUSE-XFMR-030021,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.039,205.1,0.8724,0.455,0.6985,150,24.9,1,1,,closed
EDGE-060979,FUSE-XFMR-030021,XFMR-030021,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.22,1162.4,0.9179,0.5461,0.6985,150,24.9,1,1,,closed
EDGE-060980,JCT-FDR-0087-007,FUSE-XFMR-030022,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.04,209.1,0.5574,0.4679,0.5345,230,24.9,1,1,,closed
EDGE-060981,FUSE-XFMR-030022,XFMR-030022,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.224,1184.8,0.5501,0.4736,0.5345,230,24.9,1,1,,closed
EDGE-060982,JCT-FDR-0087-007,FUSE-XFMR-030023,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.041,214.6,0.9034,0.4522,0.6985,150,24.9,2,1,,closed
EDGE-060983,FUSE-XFMR-030023,XFMR-030023,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.23,1216.2,0.9535,0.4873,0.6985,150,24.9,2,1,,closed
EDGE-060984,JCT-FDR-0087-007,FUSE-XFMR-030024,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.042,219.4,1.6228,0.5508,1.007,100,24.9,1,1,,closed
EDGE-060985,FUSE-XFMR-030024,XFMR-030024,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.235,1243.2,1.3696,0.5009,1.007,100,24.9,1,1,,closed
EDGE-060986,JCT-FDR-0087-007,FUSE-XFMR-030025,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.043,227.3,0.9732,0.4866,0.6985,150,24.9,1,1,,closed
EDGE-060987,FUSE-XFMR-030025,XFMR-030025,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.244,1288.1,0.9051,0.4556,0.6985,150,24.9,1,1,,closed
EDGE-060988,JCT-FDR-0087-007,FUSE-XFMR-030026,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.044,232.1,0.6243,0.4472,0.5345,230,24.9,1,1,,closed
EDGE-060989,FUSE-XFMR-030026,XFMR-030026,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.249,1315.0,0.5437,0.4312,0.5345,230,24.9,1,1,,closed
EDGE-060990,JCT-FDR-0087-007,FUSE-XFMR-030027,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.045,235.2,0.5489,0.4957,0.5345,230,24.9,2,0,,closed
EDGE-060991,FUSE-XFMR-030027,XFMR-030027,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.252,1332.9,0.5866,0.4431,0.5345,230,24.9,2,0,,closed
EDGE-060992,JCT-FDR-0087-007,FUSE-XFMR-030028,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.046,241.6,0.8464,0.5384,0.6985,150,24.9,2,1,,closed
EDGE-060993,FUSE-XFMR-030028,XFMR-030028,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.259,1368.8,0.9321,0.5119,0.6985,150,24.9,2,1,,closed
EDGE-060994,JCT-FDR-0087-007,FUSE-XFMR-030029,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.047,247.1,0.8277,0.4818,0.6985,150,24.9,1,1,,closed
EDGE-060995,FUSE-XFMR-030029,XFMR-030029,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.265,1400.3,0.8413,0.546,0.6985,150,24.9,1,1,,closed
EDGE-060996,JCT-FDR-0087-007,FUSE-XFMR-030030,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.047,249.5,1.5604,0.5221,1.007,100,24.9,1,1,,closed
EDGE-060997,FUSE-XFMR-030030,XFMR-030030,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.268,1413.7,1.5065,0.4783,1.007,100,24.9,1,1,,closed
EDGE-060998,JCT-FDR-0087-007,FUSE-XFMR-030031,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.049,259.0,0.872,0.5306,0.6985,150,24.9,1,0,,closed
EDGE-060999,FUSE-XFMR-030031,XFMR-030031,FDR-0087,SUB-019,lateral_underground,#2 ACSR,A,0.278,1467.6,0.9482,0.4649,0.6985,150,24.9,1,0,,closed
EDGE-061000,JCT-FDR-0087-007,FUSE-XFMR-030032,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.05,262.2,0.2804,0.4001,0.3655,340,24.9,2,0,,closed
EDGE-061001,FUSE-XFMR-030032,XFMR-030032,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.281,1485.5,0.3213,0.4594,0.3655,340,24.9,2,0,,closed
EDGE-061002,JCT-FDR-0087-007,FUSE-XFMR-030033,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.051,266.9,0.5407,0.4767,0.5345,230,24.9,2,1,,closed
EDGE-061003,FUSE-XFMR-030033,XFMR-030033,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.286,1512.5,0.5736,0.461,0.5345,230,24.9,2,1,,closed
EDGE-061004,JCT-FDR-0087-007,FUSE-XFMR-030034,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.052,272.4,0.6018,0.4508,0.5345,230,24.9,3,1,,closed
EDGE-061005,FUSE-XFMR-030034,XFMR-030034,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.292,1543.9,0.5755,0.4984,0.5345,230,24.9,3,1,,closed
EDGE-061006,JCT-FDR-0087-007,FUSE-XFMR-030035,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.052,275.6,0.2979,0.3938,0.3655,340,24.9,3,1,,closed
EDGE-061007,FUSE-XFMR-030035,XFMR-030035,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.296,1561.8,0.3208,0.4153,0.3655,340,24.9,3,1,,closed
EDGE-061008,JCT-FDR-0087-007,FUSE-XFMR-030036,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.054,283.5,0.9506,0.4905,0.6985,150,24.9,2,1,,closed
EDGE-061009,FUSE-XFMR-030036,XFMR-030036,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.304,1606.7,0.8848,0.5014,0.6985,150,24.9,2,1,,closed
EDGE-061010,JCT-FDR-0087-007,FUSE-XFMR-030037,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.054,287.5,1.518,0.5612,1.007,100,24.9,2,1,,closed
EDGE-061011,FUSE-XFMR-030037,XFMR-030037,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.309,1629.1,1.5667,0.4667,1.007,100,24.9,2,1,,closed
EDGE-061012,JCT-FDR-0087-007,FUSE-XFMR-030038,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.055,292.2,0.6496,0.4414,0.5345,230,24.9,1,1,,closed
EDGE-061013,FUSE-XFMR-030038,XFMR-030038,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.314,1656.1,0.6045,0.478,0.5345,230,24.9,1,1,,closed
EDGE-061014,JCT-FDR-0087-007,FUSE-XFMR-030039,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.057,301.8,0.5575,0.4857,0.5345,230,24.9,2,0,,closed
EDGE-061015,FUSE-XFMR-030039,XFMR-030039,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.324,1709.9,0.6133,0.4661,0.5345,230,24.9,2,0,,closed
EDGE-061016,JCT-FDR-0087-007,FUSE-XFMR-030040,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.058,304.1,1.5601,0.4674,1.007,100,24.9,2,0,,closed
EDGE-061017,FUSE-XFMR-030040,XFMR-030040,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.326,1723.4,1.5808,0.5101,1.007,100,24.9,2,0,,closed
EDGE-061018,JCT-FDR-0087-007,FUSE-XFMR-030041,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.058,308.9,0.3002,0.4685,0.3655,340,24.9,1,1,,closed
EDGE-061019,FUSE-XFMR-030041,XFMR-030041,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.332,1750.3,0.3231,0.4085,0.3655,340,24.9,1,1,,closed
EDGE-061020,JCT-FDR-0087-007,FUSE-XFMR-030042,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.06,314.4,0.8368,0.4599,0.6985,150,24.9,2,1,,closed
EDGE-061021,FUSE-XFMR-030042,XFMR-030042,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.337,1781.7,0.8798,0.543,0.6985,150,24.9,2,1,,closed
EDGE-061022,JCT-FDR-0087-007,FUSE-XFMR-030043,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.061,320.8,0.2855,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-061023,FUSE-XFMR-030043,XFMR-030043,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.344,1817.6,0.2743,0.4418,0.3655,340,24.9,2,1,,closed
EDGE-061024,JCT-FDR-0087-007,FUSE-XFMR-030044,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.061,323.1,0.5811,0.4837,0.5345,230,24.9,2,1,,closed
EDGE-061025,FUSE-XFMR-030044,XFMR-030044,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.347,1831.1,0.5471,0.4834,0.5345,230,24.9,2,1,,closed
EDGE-061026,JCT-FDR-0087-007,FUSE-XFMR-030045,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.063,330.3,1.6284,0.4909,1.007,100,24.9,2,1,,closed
EDGE-061027,FUSE-XFMR-030045,XFMR-030045,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.354,1871.5,1.4865,0.5366,1.007,100,24.9,2,1,,closed
EDGE-061028,JCT-FDR-0087-007,FUSE-XFMR-030046,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.063,333.4,1.6279,0.4855,1.007,100,24.9,2,0,,closed
EDGE-061029,FUSE-XFMR-030046,XFMR-030046,FDR-0087,SUB-019,lateral_underground,#4 CU,BC,0.358,1889.4,1.3776,0.4893,1.007,100,24.9,2,0,,closed
EDGE-061030,JCT-FDR-0087-007,FUSE-XFMR-030047,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.064,339.8,1.5876,0.534,1.007,100,24.9,2,1,,closed
EDGE-061031,FUSE-XFMR-030047,XFMR-030047,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.365,1925.4,1.3534,0.5584,1.007,100,24.9,2,1,,closed
EDGE-061032,JCT-FDR-0087-007,FUSE-XFMR-030048,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.066,346.9,0.6368,0.4604,0.5345,230,24.9,1,1,,closed
EDGE-061033,FUSE-XFMR-030048,XFMR-030048,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.372,1965.7,0.5505,0.4527,0.5345,230,24.9,1,1,,closed
EDGE-061034,JCT-FDR-0087-007,FUSE-XFMR-030049,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.067,352.4,0.5453,0.4629,0.5345,230,24.9,2,0,,closed
EDGE-061035,FUSE-XFMR-030049,XFMR-030049,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.378,1997.2,0.5581,0.4634,0.5345,230,24.9,2,0,,closed
EDGE-061036,JCT-FDR-0087-007,FUSE-XFMR-030050,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.067,355.6,0.2845,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-061037,FUSE-XFMR-030050,XFMR-030050,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.382,2015.1,0.3189,0.3994,0.3655,340,24.9,1,1,,closed
EDGE-061038,JCT-FDR-0087-007,FUSE-XFMR-030051,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.068,361.2,0.5777,0.4536,0.5345,230,24.9,2,1,,closed
EDGE-061039,FUSE-XFMR-030051,XFMR-030051,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.388,2046.5,0.6006,0.4965,0.5345,230,24.9,2,1,,closed
EDGE-061040,JCT-FDR-0087-007,FUSE-XFMR-030052,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.069,365.1,0.2689,0.3959,0.3655,340,24.9,1,0,,closed
EDGE-061041,FUSE-XFMR-030052,XFMR-030052,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.392,2069.0,0.2831,0.4455,0.3655,340,24.9,1,0,,closed
EDGE-061042,JCT-FDR-0087-007,FUSE-XFMR-030053,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.071,374.6,1.6135,0.4879,1.007,100,24.9,3,1,,closed
EDGE-061043,FUSE-XFMR-030053,XFMR-030053,FDR-0087,SUB-019,lateral_overhead,#4 CU,ABC,0.402,2122.8,1.4988,0.5069,1.007,100,24.9,3,1,,closed
EDGE-061044,JCT-FDR-0087-007,FUSE-XFMR-030054,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.071,375.4,0.9685,0.4553,0.6985,150,24.9,1,1,,closed
EDGE-061045,FUSE-XFMR-030054,XFMR-030054,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.403,2127.3,0.8352,0.5244,0.6985,150,24.9,1,1,,closed
EDGE-061046,JCT-FDR-0087-007,FUSE-XFMR-030055,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.073,384.1,0.5776,0.5214,0.5345,230,24.9,2,1,,closed
EDGE-061047,FUSE-XFMR-030055,XFMR-030055,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.412,2176.7,0.6511,0.505,0.5345,230,24.9,2,1,,closed
EDGE-061048,JCT-FDR-0087-007,FUSE-XFMR-030056,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.073,386.5,1.5935,0.5276,1.007,100,24.9,1,1,,closed
EDGE-061049,FUSE-XFMR-030056,XFMR-030056,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.415,2190.1,1.3844,0.5014,1.007,100,24.9,1,1,,closed
EDGE-061050,JCT-FDR-0087-007,FUSE-XFMR-030057,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.075,396.0,0.3105,0.4419,0.3655,340,24.9,1,1,,closed
EDGE-061051,FUSE-XFMR-030057,XFMR-030057,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.425,2244.0,0.2788,0.4697,0.3655,340,24.9,1,1,,closed
EDGE-061052,JCT-FDR-0087-007,FUSE-XFMR-030058,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.075,398.4,1.3734,0.5442,1.007,100,24.9,1,1,,closed
EDGE-061053,FUSE-XFMR-030058,XFMR-030058,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.428,2257.5,1.4323,0.5542,1.007,100,24.9,1,1,,closed
EDGE-061054,JCT-FDR-0087-007,FUSE-XFMR-030059,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.076,403.9,0.5949,0.4738,0.5345,230,24.9,1,1,,closed
EDGE-061055,FUSE-XFMR-030059,XFMR-030059,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.433,2288.9,0.5764,0.492,0.5345,230,24.9,1,1,,closed
EDGE-061056,JCT-FDR-0087-007,FUSE-XFMR-030060,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.077,407.9,0.5796,0.4806,0.5345,230,24.9,1,1,,closed
EDGE-061057,FUSE-XFMR-030060,XFMR-030060,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.438,2311.3,0.6303,0.4576,0.5345,230,24.9,1,1,,closed
EDGE-061058,JCT-FDR-0087-007,FUSE-XFMR-030061,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.079,417.4,0.8656,0.5368,0.6985,150,24.9,1,0,,closed
EDGE-061059,FUSE-XFMR-030061,XFMR-030061,FDR-0087,SUB-019,lateral_underground,#2 ACSR,C,0.448,2365.2,0.9171,0.4621,0.6985,150,24.9,1,0,,closed
EDGE-061060,JCT-FDR-0087-007,FUSE-XFMR-030062,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.079,418.2,0.6325,0.5234,0.5345,230,24.9,2,1,,closed
EDGE-061061,FUSE-XFMR-030062,XFMR-030062,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.449,2369.7,0.5403,0.466,0.5345,230,24.9,2,1,,closed
EDGE-061062,JCT-FDR-0087-007,FUSE-XFMR-030063,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.08,422.9,0.8723,0.4677,0.6985,150,24.9,2,0,,closed
EDGE-061063,FUSE-XFMR-030063,XFMR-030063,FDR-0087,SUB-019,lateral_underground,#2 ACSR,AB,0.454,2396.6,0.9571,0.4801,0.6985,150,24.9,2,0,,closed
EDGE-061064,JCT-FDR-0087-007,FUSE-XFMR-030064,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.081,429.3,0.3064,0.4392,0.3655,340,24.9,3,0,,closed
EDGE-061065,FUSE-XFMR-030064,XFMR-030064,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.461,2432.5,0.3146,0.4523,0.3655,340,24.9,3,0,,closed
EDGE-061066,JCT-FDR-0087-007,FUSE-XFMR-030065,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.083,438.0,0.3183,0.4447,0.3655,340,24.9,2,1,,closed
EDGE-061067,FUSE-XFMR-030065,XFMR-030065,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.47,2481.9,0.2771,0.441,0.3655,340,24.9,2,1,,closed
EDGE-061068,JCT-FDR-0087-007,FUSE-XFMR-030066,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.084,441.1,0.5563,0.4666,0.5345,230,24.9,2,1,,closed
EDGE-061069,FUSE-XFMR-030066,XFMR-030066,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.473,2499.8,0.543,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-061070,JCT-FDR-0087-007,FUSE-XFMR-030067,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.084,445.1,0.8932,0.489,0.6985,150,24.9,2,1,,closed
EDGE-061071,FUSE-XFMR-030067,XFMR-030067,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.478,2522.3,0.966,0.5454,0.6985,150,24.9,2,1,,closed
EDGE-061072,JCT-FDR-0087-007,FUSE-XFMR-030068,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.085,449.1,0.3028,0.4762,0.3655,340,24.9,1,1,,closed
EDGE-061073,FUSE-XFMR-030068,XFMR-030068,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.482,2544.7,0.3144,0.4766,0.3655,340,24.9,1,1,,closed
EDGE-061074,JCT-FDR-0087-007,FUSE-XFMR-030069,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.087,459.4,0.873,0.5075,0.6985,150,24.9,1,1,,closed
EDGE-061075,FUSE-XFMR-030069,XFMR-030069,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.493,2603.0,0.8434,0.4635,0.6985,150,24.9,1,1,,closed
EDGE-061076,JCT-FDR-0087-007,FUSE-XFMR-030070,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.087,459.4,0.599,0.4624,0.5345,230,24.9,3,1,,closed
EDGE-061077,FUSE-XFMR-030070,XFMR-030070,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.493,2603.0,0.5947,0.4984,0.5345,230,24.9,3,1,,closed
EDGE-061078,JCT-FDR-0087-007,FUSE-XFMR-030071,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.089,469.7,0.3196,0.4395,0.3655,340,24.9,1,0,,closed
EDGE-061079,FUSE-XFMR-030071,XFMR-030071,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.504,2661.4,0.3057,0.4701,0.3655,340,24.9,1,0,,closed
EDGE-061080,JCT-FDR-0087-007,FUSE-XFMR-030072,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.089,471.2,0.9823,0.4871,0.6985,150,24.9,3,1,,closed
EDGE-061081,FUSE-XFMR-030072,XFMR-030072,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.506,2670.4,0.9483,0.5266,0.6985,150,24.9,3,1,,closed
EDGE-061082,JCT-FDR-0087-007,FUSE-XFMR-030073,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.091,480.7,0.923,0.4682,0.6985,150,24.9,1,1,,closed
EDGE-061083,FUSE-XFMR-030073,XFMR-030073,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.516,2724.2,0.9631,0.4785,0.6985,150,24.9,1,1,,closed
EDGE-061084,JCT-FDR-0087-007,JCT-FDR-0087-008,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.61,3220.8,0.2043,0.405,0.2899,530,24.9,3,1,,closed
EDGE-061085,JCT-FDR-0087-008,FUSE-XFMR-030074,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.001,6.3,0.9503,0.4817,0.6985,150,24.9,3,0,,closed
EDGE-061086,FUSE-XFMR-030074,XFMR-030074,FDR-0087,SUB-019,lateral_underground,#2 ACSR,ABC,0.007,35.9,0.9518,0.5489,0.6985,150,24.9,3,0,,closed
EDGE-061087,JCT-FDR-0087-008,FUSE-XFMR-030075,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.002,7.9,0.8844,0.4722,0.6985,150,24.9,2,1,,closed
EDGE-061088,FUSE-XFMR-030075,XFMR-030075,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.009,44.9,0.9067,0.5374,0.6985,150,24.9,2,1,,closed
EDGE-061089,JCT-FDR-0087-008,FUSE-XFMR-030076,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.002,12.7,0.2816,0.4191,0.3655,340,24.9,1,1,,closed
EDGE-061090,FUSE-XFMR-030076,XFMR-030076,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.014,71.8,0.3088,0.4584,0.3655,340,24.9,1,1,,closed
