edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-061091,JCT-FDR-0087-008,FUSE-XFMR-030077,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.003,15.8,0.5515,0.4647,0.5345,230,24.9,1,1,,closed
EDGE-061092,FUSE-XFMR-030077,XFMR-030077,FDR-0087,SUB-019,lateral_overhead,1/0 AL,A,0.017,89.8,0.5621,0.4623,0.5345,230,24.9,1,1,,closed
EDGE-061093,JCT-FDR-0087-008,FUSE-XFMR-030078,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.004,23.0,0.9445,0.5519,0.6985,150,24.9,1,1,,closed
EDGE-061094,FUSE-XFMR-030078,XFMR-030078,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.025,130.2,0.8407,0.5419,0.6985,150,24.9,1,1,,closed
EDGE-061095,JCT-FDR-0087-008,FUSE-XFMR-030079,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.005,26.1,0.2876,0.4225,0.3655,340,24.9,3,1,,closed
EDGE-061096,FUSE-XFMR-030079,XFMR-030079,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.028,148.1,0.2682,0.4715,0.3655,340,24.9,3,1,,closed
EDGE-061097,JCT-FDR-0087-008,FUSE-XFMR-030080,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.007,34.8,0.3025,0.4696,0.3655,340,24.9,1,1,,closed
EDGE-061098,FUSE-XFMR-030080,XFMR-030080,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.037,197.5,0.2943,0.42,0.3655,340,24.9,1,1,,closed
EDGE-061099,JCT-FDR-0087-008,FUSE-XFMR-030081,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.007,37.2,0.2679,0.4365,0.3655,340,24.9,2,0,,closed
EDGE-061100,FUSE-XFMR-030081,XFMR-030081,FDR-0087,SUB-019,lateral_underground,4/0 AL,AB,0.04,210.9,0.2791,0.4304,0.3655,340,24.9,2,0,,closed
EDGE-061101,JCT-FDR-0087-008,FUSE-XFMR-030082,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.008,42.8,0.8066,0.5067,0.6985,150,24.9,2,1,,closed
EDGE-061102,FUSE-XFMR-030082,XFMR-030082,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.046,242.4,0.9828,0.4918,0.6985,150,24.9,2,1,,closed
EDGE-061103,JCT-FDR-0087-008,FUSE-XFMR-030083,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.009,49.9,1.3845,0.5212,1.007,100,24.9,2,1,,closed
EDGE-061104,FUSE-XFMR-030083,XFMR-030083,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.054,282.7,1.5715,0.4648,1.007,100,24.9,2,1,,closed
EDGE-061105,JCT-FDR-0087-008,FUSE-XFMR-030084,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.01,51.5,1.497,0.5585,1.007,100,24.9,2,1,,closed
EDGE-061106,FUSE-XFMR-030084,XFMR-030084,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.055,291.7,1.4892,0.5292,1.007,100,24.9,2,1,,closed
EDGE-061107,JCT-FDR-0087-008,FUSE-XFMR-030085,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.011,57.0,0.8929,0.4668,0.6985,150,24.9,1,1,,closed
EDGE-061108,FUSE-XFMR-030085,XFMR-030085,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.061,323.1,0.8919,0.5405,0.6985,150,24.9,1,1,,closed
EDGE-061109,JCT-FDR-0087-008,FUSE-XFMR-030086,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.012,61.0,0.3223,0.4288,0.3655,340,24.9,2,1,,closed
EDGE-061110,FUSE-XFMR-030086,XFMR-030086,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.065,345.6,0.3115,0.4074,0.3655,340,24.9,2,1,,closed
EDGE-061111,JCT-FDR-0087-008,FUSE-XFMR-030087,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.013,67.3,0.9349,0.4949,0.6985,150,24.9,1,0,,closed
EDGE-061112,FUSE-XFMR-030087,XFMR-030087,FDR-0087,SUB-019,lateral_underground,#2 ACSR,B,0.072,381.5,0.978,0.5094,0.6985,150,24.9,1,0,,closed
EDGE-061113,JCT-FDR-0087-008,FUSE-XFMR-030088,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.014,72.1,0.809,0.4721,0.6985,150,24.9,2,0,,closed
EDGE-061114,FUSE-XFMR-030088,XFMR-030088,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.077,408.4,0.8781,0.4835,0.6985,150,24.9,2,0,,closed
EDGE-061115,JCT-FDR-0087-008,FUSE-XFMR-030089,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.015,78.4,0.5969,0.4335,0.5345,230,24.9,1,1,,closed
EDGE-061116,FUSE-XFMR-030089,XFMR-030089,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.084,444.3,0.6323,0.514,0.5345,230,24.9,1,1,,closed
EDGE-061117,JCT-FDR-0087-008,FUSE-XFMR-030091,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.017,87.1,1.4457,0.4725,1.007,100,24.9,2,1,,closed
EDGE-061118,FUSE-XFMR-030091,XFMR-030091,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.093,493.7,1.4587,0.4992,1.007,100,24.9,2,1,,closed
EDGE-061119,JCT-FDR-0087-008,FUSE-XFMR-030090,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.017,87.9,0.5973,0.4909,0.5345,230,24.9,1,0,,closed
EDGE-061120,FUSE-XFMR-030090,XFMR-030090,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.094,498.2,0.5359,0.4588,0.5345,230,24.9,1,0,,closed
EDGE-061121,JCT-FDR-0087-008,FUSE-XFMR-030092,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.019,98.2,0.3091,0.4404,0.3655,340,24.9,1,1,,closed
EDGE-061122,FUSE-XFMR-030092,XFMR-030092,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.105,556.5,0.2785,0.4228,0.3655,340,24.9,1,1,,closed
EDGE-061123,JCT-FDR-0087-008,FUSE-XFMR-030093,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.019,99.8,0.2809,0.4038,0.3655,340,24.9,2,0,,closed
EDGE-061124,FUSE-XFMR-030093,XFMR-030093,FDR-0087,SUB-019,lateral_underground,4/0 AL,BC,0.107,565.5,0.2812,0.453,0.3655,340,24.9,2,0,,closed
EDGE-061125,JCT-FDR-0087-008,FUSE-XFMR-030094,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.02,107.7,0.3086,0.3911,0.3655,340,24.9,1,1,,closed
EDGE-061126,FUSE-XFMR-030094,XFMR-030094,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.116,610.4,0.3143,0.4001,0.3655,340,24.9,1,1,,closed
EDGE-061127,JCT-FDR-0087-008,FUSE-XFMR-030095,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.021,113.3,1.5629,0.5541,1.007,100,24.9,2,0,,closed
EDGE-061128,FUSE-XFMR-030095,XFMR-030095,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.122,641.8,1.4049,0.5298,1.007,100,24.9,2,0,,closed
EDGE-061129,JCT-FDR-0087-008,FUSE-XFMR-030096,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.022,116.4,0.82,0.5154,0.6985,150,24.9,3,1,,closed
EDGE-061130,FUSE-XFMR-030096,XFMR-030096,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,ABC,0.125,659.7,0.9118,0.5368,0.6985,150,24.9,3,1,,closed
EDGE-061131,JCT-FDR-0087-008,FUSE-XFMR-030097,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.023,120.4,0.8631,0.5165,0.6985,150,24.9,2,0,,closed
EDGE-061132,FUSE-XFMR-030097,XFMR-030097,FDR-0087,SUB-019,lateral_underground,#2 ACSR,BC,0.129,682.2,0.9722,0.4557,0.6985,150,24.9,2,0,,closed
EDGE-061133,JCT-FDR-0087-008,FUSE-XFMR-030098,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.024,124.3,0.9019,0.4772,0.6985,150,24.9,1,1,,closed
EDGE-061134,FUSE-XFMR-030098,XFMR-030098,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.133,704.6,0.9455,0.5522,0.6985,150,24.9,1,1,,closed
EDGE-061135,JCT-FDR-0087-008,FUSE-XFMR-030099,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.025,129.9,0.9446,0.4936,0.6985,150,24.9,1,1,,closed
EDGE-061136,FUSE-XFMR-030099,XFMR-030099,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.139,736.0,0.9601,0.5443,0.6985,150,24.9,1,1,,closed
EDGE-061137,JCT-FDR-0087-008,FUSE-XFMR-030100,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.027,140.2,0.2697,0.4575,0.3655,340,24.9,1,0,,closed
EDGE-061138,FUSE-XFMR-030100,XFMR-030100,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.15,794.4,0.2808,0.421,0.3655,340,24.9,1,0,,closed
EDGE-061139,JCT-FDR-0087-008,FUSE-XFMR-030101,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.027,141.0,0.3027,0.4548,0.3655,340,24.9,3,0,,closed
EDGE-061140,FUSE-XFMR-030101,XFMR-030101,FDR-0087,SUB-019,lateral_underground,4/0 AL,ABC,0.151,798.9,0.3249,0.4411,0.3655,340,24.9,3,0,,closed
EDGE-061141,JCT-FDR-0087-008,FUSE-XFMR-030102,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.028,150.5,0.6508,0.4628,0.5345,230,24.9,2,0,,closed
EDGE-061142,FUSE-XFMR-030102,XFMR-030102,FDR-0087,SUB-019,lateral_underground,1/0 AL,BC,0.162,852.7,0.5741,0.4554,0.5345,230,24.9,2,0,,closed
EDGE-061143,JCT-FDR-0087-008,FUSE-XFMR-030103,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.029,151.3,0.296,0.4012,0.3655,340,24.9,2,1,,closed
EDGE-061144,FUSE-XFMR-030103,XFMR-030103,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.162,857.2,0.2763,0.4331,0.3655,340,24.9,2,1,,closed
EDGE-061145,JCT-FDR-0087-008,FUSE-XFMR-030104,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.03,160.0,1.3716,0.4681,1.007,100,24.9,1,1,,closed
EDGE-061146,FUSE-XFMR-030104,XFMR-030104,FDR-0087,SUB-019,lateral_overhead,#4 CU,C,0.172,906.6,1.552,0.5318,1.007,100,24.9,1,1,,closed
EDGE-061147,JCT-FDR-0087-008,FUSE-XFMR-030105,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.031,163.2,0.631,0.447,0.5345,230,24.9,2,0,,closed
EDGE-061148,FUSE-XFMR-030105,XFMR-030105,FDR-0087,SUB-019,lateral_underground,1/0 AL,AB,0.175,924.5,0.6403,0.489,0.5345,230,24.9,2,0,,closed
EDGE-061149,JCT-FDR-0087-008,FUSE-XFMR-030106,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.032,166.3,1.6475,0.5058,1.007,100,24.9,1,1,,closed
EDGE-061150,FUSE-XFMR-030106,XFMR-030106,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.178,942.5,1.4302,0.4844,1.007,100,24.9,1,1,,closed
EDGE-061151,JCT-FDR-0087-008,FUSE-XFMR-030107,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.033,172.7,0.6124,0.4894,0.5345,230,24.9,2,1,,closed
EDGE-061152,FUSE-XFMR-030107,XFMR-030107,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.185,978.4,0.6133,0.5125,0.5345,230,24.9,2,1,,closed
EDGE-061153,JCT-FDR-0087-008,FUSE-XFMR-030108,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.034,180.6,0.6364,0.4902,0.5345,230,24.9,1,1,,closed
EDGE-061154,FUSE-XFMR-030108,XFMR-030108,FDR-0087,SUB-019,lateral_overhead,1/0 AL,B,0.194,1023.3,0.6065,0.4564,0.5345,230,24.9,1,1,,closed
EDGE-061155,JCT-FDR-0087-008,FUSE-XFMR-030109,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.035,183.7,1.4155,0.5298,1.007,100,24.9,2,1,,closed
EDGE-061156,FUSE-XFMR-030109,XFMR-030109,FDR-0087,SUB-019,lateral_overhead,#4 CU,AB,0.197,1041.2,1.4691,0.4676,1.007,100,24.9,2,1,,closed
EDGE-061157,JCT-FDR-0087-008,FUSE-XFMR-030110,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.036,190.1,0.9396,0.4807,0.6985,150,24.9,2,1,,closed
EDGE-061158,FUSE-XFMR-030110,XFMR-030110,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.204,1077.1,0.9295,0.5077,0.6985,150,24.9,2,1,,closed
EDGE-061159,JCT-FDR-0087-008,FUSE-XFMR-030111,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.037,194.0,0.8452,0.5058,0.6985,150,24.9,1,1,,closed
EDGE-061160,FUSE-XFMR-030111,XFMR-030111,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.208,1099.6,0.9364,0.5232,0.6985,150,24.9,1,1,,closed
EDGE-061161,JCT-FDR-0087-008,FUSE-XFMR-030112,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.038,199.6,1.5355,0.5344,1.007,100,24.9,2,0,,closed
EDGE-061162,FUSE-XFMR-030112,XFMR-030112,FDR-0087,SUB-019,lateral_underground,#4 CU,AB,0.214,1131.0,1.4334,0.4749,1.007,100,24.9,2,0,,closed
EDGE-061163,JCT-FDR-0087-008,FUSE-XFMR-030113,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.039,207.5,0.9504,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-061164,FUSE-XFMR-030113,XFMR-030113,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.223,1175.9,0.8063,0.5332,0.6985,150,24.9,2,1,,closed
EDGE-061165,JCT-FDR-0087-008,FUSE-XFMR-030114,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.04,213.0,0.286,0.4499,0.3655,340,24.9,2,1,,closed
EDGE-061166,FUSE-XFMR-030114,XFMR-030114,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.229,1207.3,0.2958,0.4717,0.3655,340,24.9,2,1,,closed
EDGE-061167,JCT-FDR-0087-008,FUSE-XFMR-030115,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.041,217.8,0.9073,0.55,0.6985,150,24.9,1,1,,closed
EDGE-061168,FUSE-XFMR-030115,XFMR-030115,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.234,1234.2,0.8959,0.51,0.6985,150,24.9,1,1,,closed
EDGE-061169,JCT-FDR-0087-008,FUSE-XFMR-030116,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.041,218.6,1.5875,0.5609,1.007,100,24.9,1,0,,closed
EDGE-061170,FUSE-XFMR-030116,XFMR-030116,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.235,1238.7,1.5023,0.4897,1.007,100,24.9,1,0,,closed
EDGE-061171,JCT-FDR-0087-008,FUSE-XFMR-030117,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.043,226.5,1.4323,0.4633,1.007,100,24.9,1,1,,closed
EDGE-061172,FUSE-XFMR-030117,XFMR-030117,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.243,1283.6,1.5138,0.5046,1.007,100,24.9,1,1,,closed
EDGE-061173,JCT-FDR-0087-008,FUSE-XFMR-030118,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.044,231.3,1.6159,0.4848,1.007,100,24.9,1,1,,closed
EDGE-061174,FUSE-XFMR-030118,XFMR-030118,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.248,1310.5,1.4342,0.5444,1.007,100,24.9,1,1,,closed
EDGE-061175,JCT-FDR-0087-008,FUSE-XFMR-030119,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.045,236.0,0.3078,0.3964,0.3655,340,24.9,2,1,,closed
EDGE-061176,FUSE-XFMR-030119,XFMR-030119,FDR-0087,SUB-019,lateral_overhead,4/0 AL,BC,0.253,1337.4,0.3076,0.4456,0.3655,340,24.9,2,1,,closed
EDGE-061177,JCT-FDR-0087-008,FUSE-XFMR-030120,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.045,240.0,0.8854,0.4604,0.6985,150,24.9,2,1,,closed
EDGE-061178,FUSE-XFMR-030120,XFMR-030120,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.258,1359.9,0.9817,0.5437,0.6985,150,24.9,2,1,,closed
EDGE-061179,JCT-FDR-0087-008,FUSE-XFMR-030121,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.047,247.1,0.29,0.3933,0.3655,340,24.9,3,1,,closed
EDGE-061180,FUSE-XFMR-030121,XFMR-030121,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.265,1400.3,0.3015,0.4354,0.3655,340,24.9,3,1,,closed
EDGE-061181,JCT-FDR-0087-008,FUSE-XFMR-030122,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.048,254.2,0.5372,0.5173,0.5345,230,24.9,2,1,,closed
EDGE-061182,FUSE-XFMR-030122,XFMR-030122,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.273,1440.6,0.6328,0.4317,0.5345,230,24.9,2,1,,closed
EDGE-061183,JCT-FDR-0087-008,FUSE-XFMR-030123,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.049,257.4,0.9422,0.4842,0.6985,150,24.9,1,1,,closed
EDGE-061184,FUSE-XFMR-030123,XFMR-030123,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,A,0.276,1458.6,0.8116,0.4983,0.6985,150,24.9,1,1,,closed
EDGE-061185,JCT-FDR-0087-008,FUSE-XFMR-030124,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.05,262.9,0.5943,0.4346,0.5345,230,24.9,1,0,,closed
EDGE-061186,FUSE-XFMR-030124,XFMR-030124,FDR-0087,SUB-019,lateral_underground,1/0 AL,B,0.282,1490.0,0.5685,0.4875,0.5345,230,24.9,1,0,,closed
EDGE-061187,JCT-FDR-0087-008,FUSE-XFMR-030125,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.051,269.3,0.87,0.4775,0.6985,150,24.9,1,1,,closed
EDGE-061188,FUSE-XFMR-030125,XFMR-030125,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,B,0.289,1525.9,0.8191,0.4942,0.6985,150,24.9,1,1,,closed
EDGE-061189,JCT-FDR-0087-008,FUSE-XFMR-030126,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.052,277.2,1.5221,0.4835,1.007,100,24.9,2,1,,closed
EDGE-061190,FUSE-XFMR-030126,XFMR-030126,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.297,1570.8,1.4848,0.5229,1.007,100,24.9,2,1,,closed
EDGE-061191,JCT-FDR-0087-008,FUSE-XFMR-030127,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.053,281.2,1.4495,0.5148,1.007,100,24.9,1,1,,closed
EDGE-061192,FUSE-XFMR-030127,XFMR-030127,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.302,1593.2,1.5618,0.4787,1.007,100,24.9,1,1,,closed
EDGE-061193,JCT-FDR-0087-008,FUSE-XFMR-030128,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.054,285.9,0.3147,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-061194,FUSE-XFMR-030128,XFMR-030128,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AC,0.307,1620.2,0.2945,0.4254,0.3655,340,24.9,2,1,,closed
EDGE-061195,JCT-FDR-0087-008,FUSE-XFMR-030129,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.055,291.5,0.5848,0.4665,0.5345,230,24.9,2,1,,closed
EDGE-061196,FUSE-XFMR-030129,XFMR-030129,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.313,1651.6,0.5442,0.441,0.5345,230,24.9,2,1,,closed
EDGE-061197,JCT-FDR-0087-008,FUSE-XFMR-030130,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.056,297.0,0.5505,0.4807,0.5345,230,24.9,2,0,,closed
EDGE-061198,FUSE-XFMR-030130,XFMR-030130,FDR-0087,SUB-019,lateral_underground,1/0 AL,AC,0.319,1683.0,0.6226,0.4778,0.5345,230,24.9,2,0,,closed
EDGE-061199,JCT-FDR-0087-008,FUSE-XFMR-030131,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.057,301.8,0.6316,0.5096,0.5345,230,24.9,3,1,,closed
EDGE-061200,FUSE-XFMR-030131,XFMR-030131,FDR-0087,SUB-019,lateral_overhead,1/0 AL,ABC,0.324,1709.9,0.543,0.4913,0.5345,230,24.9,3,1,,closed
EDGE-061201,JCT-FDR-0087-008,FUSE-XFMR-030132,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.058,304.9,0.9414,0.4756,0.6985,150,24.9,2,1,,closed
EDGE-061202,FUSE-XFMR-030132,XFMR-030132,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.327,1727.9,0.8501,0.5336,0.6985,150,24.9,2,1,,closed
EDGE-061203,JCT-FDR-0087-008,FUSE-XFMR-030133,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.059,309.7,0.6172,0.4938,0.5345,230,24.9,2,1,,closed
EDGE-061204,FUSE-XFMR-030133,XFMR-030133,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AC,0.332,1754.8,0.5653,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-061205,JCT-FDR-0087-008,FUSE-XFMR-030134,FDR-0087,SUB-019,lateral_underground,4/0 AL,AC,0.06,318.4,0.2777,0.4577,0.3655,340,24.9,2,0,,closed
EDGE-061206,FUSE-XFMR-030134,XFMR-030134,FDR-0087,SUB-019,lateral_underground,4/0 AL,AC,0.342,1804.2,0.2873,0.4072,0.3655,340,24.9,2,0,,closed
EDGE-061207,JCT-FDR-0087-008,FUSE-XFMR-030135,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.061,321.6,0.8973,0.4927,0.6985,150,24.9,2,1,,closed
EDGE-061208,FUSE-XFMR-030135,XFMR-030135,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.345,1822.1,0.955,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-061209,JCT-FDR-0087-008,FUSE-XFMR-030136,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.062,329.5,0.6401,0.4622,0.5345,230,24.9,1,0,,closed
EDGE-061210,FUSE-XFMR-030136,XFMR-030136,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.354,1867.0,0.5403,0.4776,0.5345,230,24.9,1,0,,closed
EDGE-061211,JCT-FDR-0087-008,FUSE-XFMR-030137,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.063,332.6,0.3218,0.4699,0.3655,340,24.9,1,0,,closed
EDGE-061212,FUSE-XFMR-030137,XFMR-030137,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.357,1885.0,0.3128,0.4644,0.3655,340,24.9,1,0,,closed
EDGE-061213,JCT-FDR-0087-008,FUSE-XFMR-030138,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.063,335.0,1.3968,0.4665,1.007,100,24.9,2,0,,closed
EDGE-061214,FUSE-XFMR-030138,XFMR-030138,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.36,1898.4,1.4138,0.4863,1.007,100,24.9,2,0,,closed
EDGE-061215,JCT-FDR-0087-008,FUSE-XFMR-030139,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.065,344.5,0.5497,0.4822,0.5345,230,24.9,1,0,,closed
EDGE-061216,FUSE-XFMR-030139,XFMR-030139,FDR-0087,SUB-019,lateral_underground,1/0 AL,A,0.37,1952.3,0.575,0.444,0.5345,230,24.9,1,0,,closed
EDGE-061217,JCT-FDR-0087-008,FUSE-XFMR-030140,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.066,349.3,0.3154,0.4181,0.3655,340,24.9,1,1,,closed
EDGE-061218,FUSE-XFMR-030140,XFMR-030140,FDR-0087,SUB-019,lateral_overhead,4/0 AL,B,0.375,1979.2,0.2801,0.4111,0.3655,340,24.9,1,1,,closed
EDGE-061219,JCT-FDR-0087-008,FUSE-XFMR-030141,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.067,355.6,1.6264,0.5071,1.007,100,24.9,1,0,,closed
EDGE-061220,FUSE-XFMR-030141,XFMR-030141,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.382,2015.1,1.6011,0.5214,1.007,100,24.9,1,0,,closed
EDGE-061221,JCT-FDR-0087-008,FUSE-XFMR-030142,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.068,360.4,0.3219,0.4395,0.3655,340,24.9,1,1,,closed
EDGE-061222,FUSE-XFMR-030142,XFMR-030142,FDR-0087,SUB-019,lateral_overhead,4/0 AL,A,0.387,2042.0,0.3217,0.433,0.3655,340,24.9,1,1,,closed
EDGE-061223,JCT-FDR-0087-008,FUSE-XFMR-030143,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.069,365.9,0.6293,0.4357,0.5345,230,24.9,2,1,,closed
EDGE-061224,FUSE-XFMR-030143,XFMR-030143,FDR-0087,SUB-019,lateral_overhead,1/0 AL,AB,0.393,2073.5,0.5433,0.4707,0.5345,230,24.9,2,1,,closed
EDGE-061225,JCT-FDR-0087-008,FUSE-XFMR-030144,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.07,370.7,0.5611,0.4883,0.5345,230,24.9,1,0,,closed
EDGE-061226,FUSE-XFMR-030144,XFMR-030144,FDR-0087,SUB-019,lateral_underground,1/0 AL,C,0.398,2100.4,0.6352,0.4314,0.5345,230,24.9,1,0,,closed
EDGE-061227,JCT-FDR-0087-008,FUSE-XFMR-030145,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.071,373.0,1.5412,0.5271,1.007,100,24.9,1,0,,closed
EDGE-061228,FUSE-XFMR-030145,XFMR-030145,FDR-0087,SUB-019,lateral_underground,#4 CU,B,0.4,2113.8,1.3995,0.5496,1.007,100,24.9,1,0,,closed
EDGE-061229,JCT-FDR-0087-008,FUSE-XFMR-030146,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.072,379.4,0.3061,0.4564,0.3655,340,24.9,1,1,,closed
EDGE-061230,FUSE-XFMR-030146,XFMR-030146,FDR-0087,SUB-019,lateral_overhead,4/0 AL,C,0.407,2149.8,0.3019,0.4604,0.3655,340,24.9,1,1,,closed
EDGE-061231,JCT-FDR-0087-008,FUSE-XFMR-030147,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.072,382.5,1.4844,0.5333,1.007,100,24.9,1,1,,closed
EDGE-061232,FUSE-XFMR-030147,XFMR-030147,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.411,2167.7,1.4355,0.5282,1.007,100,24.9,1,1,,closed
EDGE-061233,JCT-FDR-0087-008,FUSE-XFMR-030148,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.074,388.9,0.8791,0.517,0.6985,150,24.9,2,1,,closed
EDGE-061234,FUSE-XFMR-030148,XFMR-030148,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AB,0.417,2203.6,0.8492,0.5157,0.6985,150,24.9,2,1,,closed
EDGE-061235,JCT-FDR-0087-008,FUSE-XFMR-030149,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.075,393.6,0.2777,0.4652,0.3655,340,24.9,3,1,,closed
EDGE-061236,FUSE-XFMR-030149,XFMR-030149,FDR-0087,SUB-019,lateral_overhead,4/0 AL,ABC,0.422,2230.5,0.3047,0.4195,0.3655,340,24.9,3,1,,closed
EDGE-061237,JCT-FDR-0087-008,FUSE-XFMR-030150,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.076,400.8,1.4024,0.4606,1.007,100,24.9,2,0,,closed
EDGE-061238,FUSE-XFMR-030150,XFMR-030150,FDR-0087,SUB-019,lateral_underground,#4 CU,AC,0.43,2270.9,1.5396,0.5444,1.007,100,24.9,2,0,,closed
EDGE-061239,JCT-FDR-0087-008,FUSE-XFMR-030151,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.077,404.7,0.844,0.516,0.6985,150,24.9,2,1,,closed
EDGE-061240,FUSE-XFMR-030151,XFMR-030151,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.434,2293.4,0.9324,0.5418,0.6985,150,24.9,2,1,,closed
EDGE-061241,JCT-FDR-0087-008,FUSE-XFMR-030152,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.077,408.7,0.9284,0.5237,0.6985,150,24.9,1,1,,closed
EDGE-061242,FUSE-XFMR-030152,XFMR-030152,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,C,0.439,2315.8,0.9474,0.4567,0.6985,150,24.9,1,1,,closed
EDGE-061243,JCT-FDR-0087-008,FUSE-XFMR-030153,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.079,415.0,1.4209,0.5239,1.007,100,24.9,2,1,,closed
EDGE-061244,FUSE-XFMR-030153,XFMR-030153,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.445,2351.7,1.5224,0.4876,1.007,100,24.9,2,1,,closed
EDGE-061245,JCT-FDR-0087-008,FUSE-XFMR-030154,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.08,422.1,0.5581,0.46,0.5345,230,24.9,1,1,,closed
EDGE-061246,FUSE-XFMR-030154,XFMR-030154,FDR-0087,SUB-019,lateral_overhead,1/0 AL,C,0.453,2392.1,0.574,0.4714,0.5345,230,24.9,1,1,,closed
EDGE-061247,JCT-FDR-0087-008,FUSE-XFMR-030155,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.081,426.9,0.5974,0.5166,0.5345,230,24.9,2,1,,closed
EDGE-061248,FUSE-XFMR-030155,XFMR-030155,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.458,2419.0,0.6407,0.4687,0.5345,230,24.9,2,1,,closed
EDGE-061249,JCT-FDR-0087-008,FUSE-XFMR-030156,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.082,431.6,0.3265,0.4089,0.3655,340,24.9,2,1,,closed
EDGE-061250,FUSE-XFMR-030156,XFMR-030156,FDR-0087,SUB-019,lateral_overhead,4/0 AL,AB,0.463,2446.0,0.2863,0.4024,0.3655,340,24.9,2,1,,closed
EDGE-061251,JCT-FDR-0087-008,FUSE-XFMR-030157,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.083,436.4,1.5993,0.5143,1.007,100,24.9,2,1,,closed
EDGE-061252,FUSE-XFMR-030157,XFMR-030157,FDR-0087,SUB-019,lateral_overhead,#4 CU,AC,0.468,2472.9,1.4427,0.5555,1.007,100,24.9,2,1,,closed
EDGE-061253,JCT-FDR-0087-008,FUSE-XFMR-030158,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.084,441.1,0.8329,0.5032,0.6985,150,24.9,2,1,,closed
EDGE-061254,FUSE-XFMR-030158,XFMR-030158,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,BC,0.473,2499.8,0.8689,0.4958,0.6985,150,24.9,2,1,,closed
EDGE-061255,JCT-FDR-0087-008,FUSE-XFMR-030159,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.085,447.5,0.3077,0.4725,0.3655,340,24.9,1,0,,closed
EDGE-061256,FUSE-XFMR-030159,XFMR-030159,FDR-0087,SUB-019,lateral_underground,4/0 AL,B,0.48,2535.7,0.3015,0.4367,0.3655,340,24.9,1,0,,closed
EDGE-061257,JCT-FDR-0087-008,FUSE-XFMR-030160,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.086,455.4,0.6102,0.5049,0.5345,230,24.9,2,1,,closed
EDGE-061258,FUSE-XFMR-030160,XFMR-030160,FDR-0087,SUB-019,lateral_overhead,1/0 AL,BC,0.489,2580.6,0.5773,0.5077,0.5345,230,24.9,2,1,,closed
EDGE-061259,JCT-FDR-0087-008,FUSE-XFMR-030161,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.086,456.2,1.5586,0.4779,1.007,100,24.9,1,1,,closed
EDGE-061260,FUSE-XFMR-030161,XFMR-030161,FDR-0087,SUB-019,lateral_overhead,#4 CU,A,0.49,2585.1,1.4842,0.5038,1.007,100,24.9,1,1,,closed
EDGE-061261,JCT-FDR-0087-008,FUSE-XFMR-030162,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.087,461.7,0.2732,0.474,0.3655,340,24.9,1,0,,closed
EDGE-061262,FUSE-XFMR-030162,XFMR-030162,FDR-0087,SUB-019,lateral_underground,4/0 AL,A,0.496,2616.5,0.3128,0.4389,0.3655,340,24.9,1,0,,closed
EDGE-061263,JCT-FDR-0087-008,FUSE-XFMR-030163,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.088,467.3,1.6193,0.5294,1.007,100,24.9,1,1,,closed
EDGE-061264,FUSE-XFMR-030163,XFMR-030163,FDR-0087,SUB-019,lateral_overhead,#4 CU,B,0.501,2647.9,1.5274,0.537,1.007,100,24.9,1,1,,closed
EDGE-061265,JCT-FDR-0087-008,FUSE-XFMR-030164,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.089,472.0,1.4638,0.5619,1.007,100,24.9,2,1,,closed
EDGE-061266,FUSE-XFMR-030164,XFMR-030164,FDR-0087,SUB-019,lateral_overhead,#4 CU,BC,0.507,2674.8,1.4919,0.5124,1.007,100,24.9,2,1,,closed
EDGE-061267,JCT-FDR-0087-008,FUSE-XFMR-030165,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.091,480.0,0.9562,0.4884,0.6985,150,24.9,2,1,,closed
EDGE-061268,FUSE-XFMR-030165,XFMR-030165,FDR-0087,SUB-019,lateral_overhead,#2 ACSR,AC,0.515,2719.7,0.954,0.5031,0.6985,150,24.9,2,1,,closed
EDGE-061269,JCT-FDR-0087-008,FDR-0087-TAIL,FDR-0087,SUB-019,primary_overhead,477 ACSR,ABC,0.61,3220.8,0.2245,0.4056,0.318,530,24.9,3,1,,open
EDGE-061270,SUB-020,FDR-0088-HEAD,FDR-0088,SUB-020,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2598,0.4421,0.335,480,24.9,3,1,,closed
EDGE-061271,FDR-0088-HEAD,JCT-FDR-0088-001,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2163,0.415,0.3114,480,24.9,3,1,,closed
EDGE-061272,JCT-FDR-0088-001,FUSE-XFMR-030166,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.001,4.0,1.4875,0.5517,1.007,100,24.9,3,0,,closed
EDGE-061273,FUSE-XFMR-030166,XFMR-030166,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.004,22.4,1.631,0.5578,1.007,100,24.9,3,0,,closed
EDGE-061274,JCT-FDR-0088-001,FUSE-XFMR-030167,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.0,2.4,0.9154,0.5508,0.6985,150,24.9,3,0,,closed
EDGE-061275,FUSE-XFMR-030167,XFMR-030167,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.003,13.5,0.8772,0.508,0.6985,150,24.9,3,0,,closed
EDGE-061276,JCT-FDR-0088-001,FUSE-XFMR-030168,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.002,11.1,1.5847,0.4933,1.007,100,24.9,2,1,,closed
EDGE-061277,FUSE-XFMR-030168,XFMR-030168,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.012,62.8,1.6453,0.5339,1.007,100,24.9,2,1,,closed
EDGE-061278,JCT-FDR-0088-001,FUSE-XFMR-030169,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.003,16.6,1.6294,0.5573,1.007,100,24.9,1,1,,closed
EDGE-061279,FUSE-XFMR-030169,XFMR-030169,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.018,94.2,1.3653,0.5533,1.007,100,24.9,1,1,,closed
EDGE-061280,JCT-FDR-0088-001,FUSE-XFMR-030170,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.004,23.8,0.3233,0.4569,0.3655,340,24.9,2,0,,closed
EDGE-061281,FUSE-XFMR-030170,XFMR-030170,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.025,134.6,0.2922,0.4513,0.3655,340,24.9,2,0,,closed
EDGE-061282,JCT-FDR-0088-001,FUSE-XFMR-030171,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.005,26.9,0.3066,0.3981,0.3655,340,24.9,2,1,,closed
EDGE-061283,FUSE-XFMR-030171,XFMR-030171,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.029,152.6,0.301,0.4368,0.3655,340,24.9,2,1,,closed
EDGE-061284,JCT-FDR-0088-001,FUSE-XFMR-030172,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.007,34.8,0.2995,0.4622,0.3655,340,24.9,2,1,,closed
EDGE-061285,FUSE-XFMR-030172,XFMR-030172,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.037,197.5,0.3038,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-061286,JCT-FDR-0088-001,FUSE-XFMR-030173,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.007,38.8,1.3979,0.4718,1.007,100,24.9,1,0,,closed
EDGE-061287,FUSE-XFMR-030173,XFMR-030173,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.042,219.9,1.4859,0.5125,1.007,100,24.9,1,0,,closed
EDGE-061288,JCT-FDR-0088-001,FUSE-XFMR-030174,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.008,42.0,0.2943,0.412,0.3655,340,24.9,1,1,,closed
EDGE-061289,FUSE-XFMR-030174,XFMR-030174,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.045,237.9,0.3016,0.4661,0.3655,340,24.9,1,1,,closed
EDGE-061290,JCT-FDR-0088-001,FUSE-XFMR-030175,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.009,47.5,0.9503,0.4936,0.6985,150,24.9,1,0,,closed
EDGE-061291,FUSE-XFMR-030175,XFMR-030175,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.051,269.3,0.9634,0.4976,0.6985,150,24.9,1,0,,closed
EDGE-061292,JCT-FDR-0088-001,FUSE-XFMR-030176,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.01,53.9,1.3578,0.4693,1.007,100,24.9,2,1,,closed
EDGE-061293,FUSE-XFMR-030176,XFMR-030176,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.058,305.2,1.484,0.5369,1.007,100,24.9,2,1,,closed
EDGE-061294,JCT-FDR-0088-001,FUSE-XFMR-030177,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.011,59.4,0.9663,0.5471,0.6985,150,24.9,1,1,,closed
EDGE-061295,FUSE-XFMR-030177,XFMR-030177,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.064,336.6,0.878,0.52,0.6985,150,24.9,1,1,,closed
EDGE-061296,JCT-FDR-0088-001,FUSE-XFMR-030178,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.012,64.2,0.3231,0.4036,0.3655,340,24.9,2,1,,closed
EDGE-061297,FUSE-XFMR-030178,XFMR-030178,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.069,363.5,0.2877,0.4374,0.3655,340,24.9,2,1,,closed
EDGE-061298,JCT-FDR-0088-001,FUSE-XFMR-030179,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.013,71.3,1.4524,0.5476,1.007,100,24.9,1,1,,closed
EDGE-061299,FUSE-XFMR-030179,XFMR-030179,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.076,403.9,1.5019,0.4628,1.007,100,24.9,1,1,,closed
EDGE-061300,JCT-FDR-0088-001,FUSE-XFMR-030180,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.015,79.2,0.8637,0.5377,0.6985,150,24.9,2,1,,closed
EDGE-061301,FUSE-XFMR-030180,XFMR-030180,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.085,448.8,0.8556,0.4556,0.6985,150,24.9,2,1,,closed
EDGE-061302,JCT-FDR-0088-001,FUSE-XFMR-030181,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.015,80.8,0.5576,0.4781,0.5345,230,24.9,3,1,,closed
EDGE-061303,FUSE-XFMR-030181,XFMR-030181,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.087,457.8,0.5951,0.4421,0.5345,230,24.9,3,1,,closed
EDGE-061304,JCT-FDR-0088-001,FUSE-XFMR-030182,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.016,86.3,0.295,0.4029,0.3655,340,24.9,2,0,,closed
EDGE-061305,FUSE-XFMR-030182,XFMR-030182,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.093,489.2,0.3185,0.3954,0.3655,340,24.9,2,0,,closed
EDGE-061306,JCT-FDR-0088-001,FUSE-XFMR-030183,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.017,90.3,0.3128,0.4359,0.3655,340,24.9,2,1,,closed
EDGE-061307,FUSE-XFMR-030183,XFMR-030183,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.097,511.6,0.3184,0.448,0.3655,340,24.9,2,1,,closed
EDGE-061308,JCT-FDR-0088-001,FUSE-XFMR-030184,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.018,95.8,0.5427,0.5147,0.5345,230,24.9,1,0,,closed
EDGE-061309,FUSE-XFMR-030184,XFMR-030184,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.103,543.0,0.5377,0.433,0.5345,230,24.9,1,0,,closed
EDGE-061310,JCT-FDR-0088-001,FUSE-XFMR-030185,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.02,105.3,0.2872,0.4055,0.3655,340,24.9,1,1,,closed
EDGE-061311,FUSE-XFMR-030185,XFMR-030185,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.113,596.9,0.2827,0.4098,0.3655,340,24.9,1,1,,closed
EDGE-061312,JCT-FDR-0088-001,FUSE-XFMR-030186,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.021,108.5,0.2974,0.4684,0.3655,340,24.9,2,1,,closed
EDGE-061313,FUSE-XFMR-030186,XFMR-030186,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.116,614.9,0.3257,0.3912,0.3655,340,24.9,2,1,,closed
EDGE-061314,JCT-FDR-0088-001,FUSE-XFMR-030187,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.022,116.4,0.9118,0.5499,0.6985,150,24.9,1,0,,closed
EDGE-061315,FUSE-XFMR-030187,XFMR-030187,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.125,659.7,0.8537,0.4897,0.6985,150,24.9,1,0,,closed
EDGE-061316,JCT-FDR-0088-001,FUSE-XFMR-030188,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.023,120.4,0.6357,0.4599,0.5345,230,24.9,1,0,,closed
EDGE-061317,FUSE-XFMR-030188,XFMR-030188,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.129,682.2,0.5647,0.5024,0.5345,230,24.9,1,0,,closed
EDGE-061318,JCT-FDR-0088-001,FUSE-XFMR-030189,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.024,128.3,0.8704,0.5289,0.6985,150,24.9,1,0,,closed
EDGE-061319,FUSE-XFMR-030189,XFMR-030189,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.138,727.1,0.8647,0.4663,0.6985,150,24.9,1,0,,closed
EDGE-061320,JCT-FDR-0088-001,FUSE-XFMR-030190,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.025,132.3,1.5305,0.5159,1.007,100,24.9,1,1,,closed
EDGE-061321,FUSE-XFMR-030190,XFMR-030190,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.142,749.5,1.536,0.512,1.007,100,24.9,1,1,,closed
EDGE-061322,JCT-FDR-0088-001,FUSE-XFMR-030191,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.026,137.8,0.2724,0.4526,0.3655,340,24.9,1,1,,closed
EDGE-061323,FUSE-XFMR-030191,XFMR-030191,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.148,780.9,0.2906,0.4346,0.3655,340,24.9,1,1,,closed
EDGE-061324,JCT-FDR-0088-001,FUSE-XFMR-030192,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.027,142.6,0.9799,0.4804,0.6985,150,24.9,1,1,,closed
EDGE-061325,FUSE-XFMR-030192,XFMR-030192,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.153,807.8,0.9452,0.516,0.6985,150,24.9,1,1,,closed
EDGE-061326,JCT-FDR-0088-001,FUSE-XFMR-030193,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.028,145.7,0.3261,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-061327,FUSE-XFMR-030193,XFMR-030193,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.156,825.8,0.3204,0.4226,0.3655,340,24.9,1,1,,closed
EDGE-061328,JCT-FDR-0088-001,FUSE-XFMR-030194,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.029,152.1,0.5618,0.5068,0.5345,230,24.9,1,1,,closed
EDGE-061329,FUSE-XFMR-030194,XFMR-030194,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.163,861.7,0.5615,0.5202,0.5345,230,24.9,1,1,,closed
EDGE-061330,JCT-FDR-0088-001,FUSE-XFMR-030195,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.03,157.6,0.9041,0.498,0.6985,150,24.9,2,1,,closed
EDGE-061331,FUSE-XFMR-030195,XFMR-030195,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.169,893.1,0.8158,0.476,0.6985,150,24.9,2,1,,closed
EDGE-061332,JCT-FDR-0088-001,FUSE-XFMR-030196,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.031,164.7,0.8728,0.5168,0.6985,150,24.9,3,0,,closed
EDGE-061333,FUSE-XFMR-030196,XFMR-030196,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.177,933.5,0.8932,0.5152,0.6985,150,24.9,3,0,,closed
EDGE-061334,JCT-FDR-0088-001,FUSE-XFMR-030197,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.032,167.9,0.9826,0.512,0.6985,150,24.9,2,1,,closed
EDGE-061335,FUSE-XFMR-030197,XFMR-030197,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.18,951.5,0.9239,0.5251,0.6985,150,24.9,2,1,,closed
EDGE-061336,JCT-FDR-0088-001,FUSE-XFMR-030198,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.033,176.6,0.8591,0.461,0.6985,150,24.9,1,1,,closed
EDGE-061337,FUSE-XFMR-030198,XFMR-030198,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.19,1000.8,0.9105,0.5198,0.6985,150,24.9,1,1,,closed
EDGE-061338,JCT-FDR-0088-001,FUSE-XFMR-030199,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.034,179.8,0.898,0.5282,0.6985,150,24.9,2,1,,closed
EDGE-061339,FUSE-XFMR-030199,XFMR-030199,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.193,1018.8,0.8082,0.5323,0.6985,150,24.9,2,1,,closed
EDGE-061340,JCT-FDR-0088-001,FUSE-XFMR-030200,FDR-0088,SUB-020,lateral_underground,4/0 AL,ABC,0.035,183.7,0.2685,0.4364,0.3655,340,24.9,3,0,,closed
EDGE-061341,FUSE-XFMR-030200,XFMR-030200,FDR-0088,SUB-020,lateral_underground,4/0 AL,ABC,0.197,1041.2,0.2875,0.3932,0.3655,340,24.9,3,0,,closed
EDGE-061342,JCT-FDR-0088-001,FUSE-XFMR-030201,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.036,190.9,0.2786,0.4676,0.3655,340,24.9,1,1,,closed
EDGE-061343,FUSE-XFMR-030201,XFMR-030201,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.205,1081.6,0.3213,0.4224,0.3655,340,24.9,1,1,,closed
EDGE-061344,JCT-FDR-0088-001,FUSE-XFMR-030202,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.037,198.0,0.8132,0.5068,0.6985,150,24.9,1,1,,closed
EDGE-061345,FUSE-XFMR-030202,XFMR-030202,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.212,1122.0,0.964,0.4713,0.6985,150,24.9,1,1,,closed
EDGE-061346,JCT-FDR-0088-001,FUSE-XFMR-030203,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.039,204.3,1.5157,0.5254,1.007,100,24.9,3,1,,closed
EDGE-061347,FUSE-XFMR-030203,XFMR-030203,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.219,1157.9,1.6052,0.5565,1.007,100,24.9,3,1,,closed
EDGE-061348,JCT-FDR-0088-001,FUSE-XFMR-030204,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.039,205.1,0.3108,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-061349,FUSE-XFMR-030204,XFMR-030204,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.22,1162.4,0.288,0.4443,0.3655,340,24.9,1,1,,closed
EDGE-061350,JCT-FDR-0088-001,FUSE-XFMR-030205,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.041,215.4,0.973,0.4845,0.6985,150,24.9,2,1,,closed
EDGE-061351,FUSE-XFMR-030205,XFMR-030205,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.231,1220.7,0.8076,0.4801,0.6985,150,24.9,2,1,,closed
EDGE-061352,JCT-FDR-0088-001,FUSE-XFMR-030206,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.041,218.6,1.5638,0.4616,1.007,100,24.9,2,1,,closed
EDGE-061353,FUSE-XFMR-030206,XFMR-030206,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.235,1238.7,1.4949,0.4719,1.007,100,24.9,2,1,,closed
EDGE-061354,JCT-FDR-0088-001,FUSE-XFMR-030207,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.042,224.1,1.4497,0.4771,1.007,100,24.9,1,1,,closed
EDGE-061355,FUSE-XFMR-030207,XFMR-030207,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.241,1270.1,1.5008,0.4892,1.007,100,24.9,1,1,,closed
EDGE-061356,JCT-FDR-0088-001,FUSE-XFMR-030208,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.044,232.1,0.983,0.5472,0.6985,150,24.9,1,0,,closed
EDGE-061357,FUSE-XFMR-030208,XFMR-030208,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.249,1315.0,0.8586,0.533,0.6985,150,24.9,1,0,,closed
EDGE-061358,JCT-FDR-0088-001,FUSE-XFMR-030209,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.045,236.0,1.5675,0.4663,1.007,100,24.9,2,1,,closed
EDGE-061359,FUSE-XFMR-030209,XFMR-030209,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.253,1337.4,1.3582,0.4982,1.007,100,24.9,2,1,,closed
EDGE-061360,JCT-FDR-0088-001,FUSE-XFMR-030210,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.046,241.6,0.6014,0.4383,0.5345,230,24.9,1,1,,closed
EDGE-061361,FUSE-XFMR-030210,XFMR-030210,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.259,1368.8,0.6082,0.4471,0.5345,230,24.9,1,1,,closed
EDGE-061362,JCT-FDR-0088-001,FUSE-XFMR-030211,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.047,248.7,0.9271,0.4903,0.6985,150,24.9,2,1,,closed
EDGE-061363,FUSE-XFMR-030211,XFMR-030211,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.267,1409.2,0.8528,0.4876,0.6985,150,24.9,2,1,,closed
EDGE-061364,JCT-FDR-0088-001,FUSE-XFMR-030212,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.047,250.3,1.5531,0.4889,1.007,100,24.9,2,0,,closed
EDGE-061365,FUSE-XFMR-030212,XFMR-030212,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.269,1418.2,1.4278,0.5333,1.007,100,24.9,2,0,,closed
EDGE-061366,JCT-FDR-0088-001,FUSE-XFMR-030213,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.049,259.0,1.5367,0.4636,1.007,100,24.9,1,1,,closed
EDGE-061367,FUSE-XFMR-030213,XFMR-030213,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.278,1467.6,1.354,0.5513,1.007,100,24.9,1,1,,closed
EDGE-061368,JCT-FDR-0088-001,FUSE-XFMR-030214,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.05,262.2,1.4806,0.4827,1.007,100,24.9,1,1,,closed
EDGE-061369,FUSE-XFMR-030214,XFMR-030214,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.281,1485.5,1.4767,0.4857,1.007,100,24.9,1,1,,closed
EDGE-061370,JCT-FDR-0088-001,FUSE-XFMR-030215,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.051,270.1,1.4685,0.481,1.007,100,24.9,3,1,,closed
EDGE-061371,FUSE-XFMR-030215,XFMR-030215,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.29,1530.4,1.6218,0.528,1.007,100,24.9,3,1,,closed
EDGE-061372,JCT-FDR-0088-001,FUSE-XFMR-030216,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.052,273.2,0.32,0.4415,0.3655,340,24.9,2,1,,closed
EDGE-061373,FUSE-XFMR-030216,XFMR-030216,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.293,1548.4,0.3169,0.4172,0.3655,340,24.9,2,1,,closed
EDGE-061374,JCT-FDR-0088-001,FUSE-XFMR-030217,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.053,278.0,0.9576,0.5216,0.6985,150,24.9,1,0,,closed
EDGE-061375,FUSE-XFMR-030217,XFMR-030217,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.298,1575.3,0.8478,0.5003,0.6985,150,24.9,1,0,,closed
EDGE-061376,JCT-FDR-0088-001,FUSE-XFMR-030218,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.054,284.3,0.9731,0.4811,0.6985,150,24.9,1,1,,closed
EDGE-061377,FUSE-XFMR-030218,XFMR-030218,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.305,1611.2,0.9305,0.4624,0.6985,150,24.9,1,1,,closed
EDGE-061378,JCT-FDR-0088-001,FUSE-XFMR-030219,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.054,287.5,0.8838,0.4621,0.6985,150,24.9,1,0,,closed
EDGE-061379,FUSE-XFMR-030219,XFMR-030219,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.309,1629.1,0.8513,0.5366,0.6985,150,24.9,1,0,,closed
EDGE-061380,JCT-FDR-0088-001,FUSE-XFMR-030220,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.056,294.6,0.5432,0.5219,0.5345,230,24.9,1,1,,closed
EDGE-061381,FUSE-XFMR-030220,XFMR-030220,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.316,1669.5,0.5578,0.4312,0.5345,230,24.9,1,1,,closed
EDGE-061382,JCT-FDR-0088-001,FUSE-XFMR-030221,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.057,301.8,0.2806,0.4461,0.3655,340,24.9,2,1,,closed
EDGE-061383,FUSE-XFMR-030221,XFMR-030221,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.324,1709.9,0.287,0.4445,0.3655,340,24.9,2,1,,closed
EDGE-061384,JCT-FDR-0088-001,FUSE-XFMR-030222,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.058,308.9,0.303,0.4077,0.3655,340,24.9,1,1,,closed
EDGE-061385,FUSE-XFMR-030222,XFMR-030222,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.332,1750.3,0.2788,0.4222,0.3655,340,24.9,1,1,,closed
EDGE-061386,JCT-FDR-0088-001,FUSE-XFMR-030223,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.06,314.4,0.5673,0.4374,0.5345,230,24.9,2,1,,closed
EDGE-061387,FUSE-XFMR-030223,XFMR-030223,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.337,1781.7,0.6082,0.4414,0.5345,230,24.9,2,1,,closed
EDGE-061388,JCT-FDR-0088-001,FUSE-XFMR-030224,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.061,320.0,0.3169,0.4449,0.3655,340,24.9,1,0,,closed
EDGE-061389,FUSE-XFMR-030224,XFMR-030224,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.343,1813.2,0.2772,0.4255,0.3655,340,24.9,1,0,,closed
EDGE-061390,JCT-FDR-0088-001,FUSE-XFMR-030225,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.062,325.5,0.918,0.5197,0.6985,150,24.9,2,1,,closed
EDGE-061391,FUSE-XFMR-030225,XFMR-030225,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.349,1844.6,0.9055,0.5487,0.6985,150,24.9,2,1,,closed
EDGE-061392,JCT-FDR-0088-001,FUSE-XFMR-030226,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.062,329.5,0.306,0.4286,0.3655,340,24.9,2,0,,closed
EDGE-061393,FUSE-XFMR-030226,XFMR-030226,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.354,1867.0,0.2721,0.4164,0.3655,340,24.9,2,0,,closed
EDGE-061394,JCT-FDR-0088-001,FUSE-XFMR-030227,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.063,332.6,0.6042,0.4404,0.5345,230,24.9,1,1,,closed
EDGE-061395,FUSE-XFMR-030227,XFMR-030227,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.357,1885.0,0.5686,0.4737,0.5345,230,24.9,1,1,,closed
EDGE-061396,JCT-FDR-0088-001,FUSE-XFMR-030228,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.064,339.8,1.558,0.4687,1.007,100,24.9,2,0,,closed
EDGE-061397,FUSE-XFMR-030228,XFMR-030228,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.365,1925.4,1.6076,0.5578,1.007,100,24.9,2,0,,closed
EDGE-061398,JCT-FDR-0088-001,FUSE-XFMR-030229,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.065,344.5,0.6208,0.4735,0.5345,230,24.9,2,0,,closed
EDGE-061399,FUSE-XFMR-030229,XFMR-030229,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.37,1952.3,0.598,0.4597,0.5345,230,24.9,2,0,,closed
EDGE-061400,JCT-FDR-0088-001,FUSE-XFMR-030230,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.066,350.1,0.9138,0.4804,0.6985,150,24.9,2,0,,closed
EDGE-061401,FUSE-XFMR-030230,XFMR-030230,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.376,1983.7,0.922,0.4617,0.6985,150,24.9,2,0,,closed
EDGE-061402,JCT-FDR-0088-001,FUSE-XFMR-030231,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.067,355.6,0.8371,0.5332,0.6985,150,24.9,3,1,,closed
EDGE-061403,FUSE-XFMR-030231,XFMR-030231,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.382,2015.1,0.8376,0.4999,0.6985,150,24.9,3,1,,closed
EDGE-061404,JCT-FDR-0088-001,FUSE-XFMR-030232,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.069,363.5,0.5775,0.4842,0.5345,230,24.9,2,0,,closed
EDGE-061405,FUSE-XFMR-030232,XFMR-030232,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.39,2060.0,0.5849,0.5046,0.5345,230,24.9,2,0,,closed
EDGE-061406,JCT-FDR-0088-001,FUSE-XFMR-030233,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.07,368.3,0.8461,0.5083,0.6985,150,24.9,2,1,,closed
EDGE-061407,FUSE-XFMR-030233,XFMR-030233,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.395,2086.9,0.9465,0.4531,0.6985,150,24.9,2,1,,closed
EDGE-061408,JCT-FDR-0088-001,FUSE-XFMR-030234,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.07,369.9,0.5888,0.5013,0.5345,230,24.9,2,1,,closed
EDGE-061409,FUSE-XFMR-030234,XFMR-030234,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.397,2095.9,0.5414,0.5036,0.5345,230,24.9,2,1,,closed
EDGE-061410,JCT-FDR-0088-001,FUSE-XFMR-030235,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.072,377.8,0.3043,0.4191,0.3655,340,24.9,1,1,,closed
EDGE-061411,FUSE-XFMR-030235,XFMR-030235,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.405,2140.8,0.2705,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-061412,JCT-FDR-0088-001,FUSE-XFMR-030236,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.073,384.9,0.575,0.4897,0.5345,230,24.9,2,1,,closed
EDGE-061413,FUSE-XFMR-030236,XFMR-030236,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.413,2181.2,0.599,0.5151,0.5345,230,24.9,2,1,,closed
EDGE-061414,JCT-FDR-0088-001,JCT-FDR-0088-002,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.263,0.4694,0.3139,480,24.9,3,1,,closed
EDGE-061415,JCT-FDR-0088-002,FUSE-XFMR-030237,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.8296,0.4557,0.6985,150,24.9,2,1,,closed
EDGE-061416,FUSE-XFMR-030237,XFMR-030237,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.8984,0.5212,0.6985,150,24.9,2,1,,closed
EDGE-061417,JCT-FDR-0088-002,FUSE-XFMR-030238,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.0,0.8,0.9138,0.5082,0.6985,150,24.9,3,1,,closed
EDGE-061418,FUSE-XFMR-030238,XFMR-030238,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.001,4.5,0.8433,0.5411,0.6985,150,24.9,3,1,,closed
EDGE-061419,JCT-FDR-0088-002,FUSE-XFMR-030239,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.002,9.5,0.2748,0.4707,0.3655,340,24.9,1,0,,closed
EDGE-061420,FUSE-XFMR-030239,XFMR-030239,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.01,53.9,0.2927,0.4133,0.3655,340,24.9,1,0,,closed
EDGE-061421,JCT-FDR-0088-002,FUSE-XFMR-030240,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.003,15.8,0.6189,0.4776,0.5345,230,24.9,1,1,,closed
EDGE-061422,FUSE-XFMR-030240,XFMR-030240,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.017,89.8,0.6402,0.4669,0.5345,230,24.9,1,1,,closed
EDGE-061423,JCT-FDR-0088-002,FUSE-XFMR-030241,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.003,17.4,1.458,0.5457,1.007,100,24.9,1,1,,closed
EDGE-061424,FUSE-XFMR-030241,XFMR-030241,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.019,98.7,1.3913,0.5139,1.007,100,24.9,1,1,,closed
EDGE-061425,JCT-FDR-0088-002,FUSE-XFMR-030242,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.005,26.1,0.2807,0.4433,0.3655,340,24.9,2,1,,closed
EDGE-061426,FUSE-XFMR-030242,XFMR-030242,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.028,148.1,0.2835,0.4666,0.3655,340,24.9,2,1,,closed
