edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-061427,JCT-FDR-0088-002,FUSE-XFMR-030243,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.006,32.5,0.9837,0.5172,0.6985,150,24.9,1,0,,closed
EDGE-061428,FUSE-XFMR-030243,XFMR-030243,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.035,184.0,0.8228,0.5498,0.6985,150,24.9,1,0,,closed
EDGE-061429,JCT-FDR-0088-002,FUSE-XFMR-030244,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.007,38.0,0.5806,0.4702,0.5345,230,24.9,2,0,,closed
EDGE-061430,FUSE-XFMR-030244,XFMR-030244,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.041,215.4,0.6098,0.4459,0.5345,230,24.9,2,0,,closed
EDGE-061431,JCT-FDR-0088-002,FUSE-XFMR-030245,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.008,43.6,0.637,0.5112,0.5345,230,24.9,2,1,,closed
EDGE-061432,FUSE-XFMR-030245,XFMR-030245,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.047,246.8,0.5491,0.5158,0.5345,230,24.9,2,1,,closed
EDGE-061433,JCT-FDR-0088-002,FUSE-XFMR-030246,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.009,46.7,0.6503,0.4837,0.5345,230,24.9,3,0,,closed
EDGE-061434,FUSE-XFMR-030246,XFMR-030246,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.05,264.8,0.5871,0.4754,0.5345,230,24.9,3,0,,closed
EDGE-061435,JCT-FDR-0088-002,FUSE-XFMR-030247,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.01,50.7,0.8402,0.5122,0.6985,150,24.9,1,1,,closed
EDGE-061436,FUSE-XFMR-030247,XFMR-030247,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.054,287.2,0.8753,0.5283,0.6985,150,24.9,1,1,,closed
EDGE-061437,JCT-FDR-0088-002,FUSE-XFMR-030248,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.011,59.4,0.9125,0.5146,0.6985,150,24.9,1,1,,closed
EDGE-061438,FUSE-XFMR-030248,XFMR-030248,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.064,336.6,0.8901,0.4983,0.6985,150,24.9,1,1,,closed
EDGE-061439,JCT-FDR-0088-002,FUSE-XFMR-030249,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.013,66.5,0.2772,0.4502,0.3655,340,24.9,2,1,,closed
EDGE-061440,FUSE-XFMR-030249,XFMR-030249,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.071,377.0,0.3015,0.44,0.3655,340,24.9,2,1,,closed
EDGE-061441,JCT-FDR-0088-002,FUSE-XFMR-030250,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.013,67.3,0.2924,0.4674,0.3655,340,24.9,1,1,,closed
EDGE-061442,FUSE-XFMR-030250,XFMR-030250,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.072,381.5,0.2881,0.4218,0.3655,340,24.9,1,1,,closed
EDGE-061443,JCT-FDR-0088-002,FUSE-XFMR-030251,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.014,74.4,1.4482,0.559,1.007,100,24.9,3,1,,closed
EDGE-061444,FUSE-XFMR-030251,XFMR-030251,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.08,421.9,1.5625,0.5005,1.007,100,24.9,3,1,,closed
EDGE-061445,JCT-FDR-0088-002,FUSE-XFMR-030252,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.015,79.2,0.2745,0.4437,0.3655,340,24.9,2,1,,closed
EDGE-061446,FUSE-XFMR-030252,XFMR-030252,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.085,448.8,0.294,0.4135,0.3655,340,24.9,2,1,,closed
EDGE-061447,JCT-FDR-0088-002,FUSE-XFMR-030253,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.016,84.0,0.2987,0.4699,0.3655,340,24.9,2,1,,closed
EDGE-061448,FUSE-XFMR-030253,XFMR-030253,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.09,475.7,0.3256,0.4002,0.3655,340,24.9,2,1,,closed
EDGE-061449,JCT-FDR-0088-002,FUSE-XFMR-030254,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.017,89.5,1.6278,0.5216,1.007,100,24.9,1,0,,closed
EDGE-061450,FUSE-XFMR-030254,XFMR-030254,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.096,507.1,1.5542,0.5059,1.007,100,24.9,1,0,,closed
EDGE-061451,JCT-FDR-0088-002,FUSE-XFMR-030255,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.018,95.8,0.5628,0.4707,0.5345,230,24.9,2,1,,closed
EDGE-061452,FUSE-XFMR-030255,XFMR-030255,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.103,543.0,0.5375,0.4799,0.5345,230,24.9,2,1,,closed
EDGE-061453,JCT-FDR-0088-002,FUSE-XFMR-030256,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.019,99.8,0.6271,0.4598,0.5345,230,24.9,2,1,,closed
EDGE-061454,FUSE-XFMR-030256,XFMR-030256,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.107,565.5,0.5783,0.4504,0.5345,230,24.9,2,1,,closed
EDGE-061455,JCT-FDR-0088-002,FUSE-XFMR-030257,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.02,106.1,0.3243,0.4355,0.3655,340,24.9,1,1,,closed
EDGE-061456,FUSE-XFMR-030257,XFMR-030257,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.114,601.4,0.3171,0.4359,0.3655,340,24.9,1,1,,closed
EDGE-061457,JCT-FDR-0088-002,FUSE-XFMR-030258,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.021,112.5,1.3691,0.5114,1.007,100,24.9,2,0,,closed
EDGE-061458,FUSE-XFMR-030258,XFMR-030258,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.121,637.3,1.4844,0.481,1.007,100,24.9,2,0,,closed
EDGE-061459,JCT-FDR-0088-002,FUSE-XFMR-030259,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.022,116.4,0.3141,0.3957,0.3655,340,24.9,2,0,,closed
EDGE-061460,FUSE-XFMR-030259,XFMR-030259,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.125,659.7,0.2726,0.4191,0.3655,340,24.9,2,0,,closed
EDGE-061461,JCT-FDR-0088-002,FUSE-XFMR-030260,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.023,122.0,0.8988,0.4836,0.6985,150,24.9,2,1,,closed
EDGE-061462,FUSE-XFMR-030260,XFMR-030260,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.131,691.2,0.8865,0.5032,0.6985,150,24.9,2,1,,closed
EDGE-061463,JCT-FDR-0088-002,FUSE-XFMR-030261,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.025,130.7,1.5844,0.5165,1.007,100,24.9,2,1,,closed
EDGE-061464,FUSE-XFMR-030261,XFMR-030261,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.14,740.5,1.4577,0.5373,1.007,100,24.9,2,1,,closed
EDGE-061465,JCT-FDR-0088-002,FUSE-XFMR-030262,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.025,133.8,0.8199,0.5257,0.6985,150,24.9,1,0,,closed
EDGE-061466,FUSE-XFMR-030262,XFMR-030262,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.144,758.5,0.8687,0.517,0.6985,150,24.9,1,0,,closed
EDGE-061467,JCT-FDR-0088-002,FUSE-XFMR-030263,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.027,142.6,0.3096,0.403,0.3655,340,24.9,1,1,,closed
EDGE-061468,FUSE-XFMR-030263,XFMR-030263,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.153,807.8,0.2926,0.3916,0.3655,340,24.9,1,1,,closed
EDGE-061469,JCT-FDR-0088-002,FUSE-XFMR-030264,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.028,147.3,0.8381,0.4598,0.6985,150,24.9,3,1,,closed
EDGE-061470,FUSE-XFMR-030264,XFMR-030264,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.158,834.8,0.8761,0.5174,0.6985,150,24.9,3,1,,closed
EDGE-061471,JCT-FDR-0088-002,FUSE-XFMR-030265,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.029,152.9,0.307,0.4725,0.3655,340,24.9,2,1,,closed
EDGE-061472,FUSE-XFMR-030265,XFMR-030265,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.164,866.2,0.2744,0.454,0.3655,340,24.9,2,1,,closed
EDGE-061473,JCT-FDR-0088-002,FUSE-XFMR-030266,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.03,158.4,0.5455,0.523,0.5345,230,24.9,2,1,,closed
EDGE-061474,FUSE-XFMR-030266,XFMR-030266,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.17,897.6,0.5765,0.4422,0.5345,230,24.9,2,1,,closed
EDGE-061475,JCT-FDR-0088-002,FUSE-XFMR-030267,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.031,163.9,1.3533,0.4748,1.007,100,24.9,2,0,,closed
EDGE-061476,FUSE-XFMR-030267,XFMR-030267,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.176,929.0,1.5772,0.4907,1.007,100,24.9,2,0,,closed
EDGE-061477,JCT-FDR-0088-002,FUSE-XFMR-030268,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.031,165.5,1.4528,0.4959,1.007,100,24.9,1,1,,closed
EDGE-061478,FUSE-XFMR-030268,XFMR-030268,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.178,938.0,1.4284,0.546,1.007,100,24.9,1,1,,closed
EDGE-061479,JCT-FDR-0088-002,FUSE-XFMR-030269,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.033,171.9,0.927,0.5246,0.6985,150,24.9,2,0,,closed
EDGE-061480,FUSE-XFMR-030269,XFMR-030269,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.184,973.9,0.922,0.5265,0.6985,150,24.9,2,0,,closed
EDGE-061481,JCT-FDR-0088-002,FUSE-XFMR-030270,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.034,178.2,0.5808,0.5232,0.5345,230,24.9,1,0,,closed
EDGE-061482,FUSE-XFMR-030270,XFMR-030270,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.191,1009.8,0.6303,0.4805,0.5345,230,24.9,1,0,,closed
EDGE-061483,JCT-FDR-0088-002,FUSE-XFMR-030271,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.035,184.5,0.2804,0.4612,0.3655,340,24.9,1,1,,closed
EDGE-061484,FUSE-XFMR-030271,XFMR-030271,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.198,1045.7,0.2709,0.4389,0.3655,340,24.9,1,1,,closed
EDGE-061485,JCT-FDR-0088-002,FUSE-XFMR-030272,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.036,190.1,1.5068,0.4645,1.007,100,24.9,2,1,,closed
EDGE-061486,FUSE-XFMR-030272,XFMR-030272,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.204,1077.1,1.6022,0.5362,1.007,100,24.9,2,1,,closed
EDGE-061487,JCT-FDR-0088-002,FUSE-XFMR-030273,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.037,197.2,0.3163,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-061488,FUSE-XFMR-030273,XFMR-030273,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.212,1117.5,0.2867,0.4416,0.3655,340,24.9,1,1,,closed
EDGE-061489,JCT-FDR-0088-002,FUSE-XFMR-030274,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.038,202.8,1.5842,0.5492,1.007,100,24.9,3,0,,closed
EDGE-061490,FUSE-XFMR-030274,XFMR-030274,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.218,1148.9,1.5707,0.5483,1.007,100,24.9,3,0,,closed
EDGE-061491,JCT-FDR-0088-002,FUSE-XFMR-030275,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.04,209.1,0.3061,0.3979,0.3655,340,24.9,2,1,,closed
EDGE-061492,FUSE-XFMR-030275,XFMR-030275,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.224,1184.8,0.2719,0.4011,0.3655,340,24.9,2,1,,closed
EDGE-061493,JCT-FDR-0088-002,FUSE-XFMR-030276,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.041,213.8,0.2905,0.4735,0.3655,340,24.9,1,1,,closed
EDGE-061494,FUSE-XFMR-030276,XFMR-030276,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.23,1211.8,0.2731,0.4257,0.3655,340,24.9,1,1,,closed
EDGE-061495,JCT-FDR-0088-002,FUSE-XFMR-030277,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.041,218.6,0.3251,0.4639,0.3655,340,24.9,2,1,,closed
EDGE-061496,FUSE-XFMR-030277,XFMR-030277,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.235,1238.7,0.3245,0.4081,0.3655,340,24.9,2,1,,closed
EDGE-061497,JCT-FDR-0088-002,FUSE-XFMR-030278,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.042,220.2,0.8186,0.4549,0.6985,150,24.9,2,1,,closed
EDGE-061498,FUSE-XFMR-030278,XFMR-030278,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.236,1247.7,0.9193,0.5207,0.6985,150,24.9,2,1,,closed
EDGE-061499,JCT-FDR-0088-002,FUSE-XFMR-030279,FDR-0088,SUB-020,lateral_underground,4/0 AL,ABC,0.043,229.7,0.3159,0.4328,0.3655,340,24.9,3,0,,closed
EDGE-061500,FUSE-XFMR-030279,XFMR-030279,FDR-0088,SUB-020,lateral_underground,4/0 AL,ABC,0.246,1301.5,0.2678,0.4319,0.3655,340,24.9,3,0,,closed
EDGE-061501,JCT-FDR-0088-002,FUSE-XFMR-030280,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.044,233.6,1.5813,0.5263,1.007,100,24.9,1,1,,closed
EDGE-061502,FUSE-XFMR-030280,XFMR-030280,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.251,1324.0,1.3565,0.5164,1.007,100,24.9,1,1,,closed
EDGE-061503,JCT-FDR-0088-002,FUSE-XFMR-030281,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.045,240.0,1.5928,0.5023,1.007,100,24.9,2,1,,closed
EDGE-061504,FUSE-XFMR-030281,XFMR-030281,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.258,1359.9,1.3853,0.5422,1.007,100,24.9,2,1,,closed
EDGE-061505,JCT-FDR-0088-002,FUSE-XFMR-030282,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.046,243.1,1.5724,0.514,1.007,100,24.9,2,1,,closed
EDGE-061506,FUSE-XFMR-030282,XFMR-030282,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.261,1377.8,1.4093,0.556,1.007,100,24.9,2,1,,closed
EDGE-061507,JCT-FDR-0088-002,FUSE-XFMR-030283,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.047,247.9,0.9378,0.5087,0.6985,150,24.9,1,1,,closed
EDGE-061508,FUSE-XFMR-030283,XFMR-030283,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.266,1404.7,0.9287,0.5473,0.6985,150,24.9,1,1,,closed
EDGE-061509,JCT-FDR-0088-002,FUSE-XFMR-030284,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.049,257.4,1.5408,0.4954,1.007,100,24.9,3,0,,closed
EDGE-061510,FUSE-XFMR-030284,XFMR-030284,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.276,1458.6,1.4656,0.5362,1.007,100,24.9,3,0,,closed
EDGE-061511,JCT-FDR-0088-002,FUSE-XFMR-030285,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.05,262.9,0.2843,0.4441,0.3655,340,24.9,2,1,,closed
EDGE-061512,FUSE-XFMR-030285,XFMR-030285,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.282,1490.0,0.321,0.4349,0.3655,340,24.9,2,1,,closed
EDGE-061513,JCT-FDR-0088-002,FUSE-XFMR-030286,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.05,264.5,1.4846,0.5396,1.007,100,24.9,2,1,,closed
EDGE-061514,FUSE-XFMR-030286,XFMR-030286,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.284,1499.0,1.5643,0.5565,1.007,100,24.9,2,1,,closed
EDGE-061515,JCT-FDR-0088-002,FUSE-XFMR-030287,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.052,274.0,1.5085,0.5142,1.007,100,24.9,2,1,,closed
EDGE-061516,FUSE-XFMR-030287,XFMR-030287,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.294,1552.8,1.3858,0.4935,1.007,100,24.9,2,1,,closed
EDGE-061517,JCT-FDR-0088-002,FUSE-XFMR-030288,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.052,275.6,0.2829,0.4501,0.3655,340,24.9,2,0,,closed
EDGE-061518,FUSE-XFMR-030288,XFMR-030288,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.296,1561.8,0.2887,0.4446,0.3655,340,24.9,2,0,,closed
EDGE-061519,JCT-FDR-0088-002,FUSE-XFMR-030289,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.054,282.7,0.2944,0.4395,0.3655,340,24.9,1,1,,closed
EDGE-061520,FUSE-XFMR-030289,XFMR-030289,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.303,1602.2,0.3154,0.4,0.3655,340,24.9,1,1,,closed
EDGE-061521,JCT-FDR-0088-002,FUSE-XFMR-030290,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.054,287.5,0.9435,0.512,0.6985,150,24.9,2,1,,closed
EDGE-061522,FUSE-XFMR-030290,XFMR-030290,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.309,1629.1,0.8422,0.4707,0.6985,150,24.9,2,1,,closed
EDGE-061523,JCT-FDR-0088-002,FUSE-XFMR-030291,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.055,292.2,0.5461,0.4655,0.5345,230,24.9,1,1,,closed
EDGE-061524,FUSE-XFMR-030291,XFMR-030291,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.314,1656.1,0.5448,0.5213,0.5345,230,24.9,1,1,,closed
EDGE-061525,JCT-FDR-0088-002,FUSE-XFMR-030292,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.057,299.4,0.5765,0.502,0.5345,230,24.9,1,1,,closed
EDGE-061526,FUSE-XFMR-030292,XFMR-030292,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.321,1696.5,0.5968,0.4511,0.5345,230,24.9,1,1,,closed
EDGE-061527,JCT-FDR-0088-002,FUSE-XFMR-030293,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.058,304.9,0.6132,0.5072,0.5345,230,24.9,1,1,,closed
EDGE-061528,FUSE-XFMR-030293,XFMR-030293,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.327,1727.9,0.5373,0.5178,0.5345,230,24.9,1,1,,closed
EDGE-061529,JCT-FDR-0088-002,FUSE-XFMR-030294,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.059,312.8,0.6343,0.4579,0.5345,230,24.9,1,1,,closed
EDGE-061530,FUSE-XFMR-030294,XFMR-030294,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.336,1772.8,0.5963,0.4438,0.5345,230,24.9,1,1,,closed
EDGE-061531,JCT-FDR-0088-002,FUSE-XFMR-030295,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.06,316.8,0.5619,0.5128,0.5345,230,24.9,2,1,,closed
EDGE-061532,FUSE-XFMR-030295,XFMR-030295,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.34,1795.2,0.5859,0.4446,0.5345,230,24.9,2,1,,closed
EDGE-061533,JCT-FDR-0088-002,FUSE-XFMR-030296,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.061,322.3,0.5622,0.495,0.5345,230,24.9,3,1,,closed
EDGE-061534,FUSE-XFMR-030296,XFMR-030296,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.346,1826.6,0.6015,0.5166,0.5345,230,24.9,3,1,,closed
EDGE-061535,JCT-FDR-0088-002,FUSE-XFMR-030297,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.062,325.5,0.3195,0.4285,0.3655,340,24.9,3,1,,closed
EDGE-061536,FUSE-XFMR-030297,XFMR-030297,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.349,1844.6,0.2989,0.3923,0.3655,340,24.9,3,1,,closed
EDGE-061537,JCT-FDR-0088-002,FUSE-XFMR-030298,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.063,331.8,0.6342,0.4932,0.5345,230,24.9,3,1,,closed
EDGE-061538,FUSE-XFMR-030298,XFMR-030298,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.356,1880.5,0.5768,0.4816,0.5345,230,24.9,3,1,,closed
EDGE-061539,JCT-FDR-0088-002,FUSE-XFMR-030299,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.064,337.4,0.6255,0.4957,0.5345,230,24.9,1,1,,closed
EDGE-061540,FUSE-XFMR-030299,XFMR-030299,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.362,1911.9,0.6365,0.5215,0.5345,230,24.9,1,1,,closed
EDGE-061541,JCT-FDR-0088-002,FUSE-XFMR-030300,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.065,341.4,0.9298,0.5039,0.6985,150,24.9,2,1,,closed
EDGE-061542,FUSE-XFMR-030300,XFMR-030300,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.366,1934.3,0.9471,0.474,0.6985,150,24.9,2,1,,closed
EDGE-061543,JCT-FDR-0088-002,FUSE-XFMR-030301,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.066,346.9,1.4303,0.5339,1.007,100,24.9,2,1,,closed
EDGE-061544,FUSE-XFMR-030301,XFMR-030301,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.372,1965.7,1.6425,0.5453,1.007,100,24.9,2,1,,closed
EDGE-061545,JCT-FDR-0088-002,FUSE-XFMR-030302,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.067,355.6,1.6245,0.5297,1.007,100,24.9,2,1,,closed
EDGE-061546,FUSE-XFMR-030302,XFMR-030302,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.382,2015.1,1.5713,0.5331,1.007,100,24.9,2,1,,closed
EDGE-061547,JCT-FDR-0088-002,FUSE-XFMR-030303,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.068,360.4,0.5829,0.4904,0.5345,230,24.9,1,1,,closed
EDGE-061548,FUSE-XFMR-030303,XFMR-030303,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.387,2042.0,0.6462,0.4922,0.5345,230,24.9,1,1,,closed
EDGE-061549,JCT-FDR-0088-002,FUSE-XFMR-030304,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.069,365.1,0.2803,0.401,0.3655,340,24.9,1,1,,closed
EDGE-061550,FUSE-XFMR-030304,XFMR-030304,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.392,2069.0,0.2739,0.4765,0.3655,340,24.9,1,1,,closed
EDGE-061551,JCT-FDR-0088-002,FUSE-XFMR-030305,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.07,372.2,0.5634,0.4659,0.5345,230,24.9,1,1,,closed
EDGE-061552,FUSE-XFMR-030305,XFMR-030305,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.399,2109.4,0.6481,0.507,0.5345,230,24.9,1,1,,closed
EDGE-061553,JCT-FDR-0088-002,FUSE-XFMR-030306,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.071,375.4,0.9132,0.4903,0.6985,150,24.9,1,1,,closed
EDGE-061554,FUSE-XFMR-030306,XFMR-030306,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.403,2127.3,0.9408,0.5392,0.6985,150,24.9,1,1,,closed
EDGE-061555,JCT-FDR-0088-002,FUSE-XFMR-030307,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.072,379.4,1.6165,0.5091,1.007,100,24.9,2,1,,closed
EDGE-061556,FUSE-XFMR-030307,XFMR-030307,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.407,2149.8,1.3571,0.5093,1.007,100,24.9,2,1,,closed
EDGE-061557,JCT-FDR-0088-002,JCT-FDR-0088-003,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2422,0.4677,0.3223,480,24.9,3,1,,closed
EDGE-061558,JCT-FDR-0088-003,FUSE-XFMR-030308,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.001,3.2,0.541,0.4375,0.5345,230,24.9,2,1,,closed
EDGE-061559,FUSE-XFMR-030308,XFMR-030308,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.003,18.0,0.5401,0.4783,0.5345,230,24.9,2,1,,closed
EDGE-061560,JCT-FDR-0088-003,FUSE-XFMR-030309,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.001,7.1,0.5827,0.4977,0.5345,230,24.9,2,1,,closed
EDGE-061561,FUSE-XFMR-030309,XFMR-030309,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.008,40.4,0.5681,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-061562,JCT-FDR-0088-003,FUSE-XFMR-030310,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.003,15.0,0.9782,0.5224,0.6985,150,24.9,2,1,,closed
EDGE-061563,FUSE-XFMR-030310,XFMR-030310,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.016,85.3,0.9371,0.4955,0.6985,150,24.9,2,1,,closed
EDGE-061564,JCT-FDR-0088-003,FUSE-XFMR-030311,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.004,19.0,0.2805,0.4673,0.3655,340,24.9,1,1,,closed
EDGE-061565,FUSE-XFMR-030311,XFMR-030311,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.02,107.7,0.3099,0.4234,0.3655,340,24.9,1,1,,closed
EDGE-061566,JCT-FDR-0088-003,FUSE-XFMR-030312,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.005,25.3,0.895,0.511,0.6985,150,24.9,2,1,,closed
EDGE-061567,FUSE-XFMR-030312,XFMR-030312,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.027,143.6,0.9648,0.501,0.6985,150,24.9,2,1,,closed
EDGE-061568,JCT-FDR-0088-003,FUSE-XFMR-030313,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.005,27.7,1.4892,0.4951,1.007,100,24.9,2,1,,closed
EDGE-061569,FUSE-XFMR-030313,XFMR-030313,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.03,157.1,1.388,0.4726,1.007,100,24.9,2,1,,closed
EDGE-061570,JCT-FDR-0088-003,FUSE-XFMR-030314,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.006,33.3,0.5633,0.4902,0.5345,230,24.9,1,0,,closed
EDGE-061571,FUSE-XFMR-030314,XFMR-030314,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.036,188.5,0.5672,0.5073,0.5345,230,24.9,1,0,,closed
EDGE-061572,JCT-FDR-0088-003,FUSE-XFMR-030315,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.007,38.0,0.2859,0.4029,0.3655,340,24.9,2,0,,closed
EDGE-061573,FUSE-XFMR-030315,XFMR-030315,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.041,215.4,0.2776,0.4013,0.3655,340,24.9,2,0,,closed
EDGE-061574,JCT-FDR-0088-003,FUSE-XFMR-030316,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.009,45.9,0.2847,0.4526,0.3655,340,24.9,1,1,,closed
EDGE-061575,FUSE-XFMR-030316,XFMR-030316,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.049,260.3,0.3091,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-061576,JCT-FDR-0088-003,FUSE-XFMR-030317,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.009,47.5,1.3572,0.5059,1.007,100,24.9,3,1,,closed
EDGE-061577,FUSE-XFMR-030317,XFMR-030317,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.051,269.3,1.4598,0.5117,1.007,100,24.9,3,1,,closed
EDGE-061578,JCT-FDR-0088-003,FUSE-XFMR-030318,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.011,57.0,1.5911,0.5494,1.007,100,24.9,2,1,,closed
EDGE-061579,FUSE-XFMR-030318,XFMR-030318,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.061,323.1,1.6232,0.4932,1.007,100,24.9,2,1,,closed
EDGE-061580,JCT-FDR-0088-003,FUSE-XFMR-030319,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.011,58.6,0.9231,0.4629,0.6985,150,24.9,2,0,,closed
EDGE-061581,FUSE-XFMR-030319,XFMR-030319,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.063,332.1,0.9491,0.5176,0.6985,150,24.9,2,0,,closed
EDGE-061582,JCT-FDR-0088-003,FUSE-XFMR-030320,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.013,68.1,0.5642,0.4381,0.5345,230,24.9,2,0,,closed
EDGE-061583,FUSE-XFMR-030320,XFMR-030320,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.073,386.0,0.6285,0.5061,0.5345,230,24.9,2,0,,closed
EDGE-061584,JCT-FDR-0088-003,FUSE-XFMR-030321,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.014,74.4,0.3042,0.4466,0.3655,340,24.9,1,1,,closed
EDGE-061585,FUSE-XFMR-030321,XFMR-030321,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.08,421.9,0.2803,0.4758,0.3655,340,24.9,1,1,,closed
EDGE-061586,JCT-FDR-0088-003,FUSE-XFMR-030322,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.015,80.0,0.889,0.4707,0.6985,150,24.9,1,1,,closed
EDGE-061587,FUSE-XFMR-030322,XFMR-030322,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.086,453.3,0.8773,0.4865,0.6985,150,24.9,1,1,,closed
EDGE-061588,JCT-FDR-0088-003,FUSE-XFMR-030323,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.016,82.4,0.2821,0.4096,0.3655,340,24.9,1,1,,closed
EDGE-061589,FUSE-XFMR-030323,XFMR-030323,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.088,466.8,0.3087,0.4453,0.3655,340,24.9,1,1,,closed
EDGE-061590,JCT-FDR-0088-003,FUSE-XFMR-030324,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.017,90.3,0.2711,0.4168,0.3655,340,24.9,1,1,,closed
EDGE-061591,FUSE-XFMR-030324,XFMR-030324,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.097,511.6,0.3244,0.4554,0.3655,340,24.9,1,1,,closed
EDGE-061592,JCT-FDR-0088-003,FUSE-XFMR-030325,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.018,95.0,0.2844,0.4073,0.3655,340,24.9,1,1,,closed
EDGE-061593,FUSE-XFMR-030325,XFMR-030325,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.102,538.6,0.2727,0.4015,0.3655,340,24.9,1,1,,closed
EDGE-061594,JCT-FDR-0088-003,FUSE-XFMR-030326,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.019,99.8,1.6424,0.5063,1.007,100,24.9,2,1,,closed
EDGE-061595,FUSE-XFMR-030326,XFMR-030326,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.107,565.5,1.6487,0.5222,1.007,100,24.9,2,1,,closed
EDGE-061596,JCT-FDR-0088-003,FUSE-XFMR-030327,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.02,106.1,1.6129,0.4812,1.007,100,24.9,3,0,,closed
EDGE-061597,FUSE-XFMR-030327,XFMR-030327,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.114,601.4,1.3536,0.5091,1.007,100,24.9,3,0,,closed
EDGE-061598,JCT-FDR-0088-003,FUSE-XFMR-030328,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.021,108.5,0.5402,0.4759,0.5345,230,24.9,2,0,,closed
EDGE-061599,FUSE-XFMR-030328,XFMR-030328,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.116,614.9,0.569,0.5182,0.5345,230,24.9,2,0,,closed
EDGE-061600,JCT-FDR-0088-003,FUSE-XFMR-030329,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.022,117.2,0.2978,0.4257,0.3655,340,24.9,2,1,,closed
EDGE-061601,FUSE-XFMR-030329,XFMR-030329,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.126,664.2,0.3023,0.4406,0.3655,340,24.9,2,1,,closed
EDGE-061602,JCT-FDR-0088-003,FUSE-XFMR-030330,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.023,122.8,0.8352,0.5076,0.6985,150,24.9,1,1,,closed
EDGE-061603,FUSE-XFMR-030330,XFMR-030330,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.132,695.6,0.9507,0.4949,0.6985,150,24.9,1,1,,closed
EDGE-061604,JCT-FDR-0088-003,FUSE-XFMR-030331,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.024,128.3,0.6034,0.44,0.5345,230,24.9,3,1,,closed
EDGE-061605,FUSE-XFMR-030331,XFMR-030331,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.138,727.1,0.602,0.5062,0.5345,230,24.9,3,1,,closed
EDGE-061606,JCT-FDR-0088-003,FUSE-XFMR-030332,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.025,129.9,1.4889,0.4753,1.007,100,24.9,2,0,,closed
EDGE-061607,FUSE-XFMR-030332,XFMR-030332,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.139,736.0,1.6242,0.5401,1.007,100,24.9,2,0,,closed
EDGE-061608,JCT-FDR-0088-003,FUSE-XFMR-030333,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.026,134.6,0.898,0.4905,0.6985,150,24.9,1,1,,closed
EDGE-061609,FUSE-XFMR-030333,XFMR-030333,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.145,763.0,0.9039,0.4862,0.6985,150,24.9,1,1,,closed
EDGE-061610,JCT-FDR-0088-003,FUSE-XFMR-030334,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.027,143.4,0.9492,0.4883,0.6985,150,24.9,1,0,,closed
EDGE-061611,FUSE-XFMR-030334,XFMR-030334,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.154,812.3,0.8236,0.4857,0.6985,150,24.9,1,0,,closed
EDGE-061612,JCT-FDR-0088-003,FUSE-XFMR-030335,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.028,145.7,1.4535,0.5299,1.007,100,24.9,3,1,,closed
EDGE-061613,FUSE-XFMR-030335,XFMR-030335,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.156,825.8,1.43,0.5265,1.007,100,24.9,3,1,,closed
EDGE-061614,JCT-FDR-0088-003,FUSE-XFMR-030336,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.029,152.1,0.6345,0.4842,0.5345,230,24.9,1,1,,closed
EDGE-061615,FUSE-XFMR-030336,XFMR-030336,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.163,861.7,0.6133,0.44,0.5345,230,24.9,1,1,,closed
EDGE-061616,JCT-FDR-0088-003,FUSE-XFMR-030337,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.03,159.2,0.8838,0.537,0.6985,150,24.9,1,1,,closed
EDGE-061617,FUSE-XFMR-030337,XFMR-030337,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.171,902.1,0.9117,0.5373,0.6985,150,24.9,1,1,,closed
EDGE-061618,JCT-FDR-0088-003,FUSE-XFMR-030338,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.032,166.3,0.6457,0.4489,0.5345,230,24.9,3,1,,closed
EDGE-061619,FUSE-XFMR-030338,XFMR-030338,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.178,942.5,0.6291,0.5218,0.5345,230,24.9,3,1,,closed
EDGE-061620,JCT-FDR-0088-003,FUSE-XFMR-030339,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.033,172.7,0.5924,0.5069,0.5345,230,24.9,2,1,,closed
EDGE-061621,FUSE-XFMR-030339,XFMR-030339,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.185,978.4,0.614,0.4494,0.5345,230,24.9,2,1,,closed
EDGE-061622,JCT-FDR-0088-003,FUSE-XFMR-030340,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.034,178.2,0.9097,0.4811,0.6985,150,24.9,3,1,,closed
EDGE-061623,FUSE-XFMR-030340,XFMR-030340,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.191,1009.8,0.8911,0.471,0.6985,150,24.9,3,1,,closed
EDGE-061624,JCT-FDR-0088-003,FUSE-XFMR-030341,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.034,179.8,0.8703,0.4678,0.6985,150,24.9,2,1,,closed
EDGE-061625,FUSE-XFMR-030341,XFMR-030341,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.193,1018.8,0.8977,0.471,0.6985,150,24.9,2,1,,closed
EDGE-061626,JCT-FDR-0088-003,FUSE-XFMR-030342,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.035,186.1,0.317,0.4713,0.3655,340,24.9,2,1,,closed
EDGE-061627,FUSE-XFMR-030342,XFMR-030342,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.2,1054.7,0.284,0.442,0.3655,340,24.9,2,1,,closed
EDGE-061628,JCT-FDR-0088-003,FUSE-XFMR-030343,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.037,193.2,0.9527,0.4565,0.6985,150,24.9,1,0,,closed
EDGE-061629,FUSE-XFMR-030343,XFMR-030343,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.207,1095.1,0.814,0.4882,0.6985,150,24.9,1,0,,closed
EDGE-061630,JCT-FDR-0088-003,FUSE-XFMR-030344,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.038,198.8,1.6162,0.497,1.007,100,24.9,2,0,,closed
EDGE-061631,FUSE-XFMR-030344,XFMR-030344,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.213,1126.5,1.653,0.5068,1.007,100,24.9,2,0,,closed
EDGE-061632,JCT-FDR-0088-003,FUSE-XFMR-030345,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.039,203.5,1.355,0.5422,1.007,100,24.9,3,0,,closed
EDGE-061633,FUSE-XFMR-030345,XFMR-030345,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.218,1153.4,1.535,0.4752,1.007,100,24.9,3,0,,closed
EDGE-061634,JCT-FDR-0088-003,FUSE-XFMR-030346,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.039,207.5,1.3731,0.4901,1.007,100,24.9,2,1,,closed
EDGE-061635,FUSE-XFMR-030346,XFMR-030346,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.223,1175.9,1.4723,0.5041,1.007,100,24.9,2,1,,closed
EDGE-061636,JCT-FDR-0088-003,FUSE-XFMR-030347,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.04,212.3,0.2685,0.4098,0.3655,340,24.9,1,1,,closed
EDGE-061637,FUSE-XFMR-030347,XFMR-030347,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.228,1202.8,0.2977,0.4349,0.3655,340,24.9,1,1,,closed
EDGE-061638,JCT-FDR-0088-003,FUSE-XFMR-030348,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.041,217.8,0.8701,0.5012,0.6985,150,24.9,2,1,,closed
EDGE-061639,FUSE-XFMR-030348,XFMR-030348,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.234,1234.2,0.8074,0.4802,0.6985,150,24.9,2,1,,closed
EDGE-061640,JCT-FDR-0088-003,FUSE-XFMR-030349,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.043,228.1,0.9609,0.5452,0.6985,150,24.9,1,1,,closed
EDGE-061641,FUSE-XFMR-030349,XFMR-030349,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.245,1292.5,0.9536,0.5265,0.6985,150,24.9,1,1,,closed
EDGE-061642,JCT-FDR-0088-003,FUSE-XFMR-030350,FDR-0088,SUB-020,lateral_underground,1/0 AL,A,0.043,229.7,0.6108,0.4699,0.5345,230,24.9,1,0,,closed
EDGE-061643,FUSE-XFMR-030350,XFMR-030350,FDR-0088,SUB-020,lateral_underground,1/0 AL,A,0.246,1301.5,0.6404,0.4314,0.5345,230,24.9,1,0,,closed
EDGE-061644,JCT-FDR-0088-003,FUSE-XFMR-030351,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.044,234.4,0.8983,0.5433,0.6985,150,24.9,2,1,,closed
EDGE-061645,FUSE-XFMR-030351,XFMR-030351,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.252,1328.4,0.8894,0.5093,0.6985,150,24.9,2,1,,closed
EDGE-061646,JCT-FDR-0088-003,FUSE-XFMR-030352,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.046,242.4,0.6117,0.4992,0.5345,230,24.9,1,1,,closed
EDGE-061647,FUSE-XFMR-030352,XFMR-030352,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.26,1373.3,0.5658,0.4337,0.5345,230,24.9,1,1,,closed
EDGE-061648,JCT-FDR-0088-003,FUSE-XFMR-030353,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.047,249.5,1.6338,0.4616,1.007,100,24.9,1,1,,closed
EDGE-061649,FUSE-XFMR-030353,XFMR-030353,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.268,1413.7,1.649,0.5226,1.007,100,24.9,1,1,,closed
EDGE-061650,JCT-FDR-0088-003,FUSE-XFMR-030354,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.048,252.6,1.4158,0.4626,1.007,100,24.9,2,1,,closed
EDGE-061651,FUSE-XFMR-030354,XFMR-030354,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.271,1431.7,1.3605,0.4935,1.007,100,24.9,2,1,,closed
EDGE-061652,JCT-FDR-0088-003,FUSE-XFMR-030355,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.048,255.8,1.4324,0.4721,1.007,100,24.9,2,1,,closed
EDGE-061653,FUSE-XFMR-030355,XFMR-030355,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.275,1449.6,1.4529,0.463,1.007,100,24.9,2,1,,closed
EDGE-061654,JCT-FDR-0088-003,FUSE-XFMR-030356,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.05,266.1,1.524,0.4902,1.007,100,24.9,2,1,,closed
EDGE-061655,FUSE-XFMR-030356,XFMR-030356,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.286,1508.0,1.5388,0.4618,1.007,100,24.9,2,1,,closed
EDGE-061656,JCT-FDR-0088-003,FUSE-XFMR-030357,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.051,266.9,0.2932,0.4231,0.3655,340,24.9,3,1,,closed
EDGE-061657,FUSE-XFMR-030357,XFMR-030357,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.286,1512.5,0.3018,0.467,0.3655,340,24.9,3,1,,closed
EDGE-061658,JCT-FDR-0088-003,FUSE-XFMR-030358,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.052,274.0,1.6134,0.554,1.007,100,24.9,1,1,,closed
EDGE-061659,FUSE-XFMR-030358,XFMR-030358,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.294,1552.8,1.4708,0.5476,1.007,100,24.9,1,1,,closed
EDGE-061660,JCT-FDR-0088-003,FUSE-XFMR-030359,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.053,279.6,1.5319,0.5614,1.007,100,24.9,1,0,,closed
EDGE-061661,FUSE-XFMR-030359,XFMR-030359,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.3,1584.3,1.5196,0.546,1.007,100,24.9,1,0,,closed
EDGE-061662,JCT-FDR-0088-003,FUSE-XFMR-030360,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.054,284.3,0.5618,0.5177,0.5345,230,24.9,1,1,,closed
EDGE-061663,FUSE-XFMR-030360,XFMR-030360,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.305,1611.2,0.5778,0.5206,0.5345,230,24.9,1,1,,closed
EDGE-061664,JCT-FDR-0088-003,FUSE-XFMR-030361,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.056,293.8,1.5645,0.4644,1.007,100,24.9,1,0,,closed
EDGE-061665,FUSE-XFMR-030361,XFMR-030361,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.315,1665.0,1.5896,0.5178,1.007,100,24.9,1,0,,closed
EDGE-061666,JCT-FDR-0088-003,FUSE-XFMR-030362,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.057,299.4,1.5843,0.5478,1.007,100,24.9,2,1,,closed
EDGE-061667,FUSE-XFMR-030362,XFMR-030362,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.321,1696.5,1.6177,0.4912,1.007,100,24.9,2,1,,closed
EDGE-061668,JCT-FDR-0088-003,FUSE-XFMR-030363,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.058,304.1,0.9466,0.5088,0.6985,150,24.9,2,0,,closed
EDGE-061669,FUSE-XFMR-030363,XFMR-030363,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.326,1723.4,0.977,0.4903,0.6985,150,24.9,2,0,,closed
EDGE-061670,JCT-FDR-0088-003,FUSE-XFMR-030364,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.058,308.9,0.2951,0.4235,0.3655,340,24.9,3,1,,closed
EDGE-061671,FUSE-XFMR-030364,XFMR-030364,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.332,1750.3,0.2839,0.4547,0.3655,340,24.9,3,1,,closed
EDGE-061672,JCT-FDR-0088-003,FUSE-XFMR-030365,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.059,312.0,0.8885,0.5044,0.6985,150,24.9,3,1,,closed
EDGE-061673,FUSE-XFMR-030365,XFMR-030365,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.335,1768.3,0.8113,0.5519,0.6985,150,24.9,3,1,,closed
EDGE-061674,JCT-FDR-0088-003,FUSE-XFMR-030366,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.06,318.4,0.6029,0.4929,0.5345,230,24.9,1,0,,closed
EDGE-061675,FUSE-XFMR-030366,XFMR-030366,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.342,1804.2,0.5652,0.4307,0.5345,230,24.9,1,0,,closed
EDGE-061676,JCT-FDR-0088-003,FUSE-XFMR-030367,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.061,323.1,0.6199,0.5204,0.5345,230,24.9,3,0,,closed
EDGE-061677,FUSE-XFMR-030367,XFMR-030367,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.347,1831.1,0.5837,0.4417,0.5345,230,24.9,3,0,,closed
EDGE-061678,JCT-FDR-0088-003,FUSE-XFMR-030368,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.062,329.5,0.5332,0.5109,0.5345,230,24.9,3,1,,closed
EDGE-061679,FUSE-XFMR-030368,XFMR-030368,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.354,1867.0,0.6321,0.4654,0.5345,230,24.9,3,1,,closed
EDGE-061680,JCT-FDR-0088-003,FUSE-XFMR-030369,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.064,335.8,0.6379,0.4926,0.5345,230,24.9,2,1,,closed
EDGE-061681,FUSE-XFMR-030369,XFMR-030369,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.36,1902.9,0.5373,0.4997,0.5345,230,24.9,2,1,,closed
EDGE-061682,JCT-FDR-0088-003,FUSE-XFMR-030370,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.064,338.2,0.3101,0.4195,0.3655,340,24.9,2,1,,closed
EDGE-061683,FUSE-XFMR-030370,XFMR-030370,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.363,1916.4,0.2742,0.4279,0.3655,340,24.9,2,1,,closed
EDGE-061684,JCT-FDR-0088-003,FUSE-XFMR-030371,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.066,348.5,0.8693,0.4656,0.6985,150,24.9,2,1,,closed
EDGE-061685,FUSE-XFMR-030371,XFMR-030371,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.374,1974.7,0.8185,0.5419,0.6985,150,24.9,2,1,,closed
EDGE-061686,JCT-FDR-0088-003,FUSE-XFMR-030372,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.066,350.9,1.4818,0.5619,1.007,100,24.9,2,1,,closed
EDGE-061687,FUSE-XFMR-030372,XFMR-030372,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.377,1988.2,1.4318,0.504,1.007,100,24.9,2,1,,closed
EDGE-061688,JCT-FDR-0088-003,FUSE-XFMR-030373,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.067,354.8,0.3043,0.4108,0.3655,340,24.9,1,1,,closed
EDGE-061689,FUSE-XFMR-030373,XFMR-030373,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.381,2010.6,0.3037,0.4436,0.3655,340,24.9,1,1,,closed
EDGE-061690,JCT-FDR-0088-003,FUSE-XFMR-030374,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.069,363.5,0.837,0.4811,0.6985,150,24.9,1,0,,closed
EDGE-061691,FUSE-XFMR-030374,XFMR-030374,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.39,2060.0,0.8127,0.5421,0.6985,150,24.9,1,0,,closed
EDGE-061692,JCT-FDR-0088-003,FUSE-XFMR-030375,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.07,367.5,0.3226,0.3913,0.3655,340,24.9,1,1,,closed
EDGE-061693,FUSE-XFMR-030375,XFMR-030375,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.394,2082.4,0.3136,0.4519,0.3655,340,24.9,1,1,,closed
EDGE-061694,JCT-FDR-0088-003,FUSE-XFMR-030376,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.07,372.2,0.5391,0.454,0.5345,230,24.9,1,1,,closed
EDGE-061695,FUSE-XFMR-030376,XFMR-030376,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.399,2109.4,0.6192,0.4703,0.5345,230,24.9,1,1,,closed
EDGE-061696,JCT-FDR-0088-003,FUSE-XFMR-030377,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.072,379.4,0.6164,0.4635,0.5345,230,24.9,2,1,,closed
EDGE-061697,FUSE-XFMR-030377,XFMR-030377,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.407,2149.8,0.5556,0.4957,0.5345,230,24.9,2,1,,closed
EDGE-061698,JCT-FDR-0088-003,FUSE-XFMR-030378,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.073,385.7,0.643,0.5064,0.5345,230,24.9,3,1,,closed
EDGE-061699,FUSE-XFMR-030378,XFMR-030378,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.414,2185.7,0.6142,0.5224,0.5345,230,24.9,3,1,,closed
EDGE-061700,JCT-FDR-0088-003,JCT-FDR-0088-004,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2243,0.4584,0.3073,480,24.9,3,1,,closed
EDGE-061701,JCT-FDR-0088-004,FUSE-XFMR-030379,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.001,5.5,0.6101,0.4766,0.5345,230,24.9,2,1,,closed
EDGE-061702,FUSE-XFMR-030379,XFMR-030379,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.006,31.4,0.5408,0.5097,0.5345,230,24.9,2,1,,closed
EDGE-061703,JCT-FDR-0088-004,FUSE-XFMR-030380,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.002,11.1,1.3632,0.5512,1.007,100,24.9,3,1,,closed
EDGE-061704,FUSE-XFMR-030380,XFMR-030380,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.012,62.8,1.4934,0.4726,1.007,100,24.9,3,1,,closed
EDGE-061705,JCT-FDR-0088-004,FUSE-XFMR-030381,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.002,12.7,0.3097,0.4661,0.3655,340,24.9,1,1,,closed
EDGE-061706,FUSE-XFMR-030381,XFMR-030381,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.014,71.8,0.2913,0.4111,0.3655,340,24.9,1,1,,closed
EDGE-061707,JCT-FDR-0088-004,FUSE-XFMR-030382,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.003,15.8,0.8114,0.4773,0.6985,150,24.9,1,1,,closed
EDGE-061708,FUSE-XFMR-030382,XFMR-030382,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.017,89.8,0.9547,0.5423,0.6985,150,24.9,1,1,,closed
EDGE-061709,JCT-FDR-0088-004,FUSE-XFMR-030383,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.004,23.8,0.5537,0.4805,0.5345,230,24.9,2,1,,closed
EDGE-061710,FUSE-XFMR-030383,XFMR-030383,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.025,134.6,0.6084,0.4461,0.5345,230,24.9,2,1,,closed
EDGE-061711,JCT-FDR-0088-004,FUSE-XFMR-030384,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.005,27.7,0.3032,0.4008,0.3655,340,24.9,2,1,,closed
EDGE-061712,FUSE-XFMR-030384,XFMR-030384,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.03,157.1,0.2921,0.4169,0.3655,340,24.9,2,1,,closed
EDGE-061713,JCT-FDR-0088-004,FUSE-XFMR-030385,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.007,37.2,1.5273,0.5061,1.007,100,24.9,2,1,,closed
EDGE-061714,FUSE-XFMR-030385,XFMR-030385,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.04,210.9,1.5796,0.4988,1.007,100,24.9,2,1,,closed
EDGE-061715,JCT-FDR-0088-004,FUSE-XFMR-030386,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.007,37.2,0.3213,0.3969,0.3655,340,24.9,2,0,,closed
EDGE-061716,FUSE-XFMR-030386,XFMR-030386,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.04,210.9,0.2894,0.4704,0.3655,340,24.9,2,0,,closed
EDGE-061717,JCT-FDR-0088-004,FUSE-XFMR-030387,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.009,48.3,0.837,0.538,0.6985,150,24.9,2,0,,closed
EDGE-061718,FUSE-XFMR-030387,XFMR-030387,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.052,273.8,0.8185,0.5301,0.6985,150,24.9,2,0,,closed
EDGE-061719,JCT-FDR-0088-004,FUSE-XFMR-030388,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.01,52.3,1.3582,0.4891,1.007,100,24.9,2,1,,closed
EDGE-061720,FUSE-XFMR-030388,XFMR-030388,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.056,296.2,1.5001,0.4764,1.007,100,24.9,2,1,,closed
EDGE-061721,JCT-FDR-0088-004,FUSE-XFMR-030389,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.011,57.8,0.9488,0.5088,0.6985,150,24.9,2,1,,closed
EDGE-061722,FUSE-XFMR-030389,XFMR-030389,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.062,327.6,0.8346,0.5517,0.6985,150,24.9,2,1,,closed
EDGE-061723,JCT-FDR-0088-004,FUSE-XFMR-030390,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.012,63.4,0.3259,0.3966,0.3655,340,24.9,2,1,,closed
EDGE-061724,FUSE-XFMR-030390,XFMR-030390,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.068,359.0,0.314,0.4232,0.3655,340,24.9,2,1,,closed
EDGE-061725,JCT-FDR-0088-004,FUSE-XFMR-030391,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.013,66.5,0.5389,0.5094,0.5345,230,24.9,2,1,,closed
EDGE-061726,FUSE-XFMR-030391,XFMR-030391,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.071,377.0,0.5597,0.4553,0.5345,230,24.9,2,1,,closed
EDGE-061727,JCT-FDR-0088-004,FUSE-XFMR-030392,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.014,73.7,0.614,0.4471,0.5345,230,24.9,2,0,,closed
EDGE-061728,FUSE-XFMR-030392,XFMR-030392,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.079,417.4,0.6209,0.4312,0.5345,230,24.9,2,0,,closed
EDGE-061729,JCT-FDR-0088-004,FUSE-XFMR-030393,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.015,77.6,0.3239,0.4559,0.3655,340,24.9,2,1,,closed
EDGE-061730,FUSE-XFMR-030393,XFMR-030393,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.083,439.8,0.2873,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-061731,JCT-FDR-0088-004,FUSE-XFMR-030394,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.016,84.7,1.4358,0.5083,1.007,100,24.9,2,0,,closed
EDGE-061732,FUSE-XFMR-030394,XFMR-030394,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.091,480.2,1.3588,0.5313,1.007,100,24.9,2,0,,closed
EDGE-061733,JCT-FDR-0088-004,FUSE-XFMR-030395,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.017,87.9,0.2892,0.4017,0.3655,340,24.9,2,1,,closed
EDGE-061734,FUSE-XFMR-030395,XFMR-030395,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.094,498.2,0.2946,0.3968,0.3655,340,24.9,2,1,,closed
EDGE-061735,JCT-FDR-0088-004,FUSE-XFMR-030396,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.018,93.5,0.6325,0.5019,0.5345,230,24.9,3,1,,closed
EDGE-061736,FUSE-XFMR-030396,XFMR-030396,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.1,529.6,0.6368,0.5163,0.5345,230,24.9,3,1,,closed
EDGE-061737,JCT-FDR-0088-004,FUSE-XFMR-030397,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.019,98.2,1.4371,0.5284,1.007,100,24.9,3,1,,closed
EDGE-061738,FUSE-XFMR-030397,XFMR-030397,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.105,556.5,1.5251,0.4971,1.007,100,24.9,3,1,,closed
EDGE-061739,JCT-FDR-0088-004,FUSE-XFMR-030398,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.02,103.8,0.8852,0.5125,0.6985,150,24.9,1,1,,closed
EDGE-061740,FUSE-XFMR-030398,XFMR-030398,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.111,587.9,0.9568,0.529,0.6985,150,24.9,1,1,,closed
EDGE-061741,JCT-FDR-0088-004,FUSE-XFMR-030399,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.021,109.3,0.5689,0.5057,0.5345,230,24.9,1,1,,closed
EDGE-061742,FUSE-XFMR-030399,XFMR-030399,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.117,619.3,0.6239,0.4765,0.5345,230,24.9,1,1,,closed
EDGE-061743,JCT-FDR-0088-004,FUSE-XFMR-030400,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.022,114.8,0.8071,0.5169,0.6985,150,24.9,2,1,,closed
EDGE-061744,FUSE-XFMR-030400,XFMR-030400,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.123,650.8,0.969,0.4914,0.6985,150,24.9,2,1,,closed
EDGE-061745,JCT-FDR-0088-004,FUSE-XFMR-030401,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.024,125.1,0.5496,0.4714,0.5345,230,24.9,2,1,,closed
EDGE-061746,FUSE-XFMR-030401,XFMR-030401,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.134,709.1,0.6268,0.5199,0.5345,230,24.9,2,1,,closed
EDGE-061747,JCT-FDR-0088-004,FUSE-XFMR-030402,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.025,130.7,0.8315,0.5087,0.6985,150,24.9,1,0,,closed
EDGE-061748,FUSE-XFMR-030402,XFMR-030402,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.14,740.5,0.9809,0.4749,0.6985,150,24.9,1,0,,closed
EDGE-061749,JCT-FDR-0088-004,FUSE-XFMR-030403,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.025,130.7,1.4255,0.5116,1.007,100,24.9,2,1,,closed
EDGE-061750,FUSE-XFMR-030403,XFMR-030403,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.14,740.5,1.3792,0.5036,1.007,100,24.9,2,1,,closed
EDGE-061751,JCT-FDR-0088-004,FUSE-XFMR-030404,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.027,141.0,0.2858,0.4486,0.3655,340,24.9,1,1,,closed
EDGE-061752,FUSE-XFMR-030404,XFMR-030404,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.151,798.9,0.2763,0.419,0.3655,340,24.9,1,1,,closed
EDGE-061753,JCT-FDR-0088-004,FUSE-XFMR-030405,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.028,146.5,0.2987,0.4062,0.3655,340,24.9,2,1,,closed
EDGE-061754,FUSE-XFMR-030405,XFMR-030405,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.157,830.3,0.2822,0.4318,0.3655,340,24.9,2,1,,closed
EDGE-061755,JCT-FDR-0088-004,FUSE-XFMR-030406,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.028,148.9,0.3216,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-061756,FUSE-XFMR-030406,XFMR-030406,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.16,843.7,0.3026,0.4539,0.3655,340,24.9,2,1,,closed
EDGE-061757,JCT-FDR-0088-004,FUSE-XFMR-030407,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.03,157.6,1.5694,0.5466,1.007,100,24.9,1,1,,closed
EDGE-061758,FUSE-XFMR-030407,XFMR-030407,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.169,893.1,1.4468,0.4807,1.007,100,24.9,1,1,,closed
EDGE-061759,JCT-FDR-0088-004,FUSE-XFMR-030408,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.03,160.8,1.5036,0.5493,1.007,100,24.9,2,1,,closed
EDGE-061760,FUSE-XFMR-030408,XFMR-030408,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.173,911.1,1.5726,0.4818,1.007,100,24.9,2,1,,closed
EDGE-061761,JCT-FDR-0088-004,FUSE-XFMR-030409,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.032,167.9,0.9085,0.5125,0.6985,150,24.9,2,1,,closed
EDGE-061762,FUSE-XFMR-030409,XFMR-030409,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.18,951.5,0.8142,0.5215,0.6985,150,24.9,2,1,,closed
EDGE-061763,JCT-FDR-0088-004,FUSE-XFMR-030410,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.033,172.7,1.5864,0.4863,1.007,100,24.9,1,1,,closed
