edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-061764,FUSE-XFMR-030410,XFMR-030410,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.185,978.4,1.5425,0.4845,1.007,100,24.9,1,1,,closed
EDGE-061765,JCT-FDR-0088-004,FUSE-XFMR-030411,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.034,179.0,0.2999,0.4094,0.3655,340,24.9,2,1,,closed
EDGE-061766,FUSE-XFMR-030411,XFMR-030411,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.192,1014.3,0.3216,0.3944,0.3655,340,24.9,2,1,,closed
EDGE-061767,JCT-FDR-0088-004,FUSE-XFMR-030412,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.034,181.4,0.3087,0.4358,0.3655,340,24.9,3,1,,closed
EDGE-061768,FUSE-XFMR-030412,XFMR-030412,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.195,1027.8,0.2956,0.3972,0.3655,340,24.9,3,1,,closed
EDGE-061769,JCT-FDR-0088-004,FUSE-XFMR-030413,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.036,190.1,0.2797,0.4041,0.3655,340,24.9,2,1,,closed
EDGE-061770,FUSE-XFMR-030413,XFMR-030413,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.204,1077.1,0.2818,0.4079,0.3655,340,24.9,2,1,,closed
EDGE-061771,JCT-FDR-0088-004,FUSE-XFMR-030414,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.037,193.2,0.5352,0.5134,0.5345,230,24.9,2,1,,closed
EDGE-061772,FUSE-XFMR-030414,XFMR-030414,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.207,1095.1,0.5522,0.4824,0.5345,230,24.9,2,1,,closed
EDGE-061773,JCT-FDR-0088-004,FUSE-XFMR-030415,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.037,197.2,0.6458,0.5191,0.5345,230,24.9,1,0,,closed
EDGE-061774,FUSE-XFMR-030415,XFMR-030415,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.212,1117.5,0.5335,0.494,0.5345,230,24.9,1,0,,closed
EDGE-061775,JCT-FDR-0088-004,FUSE-XFMR-030416,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.039,205.9,0.5456,0.4903,0.5345,230,24.9,1,1,,closed
EDGE-061776,FUSE-XFMR-030416,XFMR-030416,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.221,1166.9,0.6133,0.4367,0.5345,230,24.9,1,1,,closed
EDGE-061777,JCT-FDR-0088-004,FUSE-XFMR-030417,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.04,209.1,0.3161,0.4162,0.3655,340,24.9,2,1,,closed
EDGE-061778,FUSE-XFMR-030417,XFMR-030417,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.224,1184.8,0.3002,0.4496,0.3655,340,24.9,2,1,,closed
EDGE-061779,JCT-FDR-0088-004,FUSE-XFMR-030418,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.041,215.4,1.5048,0.533,1.007,100,24.9,1,1,,closed
EDGE-061780,FUSE-XFMR-030418,XFMR-030418,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.231,1220.7,1.3763,0.5129,1.007,100,24.9,1,1,,closed
EDGE-061781,JCT-FDR-0088-004,FUSE-XFMR-030419,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.042,221.8,0.611,0.4448,0.5345,230,24.9,3,1,,closed
EDGE-061782,FUSE-XFMR-030419,XFMR-030419,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.238,1256.6,0.5816,0.5162,0.5345,230,24.9,3,1,,closed
EDGE-061783,JCT-FDR-0088-004,FUSE-XFMR-030420,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.043,225.7,1.6014,0.5029,1.007,100,24.9,1,0,,closed
EDGE-061784,FUSE-XFMR-030420,XFMR-030420,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.242,1279.1,1.3742,0.5537,1.007,100,24.9,1,0,,closed
EDGE-061785,JCT-FDR-0088-004,FUSE-XFMR-030421,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.044,232.8,0.3152,0.4355,0.3655,340,24.9,2,1,,closed
EDGE-061786,FUSE-XFMR-030421,XFMR-030421,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.25,1319.5,0.2776,0.4089,0.3655,340,24.9,2,1,,closed
EDGE-061787,JCT-FDR-0088-004,FUSE-XFMR-030422,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.045,237.6,0.8896,0.4793,0.6985,150,24.9,3,0,,closed
EDGE-061788,FUSE-XFMR-030422,XFMR-030422,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.255,1346.4,0.9267,0.5073,0.6985,150,24.9,3,0,,closed
EDGE-061789,JCT-FDR-0088-004,FUSE-XFMR-030423,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.046,242.4,0.645,0.454,0.5345,230,24.9,2,1,,closed
EDGE-061790,FUSE-XFMR-030423,XFMR-030423,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.26,1373.3,0.5995,0.4861,0.5345,230,24.9,2,1,,closed
EDGE-061791,JCT-FDR-0088-004,FUSE-XFMR-030424,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.047,250.3,1.5968,0.4701,1.007,100,24.9,3,1,,closed
EDGE-061792,FUSE-XFMR-030424,XFMR-030424,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.269,1418.2,1.5661,0.5233,1.007,100,24.9,3,1,,closed
EDGE-061793,JCT-FDR-0088-004,FUSE-XFMR-030425,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.048,255.0,0.6273,0.4648,0.5345,230,24.9,1,1,,closed
EDGE-061794,FUSE-XFMR-030425,XFMR-030425,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.274,1445.1,0.5974,0.4684,0.5345,230,24.9,1,1,,closed
EDGE-061795,JCT-FDR-0088-004,FUSE-XFMR-030426,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.049,259.0,0.5465,0.4943,0.5345,230,24.9,1,1,,closed
EDGE-061796,FUSE-XFMR-030426,XFMR-030426,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.278,1467.6,0.552,0.4588,0.5345,230,24.9,1,1,,closed
EDGE-061797,JCT-FDR-0088-004,FUSE-XFMR-030427,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.05,265.3,0.9748,0.5381,0.6985,150,24.9,2,1,,closed
EDGE-061798,FUSE-XFMR-030427,XFMR-030427,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.285,1503.5,0.9076,0.473,0.6985,150,24.9,2,1,,closed
EDGE-061799,JCT-FDR-0088-004,FUSE-XFMR-030428,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.051,270.9,1.499,0.5484,1.007,100,24.9,3,0,,closed
EDGE-061800,FUSE-XFMR-030428,XFMR-030428,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.291,1534.9,1.4165,0.4848,1.007,100,24.9,3,0,,closed
EDGE-061801,JCT-FDR-0088-004,FUSE-XFMR-030429,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.053,278.0,0.2909,0.4571,0.3655,340,24.9,2,0,,closed
EDGE-061802,FUSE-XFMR-030429,XFMR-030429,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.298,1575.3,0.2753,0.4371,0.3655,340,24.9,2,0,,closed
EDGE-061803,JCT-FDR-0088-004,FUSE-XFMR-030430,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.054,282.7,0.3049,0.457,0.3655,340,24.9,1,0,,closed
EDGE-061804,FUSE-XFMR-030430,XFMR-030430,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.303,1602.2,0.3101,0.4701,0.3655,340,24.9,1,0,,closed
EDGE-061805,JCT-FDR-0088-004,FUSE-XFMR-030431,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.055,288.3,0.8541,0.4926,0.6985,150,24.9,1,0,,closed
EDGE-061806,FUSE-XFMR-030431,XFMR-030431,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.309,1633.6,0.9424,0.4705,0.6985,150,24.9,1,0,,closed
EDGE-061807,JCT-FDR-0088-004,FUSE-XFMR-030432,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.056,293.8,1.4599,0.5544,1.007,100,24.9,1,1,,closed
EDGE-061808,FUSE-XFMR-030432,XFMR-030432,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.315,1665.0,1.597,0.5314,1.007,100,24.9,1,1,,closed
EDGE-061809,JCT-FDR-0088-004,FUSE-XFMR-030433,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.057,299.4,0.9142,0.4812,0.6985,150,24.9,2,1,,closed
EDGE-061810,FUSE-XFMR-030433,XFMR-030433,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.321,1696.5,0.9436,0.5186,0.6985,150,24.9,2,1,,closed
EDGE-061811,JCT-FDR-0088-004,FUSE-XFMR-030434,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.057,301.0,0.3215,0.4664,0.3655,340,24.9,1,1,,closed
EDGE-061812,FUSE-XFMR-030434,XFMR-030434,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.323,1705.4,0.2818,0.4724,0.3655,340,24.9,1,1,,closed
EDGE-061813,JCT-FDR-0088-004,FUSE-XFMR-030435,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.058,306.5,0.6423,0.4914,0.5345,230,24.9,2,0,,closed
EDGE-061814,FUSE-XFMR-030435,XFMR-030435,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.329,1736.9,0.565,0.4857,0.5345,230,24.9,2,0,,closed
EDGE-061815,JCT-FDR-0088-004,FUSE-XFMR-030436,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.06,316.0,1.3607,0.5166,1.007,100,24.9,1,0,,closed
EDGE-061816,FUSE-XFMR-030436,XFMR-030436,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.339,1790.7,1.4187,0.4842,1.007,100,24.9,1,0,,closed
EDGE-061817,JCT-FDR-0088-004,FUSE-XFMR-030437,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.061,320.0,1.3647,0.5344,1.007,100,24.9,3,1,,closed
EDGE-061818,FUSE-XFMR-030437,XFMR-030437,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.343,1813.2,1.3601,0.5164,1.007,100,24.9,3,1,,closed
EDGE-061819,JCT-FDR-0088-004,FUSE-XFMR-030438,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.061,323.1,0.2983,0.3984,0.3655,340,24.9,1,0,,closed
EDGE-061820,FUSE-XFMR-030438,XFMR-030438,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.347,1831.1,0.3151,0.4248,0.3655,340,24.9,1,0,,closed
EDGE-061821,JCT-FDR-0088-004,FUSE-XFMR-030439,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.063,332.6,1.4565,0.5105,1.007,100,24.9,2,1,,closed
EDGE-061822,FUSE-XFMR-030439,XFMR-030439,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.357,1885.0,1.4609,0.558,1.007,100,24.9,2,1,,closed
EDGE-061823,JCT-FDR-0088-004,FUSE-XFMR-030440,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.064,335.8,1.6223,0.552,1.007,100,24.9,2,1,,closed
EDGE-061824,FUSE-XFMR-030440,XFMR-030440,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.36,1902.9,1.3858,0.4645,1.007,100,24.9,2,1,,closed
EDGE-061825,JCT-FDR-0088-004,FUSE-XFMR-030441,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.065,341.4,0.3067,0.4309,0.3655,340,24.9,1,0,,closed
EDGE-061826,FUSE-XFMR-030441,XFMR-030441,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.366,1934.3,0.2762,0.3974,0.3655,340,24.9,1,0,,closed
EDGE-061827,JCT-FDR-0088-004,FUSE-XFMR-030442,FDR-0088,SUB-020,lateral_underground,4/0 AL,ABC,0.066,349.3,0.283,0.4115,0.3655,340,24.9,3,0,,closed
EDGE-061828,FUSE-XFMR-030442,XFMR-030442,FDR-0088,SUB-020,lateral_underground,4/0 AL,ABC,0.375,1979.2,0.2782,0.4531,0.3655,340,24.9,3,0,,closed
EDGE-061829,JCT-FDR-0088-004,FUSE-XFMR-030443,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.067,355.6,0.9324,0.4688,0.6985,150,24.9,2,1,,closed
EDGE-061830,FUSE-XFMR-030443,XFMR-030443,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.382,2015.1,0.9231,0.4951,0.6985,150,24.9,2,1,,closed
EDGE-061831,JCT-FDR-0088-004,FUSE-XFMR-030444,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.068,358.0,0.5405,0.4522,0.5345,230,24.9,2,1,,closed
EDGE-061832,FUSE-XFMR-030444,XFMR-030444,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.384,2028.6,0.552,0.4589,0.5345,230,24.9,2,1,,closed
EDGE-061833,JCT-FDR-0088-004,FUSE-XFMR-030445,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.069,365.1,0.2966,0.4078,0.3655,340,24.9,2,1,,closed
EDGE-061834,FUSE-XFMR-030445,XFMR-030445,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.392,2069.0,0.3054,0.4651,0.3655,340,24.9,2,1,,closed
EDGE-061835,JCT-FDR-0088-004,FUSE-XFMR-030446,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.07,367.5,1.6044,0.4944,1.007,100,24.9,2,1,,closed
EDGE-061836,FUSE-XFMR-030446,XFMR-030446,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.394,2082.4,1.5028,0.4703,1.007,100,24.9,2,1,,closed
EDGE-061837,JCT-FDR-0088-004,FUSE-XFMR-030447,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.071,374.6,0.6188,0.4981,0.5345,230,24.9,2,1,,closed
EDGE-061838,FUSE-XFMR-030447,XFMR-030447,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.402,2122.8,0.568,0.4598,0.5345,230,24.9,2,1,,closed
EDGE-061839,JCT-FDR-0088-004,FUSE-XFMR-030448,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.072,381.0,0.9012,0.5086,0.6985,150,24.9,1,1,,closed
EDGE-061840,FUSE-XFMR-030448,XFMR-030448,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.409,2158.7,0.92,0.4827,0.6985,150,24.9,1,1,,closed
EDGE-061841,JCT-FDR-0088-004,FUSE-XFMR-030449,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.073,385.7,0.3092,0.4424,0.3655,340,24.9,1,1,,closed
EDGE-061842,FUSE-XFMR-030449,XFMR-030449,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.414,2185.7,0.3265,0.3927,0.3655,340,24.9,1,1,,closed
EDGE-061843,JCT-FDR-0088-004,JCT-FDR-0088-005,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2497,0.3882,0.3294,480,24.9,3,1,,closed
EDGE-061844,JCT-FDR-0088-005,FUSE-XFMR-030450,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.001,5.5,0.974,0.4942,0.6985,150,24.9,3,1,,closed
EDGE-061845,FUSE-XFMR-030450,XFMR-030450,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.006,31.4,0.8155,0.4587,0.6985,150,24.9,3,1,,closed
EDGE-061846,JCT-FDR-0088-005,FUSE-XFMR-030451,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.002,11.1,0.5601,0.5213,0.5345,230,24.9,3,1,,closed
EDGE-061847,FUSE-XFMR-030451,XFMR-030451,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.012,62.8,0.5695,0.4615,0.5345,230,24.9,3,1,,closed
EDGE-061848,JCT-FDR-0088-005,FUSE-XFMR-030452,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.002,11.9,0.974,0.4617,0.6985,150,24.9,2,1,,closed
EDGE-061849,FUSE-XFMR-030452,XFMR-030452,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.9708,0.5409,0.6985,150,24.9,2,1,,closed
EDGE-061850,JCT-FDR-0088-005,FUSE-XFMR-030453,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.004,19.0,1.6156,0.4715,1.007,100,24.9,2,1,,closed
EDGE-061851,FUSE-XFMR-030453,XFMR-030453,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.02,107.7,1.401,0.4783,1.007,100,24.9,2,1,,closed
EDGE-061852,JCT-FDR-0088-005,FUSE-XFMR-030454,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.005,25.3,0.5593,0.4463,0.5345,230,24.9,1,1,,closed
EDGE-061853,FUSE-XFMR-030454,XFMR-030454,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.027,143.6,0.5436,0.4347,0.5345,230,24.9,1,1,,closed
EDGE-061854,JCT-FDR-0088-005,FUSE-XFMR-030455,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.005,26.9,0.6041,0.4507,0.5345,230,24.9,2,0,,closed
EDGE-061855,FUSE-XFMR-030455,XFMR-030455,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.029,152.6,0.6265,0.448,0.5345,230,24.9,2,0,,closed
EDGE-061856,JCT-FDR-0088-005,FUSE-XFMR-030456,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.007,36.4,0.5425,0.4446,0.5345,230,24.9,2,1,,closed
EDGE-061857,FUSE-XFMR-030456,XFMR-030456,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.039,206.4,0.5944,0.5241,0.5345,230,24.9,2,1,,closed
EDGE-061858,JCT-FDR-0088-005,FUSE-XFMR-030457,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.007,38.0,1.3592,0.4823,1.007,100,24.9,2,0,,closed
EDGE-061859,FUSE-XFMR-030457,XFMR-030457,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.041,215.4,1.4977,0.5278,1.007,100,24.9,2,0,,closed
EDGE-061860,JCT-FDR-0088-005,FUSE-XFMR-030458,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.009,47.5,1.6453,0.5079,1.007,100,24.9,2,0,,closed
EDGE-061861,FUSE-XFMR-030458,XFMR-030458,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.051,269.3,1.5642,0.5247,1.007,100,24.9,2,0,,closed
EDGE-061862,JCT-FDR-0088-005,FUSE-XFMR-030459,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.01,51.5,1.3762,0.5167,1.007,100,24.9,2,1,,closed
EDGE-061863,FUSE-XFMR-030459,XFMR-030459,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.055,291.7,1.5399,0.4837,1.007,100,24.9,2,1,,closed
EDGE-061864,JCT-FDR-0088-005,FUSE-XFMR-030460,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.011,58.6,1.4843,0.5126,1.007,100,24.9,2,1,,closed
EDGE-061865,FUSE-XFMR-030460,XFMR-030460,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.063,332.1,1.6427,0.5453,1.007,100,24.9,2,1,,closed
EDGE-061866,JCT-FDR-0088-005,FUSE-XFMR-030461,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.011,60.2,0.3079,0.3972,0.3655,340,24.9,1,1,,closed
EDGE-061867,FUSE-XFMR-030461,XFMR-030461,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.065,341.1,0.2889,0.4036,0.3655,340,24.9,1,1,,closed
EDGE-061868,JCT-FDR-0088-005,FUSE-XFMR-030462,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AC,0.013,68.1,0.8562,0.5328,0.6985,150,24.9,2,0,,closed
EDGE-061869,FUSE-XFMR-030462,XFMR-030462,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AC,0.073,386.0,0.9382,0.5293,0.6985,150,24.9,2,0,,closed
EDGE-061870,JCT-FDR-0088-005,FUSE-XFMR-030463,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.013,71.3,1.6458,0.5322,1.007,100,24.9,1,0,,closed
EDGE-061871,FUSE-XFMR-030463,XFMR-030463,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.076,403.9,1.4514,0.4871,1.007,100,24.9,1,0,,closed
EDGE-061872,JCT-FDR-0088-005,FUSE-XFMR-030464,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.015,80.0,0.5668,0.4506,0.5345,230,24.9,1,1,,closed
EDGE-061873,FUSE-XFMR-030464,XFMR-030464,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.086,453.3,0.6422,0.5084,0.5345,230,24.9,1,1,,closed
EDGE-061874,JCT-FDR-0088-005,FUSE-XFMR-030465,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.016,84.0,0.9532,0.4843,0.6985,150,24.9,2,1,,closed
EDGE-061875,FUSE-XFMR-030465,XFMR-030465,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.09,475.7,0.8577,0.4647,0.6985,150,24.9,2,1,,closed
EDGE-061876,JCT-FDR-0088-005,FUSE-XFMR-030466,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.017,89.5,0.3184,0.4285,0.3655,340,24.9,2,0,,closed
EDGE-061877,FUSE-XFMR-030466,XFMR-030466,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.096,507.1,0.2687,0.4528,0.3655,340,24.9,2,0,,closed
EDGE-061878,JCT-FDR-0088-005,FUSE-XFMR-030467,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.018,93.5,0.3129,0.4768,0.3655,340,24.9,2,0,,closed
EDGE-061879,FUSE-XFMR-030467,XFMR-030467,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.1,529.6,0.3085,0.4712,0.3655,340,24.9,2,0,,closed
EDGE-061880,JCT-FDR-0088-005,FUSE-XFMR-030468,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.019,99.0,0.9274,0.4951,0.6985,150,24.9,2,1,,closed
EDGE-061881,FUSE-XFMR-030468,XFMR-030468,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.106,561.0,0.8214,0.5149,0.6985,150,24.9,2,1,,closed
EDGE-061882,JCT-FDR-0088-005,FUSE-XFMR-030469,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.02,103.8,0.8066,0.5262,0.6985,150,24.9,1,0,,closed
EDGE-061883,FUSE-XFMR-030469,XFMR-030469,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.111,587.9,0.8798,0.4899,0.6985,150,24.9,1,0,,closed
EDGE-061884,JCT-FDR-0088-005,FUSE-XFMR-030470,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.021,110.1,1.5392,0.5605,1.007,100,24.9,2,1,,closed
EDGE-061885,FUSE-XFMR-030470,XFMR-030470,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.118,623.8,1.5328,0.5081,1.007,100,24.9,2,1,,closed
EDGE-061886,JCT-FDR-0088-005,FUSE-XFMR-030471,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.022,118.0,0.583,0.4483,0.5345,230,24.9,1,1,,closed
EDGE-061887,FUSE-XFMR-030471,XFMR-030471,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.127,668.7,0.6448,0.4729,0.5345,230,24.9,1,1,,closed
EDGE-061888,JCT-FDR-0088-005,FUSE-XFMR-030472,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.024,124.3,0.8576,0.4931,0.6985,150,24.9,1,1,,closed
EDGE-061889,FUSE-XFMR-030472,XFMR-030472,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.133,704.6,0.9041,0.4941,0.6985,150,24.9,1,1,,closed
EDGE-061890,JCT-FDR-0088-005,FUSE-XFMR-030473,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.025,129.9,0.8758,0.4745,0.6985,150,24.9,2,1,,closed
EDGE-061891,FUSE-XFMR-030473,XFMR-030473,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.139,736.0,0.9503,0.5165,0.6985,150,24.9,2,1,,closed
EDGE-061892,JCT-FDR-0088-005,FUSE-XFMR-030474,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.025,130.7,1.4587,0.5214,1.007,100,24.9,1,1,,closed
EDGE-061893,FUSE-XFMR-030474,XFMR-030474,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.14,740.5,1.4107,0.5517,1.007,100,24.9,1,1,,closed
EDGE-061894,JCT-FDR-0088-005,FUSE-XFMR-030475,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.026,136.2,1.3947,0.4898,1.007,100,24.9,2,0,,closed
EDGE-061895,FUSE-XFMR-030475,XFMR-030475,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.146,771.9,1.4432,0.54,1.007,100,24.9,2,0,,closed
EDGE-061896,JCT-FDR-0088-005,FUSE-XFMR-030476,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.027,143.4,0.85,0.4808,0.6985,150,24.9,2,1,,closed
EDGE-061897,FUSE-XFMR-030476,XFMR-030476,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.154,812.3,0.8149,0.4663,0.6985,150,24.9,2,1,,closed
EDGE-061898,JCT-FDR-0088-005,FUSE-XFMR-030477,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.028,150.5,0.8189,0.4996,0.6985,150,24.9,3,1,,closed
EDGE-061899,FUSE-XFMR-030477,XFMR-030477,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.162,852.7,0.9302,0.496,0.6985,150,24.9,3,1,,closed
EDGE-061900,JCT-FDR-0088-005,FUSE-XFMR-030478,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.029,154.4,0.2813,0.4322,0.3655,340,24.9,1,0,,closed
EDGE-061901,FUSE-XFMR-030478,XFMR-030478,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.166,875.2,0.3265,0.4021,0.3655,340,24.9,1,0,,closed
EDGE-061902,JCT-FDR-0088-005,FUSE-XFMR-030479,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.03,158.4,0.3019,0.4562,0.3655,340,24.9,1,1,,closed
EDGE-061903,FUSE-XFMR-030479,XFMR-030479,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.17,897.6,0.3027,0.4697,0.3655,340,24.9,1,1,,closed
EDGE-061904,JCT-FDR-0088-005,FUSE-XFMR-030480,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.031,163.9,0.3196,0.4338,0.3655,340,24.9,1,1,,closed
EDGE-061905,FUSE-XFMR-030480,XFMR-030480,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.176,929.0,0.2968,0.4752,0.3655,340,24.9,1,1,,closed
EDGE-061906,JCT-FDR-0088-005,FUSE-XFMR-030481,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.033,171.9,0.9666,0.4638,0.6985,150,24.9,1,0,,closed
EDGE-061907,FUSE-XFMR-030481,XFMR-030481,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.184,973.9,0.8131,0.4541,0.6985,150,24.9,1,0,,closed
EDGE-061908,JCT-FDR-0088-005,FUSE-XFMR-030482,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.033,176.6,1.6111,0.4883,1.007,100,24.9,3,0,,closed
EDGE-061909,FUSE-XFMR-030482,XFMR-030482,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.19,1000.8,1.5108,0.5271,1.007,100,24.9,3,0,,closed
EDGE-061910,JCT-FDR-0088-005,FUSE-XFMR-030483,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.035,184.5,0.8863,0.4838,0.6985,150,24.9,1,0,,closed
EDGE-061911,FUSE-XFMR-030483,XFMR-030483,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.198,1045.7,0.9198,0.4911,0.6985,150,24.9,1,0,,closed
EDGE-061912,JCT-FDR-0088-005,FUSE-XFMR-030484,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.035,186.9,0.5775,0.4936,0.5345,230,24.9,1,1,,closed
EDGE-061913,FUSE-XFMR-030484,XFMR-030484,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.201,1059.2,0.6395,0.4886,0.5345,230,24.9,1,1,,closed
EDGE-061914,JCT-FDR-0088-005,FUSE-XFMR-030485,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.036,191.7,1.5568,0.472,1.007,100,24.9,2,1,,closed
EDGE-061915,FUSE-XFMR-030485,XFMR-030485,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.206,1086.1,1.5429,0.4857,1.007,100,24.9,2,1,,closed
EDGE-061916,JCT-FDR-0088-005,FUSE-XFMR-030486,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.037,198.0,0.3048,0.4773,0.3655,340,24.9,1,1,,closed
EDGE-061917,FUSE-XFMR-030486,XFMR-030486,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.212,1122.0,0.3085,0.4321,0.3655,340,24.9,1,1,,closed
EDGE-061918,JCT-FDR-0088-005,FUSE-XFMR-030487,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.038,202.8,0.8228,0.4737,0.6985,150,24.9,1,0,,closed
EDGE-061919,FUSE-XFMR-030487,XFMR-030487,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.218,1148.9,0.827,0.4855,0.6985,150,24.9,1,0,,closed
EDGE-061920,JCT-FDR-0088-005,FUSE-XFMR-030488,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.04,212.3,1.5553,0.5373,1.007,100,24.9,2,1,,closed
EDGE-061921,FUSE-XFMR-030488,XFMR-030488,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.228,1202.8,1.4751,0.4752,1.007,100,24.9,2,1,,closed
EDGE-061922,JCT-FDR-0088-005,FUSE-XFMR-030489,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.041,216.2,0.3078,0.418,0.3655,340,24.9,1,0,,closed
EDGE-061923,FUSE-XFMR-030489,XFMR-030489,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.232,1225.2,0.2783,0.467,0.3655,340,24.9,1,0,,closed
EDGE-061924,JCT-FDR-0088-005,FUSE-XFMR-030490,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.042,221.8,0.9706,0.4936,0.6985,150,24.9,3,1,,closed
EDGE-061925,FUSE-XFMR-030490,XFMR-030490,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.238,1256.6,0.9392,0.4878,0.6985,150,24.9,3,1,,closed
EDGE-061926,JCT-FDR-0088-005,FUSE-XFMR-030491,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.043,227.3,0.2742,0.4233,0.3655,340,24.9,1,0,,closed
EDGE-061927,FUSE-XFMR-030491,XFMR-030491,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.244,1288.1,0.2956,0.4412,0.3655,340,24.9,1,0,,closed
EDGE-061928,JCT-FDR-0088-005,FUSE-XFMR-030492,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.044,231.3,0.9106,0.5196,0.6985,150,24.9,1,0,,closed
EDGE-061929,FUSE-XFMR-030492,XFMR-030492,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.248,1310.5,0.9726,0.5313,0.6985,150,24.9,1,0,,closed
EDGE-061930,JCT-FDR-0088-005,FUSE-XFMR-030493,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.045,236.8,0.6372,0.5227,0.5345,230,24.9,2,1,,closed
EDGE-061931,FUSE-XFMR-030493,XFMR-030493,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.254,1341.9,0.638,0.4678,0.5345,230,24.9,2,1,,closed
EDGE-061932,JCT-FDR-0088-005,FUSE-XFMR-030494,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.046,243.1,1.5908,0.5095,1.007,100,24.9,2,0,,closed
EDGE-061933,FUSE-XFMR-030494,XFMR-030494,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.261,1377.8,1.3552,0.532,1.007,100,24.9,2,0,,closed
EDGE-061934,JCT-FDR-0088-005,FUSE-XFMR-030495,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.047,250.3,0.8153,0.5029,0.6985,150,24.9,1,1,,closed
EDGE-061935,FUSE-XFMR-030495,XFMR-030495,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.269,1418.2,0.9274,0.5473,0.6985,150,24.9,1,1,,closed
EDGE-061936,JCT-FDR-0088-005,FUSE-XFMR-030496,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.048,251.9,0.6001,0.4603,0.5345,230,24.9,2,1,,closed
EDGE-061937,FUSE-XFMR-030496,XFMR-030496,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.27,1427.2,0.6035,0.5105,0.5345,230,24.9,2,1,,closed
EDGE-061938,JCT-FDR-0088-005,FUSE-XFMR-030497,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.049,257.4,1.6118,0.4612,1.007,100,24.9,2,1,,closed
EDGE-061939,FUSE-XFMR-030497,XFMR-030497,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.276,1458.6,1.4716,0.4881,1.007,100,24.9,2,1,,closed
EDGE-061940,JCT-FDR-0088-005,FUSE-XFMR-030498,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.05,263.7,0.8412,0.5126,0.6985,150,24.9,1,1,,closed
EDGE-061941,FUSE-XFMR-030498,XFMR-030498,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.283,1494.5,0.9837,0.4902,0.6985,150,24.9,1,1,,closed
EDGE-061942,JCT-FDR-0088-005,FUSE-XFMR-030499,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.051,269.3,0.3197,0.4185,0.3655,340,24.9,2,1,,closed
EDGE-061943,FUSE-XFMR-030499,XFMR-030499,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.289,1525.9,0.3132,0.4065,0.3655,340,24.9,2,1,,closed
EDGE-061944,JCT-FDR-0088-005,FUSE-XFMR-030500,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.052,277.2,1.4214,0.4946,1.007,100,24.9,2,0,,closed
EDGE-061945,FUSE-XFMR-030500,XFMR-030500,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.297,1570.8,1.653,0.5162,1.007,100,24.9,2,0,,closed
EDGE-061946,JCT-FDR-0088-005,FUSE-XFMR-030501,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.053,279.6,0.8797,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-061947,FUSE-XFMR-030501,XFMR-030501,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.3,1584.3,0.8736,0.5001,0.6985,150,24.9,1,1,,closed
EDGE-061948,JCT-FDR-0088-005,FUSE-XFMR-030502,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.054,285.1,0.6186,0.46,0.5345,230,24.9,2,1,,closed
EDGE-061949,FUSE-XFMR-030502,XFMR-030502,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.306,1615.7,0.5556,0.5242,0.5345,230,24.9,2,1,,closed
EDGE-061950,JCT-FDR-0088-005,FUSE-XFMR-030503,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.055,289.9,1.4006,0.5581,1.007,100,24.9,2,1,,closed
EDGE-061951,FUSE-XFMR-030503,XFMR-030503,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.311,1642.6,1.3753,0.4949,1.007,100,24.9,2,1,,closed
EDGE-061952,JCT-FDR-0088-005,FUSE-XFMR-030504,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.056,295.4,0.3126,0.4755,0.3655,340,24.9,1,1,,closed
EDGE-061953,FUSE-XFMR-030504,XFMR-030504,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.317,1674.0,0.3188,0.4247,0.3655,340,24.9,1,1,,closed
EDGE-061954,JCT-FDR-0088-005,FUSE-XFMR-030505,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.058,304.9,1.441,0.4921,1.007,100,24.9,1,0,,closed
EDGE-061955,FUSE-XFMR-030505,XFMR-030505,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.327,1727.9,1.4929,0.4811,1.007,100,24.9,1,0,,closed
EDGE-061956,JCT-FDR-0088-005,FUSE-XFMR-030506,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.059,311.3,0.2713,0.4231,0.3655,340,24.9,2,1,,closed
EDGE-061957,FUSE-XFMR-030506,XFMR-030506,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.334,1763.8,0.2874,0.4043,0.3655,340,24.9,2,1,,closed
EDGE-061958,JCT-FDR-0088-005,FUSE-XFMR-030507,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.059,312.0,0.9341,0.4559,0.6985,150,24.9,2,1,,closed
EDGE-061959,FUSE-XFMR-030507,XFMR-030507,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.335,1768.3,0.9321,0.5038,0.6985,150,24.9,2,1,,closed
EDGE-061960,JCT-FDR-0088-005,FUSE-XFMR-030508,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.061,320.8,0.8253,0.5185,0.6985,150,24.9,1,1,,closed
EDGE-061961,FUSE-XFMR-030508,XFMR-030508,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.344,1817.6,0.9097,0.4724,0.6985,150,24.9,1,1,,closed
EDGE-061962,JCT-FDR-0088-005,FUSE-XFMR-030509,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.061,323.9,1.5137,0.5114,1.007,100,24.9,3,0,,closed
EDGE-061963,FUSE-XFMR-030509,XFMR-030509,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.348,1835.6,1.3676,0.5513,1.007,100,24.9,3,0,,closed
EDGE-061964,JCT-FDR-0088-005,FUSE-XFMR-030510,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.063,333.4,0.5824,0.4648,0.5345,230,24.9,1,1,,closed
EDGE-061965,FUSE-XFMR-030510,XFMR-030510,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.358,1889.4,0.6055,0.4305,0.5345,230,24.9,1,1,,closed
EDGE-061966,JCT-FDR-0088-005,FUSE-XFMR-030511,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.064,338.2,0.3208,0.3994,0.3655,340,24.9,3,1,,closed
EDGE-061967,FUSE-XFMR-030511,XFMR-030511,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.363,1916.4,0.2905,0.3926,0.3655,340,24.9,3,1,,closed
EDGE-061968,JCT-FDR-0088-005,FUSE-XFMR-030512,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.065,341.4,1.3919,0.5497,1.007,100,24.9,2,1,,closed
EDGE-061969,FUSE-XFMR-030512,XFMR-030512,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.366,1934.3,1.5616,0.466,1.007,100,24.9,2,1,,closed
EDGE-061970,JCT-FDR-0088-005,FUSE-XFMR-030513,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.066,346.9,0.2773,0.475,0.3655,340,24.9,2,1,,closed
EDGE-061971,FUSE-XFMR-030513,XFMR-030513,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.372,1965.7,0.311,0.4731,0.3655,340,24.9,2,1,,closed
EDGE-061972,JCT-FDR-0088-005,FUSE-XFMR-030514,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.067,353.2,0.6145,0.4958,0.5345,230,24.9,2,1,,closed
EDGE-061973,FUSE-XFMR-030514,XFMR-030514,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.379,2001.6,0.5388,0.4719,0.5345,230,24.9,2,1,,closed
EDGE-061974,JCT-FDR-0088-005,FUSE-XFMR-030515,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.068,359.6,1.37,0.4787,1.007,100,24.9,2,1,,closed
EDGE-061975,FUSE-XFMR-030515,XFMR-030515,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.386,2037.6,1.4175,0.5406,1.007,100,24.9,2,1,,closed
EDGE-061976,JCT-FDR-0088-005,FUSE-XFMR-030516,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.068,361.2,0.6388,0.4749,0.5345,230,24.9,1,1,,closed
EDGE-061977,FUSE-XFMR-030516,XFMR-030516,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.388,2046.5,0.5886,0.4899,0.5345,230,24.9,1,1,,closed
EDGE-061978,JCT-FDR-0088-005,FUSE-XFMR-030517,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.07,371.4,0.3015,0.4296,0.3655,340,24.9,1,0,,closed
EDGE-061979,FUSE-XFMR-030517,XFMR-030517,FDR-0088,SUB-020,lateral_underground,4/0 AL,B,0.399,2104.9,0.2817,0.4544,0.3655,340,24.9,1,0,,closed
EDGE-061980,JCT-FDR-0088-005,FUSE-XFMR-030518,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.071,377.0,0.8095,0.4833,0.6985,150,24.9,1,1,,closed
EDGE-061981,FUSE-XFMR-030518,XFMR-030518,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.405,2136.3,0.9452,0.4534,0.6985,150,24.9,1,1,,closed
EDGE-061982,JCT-FDR-0088-005,FUSE-XFMR-030519,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.072,381.0,0.5522,0.5117,0.5345,230,24.9,2,1,,closed
EDGE-061983,FUSE-XFMR-030519,XFMR-030519,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.409,2158.7,0.5469,0.4511,0.5345,230,24.9,2,1,,closed
EDGE-061984,JCT-FDR-0088-005,FUSE-XFMR-030520,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.073,384.9,0.649,0.4437,0.5345,230,24.9,1,1,,closed
EDGE-061985,FUSE-XFMR-030520,XFMR-030520,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.413,2181.2,0.5515,0.4927,0.5345,230,24.9,1,1,,closed
EDGE-061986,JCT-FDR-0088-005,JCT-FDR-0088-006,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2328,0.4642,0.3456,480,24.9,3,1,,closed
EDGE-061987,JCT-FDR-0088-006,FUSE-XFMR-030521,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.001,5.5,1.6006,0.5002,1.007,100,24.9,3,1,,closed
EDGE-061988,FUSE-XFMR-030521,XFMR-030521,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.006,31.4,1.428,0.5241,1.007,100,24.9,3,1,,closed
EDGE-061989,JCT-FDR-0088-006,FUSE-XFMR-030522,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.002,10.3,1.5335,0.4882,1.007,100,24.9,2,0,,closed
EDGE-061990,FUSE-XFMR-030522,XFMR-030522,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.011,58.3,1.4718,0.4891,1.007,100,24.9,2,0,,closed
EDGE-061991,JCT-FDR-0088-006,FUSE-XFMR-030523,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.002,11.1,0.6307,0.4514,0.5345,230,24.9,1,0,,closed
EDGE-061992,FUSE-XFMR-030523,XFMR-030523,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.012,62.8,0.5673,0.4707,0.5345,230,24.9,1,0,,closed
EDGE-061993,JCT-FDR-0088-006,FUSE-XFMR-030524,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.004,19.0,0.5625,0.4295,0.5345,230,24.9,2,1,,closed
EDGE-061994,FUSE-XFMR-030524,XFMR-030524,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.02,107.7,0.5916,0.4323,0.5345,230,24.9,2,1,,closed
EDGE-061995,JCT-FDR-0088-006,FUSE-XFMR-030525,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.004,23.0,0.6181,0.4725,0.5345,230,24.9,1,1,,closed
EDGE-061996,FUSE-XFMR-030525,XFMR-030525,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.025,130.2,0.5589,0.4999,0.5345,230,24.9,1,1,,closed
EDGE-061997,JCT-FDR-0088-006,FUSE-XFMR-030526,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.006,30.1,0.8773,0.4736,0.6985,150,24.9,3,1,,closed
EDGE-061998,FUSE-XFMR-030526,XFMR-030526,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.032,170.5,0.8905,0.4842,0.6985,150,24.9,3,1,,closed
EDGE-061999,JCT-FDR-0088-006,FUSE-XFMR-030527,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.007,34.8,0.824,0.4945,0.6985,150,24.9,2,1,,closed
EDGE-062000,FUSE-XFMR-030527,XFMR-030527,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.037,197.5,0.864,0.5332,0.6985,150,24.9,2,1,,closed
EDGE-062001,JCT-FDR-0088-006,FUSE-XFMR-030528,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.007,38.0,0.9314,0.4589,0.6985,150,24.9,1,1,,closed
EDGE-062002,FUSE-XFMR-030528,XFMR-030528,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.041,215.4,0.8713,0.5466,0.6985,150,24.9,1,1,,closed
EDGE-062003,JCT-FDR-0088-006,FUSE-XFMR-030529,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.009,45.9,1.4086,0.5054,1.007,100,24.9,2,1,,closed
EDGE-062004,FUSE-XFMR-030529,XFMR-030529,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.049,260.3,1.5861,0.4659,1.007,100,24.9,2,1,,closed
EDGE-062005,JCT-FDR-0088-006,FUSE-XFMR-030530,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.01,50.7,1.4521,0.554,1.007,100,24.9,2,1,,closed
EDGE-062006,FUSE-XFMR-030530,XFMR-030530,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.054,287.2,1.5062,0.5015,1.007,100,24.9,2,1,,closed
EDGE-062007,JCT-FDR-0088-006,FUSE-XFMR-030531,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.01,54.6,0.9328,0.4747,0.6985,150,24.9,2,1,,closed
EDGE-062008,FUSE-XFMR-030531,XFMR-030531,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.059,309.7,0.9668,0.459,0.6985,150,24.9,2,1,,closed
EDGE-062009,JCT-FDR-0088-006,FUSE-XFMR-030532,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.011,59.4,0.5641,0.4947,0.5345,230,24.9,2,1,,closed
EDGE-062010,FUSE-XFMR-030532,XFMR-030532,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.064,336.6,0.6413,0.4574,0.5345,230,24.9,2,1,,closed
EDGE-062011,JCT-FDR-0088-006,FUSE-XFMR-030533,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.012,65.7,1.4521,0.5589,1.007,100,24.9,2,1,,closed
EDGE-062012,FUSE-XFMR-030533,XFMR-030533,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.071,372.5,1.6475,0.5274,1.007,100,24.9,2,1,,closed
EDGE-062013,JCT-FDR-0088-006,FUSE-XFMR-030534,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.013,70.5,0.8596,0.509,0.6985,150,24.9,1,0,,closed
EDGE-062014,FUSE-XFMR-030534,XFMR-030534,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.076,399.4,0.8379,0.5375,0.6985,150,24.9,1,0,,closed
EDGE-062015,JCT-FDR-0088-006,FUSE-XFMR-030535,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.014,74.4,0.6427,0.4542,0.5345,230,24.9,3,1,,closed
EDGE-062016,FUSE-XFMR-030535,XFMR-030535,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.08,421.9,0.5463,0.4502,0.5345,230,24.9,3,1,,closed
EDGE-062017,JCT-FDR-0088-006,FUSE-XFMR-030536,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.015,80.0,1.4733,0.4651,1.007,100,24.9,2,1,,closed
EDGE-062018,FUSE-XFMR-030536,XFMR-030536,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.086,453.3,1.6168,0.5041,1.007,100,24.9,2,1,,closed
EDGE-062019,JCT-FDR-0088-006,FUSE-XFMR-030537,FDR-0088,SUB-020,lateral_underground,1/0 AL,A,0.017,90.3,0.5525,0.4724,0.5345,230,24.9,1,0,,closed
EDGE-062020,FUSE-XFMR-030537,XFMR-030537,FDR-0088,SUB-020,lateral_underground,1/0 AL,A,0.097,511.6,0.6087,0.4556,0.5345,230,24.9,1,0,,closed
EDGE-062021,JCT-FDR-0088-006,FUSE-XFMR-030538,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.018,94.2,0.2986,0.4342,0.3655,340,24.9,2,1,,closed
EDGE-062022,FUSE-XFMR-030538,XFMR-030538,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.101,534.1,0.2694,0.4062,0.3655,340,24.9,2,1,,closed
EDGE-062023,JCT-FDR-0088-006,FUSE-XFMR-030539,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.019,99.0,0.5704,0.4824,0.5345,230,24.9,3,1,,closed
EDGE-062024,FUSE-XFMR-030539,XFMR-030539,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.106,561.0,0.6436,0.4744,0.5345,230,24.9,3,1,,closed
EDGE-062025,JCT-FDR-0088-006,FUSE-XFMR-030540,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.02,104.5,0.2703,0.4033,0.3655,340,24.9,1,1,,closed
EDGE-062026,FUSE-XFMR-030540,XFMR-030540,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.112,592.4,0.2782,0.4106,0.3655,340,24.9,1,1,,closed
EDGE-062027,JCT-FDR-0088-006,FUSE-XFMR-030541,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.021,112.5,0.9722,0.4568,0.6985,150,24.9,2,1,,closed
EDGE-062028,FUSE-XFMR-030541,XFMR-030541,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.121,637.3,0.8386,0.4548,0.6985,150,24.9,2,1,,closed
EDGE-062029,JCT-FDR-0088-006,FUSE-XFMR-030542,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.022,114.8,0.9345,0.5211,0.6985,150,24.9,3,1,,closed
EDGE-062030,FUSE-XFMR-030542,XFMR-030542,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.123,650.8,0.9226,0.521,0.6985,150,24.9,3,1,,closed
EDGE-062031,JCT-FDR-0088-006,FUSE-XFMR-030543,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.023,122.8,0.5934,0.4371,0.5345,230,24.9,1,1,,closed
EDGE-062032,FUSE-XFMR-030543,XFMR-030543,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.132,695.6,0.6097,0.4683,0.5345,230,24.9,1,1,,closed
EDGE-062033,JCT-FDR-0088-006,FUSE-XFMR-030544,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.024,125.9,0.5877,0.4832,0.5345,230,24.9,1,0,,closed
EDGE-062034,FUSE-XFMR-030544,XFMR-030544,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.135,713.6,0.5404,0.4512,0.5345,230,24.9,1,0,,closed
EDGE-062035,JCT-FDR-0088-006,FUSE-XFMR-030545,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.024,129.1,1.5963,0.494,1.007,100,24.9,1,1,,closed
EDGE-062036,FUSE-XFMR-030545,XFMR-030545,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.139,731.5,1.614,0.5603,1.007,100,24.9,1,1,,closed
EDGE-062037,JCT-FDR-0088-006,FUSE-XFMR-030546,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.026,136.2,0.8832,0.4942,0.6985,150,24.9,1,1,,closed
EDGE-062038,FUSE-XFMR-030546,XFMR-030546,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,C,0.146,771.9,0.854,0.4925,0.6985,150,24.9,1,1,,closed
EDGE-062039,JCT-FDR-0088-006,FUSE-XFMR-030547,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.027,140.2,0.8604,0.5188,0.6985,150,24.9,1,0,,closed
EDGE-062040,FUSE-XFMR-030547,XFMR-030547,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.15,794.4,0.8392,0.4936,0.6985,150,24.9,1,0,,closed
EDGE-062041,JCT-FDR-0088-006,FUSE-XFMR-030548,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.028,147.3,0.6461,0.4653,0.5345,230,24.9,1,1,,closed
EDGE-062042,FUSE-XFMR-030548,XFMR-030548,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.158,834.8,0.5809,0.4594,0.5345,230,24.9,1,1,,closed
EDGE-062043,JCT-FDR-0088-006,FUSE-XFMR-030549,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.029,153.6,0.5567,0.5191,0.5345,230,24.9,1,0,,closed
EDGE-062044,FUSE-XFMR-030549,XFMR-030549,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.165,870.7,0.6013,0.4301,0.5345,230,24.9,1,0,,closed
EDGE-062045,JCT-FDR-0088-006,FUSE-XFMR-030550,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.03,157.6,0.6103,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-062046,FUSE-XFMR-030550,XFMR-030550,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.169,893.1,0.6101,0.4479,0.5345,230,24.9,2,1,,closed
EDGE-062047,JCT-FDR-0088-006,FUSE-XFMR-030551,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.031,163.9,0.9819,0.5013,0.6985,150,24.9,2,1,,closed
EDGE-062048,FUSE-XFMR-030551,XFMR-030551,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.176,929.0,0.8973,0.4698,0.6985,150,24.9,2,1,,closed
EDGE-062049,JCT-FDR-0088-006,FUSE-XFMR-030552,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.033,171.9,0.8763,0.4753,0.6985,150,24.9,1,0,,closed
EDGE-062050,FUSE-XFMR-030552,XFMR-030552,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.184,973.9,0.8879,0.5233,0.6985,150,24.9,1,0,,closed
EDGE-062051,JCT-FDR-0088-006,FUSE-XFMR-030553,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.033,174.2,0.9608,0.4654,0.6985,150,24.9,2,0,,closed
EDGE-062052,FUSE-XFMR-030553,XFMR-030553,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.187,987.4,0.9799,0.5459,0.6985,150,24.9,2,0,,closed
EDGE-062053,JCT-FDR-0088-006,FUSE-XFMR-030554,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.034,178.2,0.8786,0.4931,0.6985,150,24.9,2,1,,closed
EDGE-062054,FUSE-XFMR-030554,XFMR-030554,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.191,1009.8,0.924,0.5195,0.6985,150,24.9,2,1,,closed
EDGE-062055,JCT-FDR-0088-006,FUSE-XFMR-030555,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.035,186.1,0.2986,0.4541,0.3655,340,24.9,1,1,,closed
EDGE-062056,FUSE-XFMR-030555,XFMR-030555,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.2,1054.7,0.2977,0.4502,0.3655,340,24.9,1,1,,closed
EDGE-062057,JCT-FDR-0088-006,FUSE-XFMR-030556,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.036,190.1,0.3263,0.4709,0.3655,340,24.9,2,1,,closed
EDGE-062058,FUSE-XFMR-030556,XFMR-030556,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.204,1077.1,0.2708,0.4194,0.3655,340,24.9,2,1,,closed
EDGE-062059,JCT-FDR-0088-006,FUSE-XFMR-030557,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.037,194.8,1.5779,0.5065,1.007,100,24.9,2,0,,closed
EDGE-062060,FUSE-XFMR-030557,XFMR-030557,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.209,1104.0,1.6161,0.5244,1.007,100,24.9,2,0,,closed
EDGE-062061,JCT-FDR-0088-006,FUSE-XFMR-030558,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.038,201.2,0.2747,0.4081,0.3655,340,24.9,1,1,,closed
EDGE-062062,FUSE-XFMR-030558,XFMR-030558,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.216,1140.0,0.2764,0.4268,0.3655,340,24.9,1,1,,closed
EDGE-062063,JCT-FDR-0088-006,FUSE-XFMR-030559,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.039,205.9,1.4091,0.5214,1.007,100,24.9,2,1,,closed
EDGE-062064,FUSE-XFMR-030559,XFMR-030559,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.221,1166.9,1.6013,0.5099,1.007,100,24.9,2,1,,closed
EDGE-062065,JCT-FDR-0088-006,FUSE-XFMR-030560,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.041,216.2,1.4085,0.5241,1.007,100,24.9,1,0,,closed
EDGE-062066,FUSE-XFMR-030560,XFMR-030560,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.232,1225.2,1.4177,0.5198,1.007,100,24.9,1,0,,closed
EDGE-062067,JCT-FDR-0088-006,FUSE-XFMR-030561,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.041,217.0,0.6351,0.4937,0.5345,230,24.9,1,0,,closed
EDGE-062068,FUSE-XFMR-030561,XFMR-030561,FDR-0088,SUB-020,lateral_underground,1/0 AL,C,0.233,1229.7,0.6154,0.5186,0.5345,230,24.9,1,0,,closed
EDGE-062069,JCT-FDR-0088-006,FUSE-XFMR-030562,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.042,222.6,0.3034,0.4501,0.3655,340,24.9,2,0,,closed
EDGE-062070,FUSE-XFMR-030562,XFMR-030562,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.239,1261.1,0.3096,0.4049,0.3655,340,24.9,2,0,,closed
EDGE-062071,JCT-FDR-0088-006,FUSE-XFMR-030563,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.043,228.9,1.3654,0.4823,1.007,100,24.9,3,1,,closed
EDGE-062072,FUSE-XFMR-030563,XFMR-030563,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.246,1297.0,1.5884,0.5364,1.007,100,24.9,3,1,,closed
EDGE-062073,JCT-FDR-0088-006,FUSE-XFMR-030564,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.044,234.4,0.5419,0.5139,0.5345,230,24.9,2,1,,closed
EDGE-062074,FUSE-XFMR-030564,XFMR-030564,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.252,1328.4,0.6434,0.5006,0.5345,230,24.9,2,1,,closed
EDGE-062075,JCT-FDR-0088-006,FUSE-XFMR-030565,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.045,239.2,0.5546,0.447,0.5345,230,24.9,2,0,,closed
EDGE-062076,FUSE-XFMR-030565,XFMR-030565,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.257,1355.4,0.545,0.5191,0.5345,230,24.9,2,0,,closed
EDGE-062077,JCT-FDR-0088-006,FUSE-XFMR-030566,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.046,245.5,0.5672,0.4392,0.5345,230,24.9,2,1,,closed
EDGE-062078,FUSE-XFMR-030566,XFMR-030566,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.264,1391.3,0.5678,0.5004,0.5345,230,24.9,2,1,,closed
EDGE-062079,JCT-FDR-0088-006,FUSE-XFMR-030567,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.048,255.0,0.2875,0.4049,0.3655,340,24.9,2,1,,closed
EDGE-062080,FUSE-XFMR-030567,XFMR-030567,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.274,1445.1,0.3234,0.474,0.3655,340,24.9,2,1,,closed
EDGE-062081,JCT-FDR-0088-006,FUSE-XFMR-030568,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.049,259.8,0.6394,0.4887,0.5345,230,24.9,3,0,,closed
EDGE-062082,FUSE-XFMR-030568,XFMR-030568,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.279,1472.1,0.5917,0.457,0.5345,230,24.9,3,0,,closed
EDGE-062083,JCT-FDR-0088-006,FUSE-XFMR-030569,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.05,264.5,0.2829,0.4717,0.3655,340,24.9,2,1,,closed
EDGE-062084,FUSE-XFMR-030569,XFMR-030569,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.284,1499.0,0.287,0.4532,0.3655,340,24.9,2,1,,closed
EDGE-062085,JCT-FDR-0088-006,FUSE-XFMR-030570,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.051,267.7,1.371,0.4605,1.007,100,24.9,2,1,,closed
EDGE-062086,FUSE-XFMR-030570,XFMR-030570,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.287,1516.9,1.5157,0.5187,1.007,100,24.9,2,1,,closed
EDGE-062087,JCT-FDR-0088-006,FUSE-XFMR-030571,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.052,275.6,1.4309,0.4661,1.007,100,24.9,2,0,,closed
EDGE-062088,FUSE-XFMR-030571,XFMR-030571,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.296,1561.8,1.4036,0.5243,1.007,100,24.9,2,0,,closed
EDGE-062089,JCT-FDR-0088-006,FUSE-XFMR-030572,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.052,277.2,0.972,0.4928,0.6985,150,24.9,2,1,,closed
EDGE-062090,FUSE-XFMR-030572,XFMR-030572,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.297,1570.8,0.8378,0.5154,0.6985,150,24.9,2,1,,closed
EDGE-062091,JCT-FDR-0088-006,FUSE-XFMR-030573,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.054,284.3,0.8302,0.4685,0.6985,150,24.9,1,0,,closed
EDGE-062092,FUSE-XFMR-030573,XFMR-030573,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.305,1611.2,0.807,0.5203,0.6985,150,24.9,1,0,,closed
EDGE-062093,JCT-FDR-0088-006,FUSE-XFMR-030574,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.056,293.0,0.6405,0.5106,0.5345,230,24.9,2,1,,closed
EDGE-062094,FUSE-XFMR-030574,XFMR-030574,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.315,1660.6,0.6456,0.4828,0.5345,230,24.9,2,1,,closed
EDGE-062095,JCT-FDR-0088-006,FUSE-XFMR-030575,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.057,298.6,1.636,0.5466,1.007,100,24.9,2,1,,closed
EDGE-062096,FUSE-XFMR-030575,XFMR-030575,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.32,1692.0,1.4916,0.5607,1.007,100,24.9,2,1,,closed
EDGE-062097,JCT-FDR-0088-006,FUSE-XFMR-030576,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.057,300.2,0.3038,0.4311,0.3655,340,24.9,1,1,,closed
EDGE-062098,FUSE-XFMR-030576,XFMR-030576,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.322,1701.0,0.2692,0.4309,0.3655,340,24.9,1,1,,closed
EDGE-062099,JCT-FDR-0088-006,FUSE-XFMR-030577,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.058,308.9,1.375,0.4746,1.007,100,24.9,2,1,,closed
