edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-062100,FUSE-XFMR-030577,XFMR-030577,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.332,1750.3,1.5862,0.5254,1.007,100,24.9,2,1,,closed
EDGE-062101,JCT-FDR-0088-006,FUSE-XFMR-030578,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.059,312.8,0.5559,0.4814,0.5345,230,24.9,2,0,,closed
EDGE-062102,FUSE-XFMR-030578,XFMR-030578,FDR-0088,SUB-020,lateral_underground,1/0 AL,BC,0.336,1772.8,0.5628,0.4446,0.5345,230,24.9,2,0,,closed
EDGE-062103,JCT-FDR-0088-006,FUSE-XFMR-030579,FDR-0088,SUB-020,lateral_underground,1/0 AL,A,0.06,317.6,0.5333,0.5012,0.5345,230,24.9,1,0,,closed
EDGE-062104,FUSE-XFMR-030579,XFMR-030579,FDR-0088,SUB-020,lateral_underground,1/0 AL,A,0.341,1799.7,0.6358,0.477,0.5345,230,24.9,1,0,,closed
EDGE-062105,JCT-FDR-0088-006,FUSE-XFMR-030580,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.061,323.9,0.5809,0.446,0.5345,230,24.9,2,0,,closed
EDGE-062106,FUSE-XFMR-030580,XFMR-030580,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.348,1835.6,0.6291,0.4361,0.5345,230,24.9,2,0,,closed
EDGE-062107,JCT-FDR-0088-006,FUSE-XFMR-030581,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.062,329.5,1.3732,0.4747,1.007,100,24.9,2,1,,closed
EDGE-062108,FUSE-XFMR-030581,XFMR-030581,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.354,1867.0,1.5698,0.5594,1.007,100,24.9,2,1,,closed
EDGE-062109,JCT-FDR-0088-006,FUSE-XFMR-030582,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.063,333.4,0.6179,0.487,0.5345,230,24.9,3,1,,closed
EDGE-062110,FUSE-XFMR-030582,XFMR-030582,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.358,1889.4,0.6229,0.5132,0.5345,230,24.9,3,1,,closed
EDGE-062111,JCT-FDR-0088-006,FUSE-XFMR-030583,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.065,342.1,1.5687,0.4779,1.007,100,24.9,3,0,,closed
EDGE-062112,FUSE-XFMR-030583,XFMR-030583,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.367,1938.8,1.3845,0.5108,1.007,100,24.9,3,0,,closed
EDGE-062113,JCT-FDR-0088-006,FUSE-XFMR-030584,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.065,345.3,0.5577,0.4789,0.5345,230,24.9,2,1,,closed
EDGE-062114,FUSE-XFMR-030584,XFMR-030584,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.371,1956.8,0.5629,0.4942,0.5345,230,24.9,2,1,,closed
EDGE-062115,JCT-FDR-0088-006,FUSE-XFMR-030585,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.067,353.2,1.4887,0.5578,1.007,100,24.9,3,0,,closed
EDGE-062116,FUSE-XFMR-030585,XFMR-030585,FDR-0088,SUB-020,lateral_underground,#4 CU,ABC,0.379,2001.6,1.4515,0.4835,1.007,100,24.9,3,0,,closed
EDGE-062117,JCT-FDR-0088-006,FUSE-XFMR-030586,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.068,358.0,1.3828,0.5379,1.007,100,24.9,2,1,,closed
EDGE-062118,FUSE-XFMR-030586,XFMR-030586,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.384,2028.6,1.5891,0.5592,1.007,100,24.9,2,1,,closed
EDGE-062119,JCT-FDR-0088-006,FUSE-XFMR-030587,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.068,359.6,0.5513,0.4824,0.5345,230,24.9,1,0,,closed
EDGE-062120,FUSE-XFMR-030587,XFMR-030587,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.386,2037.6,0.5645,0.4764,0.5345,230,24.9,1,0,,closed
EDGE-062121,JCT-FDR-0088-006,FUSE-XFMR-030588,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.069,365.1,1.6218,0.5234,1.007,100,24.9,1,1,,closed
EDGE-062122,FUSE-XFMR-030588,XFMR-030588,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.392,2069.0,1.5665,0.4602,1.007,100,24.9,1,1,,closed
EDGE-062123,JCT-FDR-0088-006,FUSE-XFMR-030589,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.07,370.7,0.9344,0.5447,0.6985,150,24.9,3,1,,closed
EDGE-062124,FUSE-XFMR-030589,XFMR-030589,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.398,2100.4,0.9163,0.5464,0.6985,150,24.9,3,1,,closed
EDGE-062125,JCT-FDR-0088-006,FUSE-XFMR-030590,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.071,376.2,0.5518,0.4339,0.5345,230,24.9,2,1,,closed
EDGE-062126,FUSE-XFMR-030590,XFMR-030590,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.404,2131.8,0.5395,0.463,0.5345,230,24.9,2,1,,closed
EDGE-062127,JCT-FDR-0088-006,FUSE-XFMR-030591,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.073,384.9,0.2832,0.4608,0.3655,340,24.9,2,0,,closed
EDGE-062128,FUSE-XFMR-030591,XFMR-030591,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.413,2181.2,0.3089,0.472,0.3655,340,24.9,2,0,,closed
EDGE-062129,JCT-FDR-0088-006,JCT-FDR-0088-007,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2168,0.4072,0.3498,480,24.9,3,1,,closed
EDGE-062130,JCT-FDR-0088-007,FUSE-XFMR-030592,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.002,7.9,0.604,0.5096,0.5345,230,24.9,1,1,,closed
EDGE-062131,FUSE-XFMR-030592,XFMR-030592,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.009,44.9,0.64,0.4952,0.5345,230,24.9,1,1,,closed
EDGE-062132,JCT-FDR-0088-007,FUSE-XFMR-030593,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.002,9.5,0.3241,0.4474,0.3655,340,24.9,2,1,,closed
EDGE-062133,FUSE-XFMR-030593,XFMR-030593,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.01,53.9,0.3031,0.3929,0.3655,340,24.9,2,1,,closed
EDGE-062134,JCT-FDR-0088-007,FUSE-XFMR-030594,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.003,15.0,1.4996,0.4855,1.007,100,24.9,1,1,,closed
EDGE-062135,FUSE-XFMR-030594,XFMR-030594,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.016,85.3,1.3975,0.5004,1.007,100,24.9,1,1,,closed
EDGE-062136,JCT-FDR-0088-007,FUSE-XFMR-030595,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.003,15.8,0.9124,0.5041,0.6985,150,24.9,3,0,,closed
EDGE-062137,FUSE-XFMR-030595,XFMR-030595,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.017,89.8,0.9427,0.5001,0.6985,150,24.9,3,0,,closed
EDGE-062138,JCT-FDR-0088-007,FUSE-XFMR-030596,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.004,22.2,0.2734,0.4685,0.3655,340,24.9,2,1,,closed
EDGE-062139,FUSE-XFMR-030596,XFMR-030596,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.024,125.7,0.2818,0.4756,0.3655,340,24.9,2,1,,closed
EDGE-062140,JCT-FDR-0088-007,FUSE-XFMR-030597,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.005,27.7,0.2725,0.3969,0.3655,340,24.9,1,1,,closed
EDGE-062141,FUSE-XFMR-030597,XFMR-030597,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.03,157.1,0.2912,0.407,0.3655,340,24.9,1,1,,closed
EDGE-062142,JCT-FDR-0088-007,FUSE-XFMR-030598,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.007,35.6,0.8811,0.5344,0.6985,150,24.9,1,0,,closed
EDGE-062143,FUSE-XFMR-030598,XFMR-030598,FDR-0088,SUB-020,lateral_underground,#2 ACSR,B,0.038,202.0,0.9795,0.5393,0.6985,150,24.9,1,0,,closed
EDGE-062144,JCT-FDR-0088-007,FUSE-XFMR-030599,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.007,38.8,0.5399,0.4366,0.5345,230,24.9,1,1,,closed
EDGE-062145,FUSE-XFMR-030599,XFMR-030599,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.042,219.9,0.609,0.4801,0.5345,230,24.9,1,1,,closed
EDGE-062146,JCT-FDR-0088-007,FUSE-XFMR-030600,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.009,45.1,1.5286,0.5365,1.007,100,24.9,1,1,,closed
EDGE-062147,FUSE-XFMR-030600,XFMR-030600,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.048,255.8,1.6338,0.4866,1.007,100,24.9,1,1,,closed
EDGE-062148,JCT-FDR-0088-007,FUSE-XFMR-030601,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.009,49.1,0.571,0.5152,0.5345,230,24.9,1,1,,closed
EDGE-062149,FUSE-XFMR-030601,XFMR-030601,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.053,278.3,0.6199,0.5096,0.5345,230,24.9,1,1,,closed
EDGE-062150,JCT-FDR-0088-007,FUSE-XFMR-030602,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.011,58.6,0.5905,0.4831,0.5345,230,24.9,2,0,,closed
EDGE-062151,FUSE-XFMR-030602,XFMR-030602,FDR-0088,SUB-020,lateral_underground,1/0 AL,AB,0.063,332.1,0.5932,0.4898,0.5345,230,24.9,2,0,,closed
EDGE-062152,JCT-FDR-0088-007,FUSE-XFMR-030603,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.012,61.0,0.8328,0.5047,0.6985,150,24.9,2,1,,closed
EDGE-062153,FUSE-XFMR-030603,XFMR-030603,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.065,345.6,0.9376,0.5025,0.6985,150,24.9,2,1,,closed
EDGE-062154,JCT-FDR-0088-007,FUSE-XFMR-030604,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.013,68.9,1.6161,0.4772,1.007,100,24.9,2,1,,closed
EDGE-062155,FUSE-XFMR-030604,XFMR-030604,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.074,390.5,1.3974,0.4721,1.007,100,24.9,2,1,,closed
EDGE-062156,JCT-FDR-0088-007,FUSE-XFMR-030605,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.014,72.9,0.8594,0.4879,0.6985,150,24.9,2,0,,closed
EDGE-062157,FUSE-XFMR-030605,XFMR-030605,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.078,412.9,0.8585,0.4706,0.6985,150,24.9,2,0,,closed
EDGE-062158,JCT-FDR-0088-007,FUSE-XFMR-030606,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.014,76.0,0.6429,0.5084,0.5345,230,24.9,3,0,,closed
EDGE-062159,FUSE-XFMR-030606,XFMR-030606,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.082,430.8,0.6002,0.5127,0.5345,230,24.9,3,0,,closed
EDGE-062160,JCT-FDR-0088-007,FUSE-XFMR-030607,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.016,83.2,1.437,0.4662,1.007,100,24.9,1,1,,closed
EDGE-062161,FUSE-XFMR-030607,XFMR-030607,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.089,471.2,1.5605,0.4941,1.007,100,24.9,1,1,,closed
EDGE-062162,JCT-FDR-0088-007,FUSE-XFMR-030608,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.017,91.1,0.6482,0.4539,0.5345,230,24.9,2,1,,closed
EDGE-062163,FUSE-XFMR-030608,XFMR-030608,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.098,516.1,0.5379,0.432,0.5345,230,24.9,2,1,,closed
EDGE-062164,JCT-FDR-0088-007,FUSE-XFMR-030609,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.018,96.6,0.3191,0.465,0.3655,340,24.9,2,0,,closed
EDGE-062165,FUSE-XFMR-030609,XFMR-030609,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.104,547.5,0.3182,0.3942,0.3655,340,24.9,2,0,,closed
EDGE-062166,JCT-FDR-0088-007,FUSE-XFMR-030610,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.019,99.8,0.6253,0.4972,0.5345,230,24.9,2,1,,closed
EDGE-062167,FUSE-XFMR-030610,XFMR-030610,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.107,565.5,0.5342,0.4397,0.5345,230,24.9,2,1,,closed
EDGE-062168,JCT-FDR-0088-007,FUSE-XFMR-030611,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.02,103.8,0.5695,0.5092,0.5345,230,24.9,3,1,,closed
EDGE-062169,FUSE-XFMR-030611,XFMR-030611,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.111,587.9,0.6048,0.4931,0.5345,230,24.9,3,1,,closed
EDGE-062170,JCT-FDR-0088-007,FUSE-XFMR-030612,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.021,113.3,0.3051,0.4026,0.3655,340,24.9,1,1,,closed
EDGE-062171,FUSE-XFMR-030612,XFMR-030612,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.122,641.8,0.27,0.4543,0.3655,340,24.9,1,1,,closed
EDGE-062172,JCT-FDR-0088-007,FUSE-XFMR-030613,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.022,118.8,1.6191,0.5088,1.007,100,24.9,1,1,,closed
EDGE-062173,FUSE-XFMR-030613,XFMR-030613,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.128,673.2,1.435,0.4929,1.007,100,24.9,1,1,,closed
EDGE-062174,JCT-FDR-0088-007,FUSE-XFMR-030614,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.023,122.8,0.9371,0.5057,0.6985,150,24.9,2,0,,closed
EDGE-062175,FUSE-XFMR-030614,XFMR-030614,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.132,695.6,0.9206,0.4987,0.6985,150,24.9,2,0,,closed
EDGE-062176,JCT-FDR-0088-007,FUSE-XFMR-030615,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.024,128.3,0.3113,0.4491,0.3655,340,24.9,2,0,,closed
EDGE-062177,FUSE-XFMR-030615,XFMR-030615,FDR-0088,SUB-020,lateral_underground,4/0 AL,BC,0.138,727.1,0.2701,0.4486,0.3655,340,24.9,2,0,,closed
EDGE-062178,JCT-FDR-0088-007,FUSE-XFMR-030616,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.025,131.5,1.5573,0.4972,1.007,100,24.9,1,1,,closed
EDGE-062179,FUSE-XFMR-030616,XFMR-030616,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.141,745.0,1.5503,0.5579,1.007,100,24.9,1,1,,closed
EDGE-062180,JCT-FDR-0088-007,FUSE-XFMR-030617,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.026,138.6,0.6336,0.4645,0.5345,230,24.9,2,1,,closed
EDGE-062181,FUSE-XFMR-030617,XFMR-030617,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.149,785.4,0.5426,0.4917,0.5345,230,24.9,2,1,,closed
EDGE-062182,JCT-FDR-0088-007,FUSE-XFMR-030618,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.028,145.7,0.2797,0.4056,0.3655,340,24.9,2,1,,closed
EDGE-062183,FUSE-XFMR-030618,XFMR-030618,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.156,825.8,0.3258,0.4502,0.3655,340,24.9,2,1,,closed
EDGE-062184,JCT-FDR-0088-007,FUSE-XFMR-030619,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.029,151.3,0.282,0.4261,0.3655,340,24.9,3,1,,closed
EDGE-062185,FUSE-XFMR-030619,XFMR-030619,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.162,857.2,0.2745,0.4216,0.3655,340,24.9,3,1,,closed
EDGE-062186,JCT-FDR-0088-007,FUSE-XFMR-030620,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.029,153.6,0.9219,0.5074,0.6985,150,24.9,2,1,,closed
EDGE-062187,FUSE-XFMR-030620,XFMR-030620,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.165,870.7,0.9785,0.4639,0.6985,150,24.9,2,1,,closed
EDGE-062188,JCT-FDR-0088-007,FUSE-XFMR-030621,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.03,159.2,1.363,0.4822,1.007,100,24.9,2,1,,closed
EDGE-062189,FUSE-XFMR-030621,XFMR-030621,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.171,902.1,1.5744,0.5015,1.007,100,24.9,2,1,,closed
EDGE-062190,JCT-FDR-0088-007,FUSE-XFMR-030622,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.031,163.9,1.5269,0.4731,1.007,100,24.9,2,0,,closed
EDGE-062191,FUSE-XFMR-030622,XFMR-030622,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.176,929.0,1.3867,0.5295,1.007,100,24.9,2,0,,closed
EDGE-062192,JCT-FDR-0088-007,FUSE-XFMR-030623,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.032,169.5,1.4912,0.4759,1.007,100,24.9,2,1,,closed
EDGE-062193,FUSE-XFMR-030623,XFMR-030623,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.182,960.4,1.6499,0.556,1.007,100,24.9,2,1,,closed
EDGE-062194,JCT-FDR-0088-007,FUSE-XFMR-030624,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.033,174.2,1.4585,0.5024,1.007,100,24.9,2,1,,closed
EDGE-062195,FUSE-XFMR-030624,XFMR-030624,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.187,987.4,1.6014,0.5201,1.007,100,24.9,2,1,,closed
EDGE-062196,JCT-FDR-0088-007,FUSE-XFMR-030625,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.034,179.8,1.3763,0.4959,1.007,100,24.9,2,0,,closed
EDGE-062197,FUSE-XFMR-030625,XFMR-030625,FDR-0088,SUB-020,lateral_underground,#4 CU,BC,0.193,1018.8,1.5874,0.4746,1.007,100,24.9,2,0,,closed
EDGE-062198,JCT-FDR-0088-007,FUSE-XFMR-030626,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.036,187.7,1.5669,0.5107,1.007,100,24.9,1,1,,closed
EDGE-062199,FUSE-XFMR-030626,XFMR-030626,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.201,1063.7,1.4842,0.5043,1.007,100,24.9,1,1,,closed
EDGE-062200,JCT-FDR-0088-007,FUSE-XFMR-030627,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.036,190.9,0.5488,0.4835,0.5345,230,24.9,2,1,,closed
EDGE-062201,FUSE-XFMR-030627,XFMR-030627,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AB,0.205,1081.6,0.6122,0.4964,0.5345,230,24.9,2,1,,closed
EDGE-062202,JCT-FDR-0088-007,FUSE-XFMR-030628,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.037,197.2,1.4971,0.4872,1.007,100,24.9,1,1,,closed
EDGE-062203,FUSE-XFMR-030628,XFMR-030628,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.212,1117.5,1.4678,0.5047,1.007,100,24.9,1,1,,closed
EDGE-062204,JCT-FDR-0088-007,FUSE-XFMR-030629,FDR-0088,SUB-020,lateral_underground,#4 CU,C,0.038,202.8,1.4902,0.4721,1.007,100,24.9,1,0,,closed
EDGE-062205,FUSE-XFMR-030629,XFMR-030629,FDR-0088,SUB-020,lateral_underground,#4 CU,C,0.218,1148.9,1.5546,0.5555,1.007,100,24.9,1,0,,closed
EDGE-062206,JCT-FDR-0088-007,FUSE-XFMR-030630,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.04,210.7,1.5774,0.5204,1.007,100,24.9,2,1,,closed
EDGE-062207,FUSE-XFMR-030630,XFMR-030630,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.226,1193.8,1.4419,0.5178,1.007,100,24.9,2,1,,closed
EDGE-062208,JCT-FDR-0088-007,FUSE-XFMR-030631,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.041,214.6,0.3076,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-062209,FUSE-XFMR-030631,XFMR-030631,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.23,1216.2,0.283,0.4401,0.3655,340,24.9,1,1,,closed
EDGE-062210,JCT-FDR-0088-007,FUSE-XFMR-030632,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.042,221.8,1.4723,0.4607,1.007,100,24.9,2,1,,closed
EDGE-062211,FUSE-XFMR-030632,XFMR-030632,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.238,1256.6,1.4009,0.4867,1.007,100,24.9,2,1,,closed
EDGE-062212,JCT-FDR-0088-007,FUSE-XFMR-030633,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.043,225.7,0.8486,0.4954,0.6985,150,24.9,1,0,,closed
EDGE-062213,FUSE-XFMR-030633,XFMR-030633,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.242,1279.1,0.8828,0.479,0.6985,150,24.9,1,0,,closed
EDGE-062214,JCT-FDR-0088-007,FUSE-XFMR-030634,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.044,233.6,0.3157,0.4574,0.3655,340,24.9,1,1,,closed
EDGE-062215,FUSE-XFMR-030634,XFMR-030634,FDR-0088,SUB-020,lateral_overhead,4/0 AL,B,0.251,1324.0,0.2703,0.4062,0.3655,340,24.9,1,1,,closed
EDGE-062216,JCT-FDR-0088-007,FUSE-XFMR-030635,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.045,240.0,1.4903,0.4879,1.007,100,24.9,2,1,,closed
EDGE-062217,FUSE-XFMR-030635,XFMR-030635,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.258,1359.9,1.4955,0.5589,1.007,100,24.9,2,1,,closed
EDGE-062218,JCT-FDR-0088-007,FUSE-XFMR-030636,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.046,242.4,1.3773,0.5139,1.007,100,24.9,2,0,,closed
EDGE-062219,FUSE-XFMR-030636,XFMR-030636,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.26,1373.3,1.467,0.4824,1.007,100,24.9,2,0,,closed
EDGE-062220,JCT-FDR-0088-007,FUSE-XFMR-030637,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.047,246.3,0.826,0.5239,0.6985,150,24.9,1,1,,closed
EDGE-062221,FUSE-XFMR-030637,XFMR-030637,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,A,0.264,1395.8,0.8321,0.5307,0.6985,150,24.9,1,1,,closed
EDGE-062222,JCT-FDR-0088-007,FUSE-XFMR-030638,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.048,251.9,1.6459,0.4644,1.007,100,24.9,2,1,,closed
EDGE-062223,FUSE-XFMR-030638,XFMR-030638,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.27,1427.2,1.5531,0.5446,1.007,100,24.9,2,1,,closed
EDGE-062224,JCT-FDR-0088-007,FUSE-XFMR-030639,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.049,260.6,1.3967,0.4933,1.007,100,24.9,1,1,,closed
EDGE-062225,FUSE-XFMR-030639,XFMR-030639,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.28,1476.6,1.5324,0.4738,1.007,100,24.9,1,1,,closed
EDGE-062226,JCT-FDR-0088-007,FUSE-XFMR-030640,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.05,262.9,1.532,0.5264,1.007,100,24.9,3,1,,closed
EDGE-062227,FUSE-XFMR-030640,XFMR-030640,FDR-0088,SUB-020,lateral_overhead,#4 CU,ABC,0.282,1490.0,1.5241,0.4884,1.007,100,24.9,3,1,,closed
EDGE-062228,JCT-FDR-0088-007,FUSE-XFMR-030641,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.051,267.7,1.36,0.487,1.007,100,24.9,2,1,,closed
EDGE-062229,FUSE-XFMR-030641,XFMR-030641,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.287,1516.9,1.4487,0.4934,1.007,100,24.9,2,1,,closed
EDGE-062230,JCT-FDR-0088-007,FUSE-XFMR-030642,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.052,277.2,0.5479,0.5136,0.5345,230,24.9,2,1,,closed
EDGE-062231,FUSE-XFMR-030642,XFMR-030642,FDR-0088,SUB-020,lateral_overhead,1/0 AL,AC,0.297,1570.8,0.5822,0.4523,0.5345,230,24.9,2,1,,closed
EDGE-062232,JCT-FDR-0088-007,FUSE-XFMR-030643,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.053,278.8,0.537,0.451,0.5345,230,24.9,1,1,,closed
EDGE-062233,FUSE-XFMR-030643,XFMR-030643,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.299,1579.8,0.5738,0.457,0.5345,230,24.9,1,1,,closed
EDGE-062234,JCT-FDR-0088-007,FUSE-XFMR-030644,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.054,287.5,0.5816,0.4806,0.5345,230,24.9,1,1,,closed
EDGE-062235,FUSE-XFMR-030644,XFMR-030644,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.309,1629.1,0.5893,0.4455,0.5345,230,24.9,1,1,,closed
EDGE-062236,JCT-FDR-0088-007,FUSE-XFMR-030645,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.056,293.0,1.4155,0.5051,1.007,100,24.9,2,1,,closed
EDGE-062237,FUSE-XFMR-030645,XFMR-030645,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.315,1660.6,1.3701,0.4613,1.007,100,24.9,2,1,,closed
EDGE-062238,JCT-FDR-0088-007,FUSE-XFMR-030646,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.057,299.4,1.4748,0.4962,1.007,100,24.9,2,1,,closed
EDGE-062239,FUSE-XFMR-030646,XFMR-030646,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.321,1696.5,1.4013,0.4792,1.007,100,24.9,2,1,,closed
EDGE-062240,JCT-FDR-0088-007,FUSE-XFMR-030647,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.057,301.8,1.6418,0.4941,1.007,100,24.9,1,1,,closed
EDGE-062241,FUSE-XFMR-030647,XFMR-030647,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.324,1709.9,1.3722,0.5614,1.007,100,24.9,1,1,,closed
EDGE-062242,JCT-FDR-0088-007,FUSE-XFMR-030648,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.059,309.7,0.292,0.4056,0.3655,340,24.9,2,0,,closed
EDGE-062243,FUSE-XFMR-030648,XFMR-030648,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.332,1754.8,0.322,0.4044,0.3655,340,24.9,2,0,,closed
EDGE-062244,JCT-FDR-0088-007,FUSE-XFMR-030649,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.06,314.4,0.5454,0.5141,0.5345,230,24.9,1,1,,closed
EDGE-062245,FUSE-XFMR-030649,XFMR-030649,FDR-0088,SUB-020,lateral_overhead,1/0 AL,B,0.337,1781.7,0.5567,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-062246,JCT-FDR-0088-007,FUSE-XFMR-030650,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.061,322.3,0.9012,0.5462,0.6985,150,24.9,1,1,,closed
EDGE-062247,FUSE-XFMR-030650,XFMR-030650,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.346,1826.6,0.8928,0.5148,0.6985,150,24.9,1,1,,closed
EDGE-062248,JCT-FDR-0088-007,FUSE-XFMR-030651,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.061,323.9,0.2983,0.4457,0.3655,340,24.9,1,1,,closed
EDGE-062249,FUSE-XFMR-030651,XFMR-030651,FDR-0088,SUB-020,lateral_overhead,4/0 AL,A,0.348,1835.6,0.2958,0.4412,0.3655,340,24.9,1,1,,closed
EDGE-062250,JCT-FDR-0088-007,FUSE-XFMR-030652,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.062,329.5,0.8505,0.5327,0.6985,150,24.9,2,0,,closed
EDGE-062251,FUSE-XFMR-030652,XFMR-030652,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.354,1867.0,0.901,0.5368,0.6985,150,24.9,2,0,,closed
EDGE-062252,JCT-FDR-0088-007,FUSE-XFMR-030653,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.064,337.4,0.8219,0.4819,0.6985,150,24.9,1,1,,closed
EDGE-062253,FUSE-XFMR-030653,XFMR-030653,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.362,1911.9,0.8123,0.4755,0.6985,150,24.9,1,1,,closed
EDGE-062254,JCT-FDR-0088-007,FUSE-XFMR-030654,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.065,341.4,0.8299,0.478,0.6985,150,24.9,2,1,,closed
EDGE-062255,FUSE-XFMR-030654,XFMR-030654,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.366,1934.3,0.824,0.5487,0.6985,150,24.9,2,1,,closed
EDGE-062256,JCT-FDR-0088-007,FUSE-XFMR-030655,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.066,346.9,0.3141,0.44,0.3655,340,24.9,2,1,,closed
EDGE-062257,FUSE-XFMR-030655,XFMR-030655,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.372,1965.7,0.2771,0.391,0.3655,340,24.9,2,1,,closed
EDGE-062258,JCT-FDR-0088-007,FUSE-XFMR-030656,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.066,350.9,0.2809,0.4001,0.3655,340,24.9,2,0,,closed
EDGE-062259,FUSE-XFMR-030656,XFMR-030656,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.377,1988.2,0.2797,0.4043,0.3655,340,24.9,2,0,,closed
EDGE-062260,JCT-FDR-0088-007,FUSE-XFMR-030657,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.068,359.6,0.8936,0.4778,0.6985,150,24.9,2,0,,closed
EDGE-062261,FUSE-XFMR-030657,XFMR-030657,FDR-0088,SUB-020,lateral_underground,#2 ACSR,AB,0.386,2037.6,0.8455,0.5268,0.6985,150,24.9,2,0,,closed
EDGE-062262,JCT-FDR-0088-007,FUSE-XFMR-030658,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.069,364.3,1.522,0.5436,1.007,100,24.9,2,0,,closed
EDGE-062263,FUSE-XFMR-030658,XFMR-030658,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.391,2064.5,1.5507,0.5419,1.007,100,24.9,2,0,,closed
EDGE-062264,JCT-FDR-0088-007,FUSE-XFMR-030659,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.07,371.4,1.3775,0.526,1.007,100,24.9,2,1,,closed
EDGE-062265,FUSE-XFMR-030659,XFMR-030659,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.399,2104.9,1.483,0.4719,1.007,100,24.9,2,1,,closed
EDGE-062266,JCT-FDR-0088-007,FUSE-XFMR-030660,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.07,372.2,1.5256,0.5117,1.007,100,24.9,2,1,,closed
EDGE-062267,FUSE-XFMR-030660,XFMR-030660,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.399,2109.4,1.5046,0.5168,1.007,100,24.9,2,1,,closed
EDGE-062268,JCT-FDR-0088-007,FUSE-XFMR-030661,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.072,378.6,0.6085,0.4914,0.5345,230,24.9,3,1,,closed
EDGE-062269,FUSE-XFMR-030661,XFMR-030661,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.406,2145.3,0.5814,0.5097,0.5345,230,24.9,3,1,,closed
EDGE-062270,JCT-FDR-0088-007,FUSE-XFMR-030662,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.073,388.1,0.3125,0.4215,0.3655,340,24.9,1,1,,closed
EDGE-062271,FUSE-XFMR-030662,XFMR-030662,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.416,2199.1,0.2925,0.4671,0.3655,340,24.9,1,1,,closed
EDGE-062272,JCT-FDR-0088-007,JCT-FDR-0088-008,FDR-0088,SUB-020,primary_underground,397.5 AAC,ABC,0.41,2164.8,0.2329,0.4207,0.3344,480,24.9,3,0,,closed
EDGE-062273,JCT-FDR-0088-008,FUSE-XFMR-030663,FDR-0088,SUB-020,lateral_underground,4/0 AL,C,0.001,4.8,0.2787,0.4257,0.3655,340,24.9,1,0,,closed
EDGE-062274,FUSE-XFMR-030663,XFMR-030663,FDR-0088,SUB-020,lateral_underground,4/0 AL,C,0.005,26.9,0.3154,0.4476,0.3655,340,24.9,1,0,,closed
EDGE-062275,JCT-FDR-0088-008,FUSE-XFMR-030664,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.0,2.4,1.5445,0.5493,1.007,100,24.9,2,1,,closed
EDGE-062276,FUSE-XFMR-030664,XFMR-030664,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.003,13.5,1.5934,0.4795,1.007,100,24.9,2,1,,closed
EDGE-062277,JCT-FDR-0088-008,FUSE-XFMR-030665,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.002,11.1,0.3204,0.4314,0.3655,340,24.9,3,1,,closed
EDGE-062278,FUSE-XFMR-030665,XFMR-030665,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.012,62.8,0.3248,0.4425,0.3655,340,24.9,3,1,,closed
EDGE-062279,JCT-FDR-0088-008,FUSE-XFMR-030666,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.003,17.4,0.9039,0.5396,0.6985,150,24.9,3,0,,closed
EDGE-062280,FUSE-XFMR-030666,XFMR-030666,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.019,98.7,0.8184,0.491,0.6985,150,24.9,3,0,,closed
EDGE-062281,JCT-FDR-0088-008,FUSE-XFMR-030667,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.004,19.8,0.5743,0.5041,0.5345,230,24.9,1,1,,closed
EDGE-062282,FUSE-XFMR-030667,XFMR-030667,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.021,112.2,0.6298,0.4915,0.5345,230,24.9,1,1,,closed
EDGE-062283,JCT-FDR-0088-008,FUSE-XFMR-030668,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.005,25.3,0.2694,0.4573,0.3655,340,24.9,2,0,,closed
EDGE-062284,FUSE-XFMR-030668,XFMR-030668,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.027,143.6,0.3217,0.3924,0.3655,340,24.9,2,0,,closed
EDGE-062285,JCT-FDR-0088-008,FUSE-XFMR-030669,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.006,33.3,0.5781,0.4903,0.5345,230,24.9,3,0,,closed
EDGE-062286,FUSE-XFMR-030669,XFMR-030669,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.036,188.5,0.601,0.4654,0.5345,230,24.9,3,0,,closed
EDGE-062287,JCT-FDR-0088-008,FUSE-XFMR-030670,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.007,35.6,0.8538,0.5118,0.6985,150,24.9,2,1,,closed
EDGE-062288,FUSE-XFMR-030670,XFMR-030670,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.038,202.0,0.9744,0.5343,0.6985,150,24.9,2,1,,closed
EDGE-062289,JCT-FDR-0088-008,FUSE-XFMR-030671,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.008,42.0,0.2889,0.4452,0.3655,340,24.9,2,1,,closed
EDGE-062290,FUSE-XFMR-030671,XFMR-030671,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.045,237.9,0.2992,0.4517,0.3655,340,24.9,2,1,,closed
EDGE-062291,JCT-FDR-0088-008,FUSE-XFMR-030672,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.009,47.5,0.2853,0.4174,0.3655,340,24.9,1,1,,closed
EDGE-062292,FUSE-XFMR-030672,XFMR-030672,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.051,269.3,0.2801,0.4434,0.3655,340,24.9,1,1,,closed
EDGE-062293,JCT-FDR-0088-008,FUSE-XFMR-030673,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.01,53.1,0.6073,0.493,0.5345,230,24.9,2,1,,closed
EDGE-062294,FUSE-XFMR-030673,XFMR-030673,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.057,300.7,0.5575,0.5091,0.5345,230,24.9,2,1,,closed
EDGE-062295,JCT-FDR-0088-008,FUSE-XFMR-030674,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.011,60.2,0.848,0.5259,0.6985,150,24.9,1,0,,closed
EDGE-062296,FUSE-XFMR-030674,XFMR-030674,FDR-0088,SUB-020,lateral_underground,#2 ACSR,C,0.065,341.1,0.8652,0.501,0.6985,150,24.9,1,0,,closed
EDGE-062297,JCT-FDR-0088-008,FUSE-XFMR-030675,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.012,64.2,0.877,0.5501,0.6985,150,24.9,2,1,,closed
EDGE-062298,FUSE-XFMR-030675,XFMR-030675,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.069,363.5,0.8158,0.4721,0.6985,150,24.9,2,1,,closed
EDGE-062299,JCT-FDR-0088-008,FUSE-XFMR-030676,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.013,71.3,0.8421,0.4967,0.6985,150,24.9,1,1,,closed
EDGE-062300,FUSE-XFMR-030676,XFMR-030676,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,B,0.076,403.9,0.8948,0.514,0.6985,150,24.9,1,1,,closed
EDGE-062301,JCT-FDR-0088-008,FUSE-XFMR-030677,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.014,73.7,1.4734,0.5156,1.007,100,24.9,2,0,,closed
EDGE-062302,FUSE-XFMR-030677,XFMR-030677,FDR-0088,SUB-020,lateral_underground,#4 CU,AB,0.079,417.4,1.5705,0.4664,1.007,100,24.9,2,0,,closed
EDGE-062303,JCT-FDR-0088-008,FUSE-XFMR-030678,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.015,81.6,1.3674,0.5146,1.007,100,24.9,2,1,,closed
EDGE-062304,FUSE-XFMR-030678,XFMR-030678,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.088,462.3,1.3931,0.5257,1.007,100,24.9,2,1,,closed
EDGE-062305,JCT-FDR-0088-008,FUSE-XFMR-030679,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.017,87.1,0.3115,0.4687,0.3655,340,24.9,2,1,,closed
EDGE-062306,FUSE-XFMR-030679,XFMR-030679,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.093,493.7,0.2895,0.4318,0.3655,340,24.9,2,1,,closed
EDGE-062307,JCT-FDR-0088-008,FUSE-XFMR-030680,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.017,89.5,1.4577,0.5363,1.007,100,24.9,1,0,,closed
EDGE-062308,FUSE-XFMR-030680,XFMR-030680,FDR-0088,SUB-020,lateral_underground,#4 CU,B,0.096,507.1,1.566,0.4599,1.007,100,24.9,1,0,,closed
EDGE-062309,JCT-FDR-0088-008,FUSE-XFMR-030681,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.018,95.8,0.9438,0.5356,0.6985,150,24.9,2,1,,closed
EDGE-062310,FUSE-XFMR-030681,XFMR-030681,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.103,543.0,0.9112,0.5067,0.6985,150,24.9,2,1,,closed
EDGE-062311,JCT-FDR-0088-008,FUSE-XFMR-030682,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.019,99.8,1.4906,0.4737,1.007,100,24.9,2,1,,closed
EDGE-062312,FUSE-XFMR-030682,XFMR-030682,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.107,565.5,1.602,0.4996,1.007,100,24.9,2,1,,closed
EDGE-062313,JCT-FDR-0088-008,FUSE-XFMR-030683,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.021,109.3,1.5927,0.5438,1.007,100,24.9,2,0,,closed
EDGE-062314,FUSE-XFMR-030683,XFMR-030683,FDR-0088,SUB-020,lateral_underground,#4 CU,AC,0.117,619.3,1.6001,0.4887,1.007,100,24.9,2,0,,closed
EDGE-062315,JCT-FDR-0088-008,FUSE-XFMR-030684,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.022,114.8,0.6138,0.4945,0.5345,230,24.9,1,1,,closed
EDGE-062316,FUSE-XFMR-030684,XFMR-030684,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.123,650.8,0.579,0.521,0.5345,230,24.9,1,1,,closed
EDGE-062317,JCT-FDR-0088-008,FUSE-XFMR-030685,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.022,116.4,0.8588,0.5057,0.6985,150,24.9,2,1,,closed
EDGE-062318,FUSE-XFMR-030685,XFMR-030685,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.125,659.7,0.934,0.5334,0.6985,150,24.9,2,1,,closed
EDGE-062319,JCT-FDR-0088-008,FUSE-XFMR-030686,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.024,125.1,0.9087,0.4698,0.6985,150,24.9,3,1,,closed
EDGE-062320,FUSE-XFMR-030686,XFMR-030686,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.134,709.1,0.875,0.5191,0.6985,150,24.9,3,1,,closed
EDGE-062321,JCT-FDR-0088-008,FUSE-XFMR-030687,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.024,129.1,1.5879,0.4863,1.007,100,24.9,1,1,,closed
EDGE-062322,FUSE-XFMR-030687,XFMR-030687,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.139,731.5,1.607,0.5416,1.007,100,24.9,1,1,,closed
EDGE-062323,JCT-FDR-0088-008,FUSE-XFMR-030688,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.026,137.0,0.8596,0.5171,0.6985,150,24.9,1,0,,closed
EDGE-062324,FUSE-XFMR-030688,XFMR-030688,FDR-0088,SUB-020,lateral_underground,#2 ACSR,A,0.147,776.4,0.9648,0.4784,0.6985,150,24.9,1,0,,closed
EDGE-062325,JCT-FDR-0088-008,FUSE-XFMR-030689,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.027,142.6,0.2988,0.4592,0.3655,340,24.9,2,0,,closed
EDGE-062326,FUSE-XFMR-030689,XFMR-030689,FDR-0088,SUB-020,lateral_underground,4/0 AL,AB,0.153,807.8,0.3241,0.4054,0.3655,340,24.9,2,0,,closed
EDGE-062327,JCT-FDR-0088-008,FUSE-XFMR-030690,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.027,144.9,0.3252,0.4267,0.3655,340,24.9,2,1,,closed
EDGE-062328,FUSE-XFMR-030690,XFMR-030690,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.156,821.3,0.2924,0.4707,0.3655,340,24.9,2,1,,closed
EDGE-062329,JCT-FDR-0088-008,FUSE-XFMR-030691,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.028,149.7,0.6129,0.5095,0.5345,230,24.9,2,0,,closed
EDGE-062330,FUSE-XFMR-030691,XFMR-030691,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.161,848.2,0.5929,0.4504,0.5345,230,24.9,2,0,,closed
EDGE-062331,JCT-FDR-0088-008,FUSE-XFMR-030692,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.03,156.0,0.5557,0.4668,0.5345,230,24.9,3,0,,closed
EDGE-062332,FUSE-XFMR-030692,XFMR-030692,FDR-0088,SUB-020,lateral_underground,1/0 AL,ABC,0.167,884.1,0.5848,0.4616,0.5345,230,24.9,3,0,,closed
EDGE-062333,JCT-FDR-0088-008,FUSE-XFMR-030693,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.031,161.6,1.5721,0.5069,1.007,100,24.9,1,1,,closed
EDGE-062334,FUSE-XFMR-030693,XFMR-030693,FDR-0088,SUB-020,lateral_overhead,#4 CU,B,0.173,915.6,1.4135,0.5308,1.007,100,24.9,1,1,,closed
EDGE-062335,JCT-FDR-0088-008,FUSE-XFMR-030694,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.032,167.9,0.9296,0.5229,0.6985,150,24.9,2,0,,closed
EDGE-062336,FUSE-XFMR-030694,XFMR-030694,FDR-0088,SUB-020,lateral_underground,#2 ACSR,BC,0.18,951.5,0.8305,0.5034,0.6985,150,24.9,2,0,,closed
EDGE-062337,JCT-FDR-0088-008,FUSE-XFMR-030695,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.033,175.8,1.5987,0.4888,1.007,100,24.9,2,1,,closed
EDGE-062338,FUSE-XFMR-030695,XFMR-030695,FDR-0088,SUB-020,lateral_overhead,#4 CU,BC,0.189,996.3,1.572,0.4941,1.007,100,24.9,2,1,,closed
EDGE-062339,JCT-FDR-0088-008,FUSE-XFMR-030696,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.034,178.2,0.2745,0.396,0.3655,340,24.9,2,1,,closed
EDGE-062340,FUSE-XFMR-030696,XFMR-030696,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.191,1009.8,0.307,0.4666,0.3655,340,24.9,2,1,,closed
EDGE-062341,JCT-FDR-0088-008,FUSE-XFMR-030697,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.035,186.1,0.9287,0.5051,0.6985,150,24.9,3,1,,closed
EDGE-062342,FUSE-XFMR-030697,XFMR-030697,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.2,1054.7,0.8937,0.5197,0.6985,150,24.9,3,1,,closed
EDGE-062343,JCT-FDR-0088-008,FUSE-XFMR-030698,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.036,190.9,0.9591,0.5006,0.6985,150,24.9,2,1,,closed
EDGE-062344,FUSE-XFMR-030698,XFMR-030698,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.205,1081.6,0.9649,0.4766,0.6985,150,24.9,2,1,,closed
EDGE-062345,JCT-FDR-0088-008,FUSE-XFMR-030699,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.037,195.6,1.5422,0.5436,1.007,100,24.9,1,1,,closed
EDGE-062346,FUSE-XFMR-030699,XFMR-030699,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.21,1108.5,1.533,0.5283,1.007,100,24.9,1,1,,closed
EDGE-062347,JCT-FDR-0088-008,FUSE-XFMR-030700,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.038,199.6,1.5918,0.5486,1.007,100,24.9,2,1,,closed
EDGE-062348,FUSE-XFMR-030700,XFMR-030700,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.214,1131.0,1.5673,0.5351,1.007,100,24.9,2,1,,closed
EDGE-062349,JCT-FDR-0088-008,FUSE-XFMR-030701,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.039,207.5,0.5657,0.4875,0.5345,230,24.9,3,1,,closed
EDGE-062350,FUSE-XFMR-030701,XFMR-030701,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.223,1175.9,0.5979,0.524,0.5345,230,24.9,3,1,,closed
EDGE-062351,JCT-FDR-0088-008,FUSE-XFMR-030702,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.04,211.5,0.8378,0.5334,0.6985,150,24.9,3,0,,closed
EDGE-062352,FUSE-XFMR-030702,XFMR-030702,FDR-0088,SUB-020,lateral_underground,#2 ACSR,ABC,0.227,1198.3,0.971,0.5166,0.6985,150,24.9,3,0,,closed
EDGE-062353,JCT-FDR-0088-008,FUSE-XFMR-030703,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.041,216.2,1.609,0.4619,1.007,100,24.9,2,1,,closed
EDGE-062354,FUSE-XFMR-030703,XFMR-030703,FDR-0088,SUB-020,lateral_overhead,#4 CU,AB,0.232,1225.2,1.6416,0.5219,1.007,100,24.9,2,1,,closed
EDGE-062355,JCT-FDR-0088-008,FUSE-XFMR-030704,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.043,224.9,0.6479,0.4997,0.5345,230,24.9,3,1,,closed
EDGE-062356,FUSE-XFMR-030704,XFMR-030704,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.241,1274.6,0.6027,0.5221,0.5345,230,24.9,3,1,,closed
EDGE-062357,JCT-FDR-0088-008,FUSE-XFMR-030705,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.043,228.1,0.2784,0.4052,0.3655,340,24.9,2,1,,closed
EDGE-062358,FUSE-XFMR-030705,XFMR-030705,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.245,1292.5,0.3196,0.4059,0.3655,340,24.9,2,1,,closed
EDGE-062359,JCT-FDR-0088-008,FUSE-XFMR-030706,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.044,231.3,0.8427,0.4853,0.6985,150,24.9,3,1,,closed
EDGE-062360,FUSE-XFMR-030706,XFMR-030706,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.248,1310.5,0.8979,0.529,0.6985,150,24.9,3,1,,closed
EDGE-062361,JCT-FDR-0088-008,FUSE-XFMR-030707,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.045,240.0,0.5473,0.435,0.5345,230,24.9,1,1,,closed
EDGE-062362,FUSE-XFMR-030707,XFMR-030707,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.258,1359.9,0.5563,0.4503,0.5345,230,24.9,1,1,,closed
EDGE-062363,JCT-FDR-0088-008,FUSE-XFMR-030708,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.046,243.1,0.2743,0.4005,0.3655,340,24.9,1,0,,closed
EDGE-062364,FUSE-XFMR-030708,XFMR-030708,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.261,1377.8,0.2885,0.4114,0.3655,340,24.9,1,0,,closed
EDGE-062365,JCT-FDR-0088-008,FUSE-XFMR-030709,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.048,251.9,1.5602,0.4904,1.007,100,24.9,2,1,,closed
EDGE-062366,FUSE-XFMR-030709,XFMR-030709,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.27,1427.2,1.3959,0.4793,1.007,100,24.9,2,1,,closed
EDGE-062367,JCT-FDR-0088-008,FUSE-XFMR-030710,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.048,255.8,0.2827,0.3997,0.3655,340,24.9,2,1,,closed
EDGE-062368,FUSE-XFMR-030710,XFMR-030710,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.275,1449.6,0.2754,0.4178,0.3655,340,24.9,2,1,,closed
EDGE-062369,JCT-FDR-0088-008,FUSE-XFMR-030711,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.05,263.7,0.8976,0.4639,0.6985,150,24.9,3,1,,closed
EDGE-062370,FUSE-XFMR-030711,XFMR-030711,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,ABC,0.283,1494.5,0.8475,0.5254,0.6985,150,24.9,3,1,,closed
EDGE-062371,JCT-FDR-0088-008,FUSE-XFMR-030712,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.05,263.7,0.8471,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-062372,FUSE-XFMR-030712,XFMR-030712,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AB,0.283,1494.5,0.8136,0.4814,0.6985,150,24.9,2,1,,closed
EDGE-062373,JCT-FDR-0088-008,FUSE-XFMR-030713,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.052,274.0,0.6207,0.4874,0.5345,230,24.9,2,0,,closed
EDGE-062374,FUSE-XFMR-030713,XFMR-030713,FDR-0088,SUB-020,lateral_underground,1/0 AL,AC,0.294,1552.8,0.6336,0.5138,0.5345,230,24.9,2,0,,closed
EDGE-062375,JCT-FDR-0088-008,FUSE-XFMR-030714,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.052,275.6,0.2835,0.4707,0.3655,340,24.9,2,1,,closed
EDGE-062376,FUSE-XFMR-030714,XFMR-030714,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.296,1561.8,0.3154,0.4008,0.3655,340,24.9,2,1,,closed
EDGE-062377,JCT-FDR-0088-008,FUSE-XFMR-030715,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.053,282.0,1.3541,0.5075,1.007,100,24.9,1,1,,closed
EDGE-062378,FUSE-XFMR-030715,XFMR-030715,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.303,1597.7,1.4182,0.4898,1.007,100,24.9,1,1,,closed
EDGE-062379,JCT-FDR-0088-008,FUSE-XFMR-030716,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.055,289.9,0.3194,0.3978,0.3655,340,24.9,2,1,,closed
EDGE-062380,FUSE-XFMR-030716,XFMR-030716,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AB,0.311,1642.6,0.3043,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-062381,JCT-FDR-0088-008,FUSE-XFMR-030717,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.056,296.2,0.2743,0.4542,0.3655,340,24.9,1,0,,closed
EDGE-062382,FUSE-XFMR-030717,XFMR-030717,FDR-0088,SUB-020,lateral_underground,4/0 AL,A,0.318,1678.5,0.2853,0.3979,0.3655,340,24.9,1,0,,closed
EDGE-062383,JCT-FDR-0088-008,FUSE-XFMR-030718,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.057,301.8,0.2827,0.438,0.3655,340,24.9,3,1,,closed
EDGE-062384,FUSE-XFMR-030718,XFMR-030718,FDR-0088,SUB-020,lateral_overhead,4/0 AL,ABC,0.324,1709.9,0.273,0.457,0.3655,340,24.9,3,1,,closed
EDGE-062385,JCT-FDR-0088-008,FUSE-XFMR-030719,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.057,303.3,0.5662,0.4621,0.5345,230,24.9,1,1,,closed
EDGE-062386,FUSE-XFMR-030719,XFMR-030719,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.326,1718.9,0.6119,0.5106,0.5345,230,24.9,1,1,,closed
EDGE-062387,JCT-FDR-0088-008,FUSE-XFMR-030720,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.059,311.3,0.281,0.4414,0.3655,340,24.9,2,0,,closed
EDGE-062388,FUSE-XFMR-030720,XFMR-030720,FDR-0088,SUB-020,lateral_underground,4/0 AL,AC,0.334,1763.8,0.3086,0.4716,0.3655,340,24.9,2,0,,closed
EDGE-062389,JCT-FDR-0088-008,FUSE-XFMR-030721,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.06,316.8,0.294,0.4598,0.3655,340,24.9,2,1,,closed
EDGE-062390,FUSE-XFMR-030721,XFMR-030721,FDR-0088,SUB-020,lateral_overhead,4/0 AL,AC,0.34,1795.2,0.3258,0.421,0.3655,340,24.9,2,1,,closed
EDGE-062391,JCT-FDR-0088-008,FUSE-XFMR-030722,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.061,320.0,0.5514,0.5134,0.5345,230,24.9,1,1,,closed
EDGE-062392,FUSE-XFMR-030722,XFMR-030722,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.343,1813.2,0.6461,0.5219,0.5345,230,24.9,1,1,,closed
EDGE-062393,JCT-FDR-0088-008,FUSE-XFMR-030723,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.062,327.9,0.5761,0.4495,0.5345,230,24.9,3,1,,closed
EDGE-062394,FUSE-XFMR-030723,XFMR-030723,FDR-0088,SUB-020,lateral_overhead,1/0 AL,ABC,0.352,1858.0,0.547,0.4446,0.5345,230,24.9,3,1,,closed
EDGE-062395,JCT-FDR-0088-008,FUSE-XFMR-030724,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.063,332.6,0.6075,0.5107,0.5345,230,24.9,2,1,,closed
EDGE-062396,FUSE-XFMR-030724,XFMR-030724,FDR-0088,SUB-020,lateral_overhead,1/0 AL,BC,0.357,1885.0,0.5381,0.4304,0.5345,230,24.9,2,1,,closed
EDGE-062397,JCT-FDR-0088-008,FUSE-XFMR-030725,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.064,338.2,0.6418,0.4648,0.5345,230,24.9,1,1,,closed
EDGE-062398,FUSE-XFMR-030725,XFMR-030725,FDR-0088,SUB-020,lateral_overhead,1/0 AL,A,0.363,1916.4,0.5896,0.4494,0.5345,230,24.9,1,1,,closed
EDGE-062399,JCT-FDR-0088-008,FUSE-XFMR-030726,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.065,343.7,0.9342,0.494,0.6985,150,24.9,2,1,,closed
EDGE-062400,FUSE-XFMR-030726,XFMR-030726,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,AC,0.369,1947.8,0.9283,0.5275,0.6985,150,24.9,2,1,,closed
EDGE-062401,JCT-FDR-0088-008,FUSE-XFMR-030727,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.066,349.3,0.3101,0.4704,0.3655,340,24.9,1,1,,closed
EDGE-062402,FUSE-XFMR-030727,XFMR-030727,FDR-0088,SUB-020,lateral_overhead,4/0 AL,C,0.375,1979.2,0.3057,0.4122,0.3655,340,24.9,1,1,,closed
EDGE-062403,JCT-FDR-0088-008,FUSE-XFMR-030728,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.067,351.6,1.3992,0.5166,1.007,100,24.9,1,0,,closed
EDGE-062404,FUSE-XFMR-030728,XFMR-030728,FDR-0088,SUB-020,lateral_underground,#4 CU,A,0.377,1992.7,1.6448,0.5393,1.007,100,24.9,1,0,,closed
EDGE-062405,JCT-FDR-0088-008,FUSE-XFMR-030729,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.068,358.0,0.5402,0.4318,0.5345,230,24.9,1,0,,closed
EDGE-062406,FUSE-XFMR-030729,XFMR-030729,FDR-0088,SUB-020,lateral_underground,1/0 AL,B,0.384,2028.6,0.6194,0.5032,0.5345,230,24.9,1,0,,closed
EDGE-062407,JCT-FDR-0088-008,FUSE-XFMR-030730,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.069,365.9,1.4547,0.5199,1.007,100,24.9,1,1,,closed
EDGE-062408,FUSE-XFMR-030730,XFMR-030730,FDR-0088,SUB-020,lateral_overhead,#4 CU,A,0.393,2073.5,1.4502,0.4761,1.007,100,24.9,1,1,,closed
EDGE-062409,JCT-FDR-0088-008,FUSE-XFMR-030731,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.07,369.9,0.9673,0.4704,0.6985,150,24.9,2,1,,closed
EDGE-062410,FUSE-XFMR-030731,XFMR-030731,FDR-0088,SUB-020,lateral_overhead,#2 ACSR,BC,0.397,2095.9,0.8952,0.4701,0.6985,150,24.9,2,1,,closed
EDGE-062411,JCT-FDR-0088-008,FUSE-XFMR-030732,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.071,377.0,0.2863,0.3923,0.3655,340,24.9,2,1,,closed
EDGE-062412,FUSE-XFMR-030732,XFMR-030732,FDR-0088,SUB-020,lateral_overhead,4/0 AL,BC,0.405,2136.3,0.2858,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-062413,JCT-FDR-0088-008,FUSE-XFMR-030733,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.072,379.4,1.5658,0.5485,1.007,100,24.9,2,1,,closed
EDGE-062414,FUSE-XFMR-030733,XFMR-030733,FDR-0088,SUB-020,lateral_overhead,#4 CU,AC,0.407,2149.8,1.5016,0.4739,1.007,100,24.9,2,1,,closed
EDGE-062415,JCT-FDR-0088-008,JCT-FDR-0088-009,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2407,0.4307,0.3268,480,24.9,3,1,,closed
EDGE-062416,JCT-FDR-0088-009,FUSE-XFMR-030734,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.001,4.0,1.6501,0.5602,1.007,100,24.9,1,1,,closed
EDGE-062417,FUSE-XFMR-030734,XFMR-030734,FDR-0088,SUB-020,lateral_overhead,#4 CU,C,0.004,22.4,1.6349,0.5268,1.007,100,24.9,1,1,,closed
EDGE-062418,JCT-FDR-0088-009,FUSE-XFMR-030735,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.002,11.9,0.6275,0.5128,0.5345,230,24.9,1,1,,closed
EDGE-062419,FUSE-XFMR-030735,XFMR-030735,FDR-0088,SUB-020,lateral_overhead,1/0 AL,C,0.013,67.3,0.5329,0.49,0.5345,230,24.9,1,1,,closed
EDGE-062420,JCT-FDR-0088-009,FDR-0088-TAIL,FDR-0088,SUB-020,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2487,0.4191,0.335,480,24.9,3,1,,open
EDGE-062421,SUB-020,FDR-0089-HEAD,FDR-0089,SUB-020,bus_tie,4/0 AL,ABC,0.01,52.8,0.3209,0.4342,0.3655,340,24.9,3,1,,closed
EDGE-062422,FDR-0089-HEAD,JCT-FDR-0089-001,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.01,52.8,0.27,0.4403,0.402,340,24.9,3,1,,closed
EDGE-062423,JCT-FDR-0089-001,FUSE-XFMR-030736,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.001,5.5,1.5921,0.511,1.007,100,24.9,2,1,,closed
EDGE-062424,FUSE-XFMR-030736,XFMR-030736,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.006,31.4,1.612,0.5159,1.007,100,24.9,2,1,,closed
EDGE-062425,JCT-FDR-0089-001,FUSE-XFMR-030737,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.002,11.9,1.5175,0.5524,1.007,100,24.9,1,1,,closed
EDGE-062426,FUSE-XFMR-030737,XFMR-030737,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.013,67.3,1.4052,0.4997,1.007,100,24.9,1,1,,closed
EDGE-062427,JCT-FDR-0089-001,FUSE-XFMR-030738,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.005,26.1,0.2674,0.4026,0.3655,340,24.9,3,1,,closed
EDGE-062428,FUSE-XFMR-030738,XFMR-030738,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.028,148.1,0.2727,0.456,0.3655,340,24.9,3,1,,closed
EDGE-062429,JCT-FDR-0089-001,FUSE-XFMR-030739,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.007,34.8,1.4917,0.5272,1.007,100,24.9,1,1,,closed
EDGE-062430,FUSE-XFMR-030739,XFMR-030739,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.037,197.5,1.5083,0.5009,1.007,100,24.9,1,1,,closed
EDGE-062431,JCT-FDR-0089-001,FUSE-XFMR-030740,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.008,44.4,0.2772,0.4454,0.3655,340,24.9,2,1,,closed
EDGE-062432,FUSE-XFMR-030740,XFMR-030740,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.048,251.3,0.2913,0.4471,0.3655,340,24.9,2,1,,closed
EDGE-062433,JCT-FDR-0089-001,FUSE-XFMR-030741,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.01,53.9,0.2723,0.4474,0.3655,340,24.9,2,1,,closed
EDGE-062434,FUSE-XFMR-030741,XFMR-030741,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.058,305.2,0.2711,0.4421,0.3655,340,24.9,2,1,,closed
EDGE-062435,JCT-FDR-0089-001,FUSE-XFMR-030742,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.013,68.9,0.3247,0.4263,0.3655,340,24.9,1,0,,closed
EDGE-062436,FUSE-XFMR-030742,XFMR-030742,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.074,390.5,0.3056,0.4378,0.3655,340,24.9,1,0,,closed
