edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-062437,JCT-FDR-0089-001,FUSE-XFMR-030743,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.015,76.8,1.4836,0.4981,1.007,100,24.9,2,1,,closed
EDGE-062438,FUSE-XFMR-030743,XFMR-030743,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.082,435.3,1.4043,0.4869,1.007,100,24.9,2,1,,closed
EDGE-062439,JCT-FDR-0089-001,FUSE-XFMR-030744,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.017,89.5,1.4369,0.549,1.007,100,24.9,1,1,,closed
EDGE-062440,FUSE-XFMR-030744,XFMR-030744,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.096,507.1,1.5009,0.5391,1.007,100,24.9,1,1,,closed
EDGE-062441,JCT-FDR-0089-001,FUSE-XFMR-030745,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.019,100.6,0.888,0.4633,0.6985,150,24.9,3,1,,closed
EDGE-062442,FUSE-XFMR-030745,XFMR-030745,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.108,570.0,0.9768,0.4771,0.6985,150,24.9,3,1,,closed
EDGE-062443,JCT-FDR-0089-001,FUSE-XFMR-030746,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.021,109.3,0.6108,0.4889,0.5345,230,24.9,1,1,,closed
EDGE-062444,FUSE-XFMR-030746,XFMR-030746,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.117,619.3,0.6059,0.4931,0.5345,230,24.9,1,1,,closed
EDGE-062445,JCT-FDR-0089-001,FUSE-XFMR-030747,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.022,118.8,0.2717,0.4068,0.3655,340,24.9,2,0,,closed
EDGE-062446,FUSE-XFMR-030747,XFMR-030747,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.128,673.2,0.3016,0.4049,0.3655,340,24.9,2,0,,closed
EDGE-062447,JCT-FDR-0089-001,FUSE-XFMR-030748,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.026,134.6,1.5611,0.5514,1.007,100,24.9,2,1,,closed
EDGE-062448,FUSE-XFMR-030748,XFMR-030748,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.145,763.0,1.6081,0.5239,1.007,100,24.9,2,1,,closed
EDGE-062449,JCT-FDR-0089-001,FUSE-XFMR-030749,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.027,144.1,0.9799,0.4767,0.6985,150,24.9,1,1,,closed
EDGE-062450,FUSE-XFMR-030749,XFMR-030749,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.155,816.8,0.8083,0.546,0.6985,150,24.9,1,1,,closed
EDGE-062451,JCT-FDR-0089-001,FUSE-XFMR-030750,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.029,155.2,0.5512,0.4863,0.5345,230,24.9,2,0,,closed
EDGE-062452,FUSE-XFMR-030750,XFMR-030750,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.167,879.6,0.61,0.4553,0.5345,230,24.9,2,0,,closed
EDGE-062453,JCT-FDR-0089-001,FUSE-XFMR-030751,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.032,167.9,0.5449,0.4449,0.5345,230,24.9,1,1,,closed
EDGE-062454,FUSE-XFMR-030751,XFMR-030751,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.18,951.5,0.5554,0.5118,0.5345,230,24.9,1,1,,closed
EDGE-062455,JCT-FDR-0089-001,FUSE-XFMR-030752,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.033,174.2,0.5825,0.4821,0.5345,230,24.9,1,0,,closed
EDGE-062456,FUSE-XFMR-030752,XFMR-030752,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.187,987.4,0.6482,0.4979,0.5345,230,24.9,1,0,,closed
EDGE-062457,JCT-FDR-0089-001,FUSE-XFMR-030753,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.036,187.7,0.3175,0.408,0.3655,340,24.9,1,1,,closed
EDGE-062458,FUSE-XFMR-030753,XFMR-030753,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.201,1063.7,0.3151,0.4352,0.3655,340,24.9,1,1,,closed
EDGE-062459,JCT-FDR-0089-001,FUSE-XFMR-030754,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.038,199.6,0.587,0.4871,0.5345,230,24.9,3,1,,closed
EDGE-062460,FUSE-XFMR-030754,XFMR-030754,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.214,1131.0,0.5622,0.4567,0.5345,230,24.9,3,1,,closed
EDGE-062461,JCT-FDR-0089-001,FUSE-XFMR-030755,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.039,206.7,1.4297,0.4962,1.007,100,24.9,2,0,,closed
EDGE-062462,FUSE-XFMR-030755,XFMR-030755,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.222,1171.4,1.3883,0.5063,1.007,100,24.9,2,0,,closed
EDGE-062463,JCT-FDR-0089-001,FUSE-XFMR-030756,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.041,217.8,0.9124,0.5008,0.6985,150,24.9,2,1,,closed
EDGE-062464,FUSE-XFMR-030756,XFMR-030756,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.234,1234.2,0.9053,0.5392,0.6985,150,24.9,2,1,,closed
EDGE-062465,JCT-FDR-0089-001,FUSE-XFMR-030757,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.044,233.6,0.6262,0.5068,0.5345,230,24.9,2,1,,closed
EDGE-062466,FUSE-XFMR-030757,XFMR-030757,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.251,1324.0,0.5678,0.5177,0.5345,230,24.9,2,1,,closed
EDGE-062467,JCT-FDR-0089-001,FUSE-XFMR-030758,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.046,242.4,1.6105,0.5049,1.007,100,24.9,2,1,,closed
EDGE-062468,FUSE-XFMR-030758,XFMR-030758,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.26,1373.3,1.5951,0.5616,1.007,100,24.9,2,1,,closed
EDGE-062469,JCT-FDR-0089-001,FUSE-XFMR-030759,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.048,252.6,1.5801,0.5282,1.007,100,24.9,1,1,,closed
EDGE-062470,FUSE-XFMR-030759,XFMR-030759,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.271,1431.7,1.6069,0.5237,1.007,100,24.9,1,1,,closed
EDGE-062471,JCT-FDR-0089-001,FUSE-XFMR-030760,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.05,266.1,1.3889,0.5121,1.007,100,24.9,1,1,,closed
EDGE-062472,FUSE-XFMR-030760,XFMR-030760,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.286,1508.0,1.6271,0.5225,1.007,100,24.9,1,1,,closed
EDGE-062473,JCT-FDR-0089-001,FUSE-XFMR-030761,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.052,274.0,0.8398,0.5204,0.6985,150,24.9,1,1,,closed
EDGE-062474,FUSE-XFMR-030761,XFMR-030761,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.294,1552.8,0.9255,0.5123,0.6985,150,24.9,1,1,,closed
EDGE-062475,JCT-FDR-0089-001,FUSE-XFMR-030762,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.054,285.1,0.9692,0.4771,0.6985,150,24.9,3,1,,closed
EDGE-062476,FUSE-XFMR-030762,XFMR-030762,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.306,1615.7,0.9551,0.5506,0.6985,150,24.9,3,1,,closed
EDGE-062477,JCT-FDR-0089-001,FUSE-XFMR-030763,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.056,295.4,0.6403,0.5169,0.5345,230,24.9,1,1,,closed
EDGE-062478,FUSE-XFMR-030763,XFMR-030763,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.317,1674.0,0.555,0.4411,0.5345,230,24.9,1,1,,closed
EDGE-062479,JCT-FDR-0089-001,FUSE-XFMR-030764,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.059,310.5,0.6043,0.4472,0.5345,230,24.9,1,1,,closed
EDGE-062480,FUSE-XFMR-030764,XFMR-030764,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.333,1759.3,0.5342,0.4752,0.5345,230,24.9,1,1,,closed
EDGE-062481,JCT-FDR-0089-001,FUSE-XFMR-030765,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.061,321.6,0.3078,0.4322,0.3655,340,24.9,2,1,,closed
EDGE-062482,FUSE-XFMR-030765,XFMR-030765,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.345,1822.1,0.2782,0.4363,0.3655,340,24.9,2,1,,closed
EDGE-062483,JCT-FDR-0089-001,FUSE-XFMR-030766,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.063,330.3,0.9159,0.5339,0.6985,150,24.9,1,1,,closed
EDGE-062484,FUSE-XFMR-030766,XFMR-030766,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.354,1871.5,0.8908,0.4931,0.6985,150,24.9,1,1,,closed
EDGE-062485,JCT-FDR-0089-001,FUSE-XFMR-030767,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.065,340.6,0.564,0.4436,0.5345,230,24.9,2,1,,closed
EDGE-062486,FUSE-XFMR-030767,XFMR-030767,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.365,1929.8,0.5671,0.4708,0.5345,230,24.9,2,1,,closed
EDGE-062487,JCT-FDR-0089-001,FUSE-XFMR-030768,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.067,352.4,0.8919,0.4706,0.6985,150,24.9,1,1,,closed
EDGE-062488,FUSE-XFMR-030768,XFMR-030768,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.378,1997.2,0.8216,0.4781,0.6985,150,24.9,1,1,,closed
EDGE-062489,JCT-FDR-0089-001,FUSE-XFMR-030769,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.069,363.5,0.5363,0.4742,0.5345,230,24.9,2,1,,closed
EDGE-062490,FUSE-XFMR-030769,XFMR-030769,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.39,2060.0,0.6097,0.456,0.5345,230,24.9,2,1,,closed
EDGE-062491,JCT-FDR-0089-001,FUSE-XFMR-030770,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.071,374.6,0.2866,0.4313,0.3655,340,24.9,2,1,,closed
EDGE-062492,FUSE-XFMR-030770,XFMR-030770,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.402,2122.8,0.3075,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-062493,JCT-FDR-0089-001,FUSE-XFMR-030771,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.073,386.5,0.8153,0.4881,0.6985,150,24.9,2,1,,closed
EDGE-062494,FUSE-XFMR-030771,XFMR-030771,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.415,2190.1,0.8569,0.4818,0.6985,150,24.9,2,1,,closed
EDGE-062495,JCT-FDR-0089-001,FUSE-XFMR-030772,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.075,393.6,0.3229,0.4701,0.3655,340,24.9,2,1,,closed
EDGE-062496,FUSE-XFMR-030772,XFMR-030772,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.422,2230.5,0.3266,0.4373,0.3655,340,24.9,2,1,,closed
EDGE-062497,JCT-FDR-0089-001,FUSE-XFMR-030773,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.077,404.7,1.4631,0.5451,1.007,100,24.9,2,1,,closed
EDGE-062498,FUSE-XFMR-030773,XFMR-030773,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.434,2293.4,1.4606,0.4732,1.007,100,24.9,2,1,,closed
EDGE-062499,JCT-FDR-0089-001,FUSE-XFMR-030774,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.079,415.0,0.2993,0.4482,0.3655,340,24.9,2,1,,closed
EDGE-062500,FUSE-XFMR-030774,XFMR-030774,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.445,2351.7,0.2754,0.4504,0.3655,340,24.9,2,1,,closed
EDGE-062501,JCT-FDR-0089-001,FUSE-XFMR-030775,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.081,428.5,0.2926,0.4256,0.3655,340,24.9,2,1,,closed
EDGE-062502,FUSE-XFMR-030775,XFMR-030775,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.46,2428.0,0.2742,0.4687,0.3655,340,24.9,2,1,,closed
EDGE-062503,JCT-FDR-0089-001,FUSE-XFMR-030776,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.083,440.4,0.554,0.4823,0.5345,230,24.9,1,1,,closed
EDGE-062504,FUSE-XFMR-030776,XFMR-030776,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.473,2495.3,0.6128,0.4891,0.5345,230,24.9,1,1,,closed
EDGE-062505,JCT-FDR-0089-001,FUSE-XFMR-030777,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.085,449.9,0.5351,0.4854,0.5345,230,24.9,3,1,,closed
EDGE-062506,FUSE-XFMR-030777,XFMR-030777,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.483,2549.2,0.56,0.4669,0.5345,230,24.9,3,1,,closed
EDGE-062507,JCT-FDR-0089-001,FUSE-XFMR-030778,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.087,459.4,1.4186,0.5225,1.007,100,24.9,3,1,,closed
EDGE-062508,FUSE-XFMR-030778,XFMR-030778,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.493,2603.0,1.4704,0.4863,1.007,100,24.9,3,1,,closed
EDGE-062509,JCT-FDR-0089-001,JCT-FDR-0089-002,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.6,3168.0,0.3058,0.4538,0.3938,340,24.9,3,1,,closed
EDGE-062510,JCT-FDR-0089-002,FUSE-XFMR-030779,FDR-0089,SUB-020,lateral_underground,1/0 AL,ABC,0.001,6.3,0.5343,0.4965,0.5345,230,24.9,3,0,,closed
EDGE-062511,FUSE-XFMR-030779,XFMR-030779,FDR-0089,SUB-020,lateral_underground,1/0 AL,ABC,0.007,35.9,0.6341,0.4358,0.5345,230,24.9,3,0,,closed
EDGE-062512,JCT-FDR-0089-002,FUSE-XFMR-030780,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.003,14.3,1.5099,0.5449,1.007,100,24.9,3,1,,closed
EDGE-062513,FUSE-XFMR-030780,XFMR-030780,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.015,80.8,1.579,0.4884,1.007,100,24.9,3,1,,closed
EDGE-062514,JCT-FDR-0089-002,FUSE-XFMR-030781,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.004,23.8,0.5748,0.4409,0.5345,230,24.9,2,1,,closed
EDGE-062515,FUSE-XFMR-030781,XFMR-030781,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.025,134.6,0.5926,0.4634,0.5345,230,24.9,2,1,,closed
EDGE-062516,JCT-FDR-0089-002,FUSE-XFMR-030782,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.007,38.8,0.552,0.5093,0.5345,230,24.9,3,1,,closed
EDGE-062517,FUSE-XFMR-030782,XFMR-030782,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.042,219.9,0.5714,0.446,0.5345,230,24.9,3,1,,closed
EDGE-062518,JCT-FDR-0089-002,FUSE-XFMR-030783,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.008,43.6,0.5555,0.523,0.5345,230,24.9,2,0,,closed
EDGE-062519,FUSE-XFMR-030783,XFMR-030783,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.047,246.8,0.6068,0.5214,0.5345,230,24.9,2,0,,closed
EDGE-062520,JCT-FDR-0089-002,FUSE-XFMR-030784,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.011,57.8,0.3069,0.3949,0.3655,340,24.9,1,0,,closed
EDGE-062521,FUSE-XFMR-030784,XFMR-030784,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.062,327.6,0.2924,0.4687,0.3655,340,24.9,1,0,,closed
EDGE-062522,JCT-FDR-0089-002,FUSE-XFMR-030785,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.013,70.5,0.8719,0.5239,0.6985,150,24.9,3,1,,closed
EDGE-062523,FUSE-XFMR-030785,XFMR-030785,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.076,399.4,0.8454,0.5516,0.6985,150,24.9,3,1,,closed
EDGE-062524,JCT-FDR-0089-002,FUSE-XFMR-030786,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.015,78.4,0.9436,0.4595,0.6985,150,24.9,2,1,,closed
EDGE-062525,FUSE-XFMR-030786,XFMR-030786,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.084,444.3,0.9495,0.5466,0.6985,150,24.9,2,1,,closed
EDGE-062526,JCT-FDR-0089-002,FUSE-XFMR-030787,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.018,92.7,0.6138,0.4682,0.5345,230,24.9,2,1,,closed
EDGE-062527,FUSE-XFMR-030787,XFMR-030787,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.099,525.1,0.5419,0.4317,0.5345,230,24.9,2,1,,closed
EDGE-062528,JCT-FDR-0089-002,FUSE-XFMR-030788,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.019,98.2,0.3212,0.476,0.3655,340,24.9,2,1,,closed
EDGE-062529,FUSE-XFMR-030788,XFMR-030788,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.105,556.5,0.2776,0.424,0.3655,340,24.9,2,1,,closed
EDGE-062530,JCT-FDR-0089-002,FUSE-XFMR-030789,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.021,110.1,0.8612,0.4536,0.6985,150,24.9,1,1,,closed
EDGE-062531,FUSE-XFMR-030789,XFMR-030789,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.118,623.8,0.8181,0.4592,0.6985,150,24.9,1,1,,closed
EDGE-062532,JCT-FDR-0089-002,FUSE-XFMR-030790,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.023,123.6,0.593,0.496,0.5345,230,24.9,2,0,,closed
EDGE-062533,FUSE-XFMR-030790,XFMR-030790,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.133,700.1,0.5379,0.434,0.5345,230,24.9,2,0,,closed
EDGE-062534,JCT-FDR-0089-002,FUSE-XFMR-030791,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.026,134.6,0.5994,0.4849,0.5345,230,24.9,2,1,,closed
EDGE-062535,FUSE-XFMR-030791,XFMR-030791,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.145,763.0,0.6223,0.4785,0.5345,230,24.9,2,1,,closed
EDGE-062536,JCT-FDR-0089-002,FUSE-XFMR-030792,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.027,144.9,0.5349,0.431,0.5345,230,24.9,2,1,,closed
EDGE-062537,FUSE-XFMR-030792,XFMR-030792,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.156,821.3,0.5495,0.458,0.5345,230,24.9,2,1,,closed
EDGE-062538,JCT-FDR-0089-002,FUSE-XFMR-030793,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.029,155.2,0.3266,0.4107,0.3655,340,24.9,1,1,,closed
EDGE-062539,FUSE-XFMR-030793,XFMR-030793,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.167,879.6,0.2711,0.4686,0.3655,340,24.9,1,1,,closed
EDGE-062540,JCT-FDR-0089-002,FUSE-XFMR-030794,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.032,167.1,0.8599,0.507,0.6985,150,24.9,1,1,,closed
EDGE-062541,FUSE-XFMR-030794,XFMR-030794,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.179,947.0,0.9662,0.4736,0.6985,150,24.9,1,1,,closed
EDGE-062542,JCT-FDR-0089-002,FUSE-XFMR-030795,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.034,179.8,1.3743,0.5144,1.007,100,24.9,3,1,,closed
EDGE-062543,FUSE-XFMR-030795,XFMR-030795,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.193,1018.8,1.5369,0.5012,1.007,100,24.9,3,1,,closed
EDGE-062544,JCT-FDR-0089-002,FUSE-XFMR-030796,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.036,191.7,0.5524,0.5081,0.5345,230,24.9,2,1,,closed
EDGE-062545,FUSE-XFMR-030796,XFMR-030796,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.206,1086.1,0.5918,0.4473,0.5345,230,24.9,2,1,,closed
EDGE-062546,JCT-FDR-0089-002,FUSE-XFMR-030797,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.038,199.6,1.4787,0.4846,1.007,100,24.9,1,1,,closed
EDGE-062547,FUSE-XFMR-030797,XFMR-030797,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.214,1131.0,1.4679,0.4945,1.007,100,24.9,1,1,,closed
EDGE-062548,JCT-FDR-0089-002,FUSE-XFMR-030798,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.039,208.3,0.5421,0.5188,0.5345,230,24.9,3,1,,closed
EDGE-062549,FUSE-XFMR-030798,XFMR-030798,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.224,1180.3,0.6425,0.4424,0.5345,230,24.9,3,1,,closed
EDGE-062550,JCT-FDR-0089-002,FUSE-XFMR-030799,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.042,222.6,1.4943,0.5319,1.007,100,24.9,2,1,,closed
EDGE-062551,FUSE-XFMR-030799,XFMR-030799,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.239,1261.1,1.5597,0.5157,1.007,100,24.9,2,1,,closed
EDGE-062552,JCT-FDR-0089-002,FUSE-XFMR-030800,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.044,234.4,0.617,0.4973,0.5345,230,24.9,3,1,,closed
EDGE-062553,FUSE-XFMR-030800,XFMR-030800,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.252,1328.4,0.5596,0.4802,0.5345,230,24.9,3,1,,closed
EDGE-062554,JCT-FDR-0089-002,FUSE-XFMR-030801,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.046,245.5,1.4705,0.4891,1.007,100,24.9,2,1,,closed
EDGE-062555,FUSE-XFMR-030801,XFMR-030801,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.264,1391.3,1.6355,0.5455,1.007,100,24.9,2,1,,closed
EDGE-062556,JCT-FDR-0089-002,FUSE-XFMR-030802,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.048,254.2,0.8642,0.5422,0.6985,150,24.9,3,0,,closed
EDGE-062557,FUSE-XFMR-030802,XFMR-030802,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.273,1440.6,0.9276,0.5453,0.6985,150,24.9,3,0,,closed
EDGE-062558,JCT-FDR-0089-002,FUSE-XFMR-030803,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.05,266.1,0.8555,0.5004,0.6985,150,24.9,1,1,,closed
EDGE-062559,FUSE-XFMR-030803,XFMR-030803,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.286,1508.0,0.9146,0.474,0.6985,150,24.9,1,1,,closed
EDGE-062560,JCT-FDR-0089-002,FUSE-XFMR-030804,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.052,277.2,0.9138,0.5079,0.6985,150,24.9,2,1,,closed
EDGE-062561,FUSE-XFMR-030804,XFMR-030804,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.297,1570.8,0.9603,0.5492,0.6985,150,24.9,2,1,,closed
EDGE-062562,JCT-FDR-0089-002,FUSE-XFMR-030805,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.054,287.5,0.8229,0.4761,0.6985,150,24.9,2,1,,closed
EDGE-062563,FUSE-XFMR-030805,XFMR-030805,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.309,1629.1,0.8391,0.5472,0.6985,150,24.9,2,1,,closed
EDGE-062564,JCT-FDR-0089-002,FUSE-XFMR-030806,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.056,297.0,0.915,0.5178,0.6985,150,24.9,2,1,,closed
EDGE-062565,FUSE-XFMR-030806,XFMR-030806,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.319,1683.0,0.8667,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-062566,JCT-FDR-0089-002,FUSE-XFMR-030807,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.058,308.1,1.3892,0.55,1.007,100,24.9,1,1,,closed
EDGE-062567,FUSE-XFMR-030807,XFMR-030807,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.331,1745.8,1.5734,0.5102,1.007,100,24.9,1,1,,closed
EDGE-062568,JCT-FDR-0089-002,FUSE-XFMR-030808,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.061,323.1,0.2892,0.4166,0.3655,340,24.9,1,1,,closed
EDGE-062569,FUSE-XFMR-030808,XFMR-030808,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.347,1831.1,0.3175,0.4766,0.3655,340,24.9,1,1,,closed
EDGE-062570,JCT-FDR-0089-002,FUSE-XFMR-030809,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.063,334.2,0.2935,0.4726,0.3655,340,24.9,1,1,,closed
EDGE-062571,FUSE-XFMR-030809,XFMR-030809,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.359,1893.9,0.3078,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-062572,JCT-FDR-0089-002,FUSE-XFMR-030810,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.065,344.5,0.3044,0.4019,0.3655,340,24.9,2,1,,closed
EDGE-062573,FUSE-XFMR-030810,XFMR-030810,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.37,1952.3,0.2712,0.4077,0.3655,340,24.9,2,1,,closed
EDGE-062574,JCT-FDR-0089-002,FUSE-XFMR-030811,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.067,355.6,0.2967,0.4016,0.3655,340,24.9,1,0,,closed
EDGE-062575,FUSE-XFMR-030811,XFMR-030811,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.382,2015.1,0.2921,0.3956,0.3655,340,24.9,1,0,,closed
EDGE-062576,JCT-FDR-0089-002,FUSE-XFMR-030812,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.069,366.7,0.6053,0.4442,0.5345,230,24.9,3,1,,closed
EDGE-062577,FUSE-XFMR-030812,XFMR-030812,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.394,2077.9,0.5408,0.4622,0.5345,230,24.9,3,1,,closed
EDGE-062578,JCT-FDR-0089-002,FUSE-XFMR-030813,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.071,374.6,0.9256,0.5314,0.6985,150,24.9,3,1,,closed
EDGE-062579,FUSE-XFMR-030813,XFMR-030813,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.402,2122.8,0.8652,0.5108,0.6985,150,24.9,3,1,,closed
EDGE-062580,JCT-FDR-0089-002,FUSE-XFMR-030814,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.073,386.5,0.8795,0.501,0.6985,150,24.9,2,1,,closed
EDGE-062581,FUSE-XFMR-030814,XFMR-030814,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.415,2190.1,0.8283,0.4752,0.6985,150,24.9,2,1,,closed
EDGE-062582,JCT-FDR-0089-002,FUSE-XFMR-030815,FDR-0089,SUB-020,lateral_underground,1/0 AL,AB,0.076,399.2,0.5775,0.4657,0.5345,230,24.9,2,0,,closed
EDGE-062583,FUSE-XFMR-030815,XFMR-030815,FDR-0089,SUB-020,lateral_underground,1/0 AL,AB,0.428,2262.0,0.5699,0.4878,0.5345,230,24.9,2,0,,closed
EDGE-062584,JCT-FDR-0089-002,FUSE-XFMR-030816,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.077,408.7,0.3179,0.3977,0.3655,340,24.9,3,1,,closed
EDGE-062585,FUSE-XFMR-030816,XFMR-030816,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.439,2315.8,0.3047,0.4214,0.3655,340,24.9,3,1,,closed
EDGE-062586,JCT-FDR-0089-002,FUSE-XFMR-030817,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.079,418.2,0.8343,0.501,0.6985,150,24.9,2,1,,closed
EDGE-062587,FUSE-XFMR-030817,XFMR-030817,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.449,2369.7,0.9582,0.5494,0.6985,150,24.9,2,1,,closed
EDGE-062588,JCT-FDR-0089-002,FUSE-XFMR-030818,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.082,432.4,0.2882,0.4348,0.3655,340,24.9,2,1,,closed
EDGE-062589,FUSE-XFMR-030818,XFMR-030818,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.464,2450.4,0.3014,0.468,0.3655,340,24.9,2,1,,closed
EDGE-062590,JCT-FDR-0089-002,FUSE-XFMR-030819,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.084,441.9,0.905,0.5324,0.6985,150,24.9,3,0,,closed
EDGE-062591,FUSE-XFMR-030819,XFMR-030819,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.474,2504.3,0.82,0.5456,0.6985,150,24.9,3,0,,closed
EDGE-062592,JCT-FDR-0089-002,FUSE-XFMR-030820,FDR-0089,SUB-020,lateral_underground,1/0 AL,ABC,0.086,454.6,0.6465,0.4377,0.5345,230,24.9,3,0,,closed
EDGE-062593,FUSE-XFMR-030820,XFMR-030820,FDR-0089,SUB-020,lateral_underground,1/0 AL,ABC,0.488,2576.1,0.6357,0.4902,0.5345,230,24.9,3,0,,closed
EDGE-062594,JCT-FDR-0089-002,FUSE-XFMR-030821,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.088,464.9,0.638,0.4417,0.5345,230,24.9,2,1,,closed
EDGE-062595,FUSE-XFMR-030821,XFMR-030821,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.499,2634.5,0.6303,0.5233,0.5345,230,24.9,2,1,,closed
EDGE-062596,JCT-FDR-0089-002,JCT-FDR-0089-003,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.6,3168.0,0.2959,0.4677,0.3427,340,24.9,3,1,,closed
EDGE-062597,JCT-FDR-0089-003,FUSE-XFMR-030822,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.001,6.3,1.6194,0.5126,1.007,100,24.9,3,1,,closed
EDGE-062598,FUSE-XFMR-030822,XFMR-030822,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.007,35.9,1.5262,0.5389,1.007,100,24.9,3,1,,closed
EDGE-062599,JCT-FDR-0089-003,FUSE-XFMR-030823,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.003,13.5,0.9007,0.5019,0.6985,150,24.9,1,1,,closed
EDGE-062600,FUSE-XFMR-030823,XFMR-030823,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.014,76.3,0.8587,0.4589,0.6985,150,24.9,1,1,,closed
EDGE-062601,JCT-FDR-0089-003,FUSE-XFMR-030824,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.004,23.8,1.5875,0.5023,1.007,100,24.9,2,0,,closed
EDGE-062602,FUSE-XFMR-030824,XFMR-030824,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.025,134.6,1.5413,0.4813,1.007,100,24.9,2,0,,closed
EDGE-062603,JCT-FDR-0089-003,FUSE-XFMR-030825,FDR-0089,SUB-020,lateral_underground,1/0 AL,C,0.007,35.6,0.5987,0.463,0.5345,230,24.9,1,0,,closed
EDGE-062604,FUSE-XFMR-030825,XFMR-030825,FDR-0089,SUB-020,lateral_underground,1/0 AL,C,0.038,202.0,0.5359,0.5057,0.5345,230,24.9,1,0,,closed
EDGE-062605,JCT-FDR-0089-003,FUSE-XFMR-030826,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.008,44.4,0.2925,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-062606,FUSE-XFMR-030826,XFMR-030826,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.048,251.3,0.2854,0.4148,0.3655,340,24.9,2,1,,closed
EDGE-062607,JCT-FDR-0089-003,FUSE-XFMR-030827,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.011,59.4,0.9575,0.5256,0.6985,150,24.9,3,1,,closed
EDGE-062608,FUSE-XFMR-030827,XFMR-030827,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.064,336.6,0.8754,0.548,0.6985,150,24.9,3,1,,closed
EDGE-062609,JCT-FDR-0089-003,FUSE-XFMR-030828,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.013,68.9,0.3228,0.4251,0.3655,340,24.9,1,1,,closed
EDGE-062610,FUSE-XFMR-030828,XFMR-030828,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.074,390.5,0.2693,0.4762,0.3655,340,24.9,1,1,,closed
EDGE-062611,JCT-FDR-0089-003,FUSE-XFMR-030829,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.015,79.2,0.2693,0.3936,0.3655,340,24.9,1,1,,closed
EDGE-062612,FUSE-XFMR-030829,XFMR-030829,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.085,448.8,0.2943,0.4409,0.3655,340,24.9,1,1,,closed
EDGE-062613,JCT-FDR-0089-003,FUSE-XFMR-030830,FDR-0089,SUB-020,lateral_underground,#4 CU,C,0.017,90.3,1.4708,0.5461,1.007,100,24.9,1,0,,closed
EDGE-062614,FUSE-XFMR-030830,XFMR-030830,FDR-0089,SUB-020,lateral_underground,#4 CU,C,0.097,511.6,1.527,0.485,1.007,100,24.9,1,0,,closed
EDGE-062615,JCT-FDR-0089-003,FUSE-XFMR-030831,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.019,99.8,1.4165,0.4989,1.007,100,24.9,2,0,,closed
EDGE-062616,FUSE-XFMR-030831,XFMR-030831,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.107,565.5,1.4095,0.4691,1.007,100,24.9,2,0,,closed
EDGE-062617,JCT-FDR-0089-003,FUSE-XFMR-030832,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.022,114.0,0.5899,0.5219,0.5345,230,24.9,1,1,,closed
EDGE-062618,FUSE-XFMR-030832,XFMR-030832,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.122,646.3,0.6161,0.486,0.5345,230,24.9,1,1,,closed
EDGE-062619,JCT-FDR-0089-003,FUSE-XFMR-030833,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.023,122.0,1.4089,0.5047,1.007,100,24.9,2,0,,closed
EDGE-062620,FUSE-XFMR-030833,XFMR-030833,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.131,691.2,1.618,0.4838,1.007,100,24.9,2,0,,closed
EDGE-062621,JCT-FDR-0089-003,FUSE-XFMR-030834,FDR-0089,SUB-020,lateral_underground,#2 ACSR,B,0.025,131.5,0.8532,0.5345,0.6985,150,24.9,1,0,,closed
EDGE-062622,FUSE-XFMR-030834,XFMR-030834,FDR-0089,SUB-020,lateral_underground,#2 ACSR,B,0.141,745.0,0.8402,0.5508,0.6985,150,24.9,1,0,,closed
EDGE-062623,JCT-FDR-0089-003,FUSE-XFMR-030835,FDR-0089,SUB-020,lateral_underground,#2 ACSR,B,0.028,146.5,0.8218,0.4978,0.6985,150,24.9,1,0,,closed
EDGE-062624,FUSE-XFMR-030835,XFMR-030835,FDR-0089,SUB-020,lateral_underground,#2 ACSR,B,0.157,830.3,0.9453,0.4914,0.6985,150,24.9,1,0,,closed
EDGE-062625,JCT-FDR-0089-003,FUSE-XFMR-030836,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.029,155.2,0.8411,0.5316,0.6985,150,24.9,2,1,,closed
EDGE-062626,FUSE-XFMR-030836,XFMR-030836,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.167,879.6,0.845,0.4649,0.6985,150,24.9,2,1,,closed
EDGE-062627,JCT-FDR-0089-003,FUSE-XFMR-030837,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.031,165.5,0.8213,0.5456,0.6985,150,24.9,2,1,,closed
EDGE-062628,FUSE-XFMR-030837,XFMR-030837,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.178,938.0,0.8379,0.536,0.6985,150,24.9,2,1,,closed
EDGE-062629,JCT-FDR-0089-003,FUSE-XFMR-030838,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.033,176.6,0.8561,0.4982,0.6985,150,24.9,2,1,,closed
EDGE-062630,FUSE-XFMR-030838,XFMR-030838,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.19,1000.8,0.8268,0.4783,0.6985,150,24.9,2,1,,closed
EDGE-062631,JCT-FDR-0089-003,FUSE-XFMR-030839,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.036,190.9,1.5986,0.485,1.007,100,24.9,1,1,,closed
EDGE-062632,FUSE-XFMR-030839,XFMR-030839,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.205,1081.6,1.5605,0.4877,1.007,100,24.9,1,1,,closed
EDGE-062633,JCT-FDR-0089-003,FUSE-XFMR-030840,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.038,200.4,0.2716,0.4549,0.3655,340,24.9,2,1,,closed
EDGE-062634,FUSE-XFMR-030840,XFMR-030840,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.215,1135.5,0.3051,0.473,0.3655,340,24.9,2,1,,closed
EDGE-062635,JCT-FDR-0089-003,FUSE-XFMR-030841,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.04,209.9,0.3156,0.4451,0.3655,340,24.9,1,1,,closed
EDGE-062636,FUSE-XFMR-030841,XFMR-030841,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.225,1189.3,0.3107,0.3978,0.3655,340,24.9,1,1,,closed
EDGE-062637,JCT-FDR-0089-003,FUSE-XFMR-030842,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.042,221.0,0.6508,0.4307,0.5345,230,24.9,1,1,,closed
EDGE-062638,FUSE-XFMR-030842,XFMR-030842,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.237,1252.2,0.6385,0.4359,0.5345,230,24.9,1,1,,closed
EDGE-062639,JCT-FDR-0089-003,FUSE-XFMR-030843,FDR-0089,SUB-020,lateral_underground,#2 ACSR,C,0.044,232.1,0.8717,0.4657,0.6985,150,24.9,1,0,,closed
EDGE-062640,FUSE-XFMR-030843,XFMR-030843,FDR-0089,SUB-020,lateral_underground,#2 ACSR,C,0.249,1315.0,0.8504,0.5186,0.6985,150,24.9,1,0,,closed
EDGE-062641,JCT-FDR-0089-003,FUSE-XFMR-030844,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.046,243.1,0.6435,0.4313,0.5345,230,24.9,3,1,,closed
EDGE-062642,FUSE-XFMR-030844,XFMR-030844,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.261,1377.8,0.5934,0.5219,0.5345,230,24.9,3,1,,closed
EDGE-062643,JCT-FDR-0089-003,FUSE-XFMR-030845,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.048,255.0,0.2814,0.4638,0.3655,340,24.9,1,1,,closed
EDGE-062644,FUSE-XFMR-030845,XFMR-030845,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.274,1445.1,0.3051,0.4369,0.3655,340,24.9,1,1,,closed
EDGE-062645,JCT-FDR-0089-003,FUSE-XFMR-030846,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.051,266.9,0.6252,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-062646,FUSE-XFMR-030846,XFMR-030846,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.286,1512.5,0.572,0.4498,0.5345,230,24.9,2,1,,closed
EDGE-062647,JCT-FDR-0089-003,FUSE-XFMR-030847,FDR-0089,SUB-020,lateral_underground,#2 ACSR,A,0.052,274.0,0.8392,0.55,0.6985,150,24.9,1,0,,closed
EDGE-062648,FUSE-XFMR-030847,XFMR-030847,FDR-0089,SUB-020,lateral_underground,#2 ACSR,A,0.294,1552.8,0.9685,0.489,0.6985,150,24.9,1,0,,closed
EDGE-062649,JCT-FDR-0089-003,FUSE-XFMR-030848,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.054,284.3,1.6526,0.4876,1.007,100,24.9,2,1,,closed
EDGE-062650,FUSE-XFMR-030848,XFMR-030848,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.305,1611.2,1.5076,0.4771,1.007,100,24.9,2,1,,closed
EDGE-062651,JCT-FDR-0089-003,FUSE-XFMR-030849,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.057,300.2,0.9679,0.539,0.6985,150,24.9,1,1,,closed
EDGE-062652,FUSE-XFMR-030849,XFMR-030849,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.322,1701.0,0.8348,0.5482,0.6985,150,24.9,1,1,,closed
EDGE-062653,JCT-FDR-0089-003,FUSE-XFMR-030850,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.058,306.5,1.5136,0.4906,1.007,100,24.9,1,1,,closed
EDGE-062654,FUSE-XFMR-030850,XFMR-030850,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.329,1736.9,1.4269,0.5118,1.007,100,24.9,1,1,,closed
EDGE-062655,JCT-FDR-0089-003,FUSE-XFMR-030851,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.061,320.0,0.6501,0.4381,0.5345,230,24.9,1,1,,closed
EDGE-062656,FUSE-XFMR-030851,XFMR-030851,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.343,1813.2,0.5751,0.4309,0.5345,230,24.9,1,1,,closed
EDGE-062657,JCT-FDR-0089-003,FUSE-XFMR-030852,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.063,331.1,0.6167,0.4543,0.5345,230,24.9,1,1,,closed
EDGE-062658,FUSE-XFMR-030852,XFMR-030852,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.355,1876.0,0.5617,0.4619,0.5345,230,24.9,1,1,,closed
EDGE-062659,JCT-FDR-0089-003,FUSE-XFMR-030853,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.065,342.9,0.3052,0.397,0.3655,340,24.9,2,0,,closed
EDGE-062660,FUSE-XFMR-030853,XFMR-030853,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.368,1943.3,0.2926,0.4546,0.3655,340,24.9,2,0,,closed
EDGE-062661,JCT-FDR-0089-003,FUSE-XFMR-030854,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.067,353.2,0.2819,0.4474,0.3655,340,24.9,3,1,,closed
EDGE-062662,FUSE-XFMR-030854,XFMR-030854,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.379,2001.6,0.3165,0.4508,0.3655,340,24.9,3,1,,closed
EDGE-062663,JCT-FDR-0089-003,FUSE-XFMR-030855,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.069,364.3,0.6459,0.4868,0.5345,230,24.9,1,0,,closed
EDGE-062664,FUSE-XFMR-030855,XFMR-030855,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.391,2064.5,0.5582,0.4329,0.5345,230,24.9,1,0,,closed
EDGE-062665,JCT-FDR-0089-003,FUSE-XFMR-030856,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.071,373.8,1.5341,0.4655,1.007,100,24.9,2,0,,closed
EDGE-062666,FUSE-XFMR-030856,XFMR-030856,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.401,2118.3,1.504,0.511,1.007,100,24.9,2,0,,closed
EDGE-062667,JCT-FDR-0089-003,FUSE-XFMR-030857,FDR-0089,SUB-020,lateral_underground,#4 CU,ABC,0.073,387.3,1.5449,0.4931,1.007,100,24.9,3,0,,closed
EDGE-062668,FUSE-XFMR-030857,XFMR-030857,FDR-0089,SUB-020,lateral_underground,#4 CU,ABC,0.416,2194.6,1.4028,0.5193,1.007,100,24.9,3,0,,closed
EDGE-062669,JCT-FDR-0089-003,FUSE-XFMR-030858,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.075,397.6,1.3763,0.5509,1.007,100,24.9,2,1,,closed
EDGE-062670,FUSE-XFMR-030858,XFMR-030858,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.427,2253.0,1.5833,0.4836,1.007,100,24.9,2,1,,closed
EDGE-062671,JCT-FDR-0089-003,FUSE-XFMR-030859,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.077,407.1,1.465,0.479,1.007,100,24.9,1,1,,closed
EDGE-062672,FUSE-XFMR-030859,XFMR-030859,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.437,2306.8,1.5292,0.5237,1.007,100,24.9,1,1,,closed
EDGE-062673,JCT-FDR-0089-003,FUSE-XFMR-030860,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.079,417.4,0.3241,0.4441,0.3655,340,24.9,2,1,,closed
EDGE-062674,FUSE-XFMR-030860,XFMR-030860,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.448,2365.2,0.2905,0.3938,0.3655,340,24.9,2,1,,closed
EDGE-062675,JCT-FDR-0089-003,FUSE-XFMR-030861,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.082,430.8,1.3692,0.4655,1.007,100,24.9,2,0,,closed
EDGE-062676,FUSE-XFMR-030861,XFMR-030861,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.462,2441.5,1.4586,0.5271,1.007,100,24.9,2,0,,closed
EDGE-062677,JCT-FDR-0089-003,FUSE-XFMR-030862,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.083,439.6,1.3726,0.5352,1.007,100,24.9,2,1,,closed
EDGE-062678,FUSE-XFMR-030862,XFMR-030862,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.472,2490.8,1.4817,0.4762,1.007,100,24.9,2,1,,closed
EDGE-062679,JCT-FDR-0089-003,FUSE-XFMR-030863,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.086,452.2,1.633,0.4992,1.007,100,24.9,2,1,,closed
EDGE-062680,FUSE-XFMR-030863,XFMR-030863,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.485,2562.6,1.5653,0.4865,1.007,100,24.9,2,1,,closed
EDGE-062681,JCT-FDR-0089-003,FUSE-XFMR-030864,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.087,461.7,1.5648,0.5012,1.007,100,24.9,1,1,,closed
EDGE-062682,FUSE-XFMR-030864,XFMR-030864,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.496,2616.5,1.4023,0.5481,1.007,100,24.9,1,1,,closed
EDGE-062683,JCT-FDR-0089-003,JCT-FDR-0089-004,FDR-0089,SUB-020,primary_underground,4/0 AL,ABC,0.59,3115.2,0.2921,0.4141,0.3941,340,24.9,3,0,,closed
EDGE-062684,JCT-FDR-0089-004,FUSE-XFMR-030865,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.001,4.0,0.5665,0.4306,0.5345,230,24.9,2,1,,closed
EDGE-062685,FUSE-XFMR-030865,XFMR-030865,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.004,22.4,0.5947,0.486,0.5345,230,24.9,2,1,,closed
EDGE-062686,JCT-FDR-0089-004,FUSE-XFMR-030866,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.002,10.3,0.3117,0.47,0.3655,340,24.9,1,1,,closed
EDGE-062687,FUSE-XFMR-030866,XFMR-030866,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.011,58.3,0.2674,0.4071,0.3655,340,24.9,1,1,,closed
EDGE-062688,JCT-FDR-0089-004,FUSE-XFMR-030867,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.004,20.6,0.6279,0.4902,0.5345,230,24.9,2,0,,closed
EDGE-062689,FUSE-XFMR-030867,XFMR-030867,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.022,116.7,0.6292,0.4538,0.5345,230,24.9,2,0,,closed
EDGE-062690,JCT-FDR-0089-004,FUSE-XFMR-030868,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.006,29.3,0.5456,0.5032,0.5345,230,24.9,2,1,,closed
EDGE-062691,FUSE-XFMR-030868,XFMR-030868,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.031,166.1,0.6504,0.505,0.5345,230,24.9,2,1,,closed
EDGE-062692,JCT-FDR-0089-004,FUSE-XFMR-030869,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.009,45.1,1.5173,0.4917,1.007,100,24.9,2,0,,closed
EDGE-062693,FUSE-XFMR-030869,XFMR-030869,FDR-0089,SUB-020,lateral_underground,#4 CU,BC,0.048,255.8,1.6074,0.5174,1.007,100,24.9,2,0,,closed
EDGE-062694,JCT-FDR-0089-004,FUSE-XFMR-030870,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.01,54.6,0.3239,0.4274,0.3655,340,24.9,1,0,,closed
EDGE-062695,FUSE-XFMR-030870,XFMR-030870,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.059,309.7,0.3045,0.4099,0.3655,340,24.9,1,0,,closed
EDGE-062696,JCT-FDR-0089-004,FUSE-XFMR-030871,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.012,62.6,1.5851,0.5303,1.007,100,24.9,3,1,,closed
EDGE-062697,FUSE-XFMR-030871,XFMR-030871,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.067,354.6,1.5689,0.4867,1.007,100,24.9,3,1,,closed
EDGE-062698,JCT-FDR-0089-004,FUSE-XFMR-030872,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.014,74.4,0.847,0.5019,0.6985,150,24.9,2,1,,closed
EDGE-062699,FUSE-XFMR-030872,XFMR-030872,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.08,421.9,0.9319,0.4621,0.6985,150,24.9,2,1,,closed
EDGE-062700,JCT-FDR-0089-004,FUSE-XFMR-030873,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.016,84.0,1.548,0.5254,1.007,100,24.9,3,1,,closed
EDGE-062701,FUSE-XFMR-030873,XFMR-030873,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.09,475.7,1.5663,0.4784,1.007,100,24.9,3,1,,closed
EDGE-062702,JCT-FDR-0089-004,FUSE-XFMR-030874,FDR-0089,SUB-020,lateral_underground,4/0 AL,AB,0.018,97.4,0.3244,0.4428,0.3655,340,24.9,2,0,,closed
EDGE-062703,FUSE-XFMR-030874,XFMR-030874,FDR-0089,SUB-020,lateral_underground,4/0 AL,AB,0.105,552.0,0.2966,0.4185,0.3655,340,24.9,2,0,,closed
EDGE-062704,JCT-FDR-0089-004,FUSE-XFMR-030875,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.021,108.5,0.6357,0.465,0.5345,230,24.9,1,0,,closed
EDGE-062705,FUSE-XFMR-030875,XFMR-030875,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.116,614.9,0.626,0.4513,0.5345,230,24.9,1,0,,closed
EDGE-062706,JCT-FDR-0089-004,FUSE-XFMR-030876,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.022,118.0,0.5786,0.4795,0.5345,230,24.9,1,1,,closed
EDGE-062707,FUSE-XFMR-030876,XFMR-030876,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.127,668.7,0.5547,0.4656,0.5345,230,24.9,1,1,,closed
EDGE-062708,JCT-FDR-0089-004,FUSE-XFMR-030877,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.025,132.3,0.8967,0.4898,0.6985,150,24.9,2,1,,closed
EDGE-062709,FUSE-XFMR-030877,XFMR-030877,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.142,749.5,0.8789,0.5406,0.6985,150,24.9,2,1,,closed
EDGE-062710,JCT-FDR-0089-004,FUSE-XFMR-030878,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.027,143.4,0.8141,0.545,0.6985,150,24.9,1,1,,closed
EDGE-062711,FUSE-XFMR-030878,XFMR-030878,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.154,812.3,0.8695,0.4589,0.6985,150,24.9,1,1,,closed
EDGE-062712,JCT-FDR-0089-004,FUSE-XFMR-030879,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.029,153.6,0.2913,0.4042,0.3655,340,24.9,1,0,,closed
EDGE-062713,FUSE-XFMR-030879,XFMR-030879,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.165,870.7,0.3224,0.4634,0.3655,340,24.9,1,0,,closed
EDGE-062714,JCT-FDR-0089-004,FUSE-XFMR-030880,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.031,165.5,0.2724,0.4638,0.3655,340,24.9,1,1,,closed
EDGE-062715,FUSE-XFMR-030880,XFMR-030880,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.178,938.0,0.2983,0.4269,0.3655,340,24.9,1,1,,closed
EDGE-062716,JCT-FDR-0089-004,FUSE-XFMR-030881,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.033,173.4,0.9571,0.5407,0.6985,150,24.9,1,1,,closed
EDGE-062717,FUSE-XFMR-030881,XFMR-030881,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.186,982.9,0.8816,0.5339,0.6985,150,24.9,1,1,,closed
EDGE-062718,JCT-FDR-0089-004,FUSE-XFMR-030882,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.035,184.5,1.5616,0.5427,1.007,100,24.9,1,1,,closed
EDGE-062719,FUSE-XFMR-030882,XFMR-030882,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.198,1045.7,1.5079,0.511,1.007,100,24.9,1,1,,closed
EDGE-062720,JCT-FDR-0089-004,FUSE-XFMR-030883,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.037,194.0,0.2693,0.3943,0.3655,340,24.9,2,1,,closed
EDGE-062721,FUSE-XFMR-030883,XFMR-030883,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.208,1099.6,0.2804,0.4496,0.3655,340,24.9,2,1,,closed
EDGE-062722,JCT-FDR-0089-004,FUSE-XFMR-030884,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.04,209.9,0.5829,0.4358,0.5345,230,24.9,1,1,,closed
EDGE-062723,FUSE-XFMR-030884,XFMR-030884,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.225,1189.3,0.6426,0.4314,0.5345,230,24.9,1,1,,closed
EDGE-062724,JCT-FDR-0089-004,FUSE-XFMR-030885,FDR-0089,SUB-020,lateral_underground,4/0 AL,B,0.041,216.2,0.3031,0.4466,0.3655,340,24.9,1,0,,closed
EDGE-062725,FUSE-XFMR-030885,XFMR-030885,FDR-0089,SUB-020,lateral_underground,4/0 AL,B,0.232,1225.2,0.3075,0.4712,0.3655,340,24.9,1,0,,closed
EDGE-062726,JCT-FDR-0089-004,FUSE-XFMR-030886,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.043,228.9,0.8431,0.5491,0.6985,150,24.9,3,1,,closed
EDGE-062727,FUSE-XFMR-030886,XFMR-030886,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.246,1297.0,0.9823,0.4835,0.6985,150,24.9,3,1,,closed
EDGE-062728,JCT-FDR-0089-004,FUSE-XFMR-030887,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.046,241.6,1.5986,0.53,1.007,100,24.9,1,1,,closed
EDGE-062729,FUSE-XFMR-030887,XFMR-030887,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.259,1368.8,1.5744,0.481,1.007,100,24.9,1,1,,closed
EDGE-062730,JCT-FDR-0089-004,FUSE-XFMR-030888,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.047,250.3,0.5485,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-062731,FUSE-XFMR-030888,XFMR-030888,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.269,1418.2,0.6188,0.5115,0.5345,230,24.9,1,1,,closed
EDGE-062732,JCT-FDR-0089-004,FUSE-XFMR-030889,FDR-0089,SUB-020,lateral_underground,#4 CU,ABC,0.049,259.8,1.4362,0.4815,1.007,100,24.9,3,0,,closed
EDGE-062733,FUSE-XFMR-030889,XFMR-030889,FDR-0089,SUB-020,lateral_underground,#4 CU,ABC,0.279,1472.1,1.6259,0.4601,1.007,100,24.9,3,0,,closed
EDGE-062734,JCT-FDR-0089-004,FUSE-XFMR-030890,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.052,274.0,0.5706,0.4891,0.5345,230,24.9,2,1,,closed
EDGE-062735,FUSE-XFMR-030890,XFMR-030890,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.294,1552.8,0.5605,0.4892,0.5345,230,24.9,2,1,,closed
EDGE-062736,JCT-FDR-0089-004,FUSE-XFMR-030891,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.054,282.7,0.5891,0.4526,0.5345,230,24.9,2,1,,closed
EDGE-062737,FUSE-XFMR-030891,XFMR-030891,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.303,1602.2,0.5498,0.4886,0.5345,230,24.9,2,1,,closed
EDGE-062738,JCT-FDR-0089-004,FUSE-XFMR-030892,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.056,296.2,0.5905,0.4975,0.5345,230,24.9,2,0,,closed
EDGE-062739,FUSE-XFMR-030892,XFMR-030892,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.318,1678.5,0.6301,0.4708,0.5345,230,24.9,2,0,,closed
EDGE-062740,JCT-FDR-0089-004,FUSE-XFMR-030893,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AC,0.058,306.5,0.8433,0.5401,0.6985,150,24.9,2,0,,closed
EDGE-062741,FUSE-XFMR-030893,XFMR-030893,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AC,0.329,1736.9,0.8949,0.4842,0.6985,150,24.9,2,0,,closed
EDGE-062742,JCT-FDR-0089-004,FUSE-XFMR-030894,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.059,313.6,1.5925,0.4702,1.007,100,24.9,2,1,,closed
EDGE-062743,FUSE-XFMR-030894,XFMR-030894,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.337,1777.2,1.5446,0.5218,1.007,100,24.9,2,1,,closed
EDGE-062744,JCT-FDR-0089-004,FUSE-XFMR-030895,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.062,327.9,0.6412,0.5224,0.5345,230,24.9,2,1,,closed
EDGE-062745,FUSE-XFMR-030895,XFMR-030895,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.352,1858.0,0.5814,0.4383,0.5345,230,24.9,2,1,,closed
EDGE-062746,JCT-FDR-0089-004,FUSE-XFMR-030896,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.064,338.2,0.9151,0.4631,0.6985,150,24.9,3,0,,closed
EDGE-062747,FUSE-XFMR-030896,XFMR-030896,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.363,1916.4,0.8374,0.5077,0.6985,150,24.9,3,0,,closed
EDGE-062748,JCT-FDR-0089-004,FUSE-XFMR-030897,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.066,346.9,0.2808,0.4758,0.3655,340,24.9,1,1,,closed
EDGE-062749,FUSE-XFMR-030897,XFMR-030897,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.372,1965.7,0.2693,0.4506,0.3655,340,24.9,1,1,,closed
EDGE-062750,JCT-FDR-0089-004,FUSE-XFMR-030898,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.068,358.0,0.9244,0.5273,0.6985,150,24.9,2,1,,closed
EDGE-062751,FUSE-XFMR-030898,XFMR-030898,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.384,2028.6,0.8943,0.4596,0.6985,150,24.9,2,1,,closed
EDGE-062752,JCT-FDR-0089-004,FUSE-XFMR-030899,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.07,370.7,0.2876,0.4749,0.3655,340,24.9,1,1,,closed
EDGE-062753,FUSE-XFMR-030899,XFMR-030899,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.398,2100.4,0.2868,0.4108,0.3655,340,24.9,1,1,,closed
EDGE-062754,JCT-FDR-0089-004,FUSE-XFMR-030900,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.073,383.3,0.5535,0.5191,0.5345,230,24.9,3,1,,closed
EDGE-062755,FUSE-XFMR-030900,XFMR-030900,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.411,2172.2,0.5537,0.488,0.5345,230,24.9,3,1,,closed
EDGE-062756,JCT-FDR-0089-004,FUSE-XFMR-030901,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.074,391.2,0.6045,0.5001,0.5345,230,24.9,2,0,,closed
EDGE-062757,FUSE-XFMR-030901,XFMR-030901,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.42,2217.1,0.6439,0.4334,0.5345,230,24.9,2,0,,closed
EDGE-062758,JCT-FDR-0089-004,FUSE-XFMR-030902,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.076,403.9,0.8783,0.464,0.6985,150,24.9,1,1,,closed
EDGE-062759,FUSE-XFMR-030902,XFMR-030902,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.433,2288.9,0.9456,0.4912,0.6985,150,24.9,1,1,,closed
EDGE-062760,JCT-FDR-0089-004,FUSE-XFMR-030903,FDR-0089,SUB-020,lateral_underground,#4 CU,B,0.079,415.8,1.6098,0.4829,1.007,100,24.9,1,0,,closed
EDGE-062761,FUSE-XFMR-030903,XFMR-030903,FDR-0089,SUB-020,lateral_underground,#4 CU,B,0.446,2356.2,1.4021,0.4911,1.007,100,24.9,1,0,,closed
EDGE-062762,JCT-FDR-0089-004,FUSE-XFMR-030904,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.081,427.7,0.9059,0.5481,0.6985,150,24.9,3,0,,closed
EDGE-062763,FUSE-XFMR-030904,XFMR-030904,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.459,2423.5,0.9295,0.5408,0.6985,150,24.9,3,0,,closed
EDGE-062764,JCT-FDR-0089-004,FUSE-XFMR-030905,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.083,435.6,0.6094,0.4501,0.5345,230,24.9,2,0,,closed
EDGE-062765,FUSE-XFMR-030905,XFMR-030905,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.468,2468.4,0.6293,0.4388,0.5345,230,24.9,2,0,,closed
EDGE-062766,JCT-FDR-0089-004,FUSE-XFMR-030906,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.085,448.3,0.8604,0.4665,0.6985,150,24.9,3,0,,closed
EDGE-062767,FUSE-XFMR-030906,XFMR-030906,FDR-0089,SUB-020,lateral_underground,#2 ACSR,ABC,0.481,2540.2,0.84,0.542,0.6985,150,24.9,3,0,,closed
EDGE-062768,JCT-FDR-0089-004,FUSE-XFMR-030907,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.087,457.0,0.5944,0.4768,0.5345,230,24.9,2,1,,closed
EDGE-062769,FUSE-XFMR-030907,XFMR-030907,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.49,2589.6,0.5435,0.4539,0.5345,230,24.9,2,1,,closed
EDGE-062770,JCT-FDR-0089-004,JCT-FDR-0089-005,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.6,3168.0,0.2951,0.4559,0.3643,340,24.9,3,1,,closed
EDGE-062771,JCT-FDR-0089-005,FUSE-XFMR-030908,FDR-0089,SUB-020,lateral_underground,#4 CU,C,0.002,7.9,1.6259,0.5302,1.007,100,24.9,1,0,,closed
EDGE-062772,FUSE-XFMR-030908,XFMR-030908,FDR-0089,SUB-020,lateral_underground,#4 CU,C,0.009,44.9,1.6041,0.4906,1.007,100,24.9,1,0,,closed
