edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-062773,JCT-FDR-0089-005,FUSE-XFMR-030909,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.002,11.1,1.5944,0.5166,1.007,100,24.9,3,1,,closed
EDGE-062774,FUSE-XFMR-030909,XFMR-030909,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.012,62.8,1.4114,0.5478,1.007,100,24.9,3,1,,closed
EDGE-062775,JCT-FDR-0089-005,FUSE-XFMR-030910,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.003,18.2,1.4358,0.5369,1.007,100,24.9,1,1,,closed
EDGE-062776,FUSE-XFMR-030910,XFMR-030910,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.02,103.2,1.4057,0.5183,1.007,100,24.9,1,1,,closed
EDGE-062777,JCT-FDR-0089-005,FUSE-XFMR-030911,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.006,31.7,1.3539,0.5287,1.007,100,24.9,2,1,,closed
EDGE-062778,FUSE-XFMR-030911,XFMR-030911,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.034,179.5,1.3766,0.531,1.007,100,24.9,2,1,,closed
EDGE-062779,JCT-FDR-0089-005,FUSE-XFMR-030912,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.008,40.4,0.8829,0.5171,0.6985,150,24.9,1,1,,closed
EDGE-062780,FUSE-XFMR-030912,XFMR-030912,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.043,228.9,0.9613,0.4772,0.6985,150,24.9,1,1,,closed
EDGE-062781,JCT-FDR-0089-005,FUSE-XFMR-030913,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.009,49.9,0.5626,0.4837,0.5345,230,24.9,2,0,,closed
EDGE-062782,FUSE-XFMR-030913,XFMR-030913,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.054,282.7,0.615,0.4832,0.5345,230,24.9,2,0,,closed
EDGE-062783,JCT-FDR-0089-005,FUSE-XFMR-030914,FDR-0089,SUB-020,lateral_underground,#4 CU,A,0.012,61.8,1.518,0.5469,1.007,100,24.9,1,0,,closed
EDGE-062784,FUSE-XFMR-030914,XFMR-030914,FDR-0089,SUB-020,lateral_underground,#4 CU,A,0.066,350.1,1.5535,0.5119,1.007,100,24.9,1,0,,closed
EDGE-062785,JCT-FDR-0089-005,FUSE-XFMR-030915,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.014,76.0,0.612,0.5175,0.5345,230,24.9,1,1,,closed
EDGE-062786,FUSE-XFMR-030915,XFMR-030915,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.082,430.8,0.6508,0.4759,0.5345,230,24.9,1,1,,closed
EDGE-062787,JCT-FDR-0089-005,FUSE-XFMR-030916,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.017,87.9,0.5829,0.4606,0.5345,230,24.9,2,1,,closed
EDGE-062788,FUSE-XFMR-030916,XFMR-030916,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.094,498.2,0.5483,0.4964,0.5345,230,24.9,2,1,,closed
EDGE-062789,JCT-FDR-0089-005,FUSE-XFMR-030917,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.019,99.0,0.9145,0.5193,0.6985,150,24.9,2,1,,closed
EDGE-062790,FUSE-XFMR-030917,XFMR-030917,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.106,561.0,0.8977,0.5311,0.6985,150,24.9,2,1,,closed
EDGE-062791,JCT-FDR-0089-005,FUSE-XFMR-030918,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.02,106.9,0.2681,0.4111,0.3655,340,24.9,1,1,,closed
EDGE-062792,FUSE-XFMR-030918,XFMR-030918,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.115,605.9,0.3246,0.394,0.3655,340,24.9,1,1,,closed
EDGE-062793,JCT-FDR-0089-005,FUSE-XFMR-030919,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.022,116.4,0.918,0.5043,0.6985,150,24.9,1,1,,closed
EDGE-062794,FUSE-XFMR-030919,XFMR-030919,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.125,659.7,0.9504,0.5093,0.6985,150,24.9,1,1,,closed
EDGE-062795,JCT-FDR-0089-005,FUSE-XFMR-030920,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.024,129.1,0.9634,0.546,0.6985,150,24.9,1,1,,closed
EDGE-062796,FUSE-XFMR-030920,XFMR-030920,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.139,731.5,0.861,0.4564,0.6985,150,24.9,1,1,,closed
EDGE-062797,JCT-FDR-0089-005,FUSE-XFMR-030921,FDR-0089,SUB-020,lateral_underground,1/0 AL,C,0.027,142.6,0.62,0.4849,0.5345,230,24.9,1,0,,closed
EDGE-062798,FUSE-XFMR-030921,XFMR-030921,FDR-0089,SUB-020,lateral_underground,1/0 AL,C,0.153,807.8,0.5655,0.5198,0.5345,230,24.9,1,0,,closed
EDGE-062799,JCT-FDR-0089-005,FUSE-XFMR-030922,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.029,153.6,0.8342,0.4901,0.6985,150,24.9,3,1,,closed
EDGE-062800,FUSE-XFMR-030922,XFMR-030922,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.165,870.7,0.917,0.5241,0.6985,150,24.9,3,1,,closed
EDGE-062801,JCT-FDR-0089-005,FUSE-XFMR-030923,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.03,160.8,0.9088,0.5219,0.6985,150,24.9,2,1,,closed
EDGE-062802,FUSE-XFMR-030923,XFMR-030923,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.173,911.1,0.9099,0.5348,0.6985,150,24.9,2,1,,closed
EDGE-062803,JCT-FDR-0089-005,FUSE-XFMR-030924,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.032,171.1,1.3952,0.5295,1.007,100,24.9,1,1,,closed
EDGE-062804,FUSE-XFMR-030924,XFMR-030924,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.184,969.4,1.4077,0.4919,1.007,100,24.9,1,1,,closed
EDGE-062805,JCT-FDR-0089-005,FUSE-XFMR-030925,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.035,183.0,0.9008,0.5296,0.6985,150,24.9,3,1,,closed
EDGE-062806,FUSE-XFMR-030925,XFMR-030925,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.196,1036.7,0.9803,0.5025,0.6985,150,24.9,3,1,,closed
EDGE-062807,JCT-FDR-0089-005,FUSE-XFMR-030926,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.037,194.0,0.5472,0.4744,0.5345,230,24.9,3,1,,closed
EDGE-062808,FUSE-XFMR-030926,XFMR-030926,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.208,1099.6,0.587,0.4903,0.5345,230,24.9,3,1,,closed
EDGE-062809,JCT-FDR-0089-005,FUSE-XFMR-030927,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.039,205.1,0.8769,0.499,0.6985,150,24.9,2,1,,closed
EDGE-062810,FUSE-XFMR-030927,XFMR-030927,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.22,1162.4,0.8197,0.455,0.6985,150,24.9,2,1,,closed
EDGE-062811,JCT-FDR-0089-005,FUSE-XFMR-030928,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.041,216.2,0.2722,0.4079,0.3655,340,24.9,1,1,,closed
EDGE-062812,FUSE-XFMR-030928,XFMR-030928,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.232,1225.2,0.2852,0.4319,0.3655,340,24.9,1,1,,closed
EDGE-062813,JCT-FDR-0089-005,FUSE-XFMR-030929,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.043,228.9,0.3002,0.4303,0.3655,340,24.9,2,1,,closed
EDGE-062814,FUSE-XFMR-030929,XFMR-030929,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.246,1297.0,0.3051,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-062815,JCT-FDR-0089-005,FUSE-XFMR-030930,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.045,240.0,0.6006,0.4828,0.5345,230,24.9,2,1,,closed
EDGE-062816,FUSE-XFMR-030930,XFMR-030930,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.258,1359.9,0.5346,0.4454,0.5345,230,24.9,2,1,,closed
EDGE-062817,JCT-FDR-0089-005,FUSE-XFMR-030931,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.047,249.5,0.6079,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-062818,FUSE-XFMR-030931,XFMR-030931,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.268,1413.7,0.6403,0.4303,0.5345,230,24.9,2,1,,closed
EDGE-062819,JCT-FDR-0089-005,FUSE-XFMR-030932,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.05,262.2,0.3066,0.4211,0.3655,340,24.9,3,1,,closed
EDGE-062820,FUSE-XFMR-030932,XFMR-030932,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.281,1485.5,0.279,0.4347,0.3655,340,24.9,3,1,,closed
EDGE-062821,JCT-FDR-0089-005,FUSE-XFMR-030933,FDR-0089,SUB-020,lateral_underground,1/0 AL,AB,0.051,270.1,0.6486,0.5141,0.5345,230,24.9,2,0,,closed
EDGE-062822,FUSE-XFMR-030933,XFMR-030933,FDR-0089,SUB-020,lateral_underground,1/0 AL,AB,0.29,1530.4,0.5538,0.5036,0.5345,230,24.9,2,0,,closed
EDGE-062823,JCT-FDR-0089-005,FUSE-XFMR-030934,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.053,281.2,0.5655,0.4835,0.5345,230,24.9,2,1,,closed
EDGE-062824,FUSE-XFMR-030934,XFMR-030934,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.302,1593.2,0.5621,0.4788,0.5345,230,24.9,2,1,,closed
EDGE-062825,JCT-FDR-0089-005,FUSE-XFMR-030935,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.056,294.6,0.271,0.4726,0.3655,340,24.9,1,1,,closed
EDGE-062826,FUSE-XFMR-030935,XFMR-030935,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.316,1669.5,0.2904,0.4692,0.3655,340,24.9,1,1,,closed
EDGE-062827,JCT-FDR-0089-005,FUSE-XFMR-030936,FDR-0089,SUB-020,lateral_underground,#2 ACSR,A,0.058,304.9,0.978,0.479,0.6985,150,24.9,1,0,,closed
EDGE-062828,FUSE-XFMR-030936,XFMR-030936,FDR-0089,SUB-020,lateral_underground,#2 ACSR,A,0.327,1727.9,0.9529,0.4598,0.6985,150,24.9,1,0,,closed
EDGE-062829,JCT-FDR-0089-005,FUSE-XFMR-030937,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.06,316.8,0.9731,0.4553,0.6985,150,24.9,3,1,,closed
EDGE-062830,FUSE-XFMR-030937,XFMR-030937,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.34,1795.2,0.9598,0.4662,0.6985,150,24.9,3,1,,closed
EDGE-062831,JCT-FDR-0089-005,FUSE-XFMR-030938,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.061,324.7,0.269,0.4475,0.3655,340,24.9,2,1,,closed
EDGE-062832,FUSE-XFMR-030938,XFMR-030938,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.348,1840.1,0.3196,0.4563,0.3655,340,24.9,2,1,,closed
EDGE-062833,JCT-FDR-0089-005,FUSE-XFMR-030939,FDR-0089,SUB-020,lateral_underground,4/0 AL,AB,0.064,337.4,0.2915,0.4703,0.3655,340,24.9,2,0,,closed
EDGE-062834,FUSE-XFMR-030939,XFMR-030939,FDR-0089,SUB-020,lateral_underground,4/0 AL,AB,0.362,1911.9,0.2939,0.4001,0.3655,340,24.9,2,0,,closed
EDGE-062835,JCT-FDR-0089-005,FUSE-XFMR-030940,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.066,350.1,1.6419,0.5399,1.007,100,24.9,1,1,,closed
EDGE-062836,FUSE-XFMR-030940,XFMR-030940,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.376,1983.7,1.3831,0.4756,1.007,100,24.9,1,1,,closed
EDGE-062837,JCT-FDR-0089-005,FUSE-XFMR-030941,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.068,358.0,0.5746,0.4301,0.5345,230,24.9,3,1,,closed
EDGE-062838,FUSE-XFMR-030941,XFMR-030941,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.384,2028.6,0.5824,0.4417,0.5345,230,24.9,3,1,,closed
EDGE-062839,JCT-FDR-0089-005,FUSE-XFMR-030942,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.071,373.8,0.3243,0.418,0.3655,340,24.9,3,1,,closed
EDGE-062840,FUSE-XFMR-030942,XFMR-030942,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.401,2118.3,0.3091,0.4468,0.3655,340,24.9,3,1,,closed
EDGE-062841,JCT-FDR-0089-005,FUSE-XFMR-030943,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.072,380.2,0.3155,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-062842,FUSE-XFMR-030943,XFMR-030943,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.408,2154.2,0.297,0.4501,0.3655,340,24.9,1,1,,closed
EDGE-062843,JCT-FDR-0089-005,FUSE-XFMR-030944,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.074,391.2,1.4393,0.533,1.007,100,24.9,2,1,,closed
EDGE-062844,FUSE-XFMR-030944,XFMR-030944,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.42,2217.1,1.454,0.5229,1.007,100,24.9,2,1,,closed
EDGE-062845,JCT-FDR-0089-005,FUSE-XFMR-030945,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.076,403.1,1.4489,0.4652,1.007,100,24.9,1,1,,closed
EDGE-062846,FUSE-XFMR-030945,XFMR-030945,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.433,2284.4,1.531,0.5125,1.007,100,24.9,1,1,,closed
EDGE-062847,JCT-FDR-0089-005,FUSE-XFMR-030946,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.079,415.0,1.6376,0.5187,1.007,100,24.9,1,1,,closed
EDGE-062848,FUSE-XFMR-030946,XFMR-030946,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.445,2351.7,1.4957,0.5224,1.007,100,24.9,1,1,,closed
EDGE-062849,JCT-FDR-0089-005,FUSE-XFMR-030947,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.08,424.5,0.5395,0.4857,0.5345,230,24.9,2,1,,closed
EDGE-062850,FUSE-XFMR-030947,XFMR-030947,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.456,2405.6,0.5806,0.4954,0.5345,230,24.9,2,1,,closed
EDGE-062851,JCT-FDR-0089-005,FUSE-XFMR-030948,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.083,438.0,0.6098,0.506,0.5345,230,24.9,2,1,,closed
EDGE-062852,FUSE-XFMR-030948,XFMR-030948,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.47,2481.9,0.5505,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-062853,JCT-FDR-0089-005,FUSE-XFMR-030949,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.085,449.9,0.2779,0.3994,0.3655,340,24.9,1,1,,closed
EDGE-062854,FUSE-XFMR-030949,XFMR-030949,FDR-0089,SUB-020,lateral_overhead,4/0 AL,B,0.483,2549.2,0.2931,0.404,0.3655,340,24.9,1,1,,closed
EDGE-062855,JCT-FDR-0089-005,FUSE-XFMR-030950,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.087,457.8,0.3001,0.4048,0.3655,340,24.9,2,1,,closed
EDGE-062856,FUSE-XFMR-030950,XFMR-030950,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.491,2594.1,0.3045,0.4388,0.3655,340,24.9,2,1,,closed
EDGE-062857,JCT-FDR-0089-005,JCT-FDR-0089-006,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.6,3168.0,0.2813,0.4607,0.3555,340,24.9,3,1,,closed
EDGE-062858,JCT-FDR-0089-006,FUSE-XFMR-030951,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.001,4.8,0.6157,0.4447,0.5345,230,24.9,2,1,,closed
EDGE-062859,FUSE-XFMR-030951,XFMR-030951,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.005,26.9,0.6367,0.5206,0.5345,230,24.9,2,1,,closed
EDGE-062860,JCT-FDR-0089-006,FUSE-XFMR-030952,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.002,9.5,1.4738,0.4794,1.007,100,24.9,2,0,,closed
EDGE-062861,FUSE-XFMR-030952,XFMR-030952,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.01,53.9,1.3731,0.5612,1.007,100,24.9,2,0,,closed
EDGE-062862,JCT-FDR-0089-006,FUSE-XFMR-030953,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.004,21.4,1.5853,0.4699,1.007,100,24.9,3,1,,closed
EDGE-062863,FUSE-XFMR-030953,XFMR-030953,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.023,121.2,1.3918,0.4753,1.007,100,24.9,3,1,,closed
EDGE-062864,JCT-FDR-0089-006,FUSE-XFMR-030954,FDR-0089,SUB-020,lateral_underground,#2 ACSR,BC,0.006,34.1,0.8308,0.5293,0.6985,150,24.9,2,0,,closed
EDGE-062865,FUSE-XFMR-030954,XFMR-030954,FDR-0089,SUB-020,lateral_underground,#2 ACSR,BC,0.037,193.0,0.9207,0.5105,0.6985,150,24.9,2,0,,closed
EDGE-062866,JCT-FDR-0089-006,FUSE-XFMR-030955,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.009,47.5,0.2917,0.4112,0.3655,340,24.9,1,0,,closed
EDGE-062867,FUSE-XFMR-030955,XFMR-030955,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.051,269.3,0.2875,0.4337,0.3655,340,24.9,1,0,,closed
EDGE-062868,JCT-FDR-0089-006,FUSE-XFMR-030956,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.011,57.0,0.3143,0.4304,0.3655,340,24.9,1,1,,closed
EDGE-062869,FUSE-XFMR-030956,XFMR-030956,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.061,323.1,0.2794,0.4019,0.3655,340,24.9,1,1,,closed
EDGE-062870,JCT-FDR-0089-006,FUSE-XFMR-030957,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.013,68.1,1.4847,0.5,1.007,100,24.9,2,1,,closed
EDGE-062871,FUSE-XFMR-030957,XFMR-030957,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.073,386.0,1.3859,0.561,1.007,100,24.9,2,1,,closed
EDGE-062872,JCT-FDR-0089-006,FUSE-XFMR-030958,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.015,78.4,1.3931,0.5587,1.007,100,24.9,2,1,,closed
EDGE-062873,FUSE-XFMR-030958,XFMR-030958,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.084,444.3,1.5625,0.4832,1.007,100,24.9,2,1,,closed
EDGE-062874,JCT-FDR-0089-006,FUSE-XFMR-030959,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.017,90.3,0.9288,0.5267,0.6985,150,24.9,1,1,,closed
EDGE-062875,FUSE-XFMR-030959,XFMR-030959,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.097,511.6,0.8422,0.4837,0.6985,150,24.9,1,1,,closed
EDGE-062876,JCT-FDR-0089-006,FUSE-XFMR-030960,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.018,97.4,0.8869,0.5292,0.6985,150,24.9,1,1,,closed
EDGE-062877,FUSE-XFMR-030960,XFMR-030960,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.105,552.0,0.8283,0.5003,0.6985,150,24.9,1,1,,closed
EDGE-062878,JCT-FDR-0089-006,FUSE-XFMR-030961,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.021,108.5,0.6021,0.4559,0.5345,230,24.9,2,1,,closed
EDGE-062879,FUSE-XFMR-030961,XFMR-030961,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.116,614.9,0.6178,0.4609,0.5345,230,24.9,2,1,,closed
EDGE-062880,JCT-FDR-0089-006,FUSE-XFMR-030962,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.023,123.6,1.3576,0.4858,1.007,100,24.9,1,1,,closed
EDGE-062881,FUSE-XFMR-030962,XFMR-030962,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.133,700.1,1.4775,0.5575,1.007,100,24.9,1,1,,closed
EDGE-062882,JCT-FDR-0089-006,FUSE-XFMR-030963,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.025,130.7,0.6015,0.5096,0.5345,230,24.9,3,1,,closed
EDGE-062883,FUSE-XFMR-030963,XFMR-030963,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.14,740.5,0.6481,0.4568,0.5345,230,24.9,3,1,,closed
EDGE-062884,JCT-FDR-0089-006,FUSE-XFMR-030964,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.027,143.4,0.8355,0.5368,0.6985,150,24.9,1,1,,closed
EDGE-062885,FUSE-XFMR-030964,XFMR-030964,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.154,812.3,0.8388,0.4945,0.6985,150,24.9,1,1,,closed
EDGE-062886,JCT-FDR-0089-006,FUSE-XFMR-030965,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.029,152.9,0.2781,0.4543,0.3655,340,24.9,1,1,,closed
EDGE-062887,FUSE-XFMR-030965,XFMR-030965,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.164,866.2,0.3245,0.4104,0.3655,340,24.9,1,1,,closed
EDGE-062888,JCT-FDR-0089-006,FUSE-XFMR-030966,FDR-0089,SUB-020,lateral_underground,1/0 AL,B,0.032,166.3,0.6502,0.4377,0.5345,230,24.9,1,0,,closed
EDGE-062889,FUSE-XFMR-030966,XFMR-030966,FDR-0089,SUB-020,lateral_underground,1/0 AL,B,0.178,942.5,0.564,0.4803,0.5345,230,24.9,1,0,,closed
EDGE-062890,JCT-FDR-0089-006,FUSE-XFMR-030967,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.034,177.4,0.2945,0.4465,0.3655,340,24.9,2,0,,closed
EDGE-062891,FUSE-XFMR-030967,XFMR-030967,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.19,1005.3,0.3127,0.447,0.3655,340,24.9,2,0,,closed
EDGE-062892,JCT-FDR-0089-006,FUSE-XFMR-030968,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.035,186.9,1.6473,0.4758,1.007,100,24.9,2,0,,closed
EDGE-062893,FUSE-XFMR-030968,XFMR-030968,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.201,1059.2,1.5058,0.501,1.007,100,24.9,2,0,,closed
EDGE-062894,JCT-FDR-0089-006,FUSE-XFMR-030969,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.037,197.2,0.8807,0.452,0.6985,150,24.9,1,1,,closed
EDGE-062895,FUSE-XFMR-030969,XFMR-030969,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.212,1117.5,0.8183,0.5425,0.6985,150,24.9,1,1,,closed
EDGE-062896,JCT-FDR-0089-006,FUSE-XFMR-030970,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.039,208.3,0.5704,0.462,0.5345,230,24.9,2,1,,closed
EDGE-062897,FUSE-XFMR-030970,XFMR-030970,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.224,1180.3,0.6421,0.4529,0.5345,230,24.9,2,1,,closed
EDGE-062898,JCT-FDR-0089-006,FUSE-XFMR-030971,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.041,217.8,0.2929,0.4157,0.3655,340,24.9,2,0,,closed
EDGE-062899,FUSE-XFMR-030971,XFMR-030971,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.234,1234.2,0.3054,0.4493,0.3655,340,24.9,2,0,,closed
EDGE-062900,JCT-FDR-0089-006,FUSE-XFMR-030972,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.044,231.3,0.5715,0.4854,0.5345,230,24.9,1,0,,closed
EDGE-062901,FUSE-XFMR-030972,XFMR-030972,FDR-0089,SUB-020,lateral_underground,1/0 AL,A,0.248,1310.5,0.6064,0.4545,0.5345,230,24.9,1,0,,closed
EDGE-062902,JCT-FDR-0089-006,FUSE-XFMR-030973,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.046,243.9,1.3947,0.5415,1.007,100,24.9,1,1,,closed
EDGE-062903,FUSE-XFMR-030973,XFMR-030973,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.262,1382.3,1.3713,0.4978,1.007,100,24.9,1,1,,closed
EDGE-062904,JCT-FDR-0089-006,FUSE-XFMR-030974,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.048,253.4,0.9032,0.5338,0.6985,150,24.9,1,1,,closed
EDGE-062905,FUSE-XFMR-030974,XFMR-030974,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.272,1436.2,0.962,0.4659,0.6985,150,24.9,1,1,,closed
EDGE-062906,JCT-FDR-0089-006,FUSE-XFMR-030975,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.05,264.5,1.5958,0.4996,1.007,100,24.9,1,1,,closed
EDGE-062907,FUSE-XFMR-030975,XFMR-030975,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.284,1499.0,1.5967,0.5438,1.007,100,24.9,1,1,,closed
EDGE-062908,JCT-FDR-0089-006,FUSE-XFMR-030976,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.052,274.0,1.5025,0.5078,1.007,100,24.9,1,1,,closed
EDGE-062909,FUSE-XFMR-030976,XFMR-030976,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.294,1552.8,1.5884,0.4777,1.007,100,24.9,1,1,,closed
EDGE-062910,JCT-FDR-0089-006,FUSE-XFMR-030977,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.055,288.3,0.2894,0.4753,0.3655,340,24.9,2,0,,closed
EDGE-062911,FUSE-XFMR-030977,XFMR-030977,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.309,1633.6,0.3202,0.4704,0.3655,340,24.9,2,0,,closed
EDGE-062912,JCT-FDR-0089-006,FUSE-XFMR-030978,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.057,299.4,0.548,0.435,0.5345,230,24.9,2,0,,closed
EDGE-062913,FUSE-XFMR-030978,XFMR-030978,FDR-0089,SUB-020,lateral_underground,1/0 AL,BC,0.321,1696.5,0.5698,0.4734,0.5345,230,24.9,2,0,,closed
EDGE-062914,JCT-FDR-0089-006,FUSE-XFMR-030979,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.059,309.7,0.6495,0.4909,0.5345,230,24.9,2,1,,closed
EDGE-062915,FUSE-XFMR-030979,XFMR-030979,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.332,1754.8,0.6377,0.4574,0.5345,230,24.9,2,1,,closed
EDGE-062916,JCT-FDR-0089-006,FUSE-XFMR-030980,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.06,316.0,1.453,0.5311,1.007,100,24.9,1,1,,closed
EDGE-062917,FUSE-XFMR-030980,XFMR-030980,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.339,1790.7,1.4867,0.5127,1.007,100,24.9,1,1,,closed
EDGE-062918,JCT-FDR-0089-006,FUSE-XFMR-030981,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.062,327.1,1.4171,0.5468,1.007,100,24.9,2,1,,closed
EDGE-062919,FUSE-XFMR-030981,XFMR-030981,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.351,1853.5,1.6122,0.5585,1.007,100,24.9,2,1,,closed
EDGE-062920,JCT-FDR-0089-006,FUSE-XFMR-030982,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.065,342.9,0.5565,0.5089,0.5345,230,24.9,1,1,,closed
EDGE-062921,FUSE-XFMR-030982,XFMR-030982,FDR-0089,SUB-020,lateral_overhead,1/0 AL,B,0.368,1943.3,0.6195,0.4843,0.5345,230,24.9,1,1,,closed
EDGE-062922,JCT-FDR-0089-006,FUSE-XFMR-030983,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.066,350.9,0.9056,0.5028,0.6985,150,24.9,2,1,,closed
EDGE-062923,FUSE-XFMR-030983,XFMR-030983,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.377,1988.2,0.8848,0.4641,0.6985,150,24.9,2,1,,closed
EDGE-062924,JCT-FDR-0089-006,FUSE-XFMR-030984,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.069,364.3,0.8104,0.5378,0.6985,150,24.9,2,1,,closed
EDGE-062925,FUSE-XFMR-030984,XFMR-030984,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.391,2064.5,0.8466,0.55,0.6985,150,24.9,2,1,,closed
EDGE-062926,JCT-FDR-0089-006,FUSE-XFMR-030985,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.071,373.8,0.6339,0.4917,0.5345,230,24.9,1,1,,closed
EDGE-062927,FUSE-XFMR-030985,XFMR-030985,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.401,2118.3,0.568,0.498,0.5345,230,24.9,1,1,,closed
EDGE-062928,JCT-FDR-0089-006,FUSE-XFMR-030986,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.073,384.9,0.3246,0.4357,0.3655,340,24.9,2,1,,closed
EDGE-062929,FUSE-XFMR-030986,XFMR-030986,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.413,2181.2,0.3151,0.4112,0.3655,340,24.9,2,1,,closed
EDGE-062930,JCT-FDR-0089-006,FUSE-XFMR-030987,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.075,395.2,1.4091,0.5553,1.007,100,24.9,1,1,,closed
EDGE-062931,FUSE-XFMR-030987,XFMR-030987,FDR-0089,SUB-020,lateral_overhead,#4 CU,B,0.424,2239.5,1.6523,0.4758,1.007,100,24.9,1,1,,closed
EDGE-062932,JCT-FDR-0089-006,FUSE-XFMR-030988,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.077,407.1,0.2897,0.4189,0.3655,340,24.9,1,0,,closed
EDGE-062933,FUSE-XFMR-030988,XFMR-030988,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.437,2306.8,0.2968,0.4588,0.3655,340,24.9,1,0,,closed
EDGE-062934,JCT-FDR-0089-006,FUSE-XFMR-030989,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.079,418.2,0.859,0.4987,0.6985,150,24.9,2,0,,closed
EDGE-062935,FUSE-XFMR-030989,XFMR-030989,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.449,2369.7,0.966,0.4989,0.6985,150,24.9,2,0,,closed
EDGE-062936,JCT-FDR-0089-006,FUSE-XFMR-030990,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.081,428.5,0.312,0.4755,0.3655,340,24.9,1,0,,closed
EDGE-062937,FUSE-XFMR-030990,XFMR-030990,FDR-0089,SUB-020,lateral_underground,4/0 AL,C,0.46,2428.0,0.2923,0.3997,0.3655,340,24.9,1,0,,closed
EDGE-062938,JCT-FDR-0089-006,FUSE-XFMR-030991,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.083,438.0,1.5907,0.4838,1.007,100,24.9,2,1,,closed
EDGE-062939,FUSE-XFMR-030991,XFMR-030991,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.47,2481.9,1.5994,0.543,1.007,100,24.9,2,1,,closed
EDGE-062940,JCT-FDR-0089-006,FUSE-XFMR-030992,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.085,448.3,0.9574,0.4777,0.6985,150,24.9,2,1,,closed
EDGE-062941,FUSE-XFMR-030992,XFMR-030992,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.481,2540.2,0.923,0.5108,0.6985,150,24.9,2,1,,closed
EDGE-062942,JCT-FDR-0089-006,FUSE-XFMR-030993,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.087,460.9,0.8996,0.5356,0.6985,150,24.9,2,1,,closed
EDGE-062943,FUSE-XFMR-030993,XFMR-030993,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.495,2612.0,0.9621,0.4703,0.6985,150,24.9,2,1,,closed
EDGE-062944,JCT-FDR-0089-006,JCT-FDR-0089-007,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.59,3115.2,0.2917,0.4669,0.3599,340,24.9,3,1,,closed
EDGE-062945,JCT-FDR-0089-007,FUSE-XFMR-030994,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.001,4.0,0.9657,0.5367,0.6985,150,24.9,2,0,,closed
EDGE-062946,FUSE-XFMR-030994,XFMR-030994,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.004,22.4,0.965,0.4528,0.6985,150,24.9,2,0,,closed
EDGE-062947,JCT-FDR-0089-007,FUSE-XFMR-030995,FDR-0089,SUB-020,lateral_underground,#2 ACSR,A,0.002,12.7,0.8978,0.4893,0.6985,150,24.9,1,0,,closed
EDGE-062948,FUSE-XFMR-030995,XFMR-030995,FDR-0089,SUB-020,lateral_underground,#2 ACSR,A,0.014,71.8,0.8791,0.4687,0.6985,150,24.9,1,0,,closed
EDGE-062949,JCT-FDR-0089-007,FUSE-XFMR-030996,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.004,23.8,0.9691,0.5017,0.6985,150,24.9,1,1,,closed
EDGE-062950,FUSE-XFMR-030996,XFMR-030996,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.025,134.6,0.8671,0.4931,0.6985,150,24.9,1,1,,closed
EDGE-062951,JCT-FDR-0089-007,FUSE-XFMR-030997,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.007,34.8,0.3154,0.447,0.3655,340,24.9,2,1,,closed
EDGE-062952,FUSE-XFMR-030997,XFMR-030997,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.037,197.5,0.2911,0.4451,0.3655,340,24.9,2,1,,closed
EDGE-062953,JCT-FDR-0089-007,FUSE-XFMR-030998,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.009,45.9,0.3105,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-062954,FUSE-XFMR-030998,XFMR-030998,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.049,260.3,0.2677,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-062955,JCT-FDR-0089-007,FUSE-XFMR-030999,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.011,57.0,0.5454,0.4984,0.5345,230,24.9,2,1,,closed
EDGE-062956,FUSE-XFMR-030999,XFMR-030999,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.061,323.1,0.6116,0.4462,0.5345,230,24.9,2,1,,closed
EDGE-062957,JCT-FDR-0089-007,FUSE-XFMR-031000,FDR-0089,SUB-020,lateral_underground,4/0 AL,ABC,0.013,66.5,0.3166,0.4598,0.3655,340,24.9,3,0,,closed
EDGE-062958,FUSE-XFMR-031000,XFMR-031000,FDR-0089,SUB-020,lateral_underground,4/0 AL,ABC,0.071,377.0,0.2932,0.4604,0.3655,340,24.9,3,0,,closed
EDGE-062959,JCT-FDR-0089-007,FUSE-XFMR-031001,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.015,79.2,1.5483,0.4909,1.007,100,24.9,2,0,,closed
EDGE-062960,FUSE-XFMR-031001,XFMR-031001,FDR-0089,SUB-020,lateral_underground,#4 CU,AC,0.085,448.8,1.5074,0.4828,1.007,100,24.9,2,0,,closed
EDGE-062961,JCT-FDR-0089-007,FUSE-XFMR-031002,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.018,92.7,0.5939,0.4356,0.5345,230,24.9,2,1,,closed
EDGE-062962,FUSE-XFMR-031002,XFMR-031002,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.099,525.1,0.5956,0.4932,0.5345,230,24.9,2,1,,closed
EDGE-062963,JCT-FDR-0089-007,FUSE-XFMR-031003,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.019,99.0,0.8296,0.4534,0.6985,150,24.9,2,1,,closed
EDGE-062964,FUSE-XFMR-031003,XFMR-031003,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.106,561.0,0.8315,0.4824,0.6985,150,24.9,2,1,,closed
EDGE-062965,JCT-FDR-0089-007,FUSE-XFMR-031004,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AC,0.021,111.7,0.8774,0.4853,0.6985,150,24.9,2,0,,closed
EDGE-062966,FUSE-XFMR-031004,XFMR-031004,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AC,0.12,632.8,0.857,0.5208,0.6985,150,24.9,2,0,,closed
EDGE-062967,JCT-FDR-0089-007,FUSE-XFMR-031005,FDR-0089,SUB-020,lateral_underground,#4 CU,B,0.023,121.2,1.6435,0.4801,1.007,100,24.9,1,0,,closed
EDGE-062968,FUSE-XFMR-031005,XFMR-031005,FDR-0089,SUB-020,lateral_underground,#4 CU,B,0.13,686.7,1.6027,0.4917,1.007,100,24.9,1,0,,closed
EDGE-062969,JCT-FDR-0089-007,FUSE-XFMR-031006,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.026,135.4,0.5649,0.4799,0.5345,230,24.9,1,1,,closed
EDGE-062970,FUSE-XFMR-031006,XFMR-031006,FDR-0089,SUB-020,lateral_overhead,1/0 AL,A,0.145,767.4,0.5843,0.5154,0.5345,230,24.9,1,1,,closed
EDGE-062971,JCT-FDR-0089-007,FUSE-XFMR-031007,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.027,144.9,1.6375,0.5366,1.007,100,24.9,2,1,,closed
EDGE-062972,FUSE-XFMR-031007,XFMR-031007,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.156,821.3,1.5322,0.4845,1.007,100,24.9,2,1,,closed
EDGE-062973,JCT-FDR-0089-007,FUSE-XFMR-031008,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.03,157.6,0.8856,0.4916,0.6985,150,24.9,1,1,,closed
EDGE-062974,FUSE-XFMR-031008,XFMR-031008,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,C,0.169,893.1,0.8111,0.47,0.6985,150,24.9,1,1,,closed
EDGE-062975,JCT-FDR-0089-007,FUSE-XFMR-031009,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.031,164.7,0.6298,0.5031,0.5345,230,24.9,1,1,,closed
EDGE-062976,FUSE-XFMR-031009,XFMR-031009,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.177,933.5,0.5439,0.4732,0.5345,230,24.9,1,1,,closed
EDGE-062977,JCT-FDR-0089-007,FUSE-XFMR-031010,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.033,175.8,0.8265,0.4728,0.6985,150,24.9,2,0,,closed
EDGE-062978,FUSE-XFMR-031010,XFMR-031010,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.189,996.3,0.8162,0.5377,0.6985,150,24.9,2,0,,closed
EDGE-062979,JCT-FDR-0089-007,FUSE-XFMR-031011,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.036,190.9,0.3233,0.3965,0.3655,340,24.9,1,1,,closed
EDGE-062980,FUSE-XFMR-031011,XFMR-031011,FDR-0089,SUB-020,lateral_overhead,4/0 AL,A,0.205,1081.6,0.2899,0.4765,0.3655,340,24.9,1,1,,closed
EDGE-062981,JCT-FDR-0089-007,FUSE-XFMR-031012,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.038,199.6,0.8548,0.5486,0.6985,150,24.9,1,1,,closed
EDGE-062982,FUSE-XFMR-031012,XFMR-031012,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.214,1131.0,0.8481,0.5038,0.6985,150,24.9,1,1,,closed
EDGE-062983,JCT-FDR-0089-007,FUSE-XFMR-031013,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.04,212.3,0.6066,0.4587,0.5345,230,24.9,3,1,,closed
EDGE-062984,FUSE-XFMR-031013,XFMR-031013,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.228,1202.8,0.5838,0.4401,0.5345,230,24.9,3,1,,closed
EDGE-062985,JCT-FDR-0089-007,FUSE-XFMR-031014,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.043,224.9,1.4759,0.4895,1.007,100,24.9,2,1,,closed
EDGE-062986,FUSE-XFMR-031014,XFMR-031014,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.241,1274.6,1.6104,0.4995,1.007,100,24.9,2,1,,closed
EDGE-062987,JCT-FDR-0089-007,FUSE-XFMR-031015,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.044,230.5,0.8613,0.5018,0.6985,150,24.9,2,1,,closed
EDGE-062988,FUSE-XFMR-031015,XFMR-031015,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.247,1306.0,0.9814,0.46,0.6985,150,24.9,2,1,,closed
EDGE-062989,JCT-FDR-0089-007,FUSE-XFMR-031016,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.046,245.5,1.5267,0.4678,1.007,100,24.9,2,1,,closed
EDGE-062990,FUSE-XFMR-031016,XFMR-031016,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.264,1391.3,1.4086,0.4925,1.007,100,24.9,2,1,,closed
EDGE-062991,JCT-FDR-0089-007,FUSE-XFMR-031017,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.049,256.6,0.3248,0.4125,0.3655,340,24.9,3,1,,closed
EDGE-062992,FUSE-XFMR-031017,XFMR-031017,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.275,1454.1,0.3129,0.4645,0.3655,340,24.9,3,1,,closed
EDGE-062993,JCT-FDR-0089-007,FUSE-XFMR-031018,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.051,267.7,1.5289,0.5506,1.007,100,24.9,2,1,,closed
EDGE-062994,FUSE-XFMR-031018,XFMR-031018,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.287,1516.9,1.4514,0.4811,1.007,100,24.9,2,1,,closed
EDGE-062995,JCT-FDR-0089-007,FUSE-XFMR-031019,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.052,277.2,0.5904,0.4525,0.5345,230,24.9,2,1,,closed
EDGE-062996,FUSE-XFMR-031019,XFMR-031019,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.297,1570.8,0.6126,0.4982,0.5345,230,24.9,2,1,,closed
EDGE-062997,JCT-FDR-0089-007,FUSE-XFMR-031020,FDR-0089,SUB-020,lateral_underground,4/0 AL,B,0.055,288.3,0.2971,0.4423,0.3655,340,24.9,1,0,,closed
EDGE-062998,FUSE-XFMR-031020,XFMR-031020,FDR-0089,SUB-020,lateral_underground,4/0 AL,B,0.309,1633.6,0.3015,0.4765,0.3655,340,24.9,1,0,,closed
EDGE-062999,JCT-FDR-0089-007,FUSE-XFMR-031021,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.056,297.8,0.3139,0.4489,0.3655,340,24.9,2,0,,closed
EDGE-063000,FUSE-XFMR-031021,XFMR-031021,FDR-0089,SUB-020,lateral_underground,4/0 AL,BC,0.32,1687.5,0.2938,0.4597,0.3655,340,24.9,2,0,,closed
EDGE-063001,JCT-FDR-0089-007,FUSE-XFMR-031022,FDR-0089,SUB-020,lateral_underground,#2 ACSR,B,0.058,308.9,0.8798,0.4993,0.6985,150,24.9,1,0,,closed
EDGE-063002,FUSE-XFMR-031022,XFMR-031022,FDR-0089,SUB-020,lateral_underground,#2 ACSR,B,0.332,1750.3,0.9675,0.5025,0.6985,150,24.9,1,0,,closed
EDGE-063003,JCT-FDR-0089-007,FUSE-XFMR-031023,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.061,320.8,0.826,0.4657,0.6985,150,24.9,2,0,,closed
EDGE-063004,FUSE-XFMR-031023,XFMR-031023,FDR-0089,SUB-020,lateral_underground,#2 ACSR,AB,0.344,1817.6,0.8056,0.4909,0.6985,150,24.9,2,0,,closed
EDGE-063005,JCT-FDR-0089-007,FUSE-XFMR-031024,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.063,331.1,1.5093,0.4625,1.007,100,24.9,3,1,,closed
EDGE-063006,FUSE-XFMR-031024,XFMR-031024,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.355,1876.0,1.4002,0.5087,1.007,100,24.9,3,1,,closed
EDGE-063007,JCT-FDR-0089-007,FUSE-XFMR-031025,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.065,344.5,0.8626,0.4675,0.6985,150,24.9,1,1,,closed
EDGE-063008,FUSE-XFMR-031025,XFMR-031025,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.37,1952.3,0.8911,0.5064,0.6985,150,24.9,1,1,,closed
EDGE-063009,JCT-FDR-0089-007,FUSE-XFMR-031026,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.067,355.6,1.6314,0.506,1.007,100,24.9,2,1,,closed
EDGE-063010,FUSE-XFMR-031026,XFMR-031026,FDR-0089,SUB-020,lateral_overhead,#4 CU,BC,0.382,2015.1,1.4953,0.4643,1.007,100,24.9,2,1,,closed
EDGE-063011,JCT-FDR-0089-007,FUSE-XFMR-031027,FDR-0089,SUB-020,lateral_underground,4/0 AL,AC,0.069,365.9,0.2791,0.4501,0.3655,340,24.9,2,0,,closed
EDGE-063012,FUSE-XFMR-031027,XFMR-031027,FDR-0089,SUB-020,lateral_underground,4/0 AL,AC,0.393,2073.5,0.2852,0.4499,0.3655,340,24.9,2,0,,closed
EDGE-063013,JCT-FDR-0089-007,FUSE-XFMR-031028,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.071,376.2,1.3705,0.5206,1.007,100,24.9,3,1,,closed
EDGE-063014,FUSE-XFMR-031028,XFMR-031028,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.404,2131.8,1.5944,0.5099,1.007,100,24.9,3,1,,closed
EDGE-063015,JCT-FDR-0089-007,FUSE-XFMR-031029,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.073,384.9,0.8969,0.5122,0.6985,150,24.9,3,1,,closed
EDGE-063016,FUSE-XFMR-031029,XFMR-031029,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.413,2181.2,0.881,0.5102,0.6985,150,24.9,3,1,,closed
EDGE-063017,JCT-FDR-0089-007,FUSE-XFMR-031030,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.075,396.8,0.5558,0.5047,0.5345,230,24.9,3,1,,closed
EDGE-063018,FUSE-XFMR-031030,XFMR-031030,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.426,2248.5,0.6395,0.4332,0.5345,230,24.9,3,1,,closed
EDGE-063019,JCT-FDR-0089-007,FUSE-XFMR-031031,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.077,408.7,1.5607,0.4856,1.007,100,24.9,2,1,,closed
EDGE-063020,FUSE-XFMR-031031,XFMR-031031,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.439,2315.8,1.4528,0.5531,1.007,100,24.9,2,1,,closed
EDGE-063021,JCT-FDR-0089-007,FUSE-XFMR-031032,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.08,422.1,0.5913,0.4319,0.5345,230,24.9,3,1,,closed
EDGE-063022,FUSE-XFMR-031032,XFMR-031032,FDR-0089,SUB-020,lateral_overhead,1/0 AL,ABC,0.453,2392.1,0.5597,0.464,0.5345,230,24.9,3,1,,closed
EDGE-063023,JCT-FDR-0089-007,FUSE-XFMR-031033,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.082,433.2,0.5583,0.4508,0.5345,230,24.9,2,1,,closed
EDGE-063024,FUSE-XFMR-031033,XFMR-031033,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.465,2454.9,0.6346,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-063025,JCT-FDR-0089-007,FUSE-XFMR-031034,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.083,440.4,0.2837,0.3955,0.3655,340,24.9,2,1,,closed
EDGE-063026,FUSE-XFMR-031034,XFMR-031034,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.473,2495.3,0.2964,0.396,0.3655,340,24.9,2,1,,closed
EDGE-063027,JCT-FDR-0089-007,FUSE-XFMR-031035,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.086,452.2,0.6232,0.5111,0.5345,230,24.9,2,1,,closed
EDGE-063028,FUSE-XFMR-031035,XFMR-031035,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AC,0.485,2562.6,0.5414,0.4728,0.5345,230,24.9,2,1,,closed
EDGE-063029,JCT-FDR-0089-007,FUSE-XFMR-031036,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.088,466.5,0.8696,0.4557,0.6985,150,24.9,1,1,,closed
EDGE-063030,FUSE-XFMR-031036,XFMR-031036,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.501,2643.4,0.9673,0.4843,0.6985,150,24.9,1,1,,closed
EDGE-063031,JCT-FDR-0089-007,JCT-FDR-0089-008,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.6,3168.0,0.2691,0.3911,0.3488,340,24.9,3,1,,closed
EDGE-063032,JCT-FDR-0089-008,FUSE-XFMR-031037,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.8368,0.4574,0.6985,150,24.9,2,1,,closed
EDGE-063033,FUSE-XFMR-031037,XFMR-031037,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.959,0.4781,0.6985,150,24.9,2,1,,closed
EDGE-063034,JCT-FDR-0089-008,FUSE-XFMR-031038,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.002,11.9,0.2807,0.4753,0.3655,340,24.9,2,1,,closed
EDGE-063035,FUSE-XFMR-031038,XFMR-031038,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.013,67.3,0.2781,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-063036,JCT-FDR-0089-008,FUSE-XFMR-031039,FDR-0089,SUB-020,lateral_underground,#4 CU,A,0.004,19.8,1.5801,0.5434,1.007,100,24.9,1,0,,closed
EDGE-063037,FUSE-XFMR-031039,XFMR-031039,FDR-0089,SUB-020,lateral_underground,#4 CU,A,0.021,112.2,1.5282,0.5404,1.007,100,24.9,1,0,,closed
EDGE-063038,JCT-FDR-0089-008,FUSE-XFMR-031040,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.006,32.5,0.289,0.4033,0.3655,340,24.9,1,1,,closed
EDGE-063039,FUSE-XFMR-031040,XFMR-031040,FDR-0089,SUB-020,lateral_overhead,4/0 AL,C,0.035,184.0,0.2903,0.4118,0.3655,340,24.9,1,1,,closed
EDGE-063040,JCT-FDR-0089-008,FUSE-XFMR-031041,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.008,42.8,0.3264,0.4435,0.3655,340,24.9,2,1,,closed
EDGE-063041,FUSE-XFMR-031041,XFMR-031041,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.046,242.4,0.3215,0.4498,0.3655,340,24.9,2,1,,closed
EDGE-063042,JCT-FDR-0089-008,FUSE-XFMR-031042,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.01,52.3,0.3042,0.4036,0.3655,340,24.9,2,1,,closed
EDGE-063043,FUSE-XFMR-031042,XFMR-031042,FDR-0089,SUB-020,lateral_overhead,4/0 AL,BC,0.056,296.2,0.2732,0.4312,0.3655,340,24.9,2,1,,closed
EDGE-063044,JCT-FDR-0089-008,FUSE-XFMR-031043,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.012,63.4,0.8082,0.4764,0.6985,150,24.9,2,1,,closed
EDGE-063045,FUSE-XFMR-031043,XFMR-031043,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.068,359.0,0.9525,0.4908,0.6985,150,24.9,2,1,,closed
EDGE-063046,JCT-FDR-0089-008,FUSE-XFMR-031044,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.015,76.8,0.6261,0.4903,0.5345,230,24.9,2,1,,closed
EDGE-063047,FUSE-XFMR-031044,XFMR-031044,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.082,435.3,0.5973,0.4903,0.5345,230,24.9,2,1,,closed
EDGE-063048,JCT-FDR-0089-008,FUSE-XFMR-031045,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.017,90.3,1.5603,0.4894,1.007,100,24.9,3,1,,closed
EDGE-063049,FUSE-XFMR-031045,XFMR-031045,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.097,511.6,1.4683,0.5521,1.007,100,24.9,3,1,,closed
EDGE-063050,JCT-FDR-0089-008,FUSE-XFMR-031046,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.018,97.4,0.569,0.4514,0.5345,230,24.9,2,1,,closed
EDGE-063051,FUSE-XFMR-031046,XFMR-031046,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.105,552.0,0.6435,0.4766,0.5345,230,24.9,2,1,,closed
EDGE-063052,JCT-FDR-0089-008,FUSE-XFMR-031047,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.02,106.9,0.2737,0.425,0.3655,340,24.9,2,1,,closed
EDGE-063053,FUSE-XFMR-031047,XFMR-031047,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.115,605.9,0.3229,0.4572,0.3655,340,24.9,2,1,,closed
EDGE-063054,JCT-FDR-0089-008,FUSE-XFMR-031048,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.022,118.8,0.907,0.4591,0.6985,150,24.9,2,1,,closed
EDGE-063055,FUSE-XFMR-031048,XFMR-031048,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AB,0.128,673.2,0.866,0.5496,0.6985,150,24.9,2,1,,closed
EDGE-063056,JCT-FDR-0089-008,FUSE-XFMR-031049,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.025,130.7,1.6177,0.5136,1.007,100,24.9,3,1,,closed
EDGE-063057,FUSE-XFMR-031049,XFMR-031049,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.14,740.5,1.6174,0.5041,1.007,100,24.9,3,1,,closed
EDGE-063058,JCT-FDR-0089-008,FUSE-XFMR-031050,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.027,143.4,0.3083,0.4198,0.3655,340,24.9,2,1,,closed
EDGE-063059,FUSE-XFMR-031050,XFMR-031050,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AC,0.154,812.3,0.3003,0.4715,0.3655,340,24.9,2,1,,closed
EDGE-063060,JCT-FDR-0089-008,FUSE-XFMR-031051,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.029,152.1,0.2734,0.4728,0.3655,340,24.9,2,1,,closed
EDGE-063061,FUSE-XFMR-031051,XFMR-031051,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.163,861.7,0.3085,0.4416,0.3655,340,24.9,2,1,,closed
EDGE-063062,JCT-FDR-0089-008,FUSE-XFMR-031052,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.031,163.9,0.9619,0.5196,0.6985,150,24.9,1,1,,closed
EDGE-063063,FUSE-XFMR-031052,XFMR-031052,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.176,929.0,0.8232,0.4746,0.6985,150,24.9,1,1,,closed
EDGE-063064,JCT-FDR-0089-008,FUSE-XFMR-031053,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.033,175.0,0.6488,0.5038,0.5345,230,24.9,2,1,,closed
EDGE-063065,FUSE-XFMR-031053,XFMR-031053,FDR-0089,SUB-020,lateral_overhead,1/0 AL,BC,0.188,991.8,0.5786,0.5057,0.5345,230,24.9,2,1,,closed
EDGE-063066,JCT-FDR-0089-008,FUSE-XFMR-031054,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.035,185.3,1.4677,0.4835,1.007,100,24.9,2,0,,closed
EDGE-063067,FUSE-XFMR-031054,XFMR-031054,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.199,1050.2,1.5307,0.5017,1.007,100,24.9,2,0,,closed
EDGE-063068,JCT-FDR-0089-008,FUSE-XFMR-031055,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.038,198.8,0.853,0.5104,0.6985,150,24.9,2,1,,closed
EDGE-063069,FUSE-XFMR-031055,XFMR-031055,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,BC,0.213,1126.5,0.9604,0.5408,0.6985,150,24.9,2,1,,closed
EDGE-063070,JCT-FDR-0089-008,FUSE-XFMR-031056,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.04,209.9,0.9836,0.5436,0.6985,150,24.9,3,1,,closed
EDGE-063071,FUSE-XFMR-031056,XFMR-031056,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,ABC,0.225,1189.3,0.9195,0.5311,0.6985,150,24.9,3,1,,closed
EDGE-063072,JCT-FDR-0089-008,FUSE-XFMR-031057,FDR-0089,SUB-020,lateral_underground,#4 CU,A,0.042,220.2,1.6453,0.4754,1.007,100,24.9,1,0,,closed
EDGE-063073,FUSE-XFMR-031057,XFMR-031057,FDR-0089,SUB-020,lateral_underground,#4 CU,A,0.236,1247.7,1.6052,0.4834,1.007,100,24.9,1,0,,closed
EDGE-063074,JCT-FDR-0089-008,FUSE-XFMR-031058,FDR-0089,SUB-020,lateral_underground,#4 CU,B,0.043,229.7,1.3674,0.5158,1.007,100,24.9,1,0,,closed
EDGE-063075,FUSE-XFMR-031058,XFMR-031058,FDR-0089,SUB-020,lateral_underground,#4 CU,B,0.246,1301.5,1.4323,0.4866,1.007,100,24.9,1,0,,closed
EDGE-063076,JCT-FDR-0089-008,FUSE-XFMR-031059,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.046,240.8,1.358,0.4786,1.007,100,24.9,2,0,,closed
EDGE-063077,FUSE-XFMR-031059,XFMR-031059,FDR-0089,SUB-020,lateral_underground,#4 CU,AB,0.258,1364.4,1.6393,0.5608,1.007,100,24.9,2,0,,closed
EDGE-063078,JCT-FDR-0089-008,FUSE-XFMR-031060,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.047,250.3,0.2857,0.4086,0.3655,340,24.9,3,1,,closed
EDGE-063079,FUSE-XFMR-031060,XFMR-031060,FDR-0089,SUB-020,lateral_overhead,4/0 AL,ABC,0.269,1418.2,0.2842,0.4594,0.3655,340,24.9,3,1,,closed
EDGE-063080,JCT-FDR-0089-008,FUSE-XFMR-031061,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.049,260.6,0.9061,0.5108,0.6985,150,24.9,2,1,,closed
EDGE-063081,FUSE-XFMR-031061,XFMR-031061,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,AC,0.28,1476.6,0.8247,0.5099,0.6985,150,24.9,2,1,,closed
EDGE-063082,JCT-FDR-0089-008,FUSE-XFMR-031062,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.051,271.7,1.3903,0.5621,1.007,100,24.9,1,1,,closed
EDGE-063083,FUSE-XFMR-031062,XFMR-031062,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.292,1539.4,1.5673,0.5061,1.007,100,24.9,1,1,,closed
EDGE-063084,JCT-FDR-0089-008,FUSE-XFMR-031063,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.054,285.1,0.63,0.4443,0.5345,230,24.9,2,0,,closed
EDGE-063085,FUSE-XFMR-031063,XFMR-031063,FDR-0089,SUB-020,lateral_underground,1/0 AL,AC,0.306,1615.7,0.5502,0.5195,0.5345,230,24.9,2,0,,closed
EDGE-063086,JCT-FDR-0089-008,FUSE-XFMR-031064,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.056,297.0,1.4535,0.5015,1.007,100,24.9,1,1,,closed
EDGE-063087,FUSE-XFMR-031064,XFMR-031064,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.319,1683.0,1.5195,0.4868,1.007,100,24.9,1,1,,closed
EDGE-063088,JCT-FDR-0089-008,FUSE-XFMR-031065,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.058,304.9,0.9286,0.5255,0.6985,150,24.9,1,1,,closed
EDGE-063089,FUSE-XFMR-031065,XFMR-031065,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,B,0.327,1727.9,0.8846,0.5148,0.6985,150,24.9,1,1,,closed
EDGE-063090,JCT-FDR-0089-008,FUSE-XFMR-031066,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.06,316.8,0.5329,0.493,0.5345,230,24.9,2,1,,closed
EDGE-063091,FUSE-XFMR-031066,XFMR-031066,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.34,1795.2,0.6487,0.432,0.5345,230,24.9,2,1,,closed
EDGE-063092,JCT-FDR-0089-008,FUSE-XFMR-031067,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.062,328.7,0.2885,0.4195,0.3655,340,24.9,2,1,,closed
EDGE-063093,FUSE-XFMR-031067,XFMR-031067,FDR-0089,SUB-020,lateral_overhead,4/0 AL,AB,0.353,1862.5,0.2827,0.399,0.3655,340,24.9,2,1,,closed
EDGE-063094,JCT-FDR-0089-008,FUSE-XFMR-031068,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.065,341.4,0.6264,0.4767,0.5345,230,24.9,2,1,,closed
EDGE-063095,FUSE-XFMR-031068,XFMR-031068,FDR-0089,SUB-020,lateral_overhead,1/0 AL,AB,0.366,1934.3,0.555,0.4813,0.5345,230,24.9,2,1,,closed
EDGE-063096,JCT-FDR-0089-008,FUSE-XFMR-031069,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.067,352.4,0.8567,0.4589,0.6985,150,24.9,1,1,,closed
EDGE-063097,FUSE-XFMR-031069,XFMR-031069,FDR-0089,SUB-020,lateral_overhead,#2 ACSR,A,0.378,1997.2,0.8504,0.5001,0.6985,150,24.9,1,1,,closed
EDGE-063098,JCT-FDR-0089-008,FUSE-XFMR-031070,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.068,359.6,1.426,0.4887,1.007,100,24.9,1,1,,closed
EDGE-063099,FUSE-XFMR-031070,XFMR-031070,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.386,2037.6,1.4433,0.521,1.007,100,24.9,1,1,,closed
EDGE-063100,JCT-FDR-0089-008,FUSE-XFMR-031071,FDR-0089,SUB-020,lateral_underground,4/0 AL,AB,0.07,370.7,0.2797,0.4403,0.3655,340,24.9,2,0,,closed
EDGE-063101,FUSE-XFMR-031071,XFMR-031071,FDR-0089,SUB-020,lateral_underground,4/0 AL,AB,0.398,2100.4,0.2723,0.3997,0.3655,340,24.9,2,0,,closed
EDGE-063102,JCT-FDR-0089-008,FUSE-XFMR-031072,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.073,384.9,0.2897,0.4636,0.3655,340,24.9,1,0,,closed
EDGE-063103,FUSE-XFMR-031072,XFMR-031072,FDR-0089,SUB-020,lateral_underground,4/0 AL,A,0.413,2181.2,0.3169,0.4675,0.3655,340,24.9,1,0,,closed
EDGE-063104,JCT-FDR-0089-008,FUSE-XFMR-031073,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.075,395.2,1.4702,0.5591,1.007,100,24.9,2,1,,closed
EDGE-063105,FUSE-XFMR-031073,XFMR-031073,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.424,2239.5,1.5581,0.5161,1.007,100,24.9,2,1,,closed
EDGE-063106,JCT-FDR-0089-008,FUSE-XFMR-031074,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.077,407.1,1.616,0.4994,1.007,100,24.9,3,1,,closed
EDGE-063107,FUSE-XFMR-031074,XFMR-031074,FDR-0089,SUB-020,lateral_overhead,#4 CU,ABC,0.437,2306.8,1.4862,0.5365,1.007,100,24.9,3,1,,closed
EDGE-063108,JCT-FDR-0089-008,FUSE-XFMR-031075,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.08,419.8,1.5167,0.513,1.007,100,24.9,1,1,,closed
