edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-063109,FUSE-XFMR-031075,XFMR-031075,FDR-0089,SUB-020,lateral_overhead,#4 CU,C,0.451,2378.6,1.5357,0.4673,1.007,100,24.9,1,1,,closed
EDGE-063110,JCT-FDR-0089-008,FUSE-XFMR-031076,FDR-0089,SUB-020,lateral_underground,#4 CU,C,0.081,426.1,1.3927,0.4657,1.007,100,24.9,1,0,,closed
EDGE-063111,FUSE-XFMR-031076,XFMR-031076,FDR-0089,SUB-020,lateral_underground,#4 CU,C,0.457,2414.5,1.6322,0.5001,1.007,100,24.9,1,0,,closed
EDGE-063112,JCT-FDR-0089-008,FUSE-XFMR-031077,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.083,440.4,0.5853,0.4414,0.5345,230,24.9,1,1,,closed
EDGE-063113,FUSE-XFMR-031077,XFMR-031077,FDR-0089,SUB-020,lateral_overhead,1/0 AL,C,0.473,2495.3,0.5806,0.5002,0.5345,230,24.9,1,1,,closed
EDGE-063114,JCT-FDR-0089-008,FUSE-XFMR-031078,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.085,449.1,1.5247,0.4801,1.007,100,24.9,2,1,,closed
EDGE-063115,FUSE-XFMR-031078,XFMR-031078,FDR-0089,SUB-020,lateral_overhead,#4 CU,AB,0.482,2544.7,1.6244,0.5061,1.007,100,24.9,2,1,,closed
EDGE-063116,JCT-FDR-0089-008,FUSE-XFMR-031079,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.087,459.4,1.4956,0.555,1.007,100,24.9,1,1,,closed
EDGE-063117,FUSE-XFMR-031079,XFMR-031079,FDR-0089,SUB-020,lateral_overhead,#4 CU,A,0.493,2603.0,1.6298,0.5069,1.007,100,24.9,1,1,,closed
EDGE-063118,JCT-FDR-0089-008,JCT-FDR-0089-009,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.6,3168.0,0.3162,0.4623,0.3669,340,24.9,3,1,,closed
EDGE-063119,JCT-FDR-0089-009,FUSE-XFMR-031080,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.002,7.9,1.6451,0.5308,1.007,100,24.9,2,1,,closed
EDGE-063120,FUSE-XFMR-031080,XFMR-031080,FDR-0089,SUB-020,lateral_overhead,#4 CU,AC,0.009,44.9,1.493,0.5317,1.007,100,24.9,2,1,,closed
EDGE-063121,JCT-FDR-0089-009,FDR-0089-TAIL,FDR-0089,SUB-020,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2904,0.4526,0.3655,340,24.9,3,1,,open
EDGE-063122,SUB-020,FDR-0090-HEAD,FDR-0090,SUB-020,bus_tie,1/0 AL,ABC,0.01,52.8,0.5717,0.4305,0.5345,230,24.9,3,1,,closed
EDGE-063123,FDR-0090-HEAD,JCT-FDR-0090-001,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.03,158.4,0.6216,0.5001,0.482,230,24.9,3,1,,closed
EDGE-063124,JCT-FDR-0090-001,FUSE-XFMR-031081,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.002,7.9,0.5538,0.4899,0.5345,230,24.9,1,1,,closed
EDGE-063125,FUSE-XFMR-031081,XFMR-031081,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.009,44.9,0.5493,0.4577,0.5345,230,24.9,1,1,,closed
EDGE-063126,JCT-FDR-0090-001,FUSE-XFMR-031082,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.006,30.9,1.642,0.5274,1.007,100,24.9,2,1,,closed
EDGE-063127,FUSE-XFMR-031082,XFMR-031082,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.033,175.0,1.4772,0.4904,1.007,100,24.9,2,1,,closed
EDGE-063128,JCT-FDR-0090-001,FUSE-XFMR-031083,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.01,53.9,0.5831,0.4891,0.5345,230,24.9,1,1,,closed
EDGE-063129,FUSE-XFMR-031083,XFMR-031083,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.058,305.2,0.639,0.4539,0.5345,230,24.9,1,1,,closed
EDGE-063130,JCT-FDR-0090-001,FUSE-XFMR-031084,FDR-0090,SUB-020,lateral_underground,1/0 AL,AC,0.015,78.4,0.5939,0.4947,0.5345,230,24.9,2,0,,closed
EDGE-063131,FUSE-XFMR-031084,XFMR-031084,FDR-0090,SUB-020,lateral_underground,1/0 AL,AC,0.084,444.3,0.5881,0.4803,0.5345,230,24.9,2,0,,closed
EDGE-063132,JCT-FDR-0090-001,FUSE-XFMR-031085,FDR-0090,SUB-020,lateral_underground,#2 ACSR,A,0.019,100.6,0.8342,0.4774,0.6985,150,24.9,1,0,,closed
EDGE-063133,FUSE-XFMR-031085,XFMR-031085,FDR-0090,SUB-020,lateral_underground,#2 ACSR,A,0.108,570.0,0.9399,0.4733,0.6985,150,24.9,1,0,,closed
EDGE-063134,JCT-FDR-0090-001,FUSE-XFMR-031086,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.025,129.9,0.5432,0.496,0.5345,230,24.9,1,1,,closed
EDGE-063135,FUSE-XFMR-031086,XFMR-031086,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.139,736.0,0.5901,0.4782,0.5345,230,24.9,1,1,,closed
EDGE-063136,JCT-FDR-0090-001,FUSE-XFMR-031087,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.029,152.1,1.5089,0.504,1.007,100,24.9,2,1,,closed
EDGE-063137,FUSE-XFMR-031087,XFMR-031087,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.163,861.7,1.4364,0.5378,1.007,100,24.9,2,1,,closed
EDGE-063138,JCT-FDR-0090-001,FUSE-XFMR-031088,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.034,179.8,0.8121,0.5266,0.6985,150,24.9,1,1,,closed
EDGE-063139,FUSE-XFMR-031088,XFMR-031088,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.193,1018.8,0.8774,0.5408,0.6985,150,24.9,1,1,,closed
EDGE-063140,JCT-FDR-0090-001,FUSE-XFMR-031089,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.039,203.5,0.8767,0.4842,0.6985,150,24.9,3,1,,closed
EDGE-063141,FUSE-XFMR-031089,XFMR-031089,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.218,1153.4,0.824,0.5057,0.6985,150,24.9,3,1,,closed
EDGE-063142,JCT-FDR-0090-001,FUSE-XFMR-031090,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.043,229.7,0.8514,0.5398,0.6985,150,24.9,2,1,,closed
EDGE-063143,FUSE-XFMR-031090,XFMR-031090,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.246,1301.5,0.8315,0.5067,0.6985,150,24.9,2,1,,closed
EDGE-063144,JCT-FDR-0090-001,FUSE-XFMR-031091,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.048,255.0,0.8753,0.544,0.6985,150,24.9,1,1,,closed
EDGE-063145,FUSE-XFMR-031091,XFMR-031091,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.274,1445.1,0.9487,0.5165,0.6985,150,24.9,1,1,,closed
EDGE-063146,JCT-FDR-0090-001,FUSE-XFMR-031092,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.053,278.0,0.3056,0.4649,0.3655,340,24.9,2,1,,closed
EDGE-063147,FUSE-XFMR-031092,XFMR-031092,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.298,1575.3,0.297,0.4436,0.3655,340,24.9,2,1,,closed
EDGE-063148,JCT-FDR-0090-001,FUSE-XFMR-031093,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.058,304.1,0.2995,0.4232,0.3655,340,24.9,1,1,,closed
EDGE-063149,FUSE-XFMR-031093,XFMR-031093,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.326,1723.4,0.3181,0.4041,0.3655,340,24.9,1,1,,closed
EDGE-063150,JCT-FDR-0090-001,FUSE-XFMR-031094,FDR-0090,SUB-020,lateral_overhead,4/0 AL,BC,0.063,330.3,0.3099,0.4585,0.3655,340,24.9,2,1,,closed
EDGE-063151,FUSE-XFMR-031094,XFMR-031094,FDR-0090,SUB-020,lateral_overhead,4/0 AL,BC,0.354,1871.5,0.3186,0.433,0.3655,340,24.9,2,1,,closed
EDGE-063152,JCT-FDR-0090-001,FUSE-XFMR-031095,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AB,0.067,353.2,0.5568,0.4909,0.5345,230,24.9,2,1,,closed
EDGE-063153,FUSE-XFMR-031095,XFMR-031095,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AB,0.379,2001.6,0.646,0.4348,0.5345,230,24.9,2,1,,closed
EDGE-063154,JCT-FDR-0090-001,FUSE-XFMR-031096,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.072,381.7,0.2896,0.4104,0.3655,340,24.9,2,1,,closed
EDGE-063155,FUSE-XFMR-031096,XFMR-031096,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.41,2163.2,0.3059,0.409,0.3655,340,24.9,2,1,,closed
EDGE-063156,JCT-FDR-0090-001,FUSE-XFMR-031097,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.076,402.3,0.3031,0.4327,0.3655,340,24.9,1,1,,closed
EDGE-063157,FUSE-XFMR-031097,XFMR-031097,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.432,2279.9,0.3021,0.4711,0.3655,340,24.9,1,1,,closed
EDGE-063158,JCT-FDR-0090-001,FUSE-XFMR-031098,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.082,431.6,0.9303,0.4613,0.6985,150,24.9,2,1,,closed
EDGE-063159,FUSE-XFMR-031098,XFMR-031098,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.463,2446.0,0.9362,0.4652,0.6985,150,24.9,2,1,,closed
EDGE-063160,JCT-FDR-0090-001,FUSE-XFMR-031099,FDR-0090,SUB-020,lateral_underground,#4 CU,B,0.086,455.4,1.3622,0.4696,1.007,100,24.9,1,0,,closed
EDGE-063161,FUSE-XFMR-031099,XFMR-031099,FDR-0090,SUB-020,lateral_underground,#4 CU,B,0.489,2580.6,1.3626,0.558,1.007,100,24.9,1,0,,closed
EDGE-063162,JCT-FDR-0090-001,JCT-FDR-0090-002,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.5,2640.0,0.6016,0.5123,0.5158,230,24.9,3,1,,closed
EDGE-063163,JCT-FDR-0090-002,FUSE-XFMR-031100,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.002,9.5,0.5772,0.5073,0.5345,230,24.9,3,1,,closed
EDGE-063164,FUSE-XFMR-031100,XFMR-031100,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.01,53.9,0.5869,0.4583,0.5345,230,24.9,3,1,,closed
EDGE-063165,JCT-FDR-0090-002,FUSE-XFMR-031101,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.005,26.9,0.8982,0.5422,0.6985,150,24.9,2,1,,closed
EDGE-063166,FUSE-XFMR-031101,XFMR-031101,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.029,152.6,0.948,0.483,0.6985,150,24.9,2,1,,closed
EDGE-063167,JCT-FDR-0090-002,FUSE-XFMR-031102,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.01,54.6,1.4463,0.4869,1.007,100,24.9,1,1,,closed
EDGE-063168,FUSE-XFMR-031102,XFMR-031102,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.059,309.7,1.4598,0.4798,1.007,100,24.9,1,1,,closed
EDGE-063169,JCT-FDR-0090-002,FUSE-XFMR-031103,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.015,79.2,0.3141,0.4314,0.3655,340,24.9,1,1,,closed
EDGE-063170,FUSE-XFMR-031103,XFMR-031103,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.085,448.8,0.2785,0.4381,0.3655,340,24.9,1,1,,closed
EDGE-063171,JCT-FDR-0090-002,FUSE-XFMR-031104,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.019,100.6,0.5543,0.4487,0.5345,230,24.9,3,1,,closed
EDGE-063172,FUSE-XFMR-031104,XFMR-031104,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.108,570.0,0.5895,0.5018,0.5345,230,24.9,3,1,,closed
EDGE-063173,JCT-FDR-0090-002,FUSE-XFMR-031105,FDR-0090,SUB-020,lateral_underground,1/0 AL,BC,0.025,130.7,0.5446,0.5086,0.5345,230,24.9,2,0,,closed
EDGE-063174,FUSE-XFMR-031105,XFMR-031105,FDR-0090,SUB-020,lateral_underground,1/0 AL,BC,0.14,740.5,0.6302,0.4565,0.5345,230,24.9,2,0,,closed
EDGE-063175,JCT-FDR-0090-002,FUSE-XFMR-031106,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.029,152.1,0.6014,0.4879,0.5345,230,24.9,2,1,,closed
EDGE-063176,FUSE-XFMR-031106,XFMR-031106,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.163,861.7,0.5418,0.5024,0.5345,230,24.9,2,1,,closed
EDGE-063177,JCT-FDR-0090-002,FUSE-XFMR-031107,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.034,179.8,0.2969,0.4405,0.3655,340,24.9,1,1,,closed
EDGE-063178,FUSE-XFMR-031107,XFMR-031107,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.193,1018.8,0.2825,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-063179,JCT-FDR-0090-002,FUSE-XFMR-031108,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.038,201.2,0.6153,0.5018,0.5345,230,24.9,1,1,,closed
EDGE-063180,FUSE-XFMR-031108,XFMR-031108,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.216,1140.0,0.5857,0.4433,0.5345,230,24.9,1,1,,closed
EDGE-063181,JCT-FDR-0090-002,FUSE-XFMR-031109,FDR-0090,SUB-020,lateral_underground,#2 ACSR,ABC,0.044,230.5,0.8229,0.4704,0.6985,150,24.9,3,0,,closed
EDGE-063182,FUSE-XFMR-031109,XFMR-031109,FDR-0090,SUB-020,lateral_underground,#2 ACSR,ABC,0.247,1306.0,0.9558,0.5217,0.6985,150,24.9,3,0,,closed
EDGE-063183,JCT-FDR-0090-002,FUSE-XFMR-031110,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.048,253.4,0.554,0.4789,0.5345,230,24.9,1,1,,closed
EDGE-063184,FUSE-XFMR-031110,XFMR-031110,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.272,1436.2,0.6098,0.4461,0.5345,230,24.9,1,1,,closed
EDGE-063185,JCT-FDR-0090-002,FUSE-XFMR-031111,FDR-0090,SUB-020,lateral_underground,4/0 AL,AC,0.053,281.2,0.2876,0.3936,0.3655,340,24.9,2,0,,closed
EDGE-063186,FUSE-XFMR-031111,XFMR-031111,FDR-0090,SUB-020,lateral_underground,4/0 AL,AC,0.302,1593.2,0.32,0.448,0.3655,340,24.9,2,0,,closed
EDGE-063187,JCT-FDR-0090-002,FUSE-XFMR-031112,FDR-0090,SUB-020,lateral_underground,#4 CU,A,0.057,303.3,1.4006,0.5314,1.007,100,24.9,1,0,,closed
EDGE-063188,FUSE-XFMR-031112,XFMR-031112,FDR-0090,SUB-020,lateral_underground,#4 CU,A,0.326,1718.9,1.6106,0.4868,1.007,100,24.9,1,0,,closed
EDGE-063189,JCT-FDR-0090-002,FUSE-XFMR-031113,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.062,329.5,0.613,0.4913,0.5345,230,24.9,2,1,,closed
EDGE-063190,FUSE-XFMR-031113,XFMR-031113,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.354,1867.0,0.5675,0.445,0.5345,230,24.9,2,1,,closed
EDGE-063191,JCT-FDR-0090-002,FUSE-XFMR-031114,FDR-0090,SUB-020,lateral_underground,1/0 AL,AB,0.067,353.2,0.5793,0.4699,0.5345,230,24.9,2,0,,closed
EDGE-063192,FUSE-XFMR-031114,XFMR-031114,FDR-0090,SUB-020,lateral_underground,1/0 AL,AB,0.379,2001.6,0.6036,0.4682,0.5345,230,24.9,2,0,,closed
EDGE-063193,JCT-FDR-0090-002,FUSE-XFMR-031115,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.072,381.0,0.3149,0.4582,0.3655,340,24.9,2,1,,closed
EDGE-063194,FUSE-XFMR-031115,XFMR-031115,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.409,2158.7,0.2763,0.4339,0.3655,340,24.9,2,1,,closed
EDGE-063195,JCT-FDR-0090-002,FUSE-XFMR-031116,FDR-0090,SUB-020,lateral_underground,#2 ACSR,A,0.077,406.3,0.8508,0.532,0.6985,150,24.9,1,0,,closed
EDGE-063196,FUSE-XFMR-031116,XFMR-031116,FDR-0090,SUB-020,lateral_underground,#2 ACSR,A,0.436,2302.3,0.9505,0.4688,0.6985,150,24.9,1,0,,closed
EDGE-063197,JCT-FDR-0090-002,FUSE-XFMR-031117,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AC,0.082,431.6,0.9126,0.4814,0.6985,150,24.9,2,1,,closed
EDGE-063198,FUSE-XFMR-031117,XFMR-031117,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AC,0.463,2446.0,0.8681,0.4655,0.6985,150,24.9,2,1,,closed
EDGE-063199,JCT-FDR-0090-002,FUSE-XFMR-031118,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,C,0.086,454.6,0.8275,0.5175,0.6985,150,24.9,1,1,,closed
EDGE-063200,FUSE-XFMR-031118,XFMR-031118,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,C,0.488,2576.1,0.9431,0.467,0.6985,150,24.9,1,1,,closed
EDGE-063201,JCT-FDR-0090-002,JCT-FDR-0090-003,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.5,2640.0,0.5619,0.5055,0.5371,230,24.9,3,1,,closed
EDGE-063202,JCT-FDR-0090-003,FUSE-XFMR-031119,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.001,3.2,0.8224,0.4899,0.6985,150,24.9,1,1,,closed
EDGE-063203,FUSE-XFMR-031119,XFMR-031119,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.003,18.0,0.9317,0.4694,0.6985,150,24.9,1,1,,closed
EDGE-063204,JCT-FDR-0090-003,FUSE-XFMR-031120,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.004,23.8,1.4502,0.4753,1.007,100,24.9,2,1,,closed
EDGE-063205,FUSE-XFMR-031120,XFMR-031120,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.025,134.6,1.4147,0.467,1.007,100,24.9,2,1,,closed
EDGE-063206,JCT-FDR-0090-003,FUSE-XFMR-031121,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.01,51.5,0.9089,0.5103,0.6985,150,24.9,3,1,,closed
EDGE-063207,FUSE-XFMR-031121,XFMR-031121,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.055,291.7,0.9099,0.4753,0.6985,150,24.9,3,1,,closed
EDGE-063208,JCT-FDR-0090-003,FUSE-XFMR-031122,FDR-0090,SUB-020,lateral_underground,#2 ACSR,AB,0.014,75.2,0.9529,0.4982,0.6985,150,24.9,2,0,,closed
EDGE-063209,FUSE-XFMR-031122,XFMR-031122,FDR-0090,SUB-020,lateral_underground,#2 ACSR,AB,0.081,426.4,0.9234,0.4666,0.6985,150,24.9,2,0,,closed
EDGE-063210,JCT-FDR-0090-003,FUSE-XFMR-031123,FDR-0090,SUB-020,lateral_overhead,#4 CU,B,0.019,99.0,1.6043,0.5243,1.007,100,24.9,1,1,,closed
EDGE-063211,FUSE-XFMR-031123,XFMR-031123,FDR-0090,SUB-020,lateral_overhead,#4 CU,B,0.106,561.0,1.3948,0.5485,1.007,100,24.9,1,1,,closed
EDGE-063212,JCT-FDR-0090-003,FUSE-XFMR-031124,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.024,124.3,1.5883,0.4633,1.007,100,24.9,1,1,,closed
EDGE-063213,FUSE-XFMR-031124,XFMR-031124,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.133,704.6,1.4845,0.5412,1.007,100,24.9,1,1,,closed
EDGE-063214,JCT-FDR-0090-003,FUSE-XFMR-031125,FDR-0090,SUB-020,lateral_overhead,#4 CU,C,0.028,149.7,1.3738,0.4719,1.007,100,24.9,1,1,,closed
EDGE-063215,FUSE-XFMR-031125,XFMR-031125,FDR-0090,SUB-020,lateral_overhead,#4 CU,C,0.161,848.2,1.6457,0.5073,1.007,100,24.9,1,1,,closed
EDGE-063216,JCT-FDR-0090-003,FUSE-XFMR-031126,FDR-0090,SUB-020,lateral_underground,#2 ACSR,B,0.033,175.8,0.9042,0.5363,0.6985,150,24.9,1,0,,closed
EDGE-063217,FUSE-XFMR-031126,XFMR-031126,FDR-0090,SUB-020,lateral_underground,#2 ACSR,B,0.189,996.3,0.9001,0.5265,0.6985,150,24.9,1,0,,closed
EDGE-063218,JCT-FDR-0090-003,FUSE-XFMR-031127,FDR-0090,SUB-020,lateral_underground,#2 ACSR,B,0.038,202.0,0.8069,0.5184,0.6985,150,24.9,1,0,,closed
EDGE-063219,FUSE-XFMR-031127,XFMR-031127,FDR-0090,SUB-020,lateral_underground,#2 ACSR,B,0.217,1144.4,0.9179,0.5131,0.6985,150,24.9,1,0,,closed
EDGE-063220,JCT-FDR-0090-003,FUSE-XFMR-031128,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.042,223.3,1.4975,0.5157,1.007,100,24.9,2,1,,closed
EDGE-063221,FUSE-XFMR-031128,XFMR-031128,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.24,1265.6,1.4703,0.4639,1.007,100,24.9,2,1,,closed
EDGE-063222,JCT-FDR-0090-003,FUSE-XFMR-031129,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.047,249.5,0.8848,0.5496,0.6985,150,24.9,2,1,,closed
EDGE-063223,FUSE-XFMR-031129,XFMR-031129,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.268,1413.7,0.9709,0.4923,0.6985,150,24.9,2,1,,closed
EDGE-063224,JCT-FDR-0090-003,FUSE-XFMR-031130,FDR-0090,SUB-020,lateral_underground,#2 ACSR,AB,0.053,278.0,0.9136,0.4922,0.6985,150,24.9,2,0,,closed
EDGE-063225,FUSE-XFMR-031130,XFMR-031130,FDR-0090,SUB-020,lateral_underground,#2 ACSR,AB,0.298,1575.3,0.8795,0.5376,0.6985,150,24.9,2,0,,closed
EDGE-063226,JCT-FDR-0090-003,FUSE-XFMR-031131,FDR-0090,SUB-020,lateral_underground,#4 CU,C,0.057,302.5,1.6508,0.4856,1.007,100,24.9,1,0,,closed
EDGE-063227,FUSE-XFMR-031131,XFMR-031131,FDR-0090,SUB-020,lateral_underground,#4 CU,C,0.325,1714.4,1.4896,0.5276,1.007,100,24.9,1,0,,closed
EDGE-063228,JCT-FDR-0090-003,FUSE-XFMR-031132,FDR-0090,SUB-020,lateral_overhead,#4 CU,B,0.062,325.5,1.473,0.5283,1.007,100,24.9,1,1,,closed
EDGE-063229,FUSE-XFMR-031132,XFMR-031132,FDR-0090,SUB-020,lateral_overhead,#4 CU,B,0.349,1844.6,1.5717,0.4792,1.007,100,24.9,1,1,,closed
EDGE-063230,JCT-FDR-0090-003,FUSE-XFMR-031133,FDR-0090,SUB-020,lateral_overhead,4/0 AL,C,0.066,349.3,0.2781,0.4566,0.3655,340,24.9,1,1,,closed
EDGE-063231,FUSE-XFMR-031133,XFMR-031133,FDR-0090,SUB-020,lateral_overhead,4/0 AL,C,0.375,1979.2,0.3126,0.3975,0.3655,340,24.9,1,1,,closed
EDGE-063232,JCT-FDR-0090-003,FUSE-XFMR-031134,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.071,377.0,0.2709,0.3964,0.3655,340,24.9,1,1,,closed
EDGE-063233,FUSE-XFMR-031134,XFMR-031134,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.405,2136.3,0.3218,0.4658,0.3655,340,24.9,1,1,,closed
EDGE-063234,JCT-FDR-0090-003,FUSE-XFMR-031135,FDR-0090,SUB-020,lateral_underground,1/0 AL,ABC,0.076,401.5,0.6465,0.5199,0.5345,230,24.9,3,0,,closed
EDGE-063235,FUSE-XFMR-031135,XFMR-031135,FDR-0090,SUB-020,lateral_underground,1/0 AL,ABC,0.431,2275.4,0.561,0.5126,0.5345,230,24.9,3,0,,closed
EDGE-063236,JCT-FDR-0090-003,FUSE-XFMR-031136,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,C,0.081,426.1,0.9753,0.5018,0.6985,150,24.9,1,1,,closed
EDGE-063237,FUSE-XFMR-031136,XFMR-031136,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,C,0.457,2414.5,0.9214,0.5067,0.6985,150,24.9,1,1,,closed
EDGE-063238,JCT-FDR-0090-003,FUSE-XFMR-031137,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.085,451.4,0.8148,0.4713,0.6985,150,24.9,1,1,,closed
EDGE-063239,FUSE-XFMR-031137,XFMR-031137,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.484,2558.2,0.9244,0.468,0.6985,150,24.9,1,1,,closed
EDGE-063240,JCT-FDR-0090-003,JCT-FDR-0090-004,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.5,2640.0,0.6279,0.4499,0.5289,230,24.9,3,1,,closed
EDGE-063241,JCT-FDR-0090-004,FUSE-XFMR-031138,FDR-0090,SUB-020,lateral_underground,#4 CU,BC,0.001,6.3,1.6322,0.478,1.007,100,24.9,2,0,,closed
EDGE-063242,FUSE-XFMR-031138,XFMR-031138,FDR-0090,SUB-020,lateral_underground,#4 CU,BC,0.007,35.9,1.4557,0.5313,1.007,100,24.9,2,0,,closed
EDGE-063243,JCT-FDR-0090-004,FUSE-XFMR-031139,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.005,26.1,0.2918,0.4349,0.3655,340,24.9,2,1,,closed
EDGE-063244,FUSE-XFMR-031139,XFMR-031139,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.028,148.1,0.3073,0.4626,0.3655,340,24.9,2,1,,closed
EDGE-063245,JCT-FDR-0090-004,FUSE-XFMR-031140,FDR-0090,SUB-020,lateral_overhead,#4 CU,ABC,0.009,49.9,1.6049,0.5504,1.007,100,24.9,3,1,,closed
EDGE-063246,FUSE-XFMR-031140,XFMR-031140,FDR-0090,SUB-020,lateral_overhead,#4 CU,ABC,0.054,282.7,1.6066,0.5384,1.007,100,24.9,3,1,,closed
EDGE-063247,JCT-FDR-0090-004,FUSE-XFMR-031141,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.015,77.6,0.2954,0.4439,0.3655,340,24.9,1,1,,closed
EDGE-063248,FUSE-XFMR-031141,XFMR-031141,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.083,439.8,0.3102,0.4764,0.3655,340,24.9,1,1,,closed
EDGE-063249,JCT-FDR-0090-004,FUSE-XFMR-031142,FDR-0090,SUB-020,lateral_underground,#2 ACSR,C,0.019,103.0,0.816,0.4923,0.6985,150,24.9,1,0,,closed
EDGE-063250,FUSE-XFMR-031142,XFMR-031142,FDR-0090,SUB-020,lateral_underground,#2 ACSR,C,0.111,583.4,0.9393,0.5009,0.6985,150,24.9,1,0,,closed
EDGE-063251,JCT-FDR-0090-004,FUSE-XFMR-031143,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.024,128.3,0.3051,0.4136,0.3655,340,24.9,2,1,,closed
EDGE-063252,FUSE-XFMR-031143,XFMR-031143,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.138,727.1,0.2777,0.4517,0.3655,340,24.9,2,1,,closed
EDGE-063253,JCT-FDR-0090-004,FUSE-XFMR-031144,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.028,150.5,0.817,0.538,0.6985,150,24.9,2,1,,closed
EDGE-063254,FUSE-XFMR-031144,XFMR-031144,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.162,852.7,0.8554,0.494,0.6985,150,24.9,2,1,,closed
EDGE-063255,JCT-FDR-0090-004,FUSE-XFMR-031145,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.033,174.2,0.2839,0.453,0.3655,340,24.9,1,1,,closed
EDGE-063256,FUSE-XFMR-031145,XFMR-031145,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.187,987.4,0.3177,0.3993,0.3655,340,24.9,1,1,,closed
EDGE-063257,JCT-FDR-0090-004,FUSE-XFMR-031146,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.038,198.8,0.9074,0.5497,0.6985,150,24.9,1,1,,closed
EDGE-063258,FUSE-XFMR-031146,XFMR-031146,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.213,1126.5,0.8862,0.4807,0.6985,150,24.9,1,1,,closed
EDGE-063259,JCT-FDR-0090-004,FUSE-XFMR-031147,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.043,227.3,0.2979,0.4022,0.3655,340,24.9,1,1,,closed
EDGE-063260,FUSE-XFMR-031147,XFMR-031147,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.244,1288.1,0.3063,0.4341,0.3655,340,24.9,1,1,,closed
EDGE-063261,JCT-FDR-0090-004,FUSE-XFMR-031148,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.047,249.5,0.5821,0.4473,0.5345,230,24.9,1,1,,closed
EDGE-063262,FUSE-XFMR-031148,XFMR-031148,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.268,1413.7,0.5462,0.4846,0.5345,230,24.9,1,1,,closed
EDGE-063263,JCT-FDR-0090-004,FUSE-XFMR-031149,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.052,274.8,0.8064,0.516,0.6985,150,24.9,2,1,,closed
EDGE-063264,FUSE-XFMR-031149,XFMR-031149,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.295,1557.3,0.8201,0.5343,0.6985,150,24.9,2,1,,closed
EDGE-063265,JCT-FDR-0090-004,FUSE-XFMR-031150,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.057,303.3,0.5923,0.4699,0.5345,230,24.9,1,1,,closed
EDGE-063266,FUSE-XFMR-031150,XFMR-031150,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.326,1718.9,0.6355,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-063267,JCT-FDR-0090-004,FUSE-XFMR-031151,FDR-0090,SUB-020,lateral_underground,4/0 AL,A,0.062,325.5,0.287,0.4235,0.3655,340,24.9,1,0,,closed
EDGE-063268,FUSE-XFMR-031151,XFMR-031151,FDR-0090,SUB-020,lateral_underground,4/0 AL,A,0.349,1844.6,0.2949,0.425,0.3655,340,24.9,1,0,,closed
EDGE-063269,JCT-FDR-0090-004,FUSE-XFMR-031152,FDR-0090,SUB-020,lateral_underground,4/0 AL,C,0.066,350.9,0.304,0.4227,0.3655,340,24.9,1,0,,closed
EDGE-063270,FUSE-XFMR-031152,XFMR-031152,FDR-0090,SUB-020,lateral_underground,4/0 AL,C,0.377,1988.2,0.3238,0.4174,0.3655,340,24.9,1,0,,closed
EDGE-063271,JCT-FDR-0090-004,FUSE-XFMR-031153,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.071,376.2,0.3033,0.4704,0.3655,340,24.9,3,1,,closed
EDGE-063272,FUSE-XFMR-031153,XFMR-031153,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.404,2131.8,0.2991,0.4498,0.3655,340,24.9,3,1,,closed
EDGE-063273,JCT-FDR-0090-004,FUSE-XFMR-031154,FDR-0090,SUB-020,lateral_underground,1/0 AL,C,0.076,402.3,0.5479,0.502,0.5345,230,24.9,1,0,,closed
EDGE-063274,FUSE-XFMR-031154,XFMR-031154,FDR-0090,SUB-020,lateral_underground,1/0 AL,C,0.432,2279.9,0.6483,0.442,0.5345,230,24.9,1,0,,closed
EDGE-063275,JCT-FDR-0090-004,FUSE-XFMR-031155,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.081,426.1,0.5441,0.5192,0.5345,230,24.9,3,1,,closed
EDGE-063276,FUSE-XFMR-031155,XFMR-031155,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.457,2414.5,0.6066,0.4313,0.5345,230,24.9,3,1,,closed
EDGE-063277,JCT-FDR-0090-004,FUSE-XFMR-031156,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.085,450.6,0.6018,0.5203,0.5345,230,24.9,1,1,,closed
EDGE-063278,FUSE-XFMR-031156,XFMR-031156,FDR-0090,SUB-020,lateral_overhead,1/0 AL,B,0.484,2553.7,0.6152,0.5212,0.5345,230,24.9,1,1,,closed
EDGE-063279,JCT-FDR-0090-004,JCT-FDR-0090-005,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.51,2692.8,0.571,0.4923,0.5447,230,24.9,3,1,,closed
EDGE-063280,JCT-FDR-0090-005,FUSE-XFMR-031157,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AC,0.001,5.5,0.5354,0.5192,0.5345,230,24.9,2,1,,closed
EDGE-063281,FUSE-XFMR-031157,XFMR-031157,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AC,0.006,31.4,0.619,0.4731,0.5345,230,24.9,2,1,,closed
EDGE-063282,JCT-FDR-0090-005,FUSE-XFMR-031158,FDR-0090,SUB-020,lateral_overhead,4/0 AL,BC,0.006,29.3,0.3173,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-063283,FUSE-XFMR-031158,XFMR-031158,FDR-0090,SUB-020,lateral_overhead,4/0 AL,BC,0.031,166.1,0.2799,0.4292,0.3655,340,24.9,2,1,,closed
EDGE-063284,JCT-FDR-0090-005,FUSE-XFMR-031159,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.009,49.1,0.2721,0.4536,0.3655,340,24.9,1,1,,closed
EDGE-063285,FUSE-XFMR-031159,XFMR-031159,FDR-0090,SUB-020,lateral_overhead,4/0 AL,B,0.053,278.3,0.2915,0.4496,0.3655,340,24.9,1,1,,closed
EDGE-063286,JCT-FDR-0090-005,FUSE-XFMR-031160,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.014,74.4,0.5331,0.5073,0.5345,230,24.9,2,1,,closed
EDGE-063287,FUSE-XFMR-031160,XFMR-031160,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.08,421.9,0.5693,0.4873,0.5345,230,24.9,2,1,,closed
EDGE-063288,JCT-FDR-0090-005,FUSE-XFMR-031161,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.019,100.6,1.3589,0.5148,1.007,100,24.9,2,1,,closed
EDGE-063289,FUSE-XFMR-031161,XFMR-031161,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.108,570.0,1.4038,0.4929,1.007,100,24.9,2,1,,closed
EDGE-063290,JCT-FDR-0090-005,FUSE-XFMR-031162,FDR-0090,SUB-020,lateral_underground,1/0 AL,A,0.024,128.3,0.6344,0.4603,0.5345,230,24.9,1,0,,closed
EDGE-063291,FUSE-XFMR-031162,XFMR-031162,FDR-0090,SUB-020,lateral_underground,1/0 AL,A,0.138,727.1,0.5937,0.5161,0.5345,230,24.9,1,0,,closed
EDGE-063292,JCT-FDR-0090-005,FUSE-XFMR-031163,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.028,150.5,0.6228,0.5178,0.5345,230,24.9,2,1,,closed
EDGE-063293,FUSE-XFMR-031163,XFMR-031163,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.162,852.7,0.5467,0.5142,0.5345,230,24.9,2,1,,closed
EDGE-063294,JCT-FDR-0090-005,FUSE-XFMR-031164,FDR-0090,SUB-020,lateral_underground,#2 ACSR,AB,0.034,177.4,0.902,0.469,0.6985,150,24.9,2,0,,closed
EDGE-063295,FUSE-XFMR-031164,XFMR-031164,FDR-0090,SUB-020,lateral_underground,#2 ACSR,AB,0.19,1005.3,0.8919,0.4816,0.6985,150,24.9,2,0,,closed
EDGE-063296,JCT-FDR-0090-005,FUSE-XFMR-031165,FDR-0090,SUB-020,lateral_overhead,1/0 AL,A,0.039,203.5,0.5822,0.4764,0.5345,230,24.9,1,1,,closed
EDGE-063297,FUSE-XFMR-031165,XFMR-031165,FDR-0090,SUB-020,lateral_overhead,1/0 AL,A,0.218,1153.4,0.5406,0.5192,0.5345,230,24.9,1,1,,closed
EDGE-063298,JCT-FDR-0090-005,FUSE-XFMR-031166,FDR-0090,SUB-020,lateral_overhead,#4 CU,C,0.043,225.7,1.3975,0.5158,1.007,100,24.9,1,1,,closed
EDGE-063299,FUSE-XFMR-031166,XFMR-031166,FDR-0090,SUB-020,lateral_overhead,#4 CU,C,0.242,1279.1,1.4544,0.5569,1.007,100,24.9,1,1,,closed
EDGE-063300,JCT-FDR-0090-005,FUSE-XFMR-031167,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.048,252.6,1.5447,0.5116,1.007,100,24.9,2,1,,closed
EDGE-063301,FUSE-XFMR-031167,XFMR-031167,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.271,1431.7,1.4037,0.5129,1.007,100,24.9,2,1,,closed
EDGE-063302,JCT-FDR-0090-005,FUSE-XFMR-031168,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.053,278.8,0.273,0.4636,0.3655,340,24.9,3,1,,closed
EDGE-063303,FUSE-XFMR-031168,XFMR-031168,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.299,1579.8,0.308,0.3928,0.3655,340,24.9,3,1,,closed
EDGE-063304,JCT-FDR-0090-005,FUSE-XFMR-031169,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,C,0.058,304.9,0.858,0.5486,0.6985,150,24.9,1,1,,closed
EDGE-063305,FUSE-XFMR-031169,XFMR-031169,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,C,0.327,1727.9,0.834,0.4549,0.6985,150,24.9,1,1,,closed
EDGE-063306,JCT-FDR-0090-005,FUSE-XFMR-031170,FDR-0090,SUB-020,lateral_overhead,#4 CU,AC,0.062,329.5,1.4466,0.5357,1.007,100,24.9,2,1,,closed
EDGE-063307,FUSE-XFMR-031170,XFMR-031170,FDR-0090,SUB-020,lateral_overhead,#4 CU,AC,0.354,1867.0,1.4979,0.5614,1.007,100,24.9,2,1,,closed
EDGE-063308,JCT-FDR-0090-005,FUSE-XFMR-031171,FDR-0090,SUB-020,lateral_underground,#4 CU,C,0.066,350.9,1.5263,0.4882,1.007,100,24.9,1,0,,closed
EDGE-063309,FUSE-XFMR-031171,XFMR-031171,FDR-0090,SUB-020,lateral_underground,#4 CU,C,0.377,1988.2,1.4219,0.5466,1.007,100,24.9,1,0,,closed
EDGE-063310,JCT-FDR-0090-005,FUSE-XFMR-031172,FDR-0090,SUB-020,lateral_underground,4/0 AL,B,0.072,378.6,0.3181,0.421,0.3655,340,24.9,1,0,,closed
EDGE-063311,FUSE-XFMR-031172,XFMR-031172,FDR-0090,SUB-020,lateral_underground,4/0 AL,B,0.406,2145.3,0.2735,0.4049,0.3655,340,24.9,1,0,,closed
EDGE-063312,JCT-FDR-0090-005,FUSE-XFMR-031173,FDR-0090,SUB-020,lateral_underground,#4 CU,B,0.076,403.1,1.44,0.5237,1.007,100,24.9,1,0,,closed
EDGE-063313,FUSE-XFMR-031173,XFMR-031173,FDR-0090,SUB-020,lateral_underground,#4 CU,B,0.433,2284.4,1.4853,0.5564,1.007,100,24.9,1,0,,closed
EDGE-063314,JCT-FDR-0090-005,FUSE-XFMR-031174,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.081,429.3,0.806,0.5401,0.6985,150,24.9,2,1,,closed
EDGE-063315,FUSE-XFMR-031174,XFMR-031174,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.461,2432.5,0.9136,0.5293,0.6985,150,24.9,2,1,,closed
EDGE-063316,JCT-FDR-0090-005,FUSE-XFMR-031175,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.085,451.4,0.8123,0.5075,0.6985,150,24.9,2,1,,closed
EDGE-063317,FUSE-XFMR-031175,XFMR-031175,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.484,2558.2,0.8668,0.5301,0.6985,150,24.9,2,1,,closed
EDGE-063318,JCT-FDR-0090-005,JCT-FDR-0090-006,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.5,2640.0,0.5974,0.5208,0.5279,230,24.9,3,1,,closed
EDGE-063319,JCT-FDR-0090-006,FUSE-XFMR-031176,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.001,7.1,0.5887,0.5127,0.5345,230,24.9,1,1,,closed
EDGE-063320,FUSE-XFMR-031176,XFMR-031176,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.008,40.4,0.6336,0.494,0.5345,230,24.9,1,1,,closed
EDGE-063321,JCT-FDR-0090-006,FUSE-XFMR-031177,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.005,25.3,0.3,0.441,0.3655,340,24.9,1,1,,closed
EDGE-063322,FUSE-XFMR-031177,XFMR-031177,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.027,143.6,0.2714,0.4494,0.3655,340,24.9,1,1,,closed
EDGE-063323,JCT-FDR-0090-006,FUSE-XFMR-031178,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AB,0.009,49.1,0.5735,0.4751,0.5345,230,24.9,2,1,,closed
EDGE-063324,FUSE-XFMR-031178,XFMR-031178,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AB,0.053,278.3,0.5872,0.5108,0.5345,230,24.9,2,1,,closed
EDGE-063325,JCT-FDR-0090-006,FUSE-XFMR-031179,FDR-0090,SUB-020,lateral_underground,#2 ACSR,ABC,0.014,76.0,0.8808,0.4839,0.6985,150,24.9,3,0,,closed
EDGE-063326,FUSE-XFMR-031179,XFMR-031179,FDR-0090,SUB-020,lateral_underground,#2 ACSR,ABC,0.082,430.8,0.9464,0.468,0.6985,150,24.9,3,0,,closed
EDGE-063327,JCT-FDR-0090-006,FUSE-XFMR-031180,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.019,99.0,1.3951,0.5612,1.007,100,24.9,2,1,,closed
EDGE-063328,FUSE-XFMR-031180,XFMR-031180,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.106,561.0,1.6104,0.4893,1.007,100,24.9,2,1,,closed
EDGE-063329,JCT-FDR-0090-006,FUSE-XFMR-031181,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.024,127.5,0.5357,0.4542,0.5345,230,24.9,2,1,,closed
EDGE-063330,FUSE-XFMR-031181,XFMR-031181,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.137,722.6,0.6259,0.435,0.5345,230,24.9,2,1,,closed
EDGE-063331,JCT-FDR-0090-006,FUSE-XFMR-031182,FDR-0090,SUB-020,lateral_underground,4/0 AL,ABC,0.029,152.1,0.2695,0.4196,0.3655,340,24.9,3,0,,closed
EDGE-063332,FUSE-XFMR-031182,XFMR-031182,FDR-0090,SUB-020,lateral_underground,4/0 AL,ABC,0.163,861.7,0.2744,0.4057,0.3655,340,24.9,3,0,,closed
EDGE-063333,JCT-FDR-0090-006,FUSE-XFMR-031183,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.033,175.8,0.9692,0.4555,0.6985,150,24.9,1,1,,closed
EDGE-063334,FUSE-XFMR-031183,XFMR-031183,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.189,996.3,0.8897,0.4581,0.6985,150,24.9,1,1,,closed
EDGE-063335,JCT-FDR-0090-006,FUSE-XFMR-031184,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.038,202.0,0.8558,0.4825,0.6985,150,24.9,1,1,,closed
EDGE-063336,FUSE-XFMR-031184,XFMR-031184,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.217,1144.4,0.9603,0.4785,0.6985,150,24.9,1,1,,closed
EDGE-063337,JCT-FDR-0090-006,FUSE-XFMR-031185,FDR-0090,SUB-020,lateral_underground,#4 CU,AB,0.043,224.9,1.4522,0.4963,1.007,100,24.9,2,0,,closed
EDGE-063338,FUSE-XFMR-031185,XFMR-031185,FDR-0090,SUB-020,lateral_underground,#4 CU,AB,0.241,1274.6,1.6355,0.4603,1.007,100,24.9,2,0,,closed
EDGE-063339,JCT-FDR-0090-006,FUSE-XFMR-031186,FDR-0090,SUB-020,lateral_overhead,#4 CU,C,0.048,254.2,1.5633,0.533,1.007,100,24.9,1,1,,closed
EDGE-063340,FUSE-XFMR-031186,XFMR-031186,FDR-0090,SUB-020,lateral_overhead,#4 CU,C,0.273,1440.6,1.4388,0.4861,1.007,100,24.9,1,1,,closed
EDGE-063341,JCT-FDR-0090-006,FUSE-XFMR-031187,FDR-0090,SUB-020,lateral_underground,4/0 AL,ABC,0.052,274.8,0.3133,0.469,0.3655,340,24.9,3,0,,closed
EDGE-063342,FUSE-XFMR-031187,XFMR-031187,FDR-0090,SUB-020,lateral_underground,4/0 AL,ABC,0.295,1557.3,0.2764,0.3947,0.3655,340,24.9,3,0,,closed
EDGE-063343,JCT-FDR-0090-006,FUSE-XFMR-031188,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AB,0.057,302.5,0.6054,0.5082,0.5345,230,24.9,2,1,,closed
EDGE-063344,FUSE-XFMR-031188,XFMR-031188,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AB,0.325,1714.4,0.5492,0.4827,0.5345,230,24.9,2,1,,closed
EDGE-063345,JCT-FDR-0090-006,FUSE-XFMR-031189,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.062,329.5,0.2691,0.4269,0.3655,340,24.9,1,1,,closed
EDGE-063346,FUSE-XFMR-031189,XFMR-031189,FDR-0090,SUB-020,lateral_overhead,4/0 AL,A,0.354,1867.0,0.2726,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-063347,JCT-FDR-0090-006,FUSE-XFMR-031190,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.067,352.4,1.5703,0.5132,1.007,100,24.9,2,1,,closed
EDGE-063348,FUSE-XFMR-031190,XFMR-031190,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.378,1997.2,1.465,0.5124,1.007,100,24.9,2,1,,closed
EDGE-063349,JCT-FDR-0090-006,FUSE-XFMR-031191,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.072,377.8,0.3166,0.458,0.3655,340,24.9,2,1,,closed
EDGE-063350,FUSE-XFMR-031191,XFMR-031191,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.405,2140.8,0.3047,0.4311,0.3655,340,24.9,2,1,,closed
EDGE-063351,JCT-FDR-0090-006,FUSE-XFMR-031192,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.076,403.1,0.8306,0.5393,0.6985,150,24.9,1,1,,closed
EDGE-063352,FUSE-XFMR-031192,XFMR-031192,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.433,2284.4,0.9689,0.4526,0.6985,150,24.9,1,1,,closed
EDGE-063353,JCT-FDR-0090-006,FUSE-XFMR-031193,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.08,424.5,0.2898,0.4644,0.3655,340,24.9,3,1,,closed
EDGE-063354,FUSE-XFMR-031193,XFMR-031193,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.456,2405.6,0.3077,0.4723,0.3655,340,24.9,3,1,,closed
EDGE-063355,JCT-FDR-0090-006,FUSE-XFMR-031194,FDR-0090,SUB-020,lateral_overhead,#4 CU,AC,0.085,450.6,1.4917,0.5087,1.007,100,24.9,2,1,,closed
EDGE-063356,FUSE-XFMR-031194,XFMR-031194,FDR-0090,SUB-020,lateral_overhead,#4 CU,AC,0.484,2553.7,1.4624,0.4865,1.007,100,24.9,2,1,,closed
EDGE-063357,JCT-FDR-0090-006,JCT-FDR-0090-007,FDR-0090,SUB-020,primary_underground,1/0 AL,ABC,0.5,2640.0,0.6077,0.5104,0.5675,230,24.9,3,0,,closed
EDGE-063358,JCT-FDR-0090-007,FUSE-XFMR-031195,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.001,5.5,0.2901,0.4138,0.3655,340,24.9,2,1,,closed
EDGE-063359,FUSE-XFMR-031195,XFMR-031195,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.006,31.4,0.308,0.4492,0.3655,340,24.9,2,1,,closed
EDGE-063360,JCT-FDR-0090-007,FUSE-XFMR-031196,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.005,27.7,0.5489,0.4945,0.5345,230,24.9,1,1,,closed
EDGE-063361,FUSE-XFMR-031196,XFMR-031196,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.03,157.1,0.6475,0.4929,0.5345,230,24.9,1,1,,closed
EDGE-063362,JCT-FDR-0090-007,FUSE-XFMR-031197,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.009,49.1,0.6198,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-063363,FUSE-XFMR-031197,XFMR-031197,FDR-0090,SUB-020,lateral_overhead,1/0 AL,BC,0.053,278.3,0.606,0.4398,0.5345,230,24.9,2,1,,closed
EDGE-063364,JCT-FDR-0090-007,FUSE-XFMR-031198,FDR-0090,SUB-020,lateral_underground,1/0 AL,ABC,0.015,76.8,0.6486,0.493,0.5345,230,24.9,3,0,,closed
EDGE-063365,FUSE-XFMR-031198,XFMR-031198,FDR-0090,SUB-020,lateral_underground,1/0 AL,ABC,0.082,435.3,0.5465,0.5051,0.5345,230,24.9,3,0,,closed
EDGE-063366,JCT-FDR-0090-007,FUSE-XFMR-031199,FDR-0090,SUB-020,lateral_underground,4/0 AL,ABC,0.019,103.0,0.2899,0.4233,0.3655,340,24.9,3,0,,closed
EDGE-063367,FUSE-XFMR-031199,XFMR-031199,FDR-0090,SUB-020,lateral_underground,4/0 AL,ABC,0.111,583.4,0.285,0.4369,0.3655,340,24.9,3,0,,closed
EDGE-063368,JCT-FDR-0090-007,FUSE-XFMR-031200,FDR-0090,SUB-020,lateral_overhead,4/0 AL,C,0.024,125.1,0.2794,0.4414,0.3655,340,24.9,1,1,,closed
EDGE-063369,FUSE-XFMR-031200,XFMR-031200,FDR-0090,SUB-020,lateral_overhead,4/0 AL,C,0.134,709.1,0.2862,0.4328,0.3655,340,24.9,1,1,,closed
EDGE-063370,JCT-FDR-0090-007,FUSE-XFMR-031201,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.029,151.3,0.8572,0.4807,0.6985,150,24.9,2,1,,closed
EDGE-063371,FUSE-XFMR-031201,XFMR-031201,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,BC,0.162,857.2,0.8843,0.5482,0.6985,150,24.9,2,1,,closed
EDGE-063372,JCT-FDR-0090-007,FUSE-XFMR-031202,FDR-0090,SUB-020,lateral_overhead,#4 CU,ABC,0.033,174.2,1.4094,0.4672,1.007,100,24.9,3,1,,closed
EDGE-063373,FUSE-XFMR-031202,XFMR-031202,FDR-0090,SUB-020,lateral_overhead,#4 CU,ABC,0.187,987.4,1.4571,0.5051,1.007,100,24.9,3,1,,closed
EDGE-063374,JCT-FDR-0090-007,FUSE-XFMR-031203,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.038,201.2,1.5634,0.4947,1.007,100,24.9,2,1,,closed
EDGE-063375,FUSE-XFMR-031203,XFMR-031203,FDR-0090,SUB-020,lateral_overhead,#4 CU,AB,0.216,1140.0,1.5841,0.51,1.007,100,24.9,2,1,,closed
EDGE-063376,JCT-FDR-0090-007,FUSE-XFMR-031204,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AC,0.043,229.7,0.8119,0.4525,0.6985,150,24.9,2,1,,closed
EDGE-063377,FUSE-XFMR-031204,XFMR-031204,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AC,0.246,1301.5,0.8671,0.501,0.6985,150,24.9,2,1,,closed
EDGE-063378,JCT-FDR-0090-007,FUSE-XFMR-031205,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.048,252.6,0.9767,0.5214,0.6985,150,24.9,3,1,,closed
EDGE-063379,FUSE-XFMR-031205,XFMR-031205,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.271,1431.7,0.9304,0.4536,0.6985,150,24.9,3,1,,closed
EDGE-063380,JCT-FDR-0090-007,FUSE-XFMR-031206,FDR-0090,SUB-020,lateral_underground,1/0 AL,ABC,0.052,276.4,0.6365,0.4382,0.5345,230,24.9,3,0,,closed
EDGE-063381,FUSE-XFMR-031206,XFMR-031206,FDR-0090,SUB-020,lateral_underground,1/0 AL,ABC,0.297,1566.3,0.6313,0.4297,0.5345,230,24.9,3,0,,closed
EDGE-063382,JCT-FDR-0090-007,FUSE-XFMR-031207,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.057,301.0,1.5854,0.5318,1.007,100,24.9,2,1,,closed
EDGE-063383,FUSE-XFMR-031207,XFMR-031207,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.323,1705.4,1.4956,0.4685,1.007,100,24.9,2,1,,closed
EDGE-063384,JCT-FDR-0090-007,FUSE-XFMR-031208,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AC,0.061,324.7,0.8771,0.4524,0.6985,150,24.9,2,1,,closed
EDGE-063385,FUSE-XFMR-031208,XFMR-031208,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AC,0.348,1840.1,0.8172,0.4896,0.6985,150,24.9,2,1,,closed
EDGE-063386,JCT-FDR-0090-007,FUSE-XFMR-031209,FDR-0090,SUB-020,lateral_underground,4/0 AL,B,0.067,355.6,0.3197,0.4373,0.3655,340,24.9,1,0,,closed
EDGE-063387,FUSE-XFMR-031209,XFMR-031209,FDR-0090,SUB-020,lateral_underground,4/0 AL,B,0.382,2015.1,0.3144,0.4644,0.3655,340,24.9,1,0,,closed
EDGE-063388,JCT-FDR-0090-007,FUSE-XFMR-031210,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.072,380.2,0.2815,0.4582,0.3655,340,24.9,2,1,,closed
EDGE-063389,FUSE-XFMR-031210,XFMR-031210,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AC,0.408,2154.2,0.3226,0.413,0.3655,340,24.9,2,1,,closed
EDGE-063390,JCT-FDR-0090-007,FUSE-XFMR-031211,FDR-0090,SUB-020,lateral_underground,4/0 AL,B,0.076,403.1,0.2752,0.3932,0.3655,340,24.9,1,0,,closed
EDGE-063391,FUSE-XFMR-031211,XFMR-031211,FDR-0090,SUB-020,lateral_underground,4/0 AL,B,0.433,2284.4,0.2678,0.4742,0.3655,340,24.9,1,0,,closed
EDGE-063392,JCT-FDR-0090-007,FUSE-XFMR-031212,FDR-0090,SUB-020,lateral_underground,#4 CU,BC,0.081,426.9,1.4668,0.4974,1.007,100,24.9,2,0,,closed
EDGE-063393,FUSE-XFMR-031212,XFMR-031212,FDR-0090,SUB-020,lateral_underground,#4 CU,BC,0.458,2419.0,1.5415,0.5489,1.007,100,24.9,2,0,,closed
EDGE-063394,JCT-FDR-0090-007,FUSE-XFMR-031213,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.085,451.4,0.3055,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-063395,FUSE-XFMR-031213,XFMR-031213,FDR-0090,SUB-020,lateral_overhead,4/0 AL,AB,0.484,2558.2,0.2737,0.3966,0.3655,340,24.9,2,1,,closed
EDGE-063396,JCT-FDR-0090-007,JCT-FDR-0090-008,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.5,2640.0,0.647,0.501,0.5721,230,24.9,3,1,,closed
EDGE-063397,JCT-FDR-0090-008,FUSE-XFMR-031214,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.001,3.2,0.8607,0.4607,0.6985,150,24.9,2,1,,closed
EDGE-063398,FUSE-XFMR-031214,XFMR-031214,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.003,18.0,0.9082,0.5363,0.6985,150,24.9,2,1,,closed
EDGE-063399,JCT-FDR-0090-008,FUSE-XFMR-031215,FDR-0090,SUB-020,lateral_underground,#4 CU,A,0.005,25.3,1.3581,0.5388,1.007,100,24.9,1,0,,closed
EDGE-063400,FUSE-XFMR-031215,XFMR-031215,FDR-0090,SUB-020,lateral_underground,#4 CU,A,0.027,143.6,1.6173,0.465,1.007,100,24.9,1,0,,closed
EDGE-063401,JCT-FDR-0090-008,FUSE-XFMR-031216,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.009,46.7,0.8936,0.5508,0.6985,150,24.9,1,1,,closed
EDGE-063402,FUSE-XFMR-031216,XFMR-031216,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,B,0.05,264.8,0.8447,0.463,0.6985,150,24.9,1,1,,closed
EDGE-063403,JCT-FDR-0090-008,FUSE-XFMR-031217,FDR-0090,SUB-020,lateral_underground,1/0 AL,C,0.014,72.9,0.6308,0.4916,0.5345,230,24.9,1,0,,closed
EDGE-063404,FUSE-XFMR-031217,XFMR-031217,FDR-0090,SUB-020,lateral_underground,1/0 AL,C,0.078,412.9,0.547,0.4911,0.5345,230,24.9,1,0,,closed
EDGE-063405,JCT-FDR-0090-008,FUSE-XFMR-031218,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.019,99.8,1.4044,0.5323,1.007,100,24.9,2,1,,closed
EDGE-063406,FUSE-XFMR-031218,XFMR-031218,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.107,565.5,1.6082,0.5407,1.007,100,24.9,2,1,,closed
EDGE-063407,JCT-FDR-0090-008,FUSE-XFMR-031219,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.024,124.3,0.2757,0.4773,0.3655,340,24.9,3,1,,closed
EDGE-063408,FUSE-XFMR-031219,XFMR-031219,FDR-0090,SUB-020,lateral_overhead,4/0 AL,ABC,0.133,704.6,0.2906,0.4581,0.3655,340,24.9,3,1,,closed
EDGE-063409,JCT-FDR-0090-008,FUSE-XFMR-031220,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.028,145.7,0.8654,0.4959,0.6985,150,24.9,2,1,,closed
EDGE-063410,FUSE-XFMR-031220,XFMR-031220,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,AB,0.156,825.8,0.9836,0.4519,0.6985,150,24.9,2,1,,closed
EDGE-063411,JCT-FDR-0090-008,FUSE-XFMR-031221,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.033,172.7,0.6051,0.508,0.5345,230,24.9,3,1,,closed
EDGE-063412,FUSE-XFMR-031221,XFMR-031221,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.185,978.4,0.6368,0.5208,0.5345,230,24.9,3,1,,closed
EDGE-063413,JCT-FDR-0090-008,FUSE-XFMR-031222,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AC,0.038,199.6,0.5823,0.4912,0.5345,230,24.9,2,1,,closed
EDGE-063414,FUSE-XFMR-031222,XFMR-031222,FDR-0090,SUB-020,lateral_overhead,1/0 AL,AC,0.214,1131.0,0.604,0.4472,0.5345,230,24.9,2,1,,closed
EDGE-063415,JCT-FDR-0090-008,FUSE-XFMR-031223,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.042,221.8,1.4125,0.5259,1.007,100,24.9,1,1,,closed
EDGE-063416,FUSE-XFMR-031223,XFMR-031223,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.238,1256.6,1.5148,0.5118,1.007,100,24.9,1,1,,closed
EDGE-063417,JCT-FDR-0090-008,FUSE-XFMR-031224,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.047,247.1,0.9119,0.4926,0.6985,150,24.9,3,1,,closed
EDGE-063418,FUSE-XFMR-031224,XFMR-031224,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,ABC,0.265,1400.3,0.8788,0.5179,0.6985,150,24.9,3,1,,closed
EDGE-063419,JCT-FDR-0090-008,FUSE-XFMR-031225,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.051,271.7,0.9463,0.4807,0.6985,150,24.9,1,1,,closed
EDGE-063420,FUSE-XFMR-031225,XFMR-031225,FDR-0090,SUB-020,lateral_overhead,#2 ACSR,A,0.292,1539.4,0.9765,0.5416,0.6985,150,24.9,1,1,,closed
EDGE-063421,JCT-FDR-0090-008,FUSE-XFMR-031226,FDR-0090,SUB-020,lateral_underground,1/0 AL,AB,0.057,301.0,0.5477,0.4592,0.5345,230,24.9,2,0,,closed
EDGE-063422,FUSE-XFMR-031226,XFMR-031226,FDR-0090,SUB-020,lateral_underground,1/0 AL,AB,0.323,1705.4,0.5435,0.5092,0.5345,230,24.9,2,0,,closed
EDGE-063423,JCT-FDR-0090-008,FUSE-XFMR-031227,FDR-0090,SUB-020,lateral_underground,#2 ACSR,BC,0.061,323.9,0.9523,0.5481,0.6985,150,24.9,2,0,,closed
EDGE-063424,FUSE-XFMR-031227,XFMR-031227,FDR-0090,SUB-020,lateral_underground,#2 ACSR,BC,0.348,1835.6,0.9142,0.4692,0.6985,150,24.9,2,0,,closed
EDGE-063425,JCT-FDR-0090-008,FUSE-XFMR-031228,FDR-0090,SUB-020,lateral_underground,#4 CU,ABC,0.066,349.3,1.4323,0.5068,1.007,100,24.9,3,0,,closed
EDGE-063426,FUSE-XFMR-031228,XFMR-031228,FDR-0090,SUB-020,lateral_underground,#4 CU,ABC,0.375,1979.2,1.5347,0.5348,1.007,100,24.9,3,0,,closed
EDGE-063427,JCT-FDR-0090-008,FUSE-XFMR-031229,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.071,375.4,0.5596,0.4854,0.5345,230,24.9,1,1,,closed
EDGE-063428,FUSE-XFMR-031229,XFMR-031229,FDR-0090,SUB-020,lateral_overhead,1/0 AL,C,0.403,2127.3,0.6495,0.4862,0.5345,230,24.9,1,1,,closed
EDGE-063429,JCT-FDR-0090-008,FUSE-XFMR-031230,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.076,400.0,1.4893,0.557,1.007,100,24.9,2,1,,closed
EDGE-063430,FUSE-XFMR-031230,XFMR-031230,FDR-0090,SUB-020,lateral_overhead,#4 CU,BC,0.429,2266.4,1.3603,0.4956,1.007,100,24.9,2,1,,closed
EDGE-063431,JCT-FDR-0090-008,FUSE-XFMR-031231,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.08,424.5,1.5639,0.4924,1.007,100,24.9,1,1,,closed
EDGE-063432,FUSE-XFMR-031231,XFMR-031231,FDR-0090,SUB-020,lateral_overhead,#4 CU,A,0.456,2405.6,1.3841,0.4961,1.007,100,24.9,1,1,,closed
EDGE-063433,JCT-FDR-0090-008,FUSE-XFMR-031232,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.085,447.5,0.5951,0.4922,0.5345,230,24.9,3,1,,closed
EDGE-063434,FUSE-XFMR-031232,XFMR-031232,FDR-0090,SUB-020,lateral_overhead,1/0 AL,ABC,0.48,2535.7,0.6237,0.4584,0.5345,230,24.9,3,1,,closed
EDGE-063435,JCT-FDR-0090-008,JCT-FDR-0090-009,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.51,2692.8,0.5561,0.4633,0.4813,230,24.9,3,1,,closed
EDGE-063436,JCT-FDR-0090-009,FUSE-XFMR-031233,FDR-0090,SUB-020,lateral_underground,#4 CU,A,0.001,4.8,1.643,0.54,1.007,100,24.9,1,0,,closed
EDGE-063437,FUSE-XFMR-031233,XFMR-031233,FDR-0090,SUB-020,lateral_underground,#4 CU,A,0.005,26.9,1.3532,0.4831,1.007,100,24.9,1,0,,closed
EDGE-063438,JCT-FDR-0090-009,FUSE-XFMR-031234,FDR-0090,SUB-020,lateral_underground,#4 CU,B,0.005,26.9,1.594,0.4979,1.007,100,24.9,1,0,,closed
EDGE-063439,FUSE-XFMR-031234,XFMR-031234,FDR-0090,SUB-020,lateral_underground,#4 CU,B,0.029,152.6,1.6085,0.5323,1.007,100,24.9,1,0,,closed
EDGE-063440,JCT-FDR-0090-009,FDR-0090-TAIL,FDR-0090,SUB-020,primary_overhead,1/0 AL,ABC,0.05,264.0,0.6273,0.508,0.5345,230,24.9,3,1,,open
EDGE-063441,SUB-020,FDR-0091-HEAD,FDR-0091,SUB-020,bus_tie,795 ACSR,ABC,0.01,52.8,0.1248,0.4191,0.26,700,24.9,3,1,,closed
EDGE-063442,FDR-0091-HEAD,JCT-FDR-0091-001,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.03,158.4,0.142,0.3641,0.2831,700,24.9,3,1,,closed
EDGE-063443,JCT-FDR-0091-001,FUSE-XFMR-031235,FDR-0091,SUB-020,lateral_overhead,1/0 AL,B,0.001,5.5,0.6094,0.5086,0.5345,230,24.9,1,1,,closed
EDGE-063444,FUSE-XFMR-031235,XFMR-031235,FDR-0091,SUB-020,lateral_overhead,1/0 AL,B,0.006,31.4,0.5906,0.5139,0.5345,230,24.9,1,1,,closed
