edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-063445,JCT-FDR-0091-001,FUSE-XFMR-031236,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.004,23.8,0.5917,0.4329,0.5345,230,24.9,2,1,,closed
EDGE-063446,FUSE-XFMR-031236,XFMR-031236,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.025,134.6,0.5416,0.519,0.5345,230,24.9,2,1,,closed
EDGE-063447,JCT-FDR-0091-001,FUSE-XFMR-031237,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.009,49.9,0.8571,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-063448,FUSE-XFMR-031237,XFMR-031237,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.054,282.7,0.9787,0.4609,0.6985,150,24.9,2,1,,closed
EDGE-063449,JCT-FDR-0091-001,FUSE-XFMR-031238,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.014,73.7,0.8921,0.5319,0.6985,150,24.9,1,1,,closed
EDGE-063450,FUSE-XFMR-031238,XFMR-031238,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.079,417.4,0.8344,0.4679,0.6985,150,24.9,1,1,,closed
EDGE-063451,JCT-FDR-0091-001,FUSE-XFMR-031239,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AC,0.02,104.5,0.8351,0.5344,0.6985,150,24.9,2,1,,closed
EDGE-063452,FUSE-XFMR-031239,XFMR-031239,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AC,0.112,592.4,0.8594,0.513,0.6985,150,24.9,2,1,,closed
EDGE-063453,JCT-FDR-0091-001,FUSE-XFMR-031240,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.025,130.7,1.4367,0.4894,1.007,100,24.9,2,1,,closed
EDGE-063454,FUSE-XFMR-031240,XFMR-031240,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.14,740.5,1.5737,0.47,1.007,100,24.9,2,1,,closed
EDGE-063455,JCT-FDR-0091-001,FUSE-XFMR-031241,FDR-0091,SUB-020,lateral_underground,#4 CU,AB,0.029,155.2,1.3801,0.5174,1.007,100,24.9,2,0,,closed
EDGE-063456,FUSE-XFMR-031241,XFMR-031241,FDR-0091,SUB-020,lateral_underground,#4 CU,AB,0.167,879.6,1.6405,0.5322,1.007,100,24.9,2,0,,closed
EDGE-063457,JCT-FDR-0091-001,FUSE-XFMR-031242,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.034,180.6,0.9358,0.5112,0.6985,150,24.9,2,1,,closed
EDGE-063458,FUSE-XFMR-031242,XFMR-031242,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.194,1023.3,0.9687,0.4848,0.6985,150,24.9,2,1,,closed
EDGE-063459,JCT-FDR-0091-001,FUSE-XFMR-031243,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.039,208.3,0.6157,0.4986,0.5345,230,24.9,1,1,,closed
EDGE-063460,FUSE-XFMR-031243,XFMR-031243,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.224,1180.3,0.5666,0.5099,0.5345,230,24.9,1,1,,closed
EDGE-063461,JCT-FDR-0091-001,FUSE-XFMR-031244,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AB,0.044,232.1,0.2715,0.4677,0.3655,340,24.9,2,1,,closed
EDGE-063462,FUSE-XFMR-031244,XFMR-031244,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AB,0.249,1315.0,0.281,0.4697,0.3655,340,24.9,2,1,,closed
EDGE-063463,JCT-FDR-0091-001,FUSE-XFMR-031245,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.049,259.8,1.5907,0.5514,1.007,100,24.9,3,1,,closed
EDGE-063464,FUSE-XFMR-031245,XFMR-031245,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.279,1472.1,1.6119,0.4712,1.007,100,24.9,3,1,,closed
EDGE-063465,JCT-FDR-0091-001,FUSE-XFMR-031246,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.053,282.0,0.875,0.4916,0.6985,150,24.9,2,1,,closed
EDGE-063466,FUSE-XFMR-031246,XFMR-031246,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.303,1597.7,0.8129,0.4708,0.6985,150,24.9,2,1,,closed
EDGE-063467,JCT-FDR-0091-001,FUSE-XFMR-031247,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AB,0.058,308.1,0.2742,0.4537,0.3655,340,24.9,2,1,,closed
EDGE-063468,FUSE-XFMR-031247,XFMR-031247,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AB,0.331,1745.8,0.2722,0.4155,0.3655,340,24.9,2,1,,closed
EDGE-063469,JCT-FDR-0091-001,FUSE-XFMR-031248,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.064,335.8,0.6037,0.4915,0.5345,230,24.9,1,1,,closed
EDGE-063470,FUSE-XFMR-031248,XFMR-031248,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.36,1902.9,0.58,0.5212,0.5345,230,24.9,1,1,,closed
EDGE-063471,JCT-FDR-0091-001,FUSE-XFMR-031249,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.068,359.6,1.4262,0.521,1.007,100,24.9,1,1,,closed
EDGE-063472,FUSE-XFMR-031249,XFMR-031249,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.386,2037.6,1.5149,0.5294,1.007,100,24.9,1,1,,closed
EDGE-063473,JCT-FDR-0091-001,FUSE-XFMR-031250,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.074,388.9,1.4987,0.5293,1.007,100,24.9,1,1,,closed
EDGE-063474,FUSE-XFMR-031250,XFMR-031250,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.417,2203.6,1.5888,0.5124,1.007,100,24.9,1,1,,closed
EDGE-063475,JCT-FDR-0091-001,FUSE-XFMR-031251,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.079,415.0,1.4673,0.5412,1.007,100,24.9,2,1,,closed
EDGE-063476,FUSE-XFMR-031251,XFMR-031251,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.445,2351.7,1.4275,0.5429,1.007,100,24.9,2,1,,closed
EDGE-063477,JCT-FDR-0091-001,FUSE-XFMR-031252,FDR-0091,SUB-020,lateral_underground,1/0 AL,AC,0.083,438.0,0.5673,0.4453,0.5345,230,24.9,2,0,,closed
EDGE-063478,FUSE-XFMR-031252,XFMR-031252,FDR-0091,SUB-020,lateral_underground,1/0 AL,AC,0.47,2481.9,0.6286,0.5023,0.5345,230,24.9,2,0,,closed
EDGE-063479,JCT-FDR-0091-001,FUSE-XFMR-031253,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.088,467.3,1.4421,0.4618,1.007,100,24.9,2,0,,closed
EDGE-063480,FUSE-XFMR-031253,XFMR-031253,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.501,2647.9,1.3619,0.4694,1.007,100,24.9,2,0,,closed
EDGE-063481,JCT-FDR-0091-001,FUSE-XFMR-031254,FDR-0091,SUB-020,lateral_underground,#4 CU,BC,0.093,491.0,1.6493,0.5537,1.007,100,24.9,2,0,,closed
EDGE-063482,FUSE-XFMR-031254,XFMR-031254,FDR-0091,SUB-020,lateral_underground,#4 CU,BC,0.527,2782.6,1.4606,0.4941,1.007,100,24.9,2,0,,closed
EDGE-063483,JCT-FDR-0091-001,FUSE-XFMR-031255,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.098,515.6,1.4064,0.4903,1.007,100,24.9,1,1,,closed
EDGE-063484,FUSE-XFMR-031255,XFMR-031255,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.553,2921.7,1.5232,0.551,1.007,100,24.9,1,1,,closed
EDGE-063485,JCT-FDR-0091-001,FUSE-XFMR-031256,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,C,0.103,544.9,0.9291,0.5154,0.6985,150,24.9,1,1,,closed
EDGE-063486,FUSE-XFMR-031256,XFMR-031256,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,C,0.585,3087.7,0.8794,0.5146,0.6985,150,24.9,1,1,,closed
EDGE-063487,JCT-FDR-0091-001,FUSE-XFMR-031257,FDR-0091,SUB-020,lateral_underground,#2 ACSR,AC,0.107,567.1,0.9531,0.5328,0.6985,150,24.9,2,0,,closed
EDGE-063488,FUSE-XFMR-031257,XFMR-031257,FDR-0091,SUB-020,lateral_underground,#2 ACSR,AC,0.609,3213.4,0.9372,0.4532,0.6985,150,24.9,2,0,,closed
EDGE-063489,JCT-FDR-0091-001,JCT-FDR-0091-002,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.76,4012.8,0.134,0.3674,0.2621,700,24.9,3,1,,closed
EDGE-063490,JCT-FDR-0091-002,FUSE-XFMR-031258,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.001,4.8,1.6337,0.5483,1.007,100,24.9,2,1,,closed
EDGE-063491,FUSE-XFMR-031258,XFMR-031258,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.005,26.9,1.5634,0.5099,1.007,100,24.9,2,1,,closed
EDGE-063492,JCT-FDR-0091-002,FUSE-XFMR-031259,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.005,26.9,0.3082,0.4008,0.3655,340,24.9,3,0,,closed
EDGE-063493,FUSE-XFMR-031259,XFMR-031259,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.029,152.6,0.3253,0.3964,0.3655,340,24.9,3,0,,closed
EDGE-063494,JCT-FDR-0091-002,FUSE-XFMR-031260,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.009,49.9,1.6374,0.5547,1.007,100,24.9,2,0,,closed
EDGE-063495,FUSE-XFMR-031260,XFMR-031260,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.054,282.7,1.5571,0.5609,1.007,100,24.9,2,0,,closed
EDGE-063496,JCT-FDR-0091-002,FUSE-XFMR-031261,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.014,74.4,1.6081,0.5486,1.007,100,24.9,3,1,,closed
EDGE-063497,FUSE-XFMR-031261,XFMR-031261,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.08,421.9,1.5232,0.5455,1.007,100,24.9,3,1,,closed
EDGE-063498,JCT-FDR-0091-002,FUSE-XFMR-031262,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.019,103.0,1.6503,0.5225,1.007,100,24.9,1,1,,closed
EDGE-063499,FUSE-XFMR-031262,XFMR-031262,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.111,583.4,1.4909,0.5595,1.007,100,24.9,1,1,,closed
EDGE-063500,JCT-FDR-0091-002,FUSE-XFMR-031263,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.024,125.9,0.5839,0.4477,0.5345,230,24.9,2,1,,closed
EDGE-063501,FUSE-XFMR-031263,XFMR-031263,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.135,713.6,0.5478,0.5097,0.5345,230,24.9,2,1,,closed
EDGE-063502,JCT-FDR-0091-002,FUSE-XFMR-031264,FDR-0091,SUB-020,lateral_underground,#2 ACSR,A,0.029,154.4,0.8834,0.4936,0.6985,150,24.9,1,0,,closed
EDGE-063503,FUSE-XFMR-031264,XFMR-031264,FDR-0091,SUB-020,lateral_underground,#2 ACSR,A,0.166,875.2,0.8068,0.521,0.6985,150,24.9,1,0,,closed
EDGE-063504,JCT-FDR-0091-002,FUSE-XFMR-031265,FDR-0091,SUB-020,lateral_underground,1/0 AL,BC,0.034,179.8,0.5772,0.4513,0.5345,230,24.9,2,0,,closed
EDGE-063505,FUSE-XFMR-031265,XFMR-031265,FDR-0091,SUB-020,lateral_underground,1/0 AL,BC,0.193,1018.8,0.6436,0.4332,0.5345,230,24.9,2,0,,closed
EDGE-063506,JCT-FDR-0091-002,FUSE-XFMR-031266,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.039,206.7,0.8313,0.5244,0.6985,150,24.9,1,1,,closed
EDGE-063507,FUSE-XFMR-031266,XFMR-031266,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.222,1171.4,0.895,0.4746,0.6985,150,24.9,1,1,,closed
EDGE-063508,JCT-FDR-0091-002,FUSE-XFMR-031267,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.044,233.6,0.5363,0.454,0.5345,230,24.9,2,1,,closed
EDGE-063509,FUSE-XFMR-031267,XFMR-031267,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.251,1324.0,0.6402,0.5041,0.5345,230,24.9,2,1,,closed
EDGE-063510,JCT-FDR-0091-002,FUSE-XFMR-031268,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.048,255.8,0.311,0.4729,0.3655,340,24.9,1,0,,closed
EDGE-063511,FUSE-XFMR-031268,XFMR-031268,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.275,1449.6,0.3253,0.465,0.3655,340,24.9,1,0,,closed
EDGE-063512,JCT-FDR-0091-002,FUSE-XFMR-031269,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.054,286.7,0.6401,0.4844,0.5345,230,24.9,2,1,,closed
EDGE-063513,FUSE-XFMR-031269,XFMR-031269,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.308,1624.7,0.632,0.4441,0.5345,230,24.9,2,1,,closed
EDGE-063514,JCT-FDR-0091-002,FUSE-XFMR-031270,FDR-0091,SUB-020,lateral_underground,1/0 AL,B,0.059,312.8,0.5472,0.4857,0.5345,230,24.9,1,0,,closed
EDGE-063515,FUSE-XFMR-031270,XFMR-031270,FDR-0091,SUB-020,lateral_underground,1/0 AL,B,0.336,1772.8,0.625,0.4532,0.5345,230,24.9,1,0,,closed
EDGE-063516,JCT-FDR-0091-002,FUSE-XFMR-031271,FDR-0091,SUB-020,lateral_overhead,#4 CU,BC,0.064,336.6,1.4159,0.5315,1.007,100,24.9,2,1,,closed
EDGE-063517,FUSE-XFMR-031271,XFMR-031271,FDR-0091,SUB-020,lateral_overhead,#4 CU,BC,0.361,1907.4,1.5123,0.4645,1.007,100,24.9,2,1,,closed
EDGE-063518,JCT-FDR-0091-002,FUSE-XFMR-031272,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.069,363.5,1.432,0.5278,1.007,100,24.9,1,1,,closed
EDGE-063519,FUSE-XFMR-031272,XFMR-031272,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.39,2060.0,1.5153,0.5574,1.007,100,24.9,1,1,,closed
EDGE-063520,JCT-FDR-0091-002,FUSE-XFMR-031273,FDR-0091,SUB-020,lateral_overhead,1/0 AL,B,0.073,385.7,0.6462,0.4926,0.5345,230,24.9,1,1,,closed
EDGE-063521,FUSE-XFMR-031273,XFMR-031273,FDR-0091,SUB-020,lateral_overhead,1/0 AL,B,0.414,2185.7,0.588,0.477,0.5345,230,24.9,1,1,,closed
EDGE-063522,JCT-FDR-0091-002,FUSE-XFMR-031274,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.079,416.6,0.5481,0.4318,0.5345,230,24.9,2,1,,closed
EDGE-063523,FUSE-XFMR-031274,XFMR-031274,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.447,2360.7,0.5352,0.5216,0.5345,230,24.9,2,1,,closed
EDGE-063524,JCT-FDR-0091-002,FUSE-XFMR-031275,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.084,441.9,0.5873,0.5219,0.5345,230,24.9,2,1,,closed
EDGE-063525,FUSE-XFMR-031275,XFMR-031275,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.474,2504.3,0.6111,0.4337,0.5345,230,24.9,2,1,,closed
EDGE-063526,JCT-FDR-0091-002,FUSE-XFMR-031276,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.088,467.3,0.301,0.423,0.3655,340,24.9,1,1,,closed
EDGE-063527,FUSE-XFMR-031276,XFMR-031276,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.501,2647.9,0.2757,0.4135,0.3655,340,24.9,1,1,,closed
EDGE-063528,JCT-FDR-0091-002,FUSE-XFMR-031277,FDR-0091,SUB-020,lateral_underground,1/0 AL,ABC,0.094,494.2,0.5991,0.4325,0.5345,230,24.9,3,0,,closed
EDGE-063529,FUSE-XFMR-031277,XFMR-031277,FDR-0091,SUB-020,lateral_underground,1/0 AL,ABC,0.53,2800.5,0.6077,0.496,0.5345,230,24.9,3,0,,closed
EDGE-063530,JCT-FDR-0091-002,FUSE-XFMR-031278,FDR-0091,SUB-020,lateral_overhead,4/0 AL,BC,0.098,515.6,0.2718,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-063531,FUSE-XFMR-031278,XFMR-031278,FDR-0091,SUB-020,lateral_overhead,4/0 AL,BC,0.553,2921.7,0.3089,0.4323,0.3655,340,24.9,2,1,,closed
EDGE-063532,JCT-FDR-0091-002,FUSE-XFMR-031279,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.103,541.7,0.62,0.4337,0.5345,230,24.9,1,1,,closed
EDGE-063533,FUSE-XFMR-031279,XFMR-031279,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.581,3069.8,0.6235,0.4691,0.5345,230,24.9,1,1,,closed
EDGE-063534,JCT-FDR-0091-002,FUSE-XFMR-031280,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.108,571.8,0.8841,0.5223,0.6985,150,24.9,3,1,,closed
EDGE-063535,FUSE-XFMR-031280,XFMR-031280,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.614,3240.3,0.9452,0.5295,0.6985,150,24.9,3,1,,closed
EDGE-063536,JCT-FDR-0091-002,JCT-FDR-0091-003,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1202,0.3662,0.2726,700,24.9,3,1,,closed
EDGE-063537,JCT-FDR-0091-003,FUSE-XFMR-031281,FDR-0091,SUB-020,lateral_underground,#2 ACSR,BC,0.001,4.8,0.8946,0.5467,0.6985,150,24.9,2,0,,closed
EDGE-063538,FUSE-XFMR-031281,XFMR-031281,FDR-0091,SUB-020,lateral_underground,#2 ACSR,BC,0.005,26.9,0.8907,0.4914,0.6985,150,24.9,2,0,,closed
EDGE-063539,JCT-FDR-0091-003,FUSE-XFMR-031282,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.005,24.6,0.8367,0.509,0.6985,150,24.9,1,1,,closed
EDGE-063540,FUSE-XFMR-031282,XFMR-031282,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.026,139.1,0.9253,0.4791,0.6985,150,24.9,1,1,,closed
EDGE-063541,JCT-FDR-0091-003,FUSE-XFMR-031283,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.01,52.3,0.9266,0.4682,0.6985,150,24.9,2,1,,closed
EDGE-063542,FUSE-XFMR-031283,XFMR-031283,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.056,296.2,0.8337,0.4935,0.6985,150,24.9,2,1,,closed
EDGE-063543,JCT-FDR-0091-003,FUSE-XFMR-031284,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.014,73.7,0.6034,0.4731,0.5345,230,24.9,1,1,,closed
EDGE-063544,FUSE-XFMR-031284,XFMR-031284,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.079,417.4,0.6454,0.4437,0.5345,230,24.9,1,1,,closed
EDGE-063545,JCT-FDR-0091-003,FUSE-XFMR-031285,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.019,99.8,0.317,0.4764,0.3655,340,24.9,1,1,,closed
EDGE-063546,FUSE-XFMR-031285,XFMR-031285,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.107,565.5,0.3118,0.4223,0.3655,340,24.9,1,1,,closed
EDGE-063547,JCT-FDR-0091-003,FUSE-XFMR-031286,FDR-0091,SUB-020,lateral_overhead,4/0 AL,ABC,0.024,125.9,0.2788,0.4592,0.3655,340,24.9,3,1,,closed
EDGE-063548,FUSE-XFMR-031286,XFMR-031286,FDR-0091,SUB-020,lateral_overhead,4/0 AL,ABC,0.135,713.6,0.3044,0.4726,0.3655,340,24.9,3,1,,closed
EDGE-063549,JCT-FDR-0091-003,FUSE-XFMR-031287,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.029,154.4,1.4708,0.5053,1.007,100,24.9,1,1,,closed
EDGE-063550,FUSE-XFMR-031287,XFMR-031287,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.166,875.2,1.4674,0.5453,1.007,100,24.9,1,1,,closed
EDGE-063551,JCT-FDR-0091-003,FUSE-XFMR-031288,FDR-0091,SUB-020,lateral_underground,1/0 AL,B,0.035,182.2,0.6382,0.4612,0.5345,230,24.9,1,0,,closed
EDGE-063552,FUSE-XFMR-031288,XFMR-031288,FDR-0091,SUB-020,lateral_underground,1/0 AL,B,0.196,1032.2,0.577,0.4498,0.5345,230,24.9,1,0,,closed
EDGE-063553,JCT-FDR-0091-003,FUSE-XFMR-031289,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.039,204.3,0.5651,0.4938,0.5345,230,24.9,2,1,,closed
EDGE-063554,FUSE-XFMR-031289,XFMR-031289,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.219,1157.9,0.5601,0.4823,0.5345,230,24.9,2,1,,closed
EDGE-063555,JCT-FDR-0091-003,FUSE-XFMR-031290,FDR-0091,SUB-020,lateral_overhead,4/0 AL,BC,0.044,230.5,0.2793,0.4194,0.3655,340,24.9,2,1,,closed
EDGE-063556,FUSE-XFMR-031290,XFMR-031290,FDR-0091,SUB-020,lateral_overhead,4/0 AL,BC,0.247,1306.0,0.2678,0.4028,0.3655,340,24.9,2,1,,closed
EDGE-063557,JCT-FDR-0091-003,FUSE-XFMR-031291,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.049,259.8,1.5761,0.4791,1.007,100,24.9,3,1,,closed
EDGE-063558,FUSE-XFMR-031291,XFMR-031291,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.279,1472.1,1.468,0.4831,1.007,100,24.9,3,1,,closed
EDGE-063559,JCT-FDR-0091-003,FUSE-XFMR-031292,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.054,283.5,1.435,0.4615,1.007,100,24.9,2,1,,closed
EDGE-063560,FUSE-XFMR-031292,XFMR-031292,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.304,1606.7,1.4509,0.5244,1.007,100,24.9,2,1,,closed
EDGE-063561,JCT-FDR-0091-003,FUSE-XFMR-031293,FDR-0091,SUB-020,lateral_underground,1/0 AL,AC,0.058,307.3,0.6291,0.4429,0.5345,230,24.9,2,0,,closed
EDGE-063562,FUSE-XFMR-031293,XFMR-031293,FDR-0091,SUB-020,lateral_underground,1/0 AL,AC,0.33,1741.3,0.5561,0.4749,0.5345,230,24.9,2,0,,closed
EDGE-063563,JCT-FDR-0091-003,FUSE-XFMR-031294,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.064,336.6,1.4335,0.515,1.007,100,24.9,2,1,,closed
EDGE-063564,FUSE-XFMR-031294,XFMR-031294,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.361,1907.4,1.3598,0.4747,1.007,100,24.9,2,1,,closed
EDGE-063565,JCT-FDR-0091-003,FUSE-XFMR-031295,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.069,362.7,1.5321,0.5039,1.007,100,24.9,2,1,,closed
EDGE-063566,FUSE-XFMR-031295,XFMR-031295,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.389,2055.5,1.4346,0.5484,1.007,100,24.9,2,1,,closed
EDGE-063567,JCT-FDR-0091-003,FUSE-XFMR-031296,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.073,388.1,0.3205,0.4358,0.3655,340,24.9,2,1,,closed
EDGE-063568,FUSE-XFMR-031296,XFMR-031296,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.416,2199.1,0.2686,0.4688,0.3655,340,24.9,2,1,,closed
EDGE-063569,JCT-FDR-0091-003,FUSE-XFMR-031297,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.078,412.6,0.6076,0.4849,0.5345,230,24.9,1,1,,closed
EDGE-063570,FUSE-XFMR-031297,XFMR-031297,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.443,2338.2,0.6208,0.5134,0.5345,230,24.9,1,1,,closed
EDGE-063571,JCT-FDR-0091-003,FUSE-XFMR-031298,FDR-0091,SUB-020,lateral_overhead,1/0 AL,ABC,0.083,440.4,0.6195,0.433,0.5345,230,24.9,3,1,,closed
EDGE-063572,FUSE-XFMR-031298,XFMR-031298,FDR-0091,SUB-020,lateral_overhead,1/0 AL,ABC,0.473,2495.3,0.5875,0.4887,0.5345,230,24.9,3,1,,closed
EDGE-063573,JCT-FDR-0091-003,FUSE-XFMR-031299,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.088,465.7,1.4883,0.462,1.007,100,24.9,1,1,,closed
EDGE-063574,FUSE-XFMR-031299,XFMR-031299,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.5,2638.9,1.5328,0.4794,1.007,100,24.9,1,1,,closed
EDGE-063575,JCT-FDR-0091-003,FUSE-XFMR-031300,FDR-0091,SUB-020,lateral_underground,4/0 AL,BC,0.093,489.5,0.2785,0.4039,0.3655,340,24.9,2,0,,closed
EDGE-063576,FUSE-XFMR-031300,XFMR-031300,FDR-0091,SUB-020,lateral_underground,4/0 AL,BC,0.525,2773.6,0.2761,0.4434,0.3655,340,24.9,2,0,,closed
EDGE-063577,JCT-FDR-0091-003,FUSE-XFMR-031301,FDR-0091,SUB-020,lateral_underground,#4 CU,AB,0.098,516.4,1.6287,0.5286,1.007,100,24.9,2,0,,closed
EDGE-063578,FUSE-XFMR-031301,XFMR-031301,FDR-0091,SUB-020,lateral_underground,#4 CU,AB,0.554,2926.2,1.4954,0.4871,1.007,100,24.9,2,0,,closed
EDGE-063579,JCT-FDR-0091-003,FUSE-XFMR-031302,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.102,540.1,0.5701,0.5118,0.5345,230,24.9,1,1,,closed
EDGE-063580,FUSE-XFMR-031302,XFMR-031302,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.58,3060.8,0.6085,0.5058,0.5345,230,24.9,1,1,,closed
EDGE-063581,JCT-FDR-0091-003,FUSE-XFMR-031303,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.107,567.1,0.5783,0.4787,0.5345,230,24.9,1,1,,closed
EDGE-063582,FUSE-XFMR-031303,XFMR-031303,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.609,3213.4,0.6063,0.5027,0.5345,230,24.9,1,1,,closed
EDGE-063583,JCT-FDR-0091-003,JCT-FDR-0091-004,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.76,4012.8,0.1303,0.38,0.2446,700,24.9,3,1,,closed
EDGE-063584,JCT-FDR-0091-004,FUSE-XFMR-031304,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.001,7.1,1.4409,0.5059,1.007,100,24.9,1,1,,closed
EDGE-063585,FUSE-XFMR-031304,XFMR-031304,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.008,40.4,1.5564,0.4976,1.007,100,24.9,1,1,,closed
EDGE-063586,JCT-FDR-0091-004,FUSE-XFMR-031305,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.005,26.1,1.6176,0.5529,1.007,100,24.9,3,1,,closed
EDGE-063587,FUSE-XFMR-031305,XFMR-031305,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.028,148.1,1.4248,0.47,1.007,100,24.9,3,1,,closed
EDGE-063588,JCT-FDR-0091-004,FUSE-XFMR-031306,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.009,49.9,0.2952,0.4195,0.3655,340,24.9,2,1,,closed
EDGE-063589,FUSE-XFMR-031306,XFMR-031306,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.054,282.7,0.292,0.4697,0.3655,340,24.9,2,1,,closed
EDGE-063590,JCT-FDR-0091-004,FUSE-XFMR-031307,FDR-0091,SUB-020,lateral_underground,#4 CU,BC,0.015,76.8,1.5276,0.5494,1.007,100,24.9,2,0,,closed
EDGE-063591,FUSE-XFMR-031307,XFMR-031307,FDR-0091,SUB-020,lateral_underground,#4 CU,BC,0.082,435.3,1.3878,0.4856,1.007,100,24.9,2,0,,closed
EDGE-063592,JCT-FDR-0091-004,FUSE-XFMR-031308,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.02,103.8,0.9242,0.4692,0.6985,150,24.9,1,1,,closed
EDGE-063593,FUSE-XFMR-031308,XFMR-031308,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.111,587.9,0.9755,0.5297,0.6985,150,24.9,1,1,,closed
EDGE-063594,JCT-FDR-0091-004,FUSE-XFMR-031309,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.024,128.3,1.4138,0.4778,1.007,100,24.9,1,1,,closed
EDGE-063595,FUSE-XFMR-031309,XFMR-031309,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.138,727.1,1.6434,0.5095,1.007,100,24.9,1,1,,closed
EDGE-063596,JCT-FDR-0091-004,FUSE-XFMR-031310,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.03,156.0,0.867,0.454,0.6985,150,24.9,2,1,,closed
EDGE-063597,FUSE-XFMR-031310,XFMR-031310,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.167,884.1,0.8335,0.5105,0.6985,150,24.9,2,1,,closed
EDGE-063598,JCT-FDR-0091-004,FUSE-XFMR-031311,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.034,180.6,0.2764,0.4249,0.3655,340,24.9,2,1,,closed
EDGE-063599,FUSE-XFMR-031311,XFMR-031311,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.194,1023.3,0.2747,0.4283,0.3655,340,24.9,2,1,,closed
EDGE-063600,JCT-FDR-0091-004,FUSE-XFMR-031312,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.039,205.1,0.2921,0.4054,0.3655,340,24.9,1,1,,closed
EDGE-063601,FUSE-XFMR-031312,XFMR-031312,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.22,1162.4,0.3009,0.3994,0.3655,340,24.9,1,1,,closed
EDGE-063602,JCT-FDR-0091-004,FUSE-XFMR-031313,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AC,0.044,232.1,0.9282,0.5462,0.6985,150,24.9,2,1,,closed
EDGE-063603,FUSE-XFMR-031313,XFMR-031313,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AC,0.249,1315.0,0.9191,0.5054,0.6985,150,24.9,2,1,,closed
EDGE-063604,JCT-FDR-0091-004,FUSE-XFMR-031314,FDR-0091,SUB-020,lateral_underground,#4 CU,B,0.049,259.0,1.5034,0.5091,1.007,100,24.9,1,0,,closed
EDGE-063605,FUSE-XFMR-031314,XFMR-031314,FDR-0091,SUB-020,lateral_underground,#4 CU,B,0.278,1467.6,1.5216,0.4726,1.007,100,24.9,1,0,,closed
EDGE-063606,JCT-FDR-0091-004,FUSE-XFMR-031315,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.054,285.1,1.4755,0.4883,1.007,100,24.9,1,1,,closed
EDGE-063607,FUSE-XFMR-031315,XFMR-031315,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.306,1615.7,1.4143,0.5288,1.007,100,24.9,1,1,,closed
EDGE-063608,JCT-FDR-0091-004,FUSE-XFMR-031316,FDR-0091,SUB-020,lateral_overhead,#4 CU,BC,0.058,308.9,1.43,0.4816,1.007,100,24.9,2,1,,closed
EDGE-063609,FUSE-XFMR-031316,XFMR-031316,FDR-0091,SUB-020,lateral_overhead,#4 CU,BC,0.332,1750.3,1.5938,0.482,1.007,100,24.9,2,1,,closed
EDGE-063610,JCT-FDR-0091-004,FUSE-XFMR-031317,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.064,339.0,0.3069,0.4524,0.3655,340,24.9,1,1,,closed
EDGE-063611,FUSE-XFMR-031317,XFMR-031317,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.364,1920.9,0.3229,0.4278,0.3655,340,24.9,1,1,,closed
EDGE-063612,JCT-FDR-0091-004,FUSE-XFMR-031318,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.069,363.5,0.8241,0.5457,0.6985,150,24.9,3,1,,closed
EDGE-063613,FUSE-XFMR-031318,XFMR-031318,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.39,2060.0,0.973,0.4918,0.6985,150,24.9,3,1,,closed
EDGE-063614,JCT-FDR-0091-004,FUSE-XFMR-031319,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.074,388.9,1.4113,0.5604,1.007,100,24.9,1,1,,closed
EDGE-063615,FUSE-XFMR-031319,XFMR-031319,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.417,2203.6,1.6403,0.5196,1.007,100,24.9,1,1,,closed
EDGE-063616,JCT-FDR-0091-004,FUSE-XFMR-031320,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.078,413.4,0.5541,0.519,0.5345,230,24.9,2,1,,closed
EDGE-063617,FUSE-XFMR-031320,XFMR-031320,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.444,2342.7,0.5798,0.5115,0.5345,230,24.9,2,1,,closed
EDGE-063618,JCT-FDR-0091-004,FUSE-XFMR-031321,FDR-0091,SUB-020,lateral_underground,1/0 AL,A,0.084,441.1,0.595,0.4733,0.5345,230,24.9,1,0,,closed
EDGE-063619,FUSE-XFMR-031321,XFMR-031321,FDR-0091,SUB-020,lateral_underground,1/0 AL,A,0.473,2499.8,0.565,0.4857,0.5345,230,24.9,1,0,,closed
EDGE-063620,JCT-FDR-0091-004,FUSE-XFMR-031322,FDR-0091,SUB-020,lateral_underground,#4 CU,B,0.088,465.7,1.5629,0.4735,1.007,100,24.9,1,0,,closed
EDGE-063621,FUSE-XFMR-031322,XFMR-031322,FDR-0091,SUB-020,lateral_underground,#4 CU,B,0.5,2638.9,1.5917,0.5147,1.007,100,24.9,1,0,,closed
EDGE-063622,JCT-FDR-0091-004,FUSE-XFMR-031323,FDR-0091,SUB-020,lateral_underground,1/0 AL,ABC,0.094,495.0,0.5582,0.4908,0.5345,230,24.9,3,0,,closed
EDGE-063623,FUSE-XFMR-031323,XFMR-031323,FDR-0091,SUB-020,lateral_underground,1/0 AL,ABC,0.531,2805.0,0.646,0.4681,0.5345,230,24.9,3,0,,closed
EDGE-063624,JCT-FDR-0091-004,FUSE-XFMR-031324,FDR-0091,SUB-020,lateral_underground,#2 ACSR,B,0.099,520.3,0.853,0.5118,0.6985,150,24.9,1,0,,closed
EDGE-063625,FUSE-XFMR-031324,XFMR-031324,FDR-0091,SUB-020,lateral_underground,#2 ACSR,B,0.558,2948.6,0.8612,0.5184,0.6985,150,24.9,1,0,,closed
EDGE-063626,JCT-FDR-0091-004,FUSE-XFMR-031325,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.103,544.1,0.8181,0.5484,0.6985,150,24.9,3,1,,closed
EDGE-063627,FUSE-XFMR-031325,XFMR-031325,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.584,3083.3,0.8703,0.4959,0.6985,150,24.9,3,1,,closed
EDGE-063628,JCT-FDR-0091-004,FUSE-XFMR-031326,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.108,571.0,1.4456,0.5553,1.007,100,24.9,2,1,,closed
EDGE-063629,FUSE-XFMR-031326,XFMR-031326,FDR-0091,SUB-020,lateral_overhead,#4 CU,AC,0.613,3235.8,1.4843,0.5156,1.007,100,24.9,2,1,,closed
EDGE-063630,JCT-FDR-0091-004,JCT-FDR-0091-005,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1357,0.3994,0.2422,700,24.9,3,1,,closed
EDGE-063631,JCT-FDR-0091-005,FUSE-XFMR-031327,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.001,4.0,1.4709,0.5311,1.007,100,24.9,2,0,,closed
EDGE-063632,FUSE-XFMR-031327,XFMR-031327,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.004,22.4,1.6276,0.546,1.007,100,24.9,2,0,,closed
EDGE-063633,JCT-FDR-0091-005,FUSE-XFMR-031328,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.005,24.6,1.5946,0.4855,1.007,100,24.9,2,1,,closed
EDGE-063634,FUSE-XFMR-031328,XFMR-031328,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.026,139.1,1.5229,0.462,1.007,100,24.9,2,1,,closed
EDGE-063635,JCT-FDR-0091-005,FUSE-XFMR-031329,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.009,49.1,0.3253,0.4221,0.3655,340,24.9,2,1,,closed
EDGE-063636,FUSE-XFMR-031329,XFMR-031329,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.053,278.3,0.2787,0.4332,0.3655,340,24.9,2,1,,closed
EDGE-063637,JCT-FDR-0091-005,FUSE-XFMR-031330,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.015,77.6,0.9087,0.497,0.6985,150,24.9,2,1,,closed
EDGE-063638,FUSE-XFMR-031330,XFMR-031330,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.083,439.8,0.8763,0.5121,0.6985,150,24.9,2,1,,closed
EDGE-063639,JCT-FDR-0091-005,FUSE-XFMR-031331,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.02,103.8,0.2962,0.3948,0.3655,340,24.9,2,1,,closed
EDGE-063640,FUSE-XFMR-031331,XFMR-031331,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.111,587.9,0.2858,0.448,0.3655,340,24.9,2,1,,closed
EDGE-063641,JCT-FDR-0091-005,FUSE-XFMR-031332,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.025,129.9,0.9374,0.518,0.6985,150,24.9,2,1,,closed
EDGE-063642,FUSE-XFMR-031332,XFMR-031332,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.139,736.0,0.8206,0.5413,0.6985,150,24.9,2,1,,closed
EDGE-063643,JCT-FDR-0091-005,FUSE-XFMR-031333,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.03,156.8,0.3038,0.398,0.3655,340,24.9,2,1,,closed
EDGE-063644,FUSE-XFMR-031333,XFMR-031333,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.168,888.6,0.3248,0.3961,0.3655,340,24.9,2,1,,closed
EDGE-063645,JCT-FDR-0091-005,FUSE-XFMR-031334,FDR-0091,SUB-020,lateral_underground,4/0 AL,BC,0.034,178.2,0.2713,0.4659,0.3655,340,24.9,2,0,,closed
EDGE-063646,FUSE-XFMR-031334,XFMR-031334,FDR-0091,SUB-020,lateral_underground,4/0 AL,BC,0.191,1009.8,0.3009,0.3946,0.3655,340,24.9,2,0,,closed
EDGE-063647,JCT-FDR-0091-005,FUSE-XFMR-031335,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.039,206.7,0.3042,0.415,0.3655,340,24.9,1,1,,closed
EDGE-063648,FUSE-XFMR-031335,XFMR-031335,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.222,1171.4,0.2735,0.4677,0.3655,340,24.9,1,1,,closed
EDGE-063649,JCT-FDR-0091-005,FUSE-XFMR-031336,FDR-0091,SUB-020,lateral_underground,#4 CU,A,0.044,233.6,1.5903,0.4734,1.007,100,24.9,1,0,,closed
EDGE-063650,FUSE-XFMR-031336,XFMR-031336,FDR-0091,SUB-020,lateral_underground,#4 CU,A,0.251,1324.0,1.3787,0.557,1.007,100,24.9,1,0,,closed
EDGE-063651,JCT-FDR-0091-005,FUSE-XFMR-031337,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.049,260.6,1.3876,0.5194,1.007,100,24.9,3,1,,closed
EDGE-063652,FUSE-XFMR-031337,XFMR-031337,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.28,1476.6,1.4101,0.4986,1.007,100,24.9,3,1,,closed
EDGE-063653,JCT-FDR-0091-005,FUSE-XFMR-031338,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.054,285.9,0.3253,0.4034,0.3655,340,24.9,1,0,,closed
EDGE-063654,FUSE-XFMR-031338,XFMR-031338,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.307,1620.2,0.3162,0.4354,0.3655,340,24.9,1,0,,closed
EDGE-063655,JCT-FDR-0091-005,FUSE-XFMR-031339,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.059,311.3,0.9829,0.5474,0.6985,150,24.9,1,1,,closed
EDGE-063656,FUSE-XFMR-031339,XFMR-031339,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.334,1763.8,0.8846,0.5341,0.6985,150,24.9,1,1,,closed
EDGE-063657,JCT-FDR-0091-005,FUSE-XFMR-031340,FDR-0091,SUB-020,lateral_underground,#2 ACSR,AB,0.064,337.4,0.9634,0.4935,0.6985,150,24.9,2,0,,closed
EDGE-063658,FUSE-XFMR-031340,XFMR-031340,FDR-0091,SUB-020,lateral_underground,#2 ACSR,AB,0.362,1911.9,0.9673,0.4531,0.6985,150,24.9,2,0,,closed
EDGE-063659,JCT-FDR-0091-005,FUSE-XFMR-031341,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.068,361.2,0.2705,0.4392,0.3655,340,24.9,2,1,,closed
EDGE-063660,FUSE-XFMR-031341,XFMR-031341,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.388,2046.5,0.3185,0.4026,0.3655,340,24.9,2,1,,closed
EDGE-063661,JCT-FDR-0091-005,FUSE-XFMR-031342,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.073,388.1,0.9759,0.4972,0.6985,150,24.9,2,1,,closed
EDGE-063662,FUSE-XFMR-031342,XFMR-031342,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.416,2199.1,0.8138,0.4893,0.6985,150,24.9,2,1,,closed
EDGE-063663,JCT-FDR-0091-005,FUSE-XFMR-031343,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.079,416.6,0.58,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-063664,FUSE-XFMR-031343,XFMR-031343,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.447,2360.7,0.5371,0.4317,0.5345,230,24.9,2,1,,closed
EDGE-063665,JCT-FDR-0091-005,FUSE-XFMR-031344,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.083,440.4,0.5802,0.5108,0.5345,230,24.9,1,1,,closed
EDGE-063666,FUSE-XFMR-031344,XFMR-031344,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.473,2495.3,0.6257,0.4693,0.5345,230,24.9,1,1,,closed
EDGE-063667,JCT-FDR-0091-005,FUSE-XFMR-031345,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.088,465.7,0.3115,0.4682,0.3655,340,24.9,3,0,,closed
EDGE-063668,FUSE-XFMR-031345,XFMR-031345,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.5,2638.9,0.3177,0.445,0.3655,340,24.9,3,0,,closed
EDGE-063669,JCT-FDR-0091-005,FUSE-XFMR-031346,FDR-0091,SUB-020,lateral_underground,4/0 AL,A,0.093,492.6,0.2904,0.4445,0.3655,340,24.9,1,0,,closed
EDGE-063670,FUSE-XFMR-031346,XFMR-031346,FDR-0091,SUB-020,lateral_underground,4/0 AL,A,0.529,2791.5,0.3254,0.4287,0.3655,340,24.9,1,0,,closed
EDGE-063671,JCT-FDR-0091-005,FUSE-XFMR-031347,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.098,517.2,0.5573,0.4978,0.5345,230,24.9,2,1,,closed
EDGE-063672,FUSE-XFMR-031347,XFMR-031347,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.555,2930.7,0.6444,0.5107,0.5345,230,24.9,2,1,,closed
EDGE-063673,JCT-FDR-0091-005,FUSE-XFMR-031348,FDR-0091,SUB-020,lateral_overhead,#4 CU,BC,0.103,546.5,1.476,0.5213,1.007,100,24.9,2,1,,closed
EDGE-063674,FUSE-XFMR-031348,XFMR-031348,FDR-0091,SUB-020,lateral_overhead,#4 CU,BC,0.586,3096.7,1.5321,0.5138,1.007,100,24.9,2,1,,closed
EDGE-063675,JCT-FDR-0091-005,FUSE-XFMR-031349,FDR-0091,SUB-020,lateral_overhead,4/0 AL,BC,0.108,567.9,0.301,0.4076,0.3655,340,24.9,2,1,,closed
EDGE-063676,FUSE-XFMR-031349,XFMR-031349,FDR-0091,SUB-020,lateral_overhead,4/0 AL,BC,0.609,3217.9,0.2907,0.4324,0.3655,340,24.9,2,1,,closed
EDGE-063677,JCT-FDR-0091-005,JCT-FDR-0091-006,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.76,4012.8,0.1302,0.4261,0.2827,700,24.9,3,1,,closed
EDGE-063678,JCT-FDR-0091-006,FUSE-XFMR-031350,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.001,7.1,1.3713,0.5599,1.007,100,24.9,2,1,,closed
EDGE-063679,FUSE-XFMR-031350,XFMR-031350,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.008,40.4,1.6111,0.4859,1.007,100,24.9,2,1,,closed
EDGE-063680,JCT-FDR-0091-006,FUSE-XFMR-031351,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,C,0.006,29.3,0.9359,0.5011,0.6985,150,24.9,1,1,,closed
EDGE-063681,FUSE-XFMR-031351,XFMR-031351,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,C,0.031,166.1,0.9636,0.4926,0.6985,150,24.9,1,1,,closed
EDGE-063682,JCT-FDR-0091-006,FUSE-XFMR-031352,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.01,50.7,0.3016,0.4152,0.3655,340,24.9,2,1,,closed
EDGE-063683,FUSE-XFMR-031352,XFMR-031352,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.054,287.2,0.2726,0.4226,0.3655,340,24.9,2,1,,closed
EDGE-063684,JCT-FDR-0091-006,FUSE-XFMR-031353,FDR-0091,SUB-020,lateral_underground,1/0 AL,BC,0.015,80.0,0.5498,0.4516,0.5345,230,24.9,2,0,,closed
EDGE-063685,FUSE-XFMR-031353,XFMR-031353,FDR-0091,SUB-020,lateral_underground,1/0 AL,BC,0.086,453.3,0.6103,0.4625,0.5345,230,24.9,2,0,,closed
EDGE-063686,JCT-FDR-0091-006,FUSE-XFMR-031354,FDR-0091,SUB-020,lateral_underground,1/0 AL,BC,0.019,103.0,0.6492,0.4463,0.5345,230,24.9,2,0,,closed
EDGE-063687,FUSE-XFMR-031354,XFMR-031354,FDR-0091,SUB-020,lateral_underground,1/0 AL,BC,0.111,583.4,0.5489,0.492,0.5345,230,24.9,2,0,,closed
EDGE-063688,JCT-FDR-0091-006,FUSE-XFMR-031355,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.025,130.7,0.862,0.5514,0.6985,150,24.9,1,1,,closed
EDGE-063689,FUSE-XFMR-031355,XFMR-031355,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.14,740.5,0.9394,0.4931,0.6985,150,24.9,1,1,,closed
EDGE-063690,JCT-FDR-0091-006,FUSE-XFMR-031356,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.03,158.4,0.8094,0.4607,0.6985,150,24.9,1,1,,closed
EDGE-063691,FUSE-XFMR-031356,XFMR-031356,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.17,897.6,0.9192,0.4861,0.6985,150,24.9,1,1,,closed
EDGE-063692,JCT-FDR-0091-006,FUSE-XFMR-031357,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.035,184.5,1.5046,0.4935,1.007,100,24.9,2,1,,closed
EDGE-063693,FUSE-XFMR-031357,XFMR-031357,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.198,1045.7,1.3587,0.5099,1.007,100,24.9,2,1,,closed
EDGE-063694,JCT-FDR-0091-006,FUSE-XFMR-031358,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.04,209.9,0.3187,0.4666,0.3655,340,24.9,1,1,,closed
EDGE-063695,FUSE-XFMR-031358,XFMR-031358,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.225,1189.3,0.3103,0.4026,0.3655,340,24.9,1,1,,closed
EDGE-063696,JCT-FDR-0091-006,FUSE-XFMR-031359,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.045,236.0,0.8256,0.5291,0.6985,150,24.9,2,1,,closed
EDGE-063697,FUSE-XFMR-031359,XFMR-031359,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.253,1337.4,0.9614,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-063698,JCT-FDR-0091-006,FUSE-XFMR-031360,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.049,258.2,1.5439,0.4854,1.007,100,24.9,1,1,,closed
EDGE-063699,FUSE-XFMR-031360,XFMR-031360,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.277,1463.1,1.4913,0.539,1.007,100,24.9,1,1,,closed
EDGE-063700,JCT-FDR-0091-006,FUSE-XFMR-031361,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.055,288.3,0.6328,0.5041,0.5345,230,24.9,2,1,,closed
EDGE-063701,FUSE-XFMR-031361,XFMR-031361,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.309,1633.6,0.5723,0.5077,0.5345,230,24.9,2,1,,closed
EDGE-063702,JCT-FDR-0091-006,FUSE-XFMR-031362,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.059,312.8,1.5788,0.4912,1.007,100,24.9,2,0,,closed
EDGE-063703,FUSE-XFMR-031362,XFMR-031362,FDR-0091,SUB-020,lateral_underground,#4 CU,AC,0.336,1772.8,1.5863,0.5545,1.007,100,24.9,2,0,,closed
EDGE-063704,JCT-FDR-0091-006,FUSE-XFMR-031363,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.064,336.6,1.4331,0.4943,1.007,100,24.9,2,1,,closed
EDGE-063705,FUSE-XFMR-031363,XFMR-031363,FDR-0091,SUB-020,lateral_overhead,#4 CU,AB,0.361,1907.4,1.4497,0.4727,1.007,100,24.9,2,1,,closed
EDGE-063706,JCT-FDR-0091-006,FUSE-XFMR-031364,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.069,363.5,0.8407,0.5269,0.6985,150,24.9,2,1,,closed
EDGE-063707,FUSE-XFMR-031364,XFMR-031364,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.39,2060.0,0.8515,0.5458,0.6985,150,24.9,2,1,,closed
EDGE-063708,JCT-FDR-0091-006,FUSE-XFMR-031365,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.073,388.1,0.5662,0.4964,0.5345,230,24.9,1,1,,closed
EDGE-063709,FUSE-XFMR-031365,XFMR-031365,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.416,2199.1,0.6353,0.5159,0.5345,230,24.9,1,1,,closed
EDGE-063710,JCT-FDR-0091-006,FUSE-XFMR-031366,FDR-0091,SUB-020,lateral_overhead,4/0 AL,ABC,0.078,413.4,0.2704,0.4003,0.3655,340,24.9,3,1,,closed
EDGE-063711,FUSE-XFMR-031366,XFMR-031366,FDR-0091,SUB-020,lateral_overhead,4/0 AL,ABC,0.444,2342.7,0.2962,0.4421,0.3655,340,24.9,3,1,,closed
EDGE-063712,JCT-FDR-0091-006,FUSE-XFMR-031367,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.084,443.5,0.3224,0.4717,0.3655,340,24.9,3,0,,closed
EDGE-063713,FUSE-XFMR-031367,XFMR-031367,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.476,2513.3,0.2909,0.4402,0.3655,340,24.9,3,0,,closed
EDGE-063714,JCT-FDR-0091-006,FUSE-XFMR-031368,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.089,468.9,0.6364,0.4557,0.5345,230,24.9,2,1,,closed
EDGE-063715,FUSE-XFMR-031368,XFMR-031368,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.503,2656.9,0.6466,0.4718,0.5345,230,24.9,2,1,,closed
EDGE-063716,JCT-FDR-0091-006,FUSE-XFMR-031369,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.094,495.8,0.2919,0.415,0.3655,340,24.9,1,0,,closed
EDGE-063717,FUSE-XFMR-031369,XFMR-031369,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.532,2809.5,0.2694,0.4268,0.3655,340,24.9,1,0,,closed
EDGE-063718,JCT-FDR-0091-006,FUSE-XFMR-031370,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.099,521.9,1.3747,0.5137,1.007,100,24.9,3,1,,closed
EDGE-063719,FUSE-XFMR-031370,XFMR-031370,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.56,2957.6,1.5486,0.4904,1.007,100,24.9,3,1,,closed
EDGE-063720,JCT-FDR-0091-006,FUSE-XFMR-031371,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.104,548.1,0.9311,0.4955,0.6985,150,24.9,3,1,,closed
EDGE-063721,FUSE-XFMR-031371,XFMR-031371,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.588,3105.7,0.8505,0.5392,0.6985,150,24.9,3,1,,closed
EDGE-063722,JCT-FDR-0091-006,FUSE-XFMR-031372,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.108,570.2,0.5653,0.5226,0.5345,230,24.9,2,1,,closed
EDGE-063723,FUSE-XFMR-031372,XFMR-031372,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.612,3231.4,0.5819,0.5063,0.5345,230,24.9,2,1,,closed
EDGE-063724,JCT-FDR-0091-006,JCT-FDR-0091-007,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1303,0.3676,0.2634,700,24.9,3,1,,closed
EDGE-063725,JCT-FDR-0091-007,FUSE-XFMR-031373,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.001,4.8,1.3994,0.4696,1.007,100,24.9,1,1,,closed
EDGE-063726,FUSE-XFMR-031373,XFMR-031373,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.005,26.9,1.5405,0.5163,1.007,100,24.9,1,1,,closed
EDGE-063727,JCT-FDR-0091-007,FUSE-XFMR-031374,FDR-0091,SUB-020,lateral_overhead,4/0 AL,A,0.005,27.7,0.3074,0.3967,0.3655,340,24.9,1,1,,closed
EDGE-063728,FUSE-XFMR-031374,XFMR-031374,FDR-0091,SUB-020,lateral_overhead,4/0 AL,A,0.03,157.1,0.3151,0.4748,0.3655,340,24.9,1,1,,closed
EDGE-063729,JCT-FDR-0091-007,FUSE-XFMR-031375,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,C,0.01,53.1,0.9668,0.4939,0.6985,150,24.9,1,1,,closed
EDGE-063730,FUSE-XFMR-031375,XFMR-031375,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,C,0.057,300.7,0.8623,0.5149,0.6985,150,24.9,1,1,,closed
EDGE-063731,JCT-FDR-0091-007,FUSE-XFMR-031376,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.015,77.6,1.497,0.5097,1.007,100,24.9,1,1,,closed
EDGE-063732,FUSE-XFMR-031376,XFMR-031376,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.083,439.8,1.5406,0.5538,1.007,100,24.9,1,1,,closed
EDGE-063733,JCT-FDR-0091-007,FUSE-XFMR-031377,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.02,103.8,0.9177,0.537,0.6985,150,24.9,1,1,,closed
EDGE-063734,FUSE-XFMR-031377,XFMR-031377,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.111,587.9,0.8574,0.4524,0.6985,150,24.9,1,1,,closed
EDGE-063735,JCT-FDR-0091-007,FUSE-XFMR-031378,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.024,127.5,0.8883,0.5418,0.6985,150,24.9,1,1,,closed
EDGE-063736,FUSE-XFMR-031378,XFMR-031378,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.137,722.6,0.9752,0.5039,0.6985,150,24.9,1,1,,closed
EDGE-063737,JCT-FDR-0091-007,FUSE-XFMR-031379,FDR-0091,SUB-020,lateral_underground,#4 CU,ABC,0.029,153.6,1.4936,0.4961,1.007,100,24.9,3,0,,closed
EDGE-063738,FUSE-XFMR-031379,XFMR-031379,FDR-0091,SUB-020,lateral_underground,#4 CU,ABC,0.165,870.7,1.4374,0.4779,1.007,100,24.9,3,0,,closed
EDGE-063739,JCT-FDR-0091-007,FUSE-XFMR-031380,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.034,181.4,0.9277,0.5048,0.6985,150,24.9,2,1,,closed
EDGE-063740,FUSE-XFMR-031380,XFMR-031380,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.195,1027.8,0.9244,0.5439,0.6985,150,24.9,2,1,,closed
EDGE-063741,JCT-FDR-0091-007,FUSE-XFMR-031381,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.039,205.9,0.8711,0.4738,0.6985,150,24.9,1,1,,closed
EDGE-063742,FUSE-XFMR-031381,XFMR-031381,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.221,1166.9,0.9035,0.4916,0.6985,150,24.9,1,1,,closed
EDGE-063743,JCT-FDR-0091-007,FUSE-XFMR-031382,FDR-0091,SUB-020,lateral_underground,1/0 AL,B,0.045,235.2,0.5442,0.4407,0.5345,230,24.9,1,0,,closed
EDGE-063744,FUSE-XFMR-031382,XFMR-031382,FDR-0091,SUB-020,lateral_underground,1/0 AL,B,0.252,1332.9,0.5363,0.457,0.5345,230,24.9,1,0,,closed
EDGE-063745,JCT-FDR-0091-007,FUSE-XFMR-031383,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.049,259.0,0.5604,0.459,0.5345,230,24.9,1,1,,closed
EDGE-063746,FUSE-XFMR-031383,XFMR-031383,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.278,1467.6,0.617,0.4773,0.5345,230,24.9,1,1,,closed
EDGE-063747,JCT-FDR-0091-007,FUSE-XFMR-031384,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.054,286.7,0.5966,0.4943,0.5345,230,24.9,2,1,,closed
EDGE-063748,FUSE-XFMR-031384,XFMR-031384,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.308,1624.7,0.6466,0.4729,0.5345,230,24.9,2,1,,closed
EDGE-063749,JCT-FDR-0091-007,FUSE-XFMR-031385,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.059,312.0,0.2896,0.4728,0.3655,340,24.9,1,1,,closed
EDGE-063750,FUSE-XFMR-031385,XFMR-031385,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.335,1768.3,0.2781,0.4106,0.3655,340,24.9,1,1,,closed
EDGE-063751,JCT-FDR-0091-007,FUSE-XFMR-031386,FDR-0091,SUB-020,lateral_underground,#2 ACSR,BC,0.064,337.4,0.807,0.4896,0.6985,150,24.9,2,0,,closed
EDGE-063752,FUSE-XFMR-031386,XFMR-031386,FDR-0091,SUB-020,lateral_underground,#2 ACSR,BC,0.362,1911.9,0.9657,0.4783,0.6985,150,24.9,2,0,,closed
EDGE-063753,JCT-FDR-0091-007,FUSE-XFMR-031387,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.069,365.9,0.648,0.4848,0.5345,230,24.9,1,1,,closed
EDGE-063754,FUSE-XFMR-031387,XFMR-031387,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.393,2073.5,0.6007,0.4404,0.5345,230,24.9,1,1,,closed
EDGE-063755,JCT-FDR-0091-007,FUSE-XFMR-031388,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.073,387.3,0.2892,0.427,0.3655,340,24.9,2,1,,closed
EDGE-063756,FUSE-XFMR-031388,XFMR-031388,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.416,2194.6,0.2894,0.4051,0.3655,340,24.9,2,1,,closed
EDGE-063757,JCT-FDR-0091-007,FUSE-XFMR-031389,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.079,415.0,0.6096,0.4419,0.5345,230,24.9,2,1,,closed
EDGE-063758,FUSE-XFMR-031389,XFMR-031389,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.445,2351.7,0.6169,0.51,0.5345,230,24.9,2,1,,closed
EDGE-063759,JCT-FDR-0091-007,FUSE-XFMR-031390,FDR-0091,SUB-020,lateral_underground,4/0 AL,AB,0.084,441.1,0.3095,0.4408,0.3655,340,24.9,2,0,,closed
EDGE-063760,FUSE-XFMR-031390,XFMR-031390,FDR-0091,SUB-020,lateral_underground,4/0 AL,AB,0.473,2499.8,0.2883,0.4637,0.3655,340,24.9,2,0,,closed
EDGE-063761,JCT-FDR-0091-007,FUSE-XFMR-031391,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.088,464.9,1.4201,0.5464,1.007,100,24.9,3,1,,closed
EDGE-063762,FUSE-XFMR-031391,XFMR-031391,FDR-0091,SUB-020,lateral_overhead,#4 CU,ABC,0.499,2634.5,1.5551,0.4811,1.007,100,24.9,3,1,,closed
EDGE-063763,JCT-FDR-0091-007,FUSE-XFMR-031392,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.093,491.8,0.28,0.3956,0.3655,340,24.9,1,1,,closed
EDGE-063764,FUSE-XFMR-031392,XFMR-031392,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.528,2787.0,0.3226,0.4452,0.3655,340,24.9,1,1,,closed
EDGE-063765,JCT-FDR-0091-007,FUSE-XFMR-031393,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.098,517.2,0.322,0.4464,0.3655,340,24.9,2,1,,closed
EDGE-063766,FUSE-XFMR-031393,XFMR-031393,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.555,2930.7,0.3188,0.4542,0.3655,340,24.9,2,1,,closed
EDGE-063767,JCT-FDR-0091-007,FUSE-XFMR-031394,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.104,548.1,0.2795,0.4347,0.3655,340,24.9,3,0,,closed
EDGE-063768,FUSE-XFMR-031394,XFMR-031394,FDR-0091,SUB-020,lateral_underground,4/0 AL,ABC,0.588,3105.7,0.3258,0.439,0.3655,340,24.9,3,0,,closed
EDGE-063769,JCT-FDR-0091-007,FUSE-XFMR-031395,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.108,569.4,0.6023,0.4335,0.5345,230,24.9,2,1,,closed
EDGE-063770,FUSE-XFMR-031395,XFMR-031395,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.611,3226.9,0.6226,0.4419,0.5345,230,24.9,2,1,,closed
EDGE-063771,JCT-FDR-0091-007,JCT-FDR-0091-008,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.76,4012.8,0.1261,0.4225,0.2517,700,24.9,3,1,,closed
EDGE-063772,JCT-FDR-0091-008,FUSE-XFMR-031396,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.002,7.9,0.565,0.502,0.5345,230,24.9,1,1,,closed
EDGE-063773,FUSE-XFMR-031396,XFMR-031396,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.009,44.9,0.635,0.516,0.5345,230,24.9,1,1,,closed
EDGE-063774,JCT-FDR-0091-008,FUSE-XFMR-031397,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.005,25.3,0.2983,0.4341,0.3655,340,24.9,2,1,,closed
EDGE-063775,FUSE-XFMR-031397,XFMR-031397,FDR-0091,SUB-020,lateral_overhead,4/0 AL,AC,0.027,143.6,0.3216,0.459,0.3655,340,24.9,2,1,,closed
EDGE-063776,JCT-FDR-0091-008,FUSE-XFMR-031398,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.01,53.1,0.8086,0.5118,0.6985,150,24.9,1,1,,closed
EDGE-063777,FUSE-XFMR-031398,XFMR-031398,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,B,0.057,300.7,0.8993,0.5128,0.6985,150,24.9,1,1,,closed
EDGE-063778,JCT-FDR-0091-008,FUSE-XFMR-031399,FDR-0091,SUB-020,lateral_overhead,4/0 AL,C,0.015,78.4,0.2887,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-063779,FUSE-XFMR-031399,XFMR-031399,FDR-0091,SUB-020,lateral_overhead,4/0 AL,C,0.084,444.3,0.3035,0.4178,0.3655,340,24.9,1,1,,closed
EDGE-063780,JCT-FDR-0091-008,FUSE-XFMR-031400,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.02,105.3,1.5848,0.4993,1.007,100,24.9,1,1,,closed
