edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-063781,FUSE-XFMR-031400,XFMR-031400,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.113,596.9,1.6336,0.5154,1.007,100,24.9,1,1,,closed
EDGE-063782,JCT-FDR-0091-008,FUSE-XFMR-031401,FDR-0091,SUB-020,lateral_overhead,1/0 AL,B,0.024,127.5,0.5584,0.4863,0.5345,230,24.9,1,1,,closed
EDGE-063783,FUSE-XFMR-031401,XFMR-031401,FDR-0091,SUB-020,lateral_overhead,1/0 AL,B,0.137,722.6,0.6047,0.4922,0.5345,230,24.9,1,1,,closed
EDGE-063784,JCT-FDR-0091-008,FUSE-XFMR-031402,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.029,154.4,0.975,0.4957,0.6985,150,24.9,3,1,,closed
EDGE-063785,FUSE-XFMR-031402,XFMR-031402,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,ABC,0.166,875.2,0.829,0.4756,0.6985,150,24.9,3,1,,closed
EDGE-063786,JCT-FDR-0091-008,FUSE-XFMR-031403,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.034,181.4,0.6452,0.4811,0.5345,230,24.9,2,1,,closed
EDGE-063787,FUSE-XFMR-031403,XFMR-031403,FDR-0091,SUB-020,lateral_overhead,1/0 AL,BC,0.195,1027.8,0.5744,0.4672,0.5345,230,24.9,2,1,,closed
EDGE-063788,JCT-FDR-0091-008,FUSE-XFMR-031404,FDR-0091,SUB-020,lateral_underground,4/0 AL,AC,0.04,209.9,0.2802,0.3945,0.3655,340,24.9,2,0,,closed
EDGE-063789,FUSE-XFMR-031404,XFMR-031404,FDR-0091,SUB-020,lateral_underground,4/0 AL,AC,0.225,1189.3,0.3205,0.4283,0.3655,340,24.9,2,0,,closed
EDGE-063790,JCT-FDR-0091-008,FUSE-XFMR-031405,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.045,235.2,0.2976,0.3923,0.3655,340,24.9,1,1,,closed
EDGE-063791,FUSE-XFMR-031405,XFMR-031405,FDR-0091,SUB-020,lateral_overhead,4/0 AL,B,0.252,1332.9,0.2883,0.4451,0.3655,340,24.9,1,1,,closed
EDGE-063792,JCT-FDR-0091-008,FUSE-XFMR-031406,FDR-0091,SUB-020,lateral_underground,#4 CU,AB,0.049,258.2,1.4176,0.4651,1.007,100,24.9,2,0,,closed
EDGE-063793,FUSE-XFMR-031406,XFMR-031406,FDR-0091,SUB-020,lateral_underground,#4 CU,AB,0.277,1463.1,1.5125,0.4655,1.007,100,24.9,2,0,,closed
EDGE-063794,JCT-FDR-0091-008,FUSE-XFMR-031407,FDR-0091,SUB-020,lateral_overhead,4/0 AL,ABC,0.054,285.1,0.3071,0.3941,0.3655,340,24.9,3,1,,closed
EDGE-063795,FUSE-XFMR-031407,XFMR-031407,FDR-0091,SUB-020,lateral_overhead,4/0 AL,ABC,0.306,1615.7,0.3137,0.4045,0.3655,340,24.9,3,1,,closed
EDGE-063796,JCT-FDR-0091-008,FUSE-XFMR-031408,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.059,311.3,1.5927,0.4866,1.007,100,24.9,1,1,,closed
EDGE-063797,FUSE-XFMR-031408,XFMR-031408,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.334,1763.8,1.4534,0.5532,1.007,100,24.9,1,1,,closed
EDGE-063798,JCT-FDR-0091-008,FUSE-XFMR-031409,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.064,337.4,0.6469,0.4476,0.5345,230,24.9,1,1,,closed
EDGE-063799,FUSE-XFMR-031409,XFMR-031409,FDR-0091,SUB-020,lateral_overhead,1/0 AL,C,0.362,1911.9,0.5434,0.459,0.5345,230,24.9,1,1,,closed
EDGE-063800,JCT-FDR-0091-008,FUSE-XFMR-031410,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.069,365.1,1.3954,0.5181,1.007,100,24.9,1,1,,closed
EDGE-063801,FUSE-XFMR-031410,XFMR-031410,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.392,2069.0,1.6262,0.5461,1.007,100,24.9,1,1,,closed
EDGE-063802,JCT-FDR-0091-008,FUSE-XFMR-031411,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.074,391.2,0.8889,0.4752,0.6985,150,24.9,2,1,,closed
EDGE-063803,FUSE-XFMR-031411,XFMR-031411,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,BC,0.42,2217.1,0.8344,0.5482,0.6985,150,24.9,2,1,,closed
EDGE-063804,JCT-FDR-0091-008,FUSE-XFMR-031412,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.078,414.2,1.5029,0.5144,1.007,100,24.9,1,1,,closed
EDGE-063805,FUSE-XFMR-031412,XFMR-031412,FDR-0091,SUB-020,lateral_overhead,#4 CU,C,0.445,2347.2,1.5018,0.4853,1.007,100,24.9,1,1,,closed
EDGE-063806,JCT-FDR-0091-008,FUSE-XFMR-031413,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.084,443.5,0.817,0.5399,0.6985,150,24.9,1,1,,closed
EDGE-063807,FUSE-XFMR-031413,XFMR-031413,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,A,0.476,2513.3,0.9296,0.4729,0.6985,150,24.9,1,1,,closed
EDGE-063808,JCT-FDR-0091-008,FUSE-XFMR-031414,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.088,467.3,1.4701,0.5172,1.007,100,24.9,1,1,,closed
EDGE-063809,FUSE-XFMR-031414,XFMR-031414,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.501,2647.9,1.359,0.4634,1.007,100,24.9,1,1,,closed
EDGE-063810,JCT-FDR-0091-008,FUSE-XFMR-031415,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.093,491.0,0.5981,0.483,0.5345,230,24.9,2,1,,closed
EDGE-063811,FUSE-XFMR-031415,XFMR-031415,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.527,2782.6,0.6291,0.4442,0.5345,230,24.9,2,1,,closed
EDGE-063812,JCT-FDR-0091-008,FUSE-XFMR-031416,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.099,521.1,0.3111,0.3935,0.3655,340,24.9,1,0,,closed
EDGE-063813,FUSE-XFMR-031416,XFMR-031416,FDR-0091,SUB-020,lateral_underground,4/0 AL,C,0.559,2953.1,0.3182,0.4206,0.3655,340,24.9,1,0,,closed
EDGE-063814,JCT-FDR-0091-008,FUSE-XFMR-031417,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.103,543.3,0.5892,0.4296,0.5345,230,24.9,1,1,,closed
EDGE-063815,FUSE-XFMR-031417,XFMR-031417,FDR-0091,SUB-020,lateral_overhead,1/0 AL,A,0.583,3078.8,0.5468,0.4999,0.5345,230,24.9,1,1,,closed
EDGE-063816,JCT-FDR-0091-008,FUSE-XFMR-031418,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.108,570.2,0.5411,0.4842,0.5345,230,24.9,2,1,,closed
EDGE-063817,FUSE-XFMR-031418,XFMR-031418,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AC,0.612,3231.4,0.5334,0.4978,0.5345,230,24.9,2,1,,closed
EDGE-063818,JCT-FDR-0091-008,JCT-FDR-0091-009,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1411,0.4027,0.278,700,24.9,3,1,,closed
EDGE-063819,JCT-FDR-0091-009,FUSE-XFMR-031419,FDR-0091,SUB-020,lateral_underground,#4 CU,ABC,0.001,7.1,1.4403,0.5406,1.007,100,24.9,3,0,,closed
EDGE-063820,FUSE-XFMR-031419,XFMR-031419,FDR-0091,SUB-020,lateral_underground,#4 CU,ABC,0.008,40.4,1.403,0.4822,1.007,100,24.9,3,0,,closed
EDGE-063821,JCT-FDR-0091-009,FUSE-XFMR-031420,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.005,27.7,0.97,0.5327,0.6985,150,24.9,2,1,,closed
EDGE-063822,FUSE-XFMR-031420,XFMR-031420,FDR-0091,SUB-020,lateral_overhead,#2 ACSR,AB,0.03,157.1,0.9075,0.473,0.6985,150,24.9,2,1,,closed
EDGE-063823,JCT-FDR-0091-009,FUSE-XFMR-031421,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.01,51.5,1.5271,0.5132,1.007,100,24.9,1,1,,closed
EDGE-063824,FUSE-XFMR-031421,XFMR-031421,FDR-0091,SUB-020,lateral_overhead,#4 CU,A,0.055,291.7,1.5798,0.5227,1.007,100,24.9,1,1,,closed
EDGE-063825,JCT-FDR-0091-009,FUSE-XFMR-031422,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.015,77.6,1.526,0.5505,1.007,100,24.9,1,1,,closed
EDGE-063826,FUSE-XFMR-031422,XFMR-031422,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.083,439.8,1.6194,0.4756,1.007,100,24.9,1,1,,closed
EDGE-063827,JCT-FDR-0091-009,FUSE-XFMR-031423,FDR-0091,SUB-020,lateral_underground,#2 ACSR,BC,0.02,103.8,0.8109,0.4694,0.6985,150,24.9,2,0,,closed
EDGE-063828,FUSE-XFMR-031423,XFMR-031423,FDR-0091,SUB-020,lateral_underground,#2 ACSR,BC,0.111,587.9,0.8604,0.5495,0.6985,150,24.9,2,0,,closed
EDGE-063829,JCT-FDR-0091-009,FUSE-XFMR-031424,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.025,133.1,0.597,0.4723,0.5345,230,24.9,2,1,,closed
EDGE-063830,FUSE-XFMR-031424,XFMR-031424,FDR-0091,SUB-020,lateral_overhead,1/0 AL,AB,0.143,754.0,0.546,0.431,0.5345,230,24.9,2,1,,closed
EDGE-063831,JCT-FDR-0091-009,FUSE-XFMR-031425,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.03,158.4,1.3655,0.5077,1.007,100,24.9,1,1,,closed
EDGE-063832,FUSE-XFMR-031425,XFMR-031425,FDR-0091,SUB-020,lateral_overhead,#4 CU,B,0.17,897.6,1.5256,0.5179,1.007,100,24.9,1,1,,closed
EDGE-063833,JCT-FDR-0091-009,FDR-0091-TAIL,FDR-0091,SUB-020,primary_overhead,795 ACSR,ABC,0.23,1214.4,0.1321,0.3588,0.26,700,24.9,3,1,,open
EDGE-063834,SUB-020,FDR-0092-HEAD,FDR-0092,SUB-020,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2441,0.4354,0.335,480,24.9,3,1,,closed
EDGE-063835,FDR-0092-HEAD,JCT-FDR-0092-001,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2245,0.4195,0.3463,480,24.9,3,1,,closed
EDGE-063836,JCT-FDR-0092-001,FUSE-XFMR-031426,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.002,7.9,0.9043,0.5302,0.6985,150,24.9,2,0,,closed
EDGE-063837,FUSE-XFMR-031426,XFMR-031426,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.009,44.9,0.8821,0.4895,0.6985,150,24.9,2,0,,closed
EDGE-063838,JCT-FDR-0092-001,FUSE-XFMR-031427,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.0,2.4,0.5938,0.4666,0.5345,230,24.9,1,1,,closed
EDGE-063839,FUSE-XFMR-031427,XFMR-031427,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.003,13.5,0.6238,0.46,0.5345,230,24.9,1,1,,closed
EDGE-063840,JCT-FDR-0092-001,FUSE-XFMR-031428,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.001,7.1,0.9748,0.5219,0.6985,150,24.9,1,1,,closed
EDGE-063841,FUSE-XFMR-031428,XFMR-031428,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.008,40.4,0.9122,0.4962,0.6985,150,24.9,1,1,,closed
EDGE-063842,JCT-FDR-0092-001,FUSE-XFMR-031429,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.003,16.6,0.9716,0.5482,0.6985,150,24.9,2,1,,closed
EDGE-063843,FUSE-XFMR-031429,XFMR-031429,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.018,94.2,0.9068,0.5296,0.6985,150,24.9,2,1,,closed
EDGE-063844,JCT-FDR-0092-001,FUSE-XFMR-031430,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.004,19.8,0.5384,0.4734,0.5345,230,24.9,1,1,,closed
EDGE-063845,FUSE-XFMR-031430,XFMR-031430,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.021,112.2,0.5413,0.4748,0.5345,230,24.9,1,1,,closed
EDGE-063846,JCT-FDR-0092-001,FUSE-XFMR-031431,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.005,26.1,0.5661,0.4653,0.5345,230,24.9,1,0,,closed
EDGE-063847,FUSE-XFMR-031431,XFMR-031431,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.028,148.1,0.6344,0.4452,0.5345,230,24.9,1,0,,closed
EDGE-063848,JCT-FDR-0092-001,FUSE-XFMR-031432,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.006,31.7,0.8685,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-063849,FUSE-XFMR-031432,XFMR-031432,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.034,179.5,0.9583,0.5039,0.6985,150,24.9,2,1,,closed
EDGE-063850,JCT-FDR-0092-001,FUSE-XFMR-031433,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.007,34.8,1.3802,0.5166,1.007,100,24.9,1,0,,closed
EDGE-063851,FUSE-XFMR-031433,XFMR-031433,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.037,197.5,1.4378,0.4747,1.007,100,24.9,1,0,,closed
EDGE-063852,JCT-FDR-0092-001,FUSE-XFMR-031434,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.007,38.0,0.939,0.5296,0.6985,150,24.9,1,0,,closed
EDGE-063853,FUSE-XFMR-031434,XFMR-031434,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.041,215.4,0.8365,0.4598,0.6985,150,24.9,1,0,,closed
EDGE-063854,JCT-FDR-0092-001,FUSE-XFMR-031435,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.008,44.4,0.3228,0.4399,0.3655,340,24.9,1,0,,closed
EDGE-063855,FUSE-XFMR-031435,XFMR-031435,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.048,251.3,0.2678,0.404,0.3655,340,24.9,1,0,,closed
EDGE-063856,JCT-FDR-0092-001,FUSE-XFMR-031436,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.01,54.6,0.5351,0.5177,0.5345,230,24.9,2,1,,closed
EDGE-063857,FUSE-XFMR-031436,XFMR-031436,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.059,309.7,0.6326,0.4862,0.5345,230,24.9,2,1,,closed
EDGE-063858,JCT-FDR-0092-001,FUSE-XFMR-031437,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.011,59.4,0.2873,0.395,0.3655,340,24.9,1,1,,closed
EDGE-063859,FUSE-XFMR-031437,XFMR-031437,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.064,336.6,0.3046,0.4145,0.3655,340,24.9,1,1,,closed
EDGE-063860,JCT-FDR-0092-001,FUSE-XFMR-031438,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.012,63.4,0.8525,0.4799,0.6985,150,24.9,1,1,,closed
EDGE-063861,FUSE-XFMR-031438,XFMR-031438,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.068,359.0,0.906,0.5198,0.6985,150,24.9,1,1,,closed
EDGE-063862,JCT-FDR-0092-001,FUSE-XFMR-031439,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.013,66.5,0.5716,0.4988,0.5345,230,24.9,1,1,,closed
EDGE-063863,FUSE-XFMR-031439,XFMR-031439,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.071,377.0,0.6395,0.4352,0.5345,230,24.9,1,1,,closed
EDGE-063864,JCT-FDR-0092-001,FUSE-XFMR-031440,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.014,72.1,0.3091,0.422,0.3655,340,24.9,1,1,,closed
EDGE-063865,FUSE-XFMR-031440,XFMR-031440,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.077,408.4,0.3262,0.402,0.3655,340,24.9,1,1,,closed
EDGE-063866,JCT-FDR-0092-001,FUSE-XFMR-031441,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.015,80.8,1.4207,0.5506,1.007,100,24.9,1,1,,closed
EDGE-063867,FUSE-XFMR-031441,XFMR-031441,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.087,457.8,1.5243,0.5002,1.007,100,24.9,1,1,,closed
EDGE-063868,JCT-FDR-0092-001,FUSE-XFMR-031442,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.016,82.4,0.9392,0.4682,0.6985,150,24.9,2,1,,closed
EDGE-063869,FUSE-XFMR-031442,XFMR-031442,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.088,466.8,0.8675,0.5449,0.6985,150,24.9,2,1,,closed
EDGE-063870,JCT-FDR-0092-001,FUSE-XFMR-031443,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.017,90.3,0.5467,0.4306,0.5345,230,24.9,2,1,,closed
EDGE-063871,FUSE-XFMR-031443,XFMR-031443,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.097,511.6,0.5476,0.4452,0.5345,230,24.9,2,1,,closed
EDGE-063872,JCT-FDR-0092-001,FUSE-XFMR-031444,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.018,95.8,1.5572,0.5308,1.007,100,24.9,1,1,,closed
EDGE-063873,FUSE-XFMR-031444,XFMR-031444,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.103,543.0,1.4905,0.5178,1.007,100,24.9,1,1,,closed
EDGE-063874,JCT-FDR-0092-001,FUSE-XFMR-031445,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.019,100.6,0.849,0.4941,0.6985,150,24.9,2,0,,closed
EDGE-063875,FUSE-XFMR-031445,XFMR-031445,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.108,570.0,0.9417,0.4873,0.6985,150,24.9,2,0,,closed
EDGE-063876,JCT-FDR-0092-001,FUSE-XFMR-031446,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.02,105.3,0.2857,0.4078,0.3655,340,24.9,2,1,,closed
EDGE-063877,FUSE-XFMR-031446,XFMR-031446,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.113,596.9,0.3034,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-063878,JCT-FDR-0092-001,FUSE-XFMR-031447,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.021,109.3,0.9138,0.5307,0.6985,150,24.9,3,0,,closed
EDGE-063879,FUSE-XFMR-031447,XFMR-031447,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.117,619.3,0.8376,0.5288,0.6985,150,24.9,3,0,,closed
EDGE-063880,JCT-FDR-0092-001,FUSE-XFMR-031448,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.022,117.2,0.5842,0.4326,0.5345,230,24.9,3,1,,closed
EDGE-063881,FUSE-XFMR-031448,XFMR-031448,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.126,664.2,0.6199,0.4687,0.5345,230,24.9,3,1,,closed
EDGE-063882,JCT-FDR-0092-001,FUSE-XFMR-031449,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.023,122.8,0.2999,0.4273,0.3655,340,24.9,2,1,,closed
EDGE-063883,FUSE-XFMR-031449,XFMR-031449,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.132,695.6,0.3255,0.4521,0.3655,340,24.9,2,1,,closed
EDGE-063884,JCT-FDR-0092-001,FUSE-XFMR-031450,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.025,129.9,0.6308,0.497,0.5345,230,24.9,1,0,,closed
EDGE-063885,FUSE-XFMR-031450,XFMR-031450,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.139,736.0,0.6499,0.4439,0.5345,230,24.9,1,0,,closed
EDGE-063886,JCT-FDR-0092-001,FUSE-XFMR-031451,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.025,133.8,0.9705,0.5025,0.6985,150,24.9,1,1,,closed
EDGE-063887,FUSE-XFMR-031451,XFMR-031451,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.144,758.5,0.8423,0.4838,0.6985,150,24.9,1,1,,closed
EDGE-063888,JCT-FDR-0092-001,FUSE-XFMR-031452,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.026,136.2,0.6411,0.4525,0.5345,230,24.9,2,1,,closed
EDGE-063889,FUSE-XFMR-031452,XFMR-031452,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.146,771.9,0.6183,0.4465,0.5345,230,24.9,2,1,,closed
EDGE-063890,JCT-FDR-0092-001,FUSE-XFMR-031453,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.027,141.8,0.5346,0.51,0.5345,230,24.9,1,0,,closed
EDGE-063891,FUSE-XFMR-031453,XFMR-031453,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.152,803.4,0.5442,0.4301,0.5345,230,24.9,1,0,,closed
EDGE-063892,JCT-FDR-0092-001,FUSE-XFMR-031454,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.028,147.3,0.2798,0.4268,0.3655,340,24.9,1,0,,closed
EDGE-063893,FUSE-XFMR-031454,XFMR-031454,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.158,834.8,0.2849,0.4043,0.3655,340,24.9,1,0,,closed
EDGE-063894,JCT-FDR-0092-001,FUSE-XFMR-031455,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.029,152.1,0.9467,0.5498,0.6985,150,24.9,1,1,,closed
EDGE-063895,FUSE-XFMR-031455,XFMR-031455,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.163,861.7,0.9636,0.5139,0.6985,150,24.9,1,1,,closed
EDGE-063896,JCT-FDR-0092-001,FUSE-XFMR-031456,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.03,159.2,1.5042,0.5104,1.007,100,24.9,1,0,,closed
EDGE-063897,FUSE-XFMR-031456,XFMR-031456,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.171,902.1,1.4869,0.5012,1.007,100,24.9,1,0,,closed
EDGE-063898,JCT-FDR-0092-001,FUSE-XFMR-031457,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.032,167.9,0.6083,0.5132,0.5345,230,24.9,2,1,,closed
EDGE-063899,FUSE-XFMR-031457,XFMR-031457,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.18,951.5,0.6157,0.4525,0.5345,230,24.9,2,1,,closed
EDGE-063900,JCT-FDR-0092-001,FUSE-XFMR-031458,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.033,172.7,1.5349,0.4882,1.007,100,24.9,1,1,,closed
EDGE-063901,FUSE-XFMR-031458,XFMR-031458,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.185,978.4,1.4917,0.5469,1.007,100,24.9,1,1,,closed
EDGE-063902,JCT-FDR-0092-001,FUSE-XFMR-031459,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.033,174.2,0.8219,0.4799,0.6985,150,24.9,1,1,,closed
EDGE-063903,FUSE-XFMR-031459,XFMR-031459,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.187,987.4,0.8075,0.521,0.6985,150,24.9,1,1,,closed
EDGE-063904,JCT-FDR-0092-001,FUSE-XFMR-031460,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.035,182.2,1.3959,0.5225,1.007,100,24.9,1,1,,closed
EDGE-063905,FUSE-XFMR-031460,XFMR-031460,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.196,1032.2,1.5207,0.5562,1.007,100,24.9,1,1,,closed
EDGE-063906,JCT-FDR-0092-001,FUSE-XFMR-031461,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.036,187.7,1.3906,0.4816,1.007,100,24.9,1,1,,closed
EDGE-063907,FUSE-XFMR-031461,XFMR-031461,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.201,1063.7,1.5093,0.4655,1.007,100,24.9,1,1,,closed
EDGE-063908,JCT-FDR-0092-001,FUSE-XFMR-031462,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.036,190.1,1.3993,0.4647,1.007,100,24.9,1,1,,closed
EDGE-063909,FUSE-XFMR-031462,XFMR-031462,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.204,1077.1,1.5952,0.506,1.007,100,24.9,1,1,,closed
EDGE-063910,JCT-FDR-0092-001,FUSE-XFMR-031463,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.037,196.4,0.5677,0.4532,0.5345,230,24.9,2,0,,closed
EDGE-063911,FUSE-XFMR-031463,XFMR-031463,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.211,1113.0,0.5392,0.4914,0.5345,230,24.9,2,0,,closed
EDGE-063912,JCT-FDR-0092-001,FUSE-XFMR-031464,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.038,202.0,1.5643,0.5435,1.007,100,24.9,1,1,,closed
EDGE-063913,FUSE-XFMR-031464,XFMR-031464,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.217,1144.4,1.4346,0.4987,1.007,100,24.9,1,1,,closed
EDGE-063914,JCT-FDR-0092-001,FUSE-XFMR-031465,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.04,210.7,0.293,0.4231,0.3655,340,24.9,1,0,,closed
EDGE-063915,FUSE-XFMR-031465,XFMR-031465,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.226,1193.8,0.2887,0.4581,0.3655,340,24.9,1,0,,closed
EDGE-063916,JCT-FDR-0092-001,FUSE-XFMR-031466,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.041,215.4,0.9465,0.5482,0.6985,150,24.9,1,0,,closed
EDGE-063917,FUSE-XFMR-031466,XFMR-031466,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.231,1220.7,0.9587,0.5267,0.6985,150,24.9,1,0,,closed
EDGE-063918,JCT-FDR-0092-001,FUSE-XFMR-031467,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.042,221.8,0.8191,0.4528,0.6985,150,24.9,3,1,,closed
EDGE-063919,FUSE-XFMR-031467,XFMR-031467,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.238,1256.6,0.8989,0.4578,0.6985,150,24.9,3,1,,closed
EDGE-063920,JCT-FDR-0092-001,FUSE-XFMR-031468,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.043,224.9,0.9779,0.5515,0.6985,150,24.9,1,0,,closed
EDGE-063921,FUSE-XFMR-031468,XFMR-031468,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.241,1274.6,0.8755,0.5183,0.6985,150,24.9,1,0,,closed
EDGE-063922,JCT-FDR-0092-001,FUSE-XFMR-031469,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.043,229.7,0.5965,0.5043,0.5345,230,24.9,1,0,,closed
EDGE-063923,FUSE-XFMR-031469,XFMR-031469,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.246,1301.5,0.6214,0.4533,0.5345,230,24.9,1,0,,closed
EDGE-063924,JCT-FDR-0092-001,FUSE-XFMR-031470,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.044,233.6,0.3083,0.4047,0.3655,340,24.9,3,1,,closed
EDGE-063925,FUSE-XFMR-031470,XFMR-031470,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.251,1324.0,0.3011,0.4373,0.3655,340,24.9,3,1,,closed
EDGE-063926,JCT-FDR-0092-001,FUSE-XFMR-031471,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.046,240.8,0.5438,0.4339,0.5345,230,24.9,1,1,,closed
EDGE-063927,FUSE-XFMR-031471,XFMR-031471,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.258,1364.4,0.5901,0.4549,0.5345,230,24.9,1,1,,closed
EDGE-063928,JCT-FDR-0092-001,FUSE-XFMR-031472,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.046,244.7,0.3065,0.445,0.3655,340,24.9,2,1,,closed
EDGE-063929,FUSE-XFMR-031472,XFMR-031472,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.263,1386.8,0.3016,0.4306,0.3655,340,24.9,2,1,,closed
EDGE-063930,JCT-FDR-0092-001,FUSE-XFMR-031473,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.047,250.3,0.6354,0.4296,0.5345,230,24.9,1,1,,closed
EDGE-063931,FUSE-XFMR-031473,XFMR-031473,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.269,1418.2,0.5607,0.485,0.5345,230,24.9,1,1,,closed
EDGE-063932,JCT-FDR-0092-001,FUSE-XFMR-031474,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.048,255.0,0.9414,0.4766,0.6985,150,24.9,1,1,,closed
EDGE-063933,FUSE-XFMR-031474,XFMR-031474,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.274,1445.1,0.9809,0.5488,0.6985,150,24.9,1,1,,closed
EDGE-063934,JCT-FDR-0092-001,FUSE-XFMR-031475,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.05,261.4,1.3575,0.5347,1.007,100,24.9,2,1,,closed
EDGE-063935,FUSE-XFMR-031475,XFMR-031475,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.281,1481.0,1.572,0.5526,1.007,100,24.9,2,1,,closed
EDGE-063936,JCT-FDR-0092-001,FUSE-XFMR-031476,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.051,269.3,0.5975,0.4401,0.5345,230,24.9,1,1,,closed
EDGE-063937,FUSE-XFMR-031476,XFMR-031476,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.289,1525.9,0.5582,0.4839,0.5345,230,24.9,1,1,,closed
EDGE-063938,JCT-FDR-0092-001,FUSE-XFMR-031477,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.052,272.4,0.8376,0.488,0.6985,150,24.9,1,0,,closed
EDGE-063939,FUSE-XFMR-031477,XFMR-031477,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.292,1543.9,0.9723,0.5267,0.6985,150,24.9,1,0,,closed
EDGE-063940,JCT-FDR-0092-001,FUSE-XFMR-031478,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.052,276.4,1.4875,0.5181,1.007,100,24.9,1,1,,closed
EDGE-063941,FUSE-XFMR-031478,XFMR-031478,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.297,1566.3,1.3768,0.5297,1.007,100,24.9,1,1,,closed
EDGE-063942,JCT-FDR-0092-001,FUSE-XFMR-031479,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.054,285.9,1.4125,0.4636,1.007,100,24.9,2,1,,closed
EDGE-063943,FUSE-XFMR-031479,XFMR-031479,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.307,1620.2,1.5737,0.5364,1.007,100,24.9,2,1,,closed
EDGE-063944,JCT-FDR-0092-001,FUSE-XFMR-031480,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.055,289.1,0.6416,0.4665,0.5345,230,24.9,2,1,,closed
EDGE-063945,FUSE-XFMR-031480,XFMR-031480,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.31,1638.1,0.5444,0.4956,0.5345,230,24.9,2,1,,closed
EDGE-063946,JCT-FDR-0092-001,FUSE-XFMR-031481,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.056,293.0,0.3022,0.4766,0.3655,340,24.9,1,1,,closed
EDGE-063947,FUSE-XFMR-031481,XFMR-031481,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.315,1660.6,0.2928,0.4594,0.3655,340,24.9,1,1,,closed
EDGE-063948,JCT-FDR-0092-001,FUSE-XFMR-031482,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.057,298.6,0.6105,0.5095,0.5345,230,24.9,1,1,,closed
EDGE-063949,FUSE-XFMR-031482,XFMR-031482,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.32,1692.0,0.6066,0.5241,0.5345,230,24.9,1,1,,closed
EDGE-063950,JCT-FDR-0092-001,FUSE-XFMR-031483,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.058,304.1,1.3664,0.5465,1.007,100,24.9,3,1,,closed
EDGE-063951,FUSE-XFMR-031483,XFMR-031483,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.326,1723.4,1.6143,0.5486,1.007,100,24.9,3,1,,closed
EDGE-063952,JCT-FDR-0092-001,FUSE-XFMR-031484,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.059,312.8,0.9662,0.4932,0.6985,150,24.9,2,1,,closed
EDGE-063953,FUSE-XFMR-031484,XFMR-031484,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.336,1772.8,0.8683,0.5279,0.6985,150,24.9,2,1,,closed
EDGE-063954,JCT-FDR-0092-001,FUSE-XFMR-031485,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.06,315.2,0.9485,0.4733,0.6985,150,24.9,1,1,,closed
EDGE-063955,FUSE-XFMR-031485,XFMR-031485,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.338,1786.2,0.9826,0.5126,0.6985,150,24.9,1,1,,closed
EDGE-063956,JCT-FDR-0092-001,FUSE-XFMR-031486,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.061,320.8,0.8183,0.4735,0.6985,150,24.9,2,1,,closed
EDGE-063957,FUSE-XFMR-031486,XFMR-031486,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.344,1817.6,0.9158,0.4519,0.6985,150,24.9,2,1,,closed
EDGE-063958,JCT-FDR-0092-001,FUSE-XFMR-031487,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.062,327.9,0.8158,0.5392,0.6985,150,24.9,2,1,,closed
EDGE-063959,FUSE-XFMR-031487,XFMR-031487,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.352,1858.0,0.8967,0.5367,0.6985,150,24.9,2,1,,closed
EDGE-063960,JCT-FDR-0092-001,FUSE-XFMR-031488,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.063,333.4,0.8462,0.5467,0.6985,150,24.9,1,1,,closed
EDGE-063961,FUSE-XFMR-031488,XFMR-031488,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.358,1889.4,0.9112,0.5035,0.6985,150,24.9,1,1,,closed
EDGE-063962,JCT-FDR-0092-001,FUSE-XFMR-031489,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.064,338.2,0.5367,0.4638,0.5345,230,24.9,2,1,,closed
EDGE-063963,FUSE-XFMR-031489,XFMR-031489,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.363,1916.4,0.5688,0.4824,0.5345,230,24.9,2,1,,closed
EDGE-063964,JCT-FDR-0092-001,FUSE-XFMR-031490,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.065,342.1,0.8171,0.521,0.6985,150,24.9,1,0,,closed
EDGE-063965,FUSE-XFMR-031490,XFMR-031490,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.367,1938.8,0.8279,0.5053,0.6985,150,24.9,1,0,,closed
EDGE-063966,JCT-FDR-0092-001,FUSE-XFMR-031491,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.066,348.5,1.6531,0.4764,1.007,100,24.9,1,0,,closed
EDGE-063967,FUSE-XFMR-031491,XFMR-031491,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.374,1974.7,1.4808,0.4802,1.007,100,24.9,1,0,,closed
EDGE-063968,JCT-FDR-0092-001,FUSE-XFMR-031492,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.068,356.4,1.43,0.5109,1.007,100,24.9,2,1,,closed
EDGE-063969,FUSE-XFMR-031492,XFMR-031492,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.383,2019.6,1.4481,0.5441,1.007,100,24.9,2,1,,closed
EDGE-063970,JCT-FDR-0092-001,JCT-FDR-0092-002,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.223,0.419,0.3123,480,24.9,3,1,,closed
EDGE-063971,JCT-FDR-0092-002,FUSE-XFMR-031493,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.001,4.0,0.2971,0.4351,0.3655,340,24.9,1,1,,closed
EDGE-063972,FUSE-XFMR-031493,XFMR-031493,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.004,22.4,0.3014,0.4261,0.3655,340,24.9,1,1,,closed
EDGE-063973,JCT-FDR-0092-002,FUSE-XFMR-031494,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.002,8.7,1.3726,0.5471,1.007,100,24.9,1,1,,closed
EDGE-063974,FUSE-XFMR-031494,XFMR-031494,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.009,49.4,1.4068,0.5345,1.007,100,24.9,1,1,,closed
EDGE-063975,JCT-FDR-0092-002,FUSE-XFMR-031495,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.002,11.9,0.9,0.5064,0.6985,150,24.9,2,1,,closed
EDGE-063976,FUSE-XFMR-031495,XFMR-031495,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.013,67.3,0.9295,0.5263,0.6985,150,24.9,2,1,,closed
EDGE-063977,JCT-FDR-0092-002,FUSE-XFMR-031496,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.003,18.2,0.5904,0.4892,0.5345,230,24.9,2,1,,closed
EDGE-063978,FUSE-XFMR-031496,XFMR-031496,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.02,103.2,0.6256,0.4977,0.5345,230,24.9,2,1,,closed
EDGE-063979,JCT-FDR-0092-002,FUSE-XFMR-031497,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.004,23.0,1.3553,0.481,1.007,100,24.9,1,1,,closed
EDGE-063980,FUSE-XFMR-031497,XFMR-031497,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.025,130.2,1.6372,0.5573,1.007,100,24.9,1,1,,closed
EDGE-063981,JCT-FDR-0092-002,FUSE-XFMR-031498,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.006,30.1,1.5385,0.4694,1.007,100,24.9,2,1,,closed
EDGE-063982,FUSE-XFMR-031498,XFMR-031498,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.032,170.5,1.4993,0.4826,1.007,100,24.9,2,1,,closed
EDGE-063983,JCT-FDR-0092-002,FUSE-XFMR-031499,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.006,34.1,0.6145,0.4685,0.5345,230,24.9,1,1,,closed
EDGE-063984,FUSE-XFMR-031499,XFMR-031499,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.037,193.0,0.5623,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-063985,JCT-FDR-0092-002,FUSE-XFMR-031500,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.007,38.0,0.8294,0.4655,0.6985,150,24.9,1,0,,closed
EDGE-063986,FUSE-XFMR-031500,XFMR-031500,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.041,215.4,0.8371,0.5125,0.6985,150,24.9,1,0,,closed
EDGE-063987,JCT-FDR-0092-002,FUSE-XFMR-031501,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.009,45.1,0.8066,0.4976,0.6985,150,24.9,3,1,,closed
EDGE-063988,FUSE-XFMR-031501,XFMR-031501,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.048,255.8,0.9322,0.4933,0.6985,150,24.9,3,1,,closed
EDGE-063989,JCT-FDR-0092-002,FUSE-XFMR-031502,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.01,53.9,0.58,0.4855,0.5345,230,24.9,3,0,,closed
EDGE-063990,FUSE-XFMR-031502,XFMR-031502,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.058,305.2,0.5693,0.4768,0.5345,230,24.9,3,0,,closed
EDGE-063991,JCT-FDR-0092-002,FUSE-XFMR-031503,FDR-0092,SUB-020,lateral_underground,#4 CU,AB,0.011,57.0,1.444,0.5192,1.007,100,24.9,2,0,,closed
EDGE-063992,FUSE-XFMR-031503,XFMR-031503,FDR-0092,SUB-020,lateral_underground,#4 CU,AB,0.061,323.1,1.606,0.5531,1.007,100,24.9,2,0,,closed
EDGE-063993,JCT-FDR-0092-002,FUSE-XFMR-031504,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.012,61.8,1.6333,0.5449,1.007,100,24.9,2,1,,closed
EDGE-063994,FUSE-XFMR-031504,XFMR-031504,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.066,350.1,1.4528,0.4639,1.007,100,24.9,2,1,,closed
EDGE-063995,JCT-FDR-0092-002,FUSE-XFMR-031505,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.013,66.5,1.6173,0.5186,1.007,100,24.9,2,1,,closed
EDGE-063996,FUSE-XFMR-031505,XFMR-031505,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.071,377.0,1.4974,0.5435,1.007,100,24.9,2,1,,closed
EDGE-063997,JCT-FDR-0092-002,FUSE-XFMR-031506,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.014,72.1,0.6145,0.4795,0.5345,230,24.9,1,1,,closed
EDGE-063998,FUSE-XFMR-031506,XFMR-031506,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.077,408.4,0.5476,0.4729,0.5345,230,24.9,1,1,,closed
EDGE-063999,JCT-FDR-0092-002,FUSE-XFMR-031507,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.015,79.2,0.8197,0.4643,0.6985,150,24.9,3,1,,closed
EDGE-064000,FUSE-XFMR-031507,XFMR-031507,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.085,448.8,0.8746,0.5201,0.6985,150,24.9,3,1,,closed
EDGE-064001,JCT-FDR-0092-002,FUSE-XFMR-031508,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.016,86.3,0.2993,0.4699,0.3655,340,24.9,1,0,,closed
EDGE-064002,FUSE-XFMR-031508,XFMR-031508,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.093,489.2,0.2951,0.4003,0.3655,340,24.9,1,0,,closed
EDGE-064003,JCT-FDR-0092-002,FUSE-XFMR-031509,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.017,87.9,0.2916,0.4374,0.3655,340,24.9,1,1,,closed
EDGE-064004,FUSE-XFMR-031509,XFMR-031509,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.094,498.2,0.3125,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-064005,JCT-FDR-0092-002,FUSE-XFMR-031510,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.018,97.4,0.6038,0.4464,0.5345,230,24.9,1,1,,closed
EDGE-064006,FUSE-XFMR-031510,XFMR-031510,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.105,552.0,0.5377,0.4565,0.5345,230,24.9,1,1,,closed
EDGE-064007,JCT-FDR-0092-002,FUSE-XFMR-031511,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.019,98.2,0.6469,0.4962,0.5345,230,24.9,2,1,,closed
EDGE-064008,FUSE-XFMR-031511,XFMR-031511,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.105,556.5,0.613,0.5135,0.5345,230,24.9,2,1,,closed
EDGE-064009,JCT-FDR-0092-002,FUSE-XFMR-031512,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.02,106.1,0.9158,0.4603,0.6985,150,24.9,1,1,,closed
EDGE-064010,FUSE-XFMR-031512,XFMR-031512,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.114,601.4,0.8186,0.4793,0.6985,150,24.9,1,1,,closed
EDGE-064011,JCT-FDR-0092-002,FUSE-XFMR-031513,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.021,109.3,0.3262,0.4278,0.3655,340,24.9,1,0,,closed
EDGE-064012,FUSE-XFMR-031513,XFMR-031513,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.117,619.3,0.3144,0.448,0.3655,340,24.9,1,0,,closed
EDGE-064013,JCT-FDR-0092-002,FUSE-XFMR-031514,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.022,114.0,0.2814,0.461,0.3655,340,24.9,2,1,,closed
EDGE-064014,FUSE-XFMR-031514,XFMR-031514,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.122,646.3,0.3263,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-064015,JCT-FDR-0092-002,FUSE-XFMR-031515,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.023,122.0,0.2949,0.4768,0.3655,340,24.9,3,1,,closed
EDGE-064016,FUSE-XFMR-031515,XFMR-031515,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.131,691.2,0.3208,0.4193,0.3655,340,24.9,3,1,,closed
EDGE-064017,JCT-FDR-0092-002,FUSE-XFMR-031516,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.024,126.7,0.8601,0.5162,0.6985,150,24.9,2,0,,closed
EDGE-064018,FUSE-XFMR-031516,XFMR-031516,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.136,718.1,0.8975,0.4898,0.6985,150,24.9,2,0,,closed
EDGE-064019,JCT-FDR-0092-002,FUSE-XFMR-031517,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.025,133.1,0.9583,0.537,0.6985,150,24.9,2,0,,closed
EDGE-064020,FUSE-XFMR-031517,XFMR-031517,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.143,754.0,0.8971,0.5181,0.6985,150,24.9,2,0,,closed
EDGE-064021,JCT-FDR-0092-002,FUSE-XFMR-031518,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.026,137.8,0.817,0.4612,0.6985,150,24.9,1,1,,closed
EDGE-064022,FUSE-XFMR-031518,XFMR-031518,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.148,780.9,0.9634,0.5158,0.6985,150,24.9,1,1,,closed
EDGE-064023,JCT-FDR-0092-002,FUSE-XFMR-031519,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.027,141.0,0.9301,0.4576,0.6985,150,24.9,2,1,,closed
EDGE-064024,FUSE-XFMR-031519,XFMR-031519,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.151,798.9,0.8906,0.5209,0.6985,150,24.9,2,1,,closed
EDGE-064025,JCT-FDR-0092-002,FUSE-XFMR-031520,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.028,148.1,0.3202,0.3995,0.3655,340,24.9,3,1,,closed
EDGE-064026,FUSE-XFMR-031520,XFMR-031520,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.159,839.3,0.3202,0.47,0.3655,340,24.9,3,1,,closed
EDGE-064027,JCT-FDR-0092-002,FUSE-XFMR-031521,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.03,156.8,0.2846,0.4404,0.3655,340,24.9,2,1,,closed
EDGE-064028,FUSE-XFMR-031521,XFMR-031521,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.168,888.6,0.3128,0.4551,0.3655,340,24.9,2,1,,closed
EDGE-064029,JCT-FDR-0092-002,FUSE-XFMR-031522,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.031,161.6,0.5907,0.4736,0.5345,230,24.9,1,1,,closed
EDGE-064030,FUSE-XFMR-031522,XFMR-031522,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.173,915.6,0.5397,0.4832,0.5345,230,24.9,1,1,,closed
EDGE-064031,JCT-FDR-0092-002,FUSE-XFMR-031523,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.031,164.7,1.428,0.5332,1.007,100,24.9,2,0,,closed
EDGE-064032,FUSE-XFMR-031523,XFMR-031523,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.177,933.5,1.4658,0.5531,1.007,100,24.9,2,0,,closed
EDGE-064033,JCT-FDR-0092-002,FUSE-XFMR-031524,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.032,169.5,1.59,0.4895,1.007,100,24.9,2,0,,closed
EDGE-064034,FUSE-XFMR-031524,XFMR-031524,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.182,960.4,1.4665,0.5364,1.007,100,24.9,2,0,,closed
EDGE-064035,JCT-FDR-0092-002,FUSE-XFMR-031525,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.033,173.4,0.271,0.4426,0.3655,340,24.9,1,1,,closed
EDGE-064036,FUSE-XFMR-031525,XFMR-031525,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.186,982.9,0.2937,0.4723,0.3655,340,24.9,1,1,,closed
EDGE-064037,JCT-FDR-0092-002,FUSE-XFMR-031526,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.034,180.6,0.5571,0.4367,0.5345,230,24.9,2,0,,closed
EDGE-064038,FUSE-XFMR-031526,XFMR-031526,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.194,1023.3,0.5606,0.5147,0.5345,230,24.9,2,0,,closed
EDGE-064039,JCT-FDR-0092-002,FUSE-XFMR-031527,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.035,186.1,0.6292,0.4897,0.5345,230,24.9,1,1,,closed
EDGE-064040,FUSE-XFMR-031527,XFMR-031527,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.2,1054.7,0.6254,0.4816,0.5345,230,24.9,1,1,,closed
EDGE-064041,JCT-FDR-0092-002,FUSE-XFMR-031528,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.036,190.9,0.5361,0.5222,0.5345,230,24.9,2,1,,closed
EDGE-064042,FUSE-XFMR-031528,XFMR-031528,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.205,1081.6,0.5574,0.4974,0.5345,230,24.9,2,1,,closed
EDGE-064043,JCT-FDR-0092-002,FUSE-XFMR-031529,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.038,198.8,0.2786,0.3926,0.3655,340,24.9,2,1,,closed
EDGE-064044,FUSE-XFMR-031529,XFMR-031529,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.213,1126.5,0.304,0.4251,0.3655,340,24.9,2,1,,closed
EDGE-064045,JCT-FDR-0092-002,FUSE-XFMR-031530,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.038,201.2,1.43,0.5116,1.007,100,24.9,2,1,,closed
EDGE-064046,FUSE-XFMR-031530,XFMR-031530,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.216,1140.0,1.5324,0.4781,1.007,100,24.9,2,1,,closed
EDGE-064047,JCT-FDR-0092-002,FUSE-XFMR-031531,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.039,206.7,0.6152,0.4306,0.5345,230,24.9,2,1,,closed
EDGE-064048,FUSE-XFMR-031531,XFMR-031531,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.222,1171.4,0.6505,0.4452,0.5345,230,24.9,2,1,,closed
EDGE-064049,JCT-FDR-0092-002,FUSE-XFMR-031532,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.041,215.4,1.6163,0.5097,1.007,100,24.9,2,1,,closed
EDGE-064050,FUSE-XFMR-031532,XFMR-031532,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.231,1220.7,1.6267,0.5492,1.007,100,24.9,2,1,,closed
EDGE-064051,JCT-FDR-0092-002,FUSE-XFMR-031533,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.042,220.2,0.2765,0.4163,0.3655,340,24.9,1,1,,closed
EDGE-064052,FUSE-XFMR-031533,XFMR-031533,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.236,1247.7,0.3028,0.4216,0.3655,340,24.9,1,1,,closed
EDGE-064053,JCT-FDR-0092-002,FUSE-XFMR-031534,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.043,224.9,1.3808,0.5443,1.007,100,24.9,3,1,,closed
EDGE-064054,FUSE-XFMR-031534,XFMR-031534,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.241,1274.6,1.5281,0.5013,1.007,100,24.9,3,1,,closed
EDGE-064055,JCT-FDR-0092-002,FUSE-XFMR-031535,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.044,231.3,0.326,0.4525,0.3655,340,24.9,1,1,,closed
EDGE-064056,FUSE-XFMR-031535,XFMR-031535,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.248,1310.5,0.2975,0.3951,0.3655,340,24.9,1,1,,closed
EDGE-064057,JCT-FDR-0092-002,FUSE-XFMR-031536,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.045,236.0,1.4912,0.5425,1.007,100,24.9,2,1,,closed
EDGE-064058,FUSE-XFMR-031536,XFMR-031536,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.253,1337.4,1.5488,0.5037,1.007,100,24.9,2,1,,closed
EDGE-064059,JCT-FDR-0092-002,FUSE-XFMR-031537,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.046,240.8,0.9582,0.4896,0.6985,150,24.9,3,1,,closed
EDGE-064060,FUSE-XFMR-031537,XFMR-031537,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.258,1364.4,0.8832,0.4579,0.6985,150,24.9,3,1,,closed
EDGE-064061,JCT-FDR-0092-002,FUSE-XFMR-031538,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.047,248.7,0.6306,0.4751,0.5345,230,24.9,1,1,,closed
EDGE-064062,FUSE-XFMR-031538,XFMR-031538,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.267,1409.2,0.6446,0.4926,0.5345,230,24.9,1,1,,closed
EDGE-064063,JCT-FDR-0092-002,FUSE-XFMR-031539,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.048,251.1,0.5561,0.4361,0.5345,230,24.9,1,1,,closed
EDGE-064064,FUSE-XFMR-031539,XFMR-031539,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.269,1422.7,0.6018,0.5125,0.5345,230,24.9,1,1,,closed
EDGE-064065,JCT-FDR-0092-002,FUSE-XFMR-031540,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.048,255.0,0.8693,0.4825,0.6985,150,24.9,3,0,,closed
EDGE-064066,FUSE-XFMR-031540,XFMR-031540,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.274,1445.1,0.8629,0.5087,0.6985,150,24.9,3,0,,closed
EDGE-064067,JCT-FDR-0092-002,FUSE-XFMR-031541,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.05,262.9,1.3876,0.5365,1.007,100,24.9,2,1,,closed
EDGE-064068,FUSE-XFMR-031541,XFMR-031541,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.282,1490.0,1.4788,0.5326,1.007,100,24.9,2,1,,closed
EDGE-064069,JCT-FDR-0092-002,FUSE-XFMR-031542,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.05,266.1,1.4419,0.4992,1.007,100,24.9,2,1,,closed
EDGE-064070,FUSE-XFMR-031542,XFMR-031542,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.286,1508.0,1.4956,0.5283,1.007,100,24.9,2,1,,closed
EDGE-064071,JCT-FDR-0092-002,FUSE-XFMR-031543,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.052,274.0,0.546,0.4807,0.5345,230,24.9,2,1,,closed
EDGE-064072,FUSE-XFMR-031543,XFMR-031543,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.294,1552.8,0.6126,0.5089,0.5345,230,24.9,2,1,,closed
EDGE-064073,JCT-FDR-0092-002,FUSE-XFMR-031544,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.053,279.6,0.885,0.4885,0.6985,150,24.9,2,1,,closed
EDGE-064074,FUSE-XFMR-031544,XFMR-031544,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.3,1584.3,0.921,0.4773,0.6985,150,24.9,2,1,,closed
EDGE-064075,JCT-FDR-0092-002,FUSE-XFMR-031545,FDR-0092,SUB-020,lateral_underground,4/0 AL,AC,0.054,286.7,0.3227,0.4369,0.3655,340,24.9,2,0,,closed
EDGE-064076,FUSE-XFMR-031545,XFMR-031545,FDR-0092,SUB-020,lateral_underground,4/0 AL,AC,0.308,1624.7,0.2724,0.4434,0.3655,340,24.9,2,0,,closed
EDGE-064077,JCT-FDR-0092-002,FUSE-XFMR-031546,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.055,288.3,0.6031,0.4496,0.5345,230,24.9,1,1,,closed
EDGE-064078,FUSE-XFMR-031546,XFMR-031546,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.309,1633.6,0.6438,0.4401,0.5345,230,24.9,1,1,,closed
EDGE-064079,JCT-FDR-0092-002,FUSE-XFMR-031547,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.056,297.0,0.8565,0.5039,0.6985,150,24.9,2,1,,closed
EDGE-064080,FUSE-XFMR-031547,XFMR-031547,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.319,1683.0,0.9119,0.5091,0.6985,150,24.9,2,1,,closed
EDGE-064081,JCT-FDR-0092-002,FUSE-XFMR-031548,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.056,297.8,1.6179,0.5079,1.007,100,24.9,1,1,,closed
EDGE-064082,FUSE-XFMR-031548,XFMR-031548,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.32,1687.5,1.4148,0.4817,1.007,100,24.9,1,1,,closed
EDGE-064083,JCT-FDR-0092-002,FUSE-XFMR-031549,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.058,307.3,0.6124,0.5109,0.5345,230,24.9,1,1,,closed
EDGE-064084,FUSE-XFMR-031549,XFMR-031549,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.33,1741.3,0.6499,0.4957,0.5345,230,24.9,1,1,,closed
EDGE-064085,JCT-FDR-0092-002,FUSE-XFMR-031550,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.058,308.1,0.6406,0.4403,0.5345,230,24.9,3,1,,closed
EDGE-064086,FUSE-XFMR-031550,XFMR-031550,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.331,1745.8,0.5364,0.4745,0.5345,230,24.9,3,1,,closed
EDGE-064087,JCT-FDR-0092-002,FUSE-XFMR-031551,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.06,317.6,0.2944,0.4584,0.3655,340,24.9,1,0,,closed
EDGE-064088,FUSE-XFMR-031551,XFMR-031551,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.341,1799.7,0.3058,0.3962,0.3655,340,24.9,1,0,,closed
EDGE-064089,JCT-FDR-0092-002,FUSE-XFMR-031552,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.061,322.3,0.6109,0.5243,0.5345,230,24.9,1,1,,closed
EDGE-064090,FUSE-XFMR-031552,XFMR-031552,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.346,1826.6,0.5992,0.4771,0.5345,230,24.9,1,1,,closed
EDGE-064091,JCT-FDR-0092-002,FUSE-XFMR-031553,FDR-0092,SUB-020,lateral_underground,1/0 AL,AC,0.062,326.3,0.6015,0.4834,0.5345,230,24.9,2,0,,closed
EDGE-064092,FUSE-XFMR-031553,XFMR-031553,FDR-0092,SUB-020,lateral_underground,1/0 AL,AC,0.35,1849.1,0.6155,0.4467,0.5345,230,24.9,2,0,,closed
EDGE-064093,JCT-FDR-0092-002,FUSE-XFMR-031554,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.063,334.2,0.8284,0.5283,0.6985,150,24.9,1,1,,closed
EDGE-064094,FUSE-XFMR-031554,XFMR-031554,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.359,1893.9,0.8886,0.5294,0.6985,150,24.9,1,1,,closed
EDGE-064095,JCT-FDR-0092-002,FUSE-XFMR-031555,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.064,335.8,0.3188,0.414,0.3655,340,24.9,1,1,,closed
EDGE-064096,FUSE-XFMR-031555,XFMR-031555,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.36,1902.9,0.2872,0.4174,0.3655,340,24.9,1,1,,closed
EDGE-064097,JCT-FDR-0092-002,FUSE-XFMR-031556,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.065,340.6,0.8364,0.5159,0.6985,150,24.9,1,0,,closed
EDGE-064098,FUSE-XFMR-031556,XFMR-031556,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.365,1929.8,0.9261,0.5094,0.6985,150,24.9,1,0,,closed
EDGE-064099,JCT-FDR-0092-002,FUSE-XFMR-031557,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.066,346.1,0.9756,0.5085,0.6985,150,24.9,2,1,,closed
EDGE-064100,FUSE-XFMR-031557,XFMR-031557,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.371,1961.3,0.9686,0.5235,0.6985,150,24.9,2,1,,closed
EDGE-064101,JCT-FDR-0092-002,FUSE-XFMR-031558,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.067,354.0,0.8115,0.4906,0.6985,150,24.9,1,0,,closed
EDGE-064102,FUSE-XFMR-031558,XFMR-031558,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.38,2006.1,0.8962,0.5085,0.6985,150,24.9,1,0,,closed
EDGE-064103,JCT-FDR-0092-002,FUSE-XFMR-031559,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.068,359.6,0.9375,0.5011,0.6985,150,24.9,2,0,,closed
EDGE-064104,FUSE-XFMR-031559,XFMR-031559,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.386,2037.6,0.865,0.5456,0.6985,150,24.9,2,0,,closed
EDGE-064105,JCT-FDR-0092-002,JCT-FDR-0092-003,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2233,0.3976,0.3034,480,24.9,3,1,,closed
EDGE-064106,JCT-FDR-0092-003,FUSE-XFMR-031560,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.001,3.2,0.6275,0.4456,0.5345,230,24.9,2,1,,closed
EDGE-064107,FUSE-XFMR-031560,XFMR-031560,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.003,18.0,0.6378,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-064108,JCT-FDR-0092-003,FUSE-XFMR-031561,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.002,9.5,0.8881,0.4567,0.6985,150,24.9,1,1,,closed
EDGE-064109,FUSE-XFMR-031561,XFMR-031561,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.01,53.9,0.8502,0.4857,0.6985,150,24.9,1,1,,closed
EDGE-064110,JCT-FDR-0092-003,FUSE-XFMR-031562,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.003,13.5,0.5654,0.461,0.5345,230,24.9,2,1,,closed
EDGE-064111,FUSE-XFMR-031562,XFMR-031562,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.014,76.3,0.579,0.4697,0.5345,230,24.9,2,1,,closed
EDGE-064112,JCT-FDR-0092-003,FUSE-XFMR-031563,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.003,16.6,0.6357,0.4674,0.5345,230,24.9,3,1,,closed
EDGE-064113,FUSE-XFMR-031563,XFMR-031563,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.018,94.2,0.5869,0.4524,0.5345,230,24.9,3,1,,closed
EDGE-064114,JCT-FDR-0092-003,FUSE-XFMR-031564,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.005,26.1,0.6138,0.4394,0.5345,230,24.9,1,1,,closed
EDGE-064115,FUSE-XFMR-031564,XFMR-031564,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.028,148.1,0.5605,0.4767,0.5345,230,24.9,1,1,,closed
EDGE-064116,JCT-FDR-0092-003,FUSE-XFMR-031565,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.006,30.9,0.6008,0.4836,0.5345,230,24.9,2,1,,closed
EDGE-064117,FUSE-XFMR-031565,XFMR-031565,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.033,175.0,0.5708,0.471,0.5345,230,24.9,2,1,,closed
