edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-064118,JCT-FDR-0092-003,FUSE-XFMR-031566,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.007,36.4,1.6445,0.4708,1.007,100,24.9,1,1,,closed
EDGE-064119,FUSE-XFMR-031566,XFMR-031566,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.039,206.4,1.4766,0.5503,1.007,100,24.9,1,1,,closed
EDGE-064120,JCT-FDR-0092-003,FUSE-XFMR-031567,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.008,41.2,0.5854,0.4621,0.5345,230,24.9,2,1,,closed
EDGE-064121,FUSE-XFMR-031567,XFMR-031567,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.044,233.4,0.5506,0.4609,0.5345,230,24.9,2,1,,closed
EDGE-064122,JCT-FDR-0092-003,FUSE-XFMR-031568,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.008,44.4,0.2684,0.3923,0.3655,340,24.9,3,1,,closed
EDGE-064123,FUSE-XFMR-031568,XFMR-031568,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.048,251.3,0.3264,0.4672,0.3655,340,24.9,3,1,,closed
EDGE-064124,JCT-FDR-0092-003,FUSE-XFMR-031569,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.01,52.3,0.6117,0.4327,0.5345,230,24.9,1,1,,closed
EDGE-064125,FUSE-XFMR-031569,XFMR-031569,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.056,296.2,0.6244,0.4568,0.5345,230,24.9,1,1,,closed
EDGE-064126,JCT-FDR-0092-003,FUSE-XFMR-031570,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.011,56.2,1.5885,0.5177,1.007,100,24.9,1,0,,closed
EDGE-064127,FUSE-XFMR-031570,XFMR-031570,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.06,318.6,1.4641,0.4966,1.007,100,24.9,1,0,,closed
EDGE-064128,JCT-FDR-0092-003,FUSE-XFMR-031571,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.011,59.4,0.2808,0.4058,0.3655,340,24.9,1,1,,closed
EDGE-064129,FUSE-XFMR-031571,XFMR-031571,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.064,336.6,0.3142,0.4125,0.3655,340,24.9,1,1,,closed
EDGE-064130,JCT-FDR-0092-003,FUSE-XFMR-031572,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.8971,0.5471,0.6985,150,24.9,2,1,,closed
EDGE-064131,FUSE-XFMR-031572,XFMR-031572,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.072,381.5,0.8549,0.5034,0.6985,150,24.9,2,1,,closed
EDGE-064132,JCT-FDR-0092-003,FUSE-XFMR-031573,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.014,74.4,0.9303,0.493,0.6985,150,24.9,2,1,,closed
EDGE-064133,FUSE-XFMR-031573,XFMR-031573,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.08,421.9,0.9302,0.452,0.6985,150,24.9,2,1,,closed
EDGE-064134,JCT-FDR-0092-003,FUSE-XFMR-031574,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.015,79.2,1.6446,0.5302,1.007,100,24.9,2,1,,closed
EDGE-064135,FUSE-XFMR-031574,XFMR-031574,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.085,448.8,1.4312,0.517,1.007,100,24.9,2,1,,closed
EDGE-064136,JCT-FDR-0092-003,FUSE-XFMR-031575,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.016,84.0,1.6072,0.5322,1.007,100,24.9,3,1,,closed
EDGE-064137,FUSE-XFMR-031575,XFMR-031575,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.09,475.7,1.633,0.5038,1.007,100,24.9,3,1,,closed
EDGE-064138,JCT-FDR-0092-003,FUSE-XFMR-031576,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.017,90.3,0.5653,0.454,0.5345,230,24.9,1,1,,closed
EDGE-064139,FUSE-XFMR-031576,XFMR-031576,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.097,511.6,0.6039,0.4755,0.5345,230,24.9,1,1,,closed
EDGE-064140,JCT-FDR-0092-003,FUSE-XFMR-031577,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.018,95.8,0.9651,0.4781,0.6985,150,24.9,2,0,,closed
EDGE-064141,FUSE-XFMR-031577,XFMR-031577,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.103,543.0,0.9099,0.4842,0.6985,150,24.9,2,0,,closed
EDGE-064142,JCT-FDR-0092-003,FUSE-XFMR-031578,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.019,99.0,0.2754,0.4143,0.3655,340,24.9,2,1,,closed
EDGE-064143,FUSE-XFMR-031578,XFMR-031578,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.106,561.0,0.2878,0.4263,0.3655,340,24.9,2,1,,closed
EDGE-064144,JCT-FDR-0092-003,FUSE-XFMR-031579,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.019,102.2,0.8084,0.4984,0.6985,150,24.9,2,1,,closed
EDGE-064145,FUSE-XFMR-031579,XFMR-031579,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.11,579.0,0.8458,0.5125,0.6985,150,24.9,2,1,,closed
EDGE-064146,JCT-FDR-0092-003,FUSE-XFMR-031580,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.021,108.5,0.6299,0.5171,0.5345,230,24.9,1,1,,closed
EDGE-064147,FUSE-XFMR-031580,XFMR-031580,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.116,614.9,0.5361,0.5046,0.5345,230,24.9,1,1,,closed
EDGE-064148,JCT-FDR-0092-003,FUSE-XFMR-031581,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.022,117.2,0.5998,0.4865,0.5345,230,24.9,1,1,,closed
EDGE-064149,FUSE-XFMR-031581,XFMR-031581,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.126,664.2,0.6114,0.4334,0.5345,230,24.9,1,1,,closed
EDGE-064150,JCT-FDR-0092-003,FUSE-XFMR-031582,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.023,122.8,1.4602,0.4682,1.007,100,24.9,1,1,,closed
EDGE-064151,FUSE-XFMR-031582,XFMR-031582,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.132,695.6,1.4571,0.5462,1.007,100,24.9,1,1,,closed
EDGE-064152,JCT-FDR-0092-003,FUSE-XFMR-031583,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.024,124.3,0.8542,0.4769,0.6985,150,24.9,1,1,,closed
EDGE-064153,FUSE-XFMR-031583,XFMR-031583,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.133,704.6,0.972,0.473,0.6985,150,24.9,1,1,,closed
EDGE-064154,JCT-FDR-0092-003,FUSE-XFMR-031584,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.025,131.5,1.5346,0.5112,1.007,100,24.9,1,1,,closed
EDGE-064155,FUSE-XFMR-031584,XFMR-031584,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.141,745.0,1.5327,0.4843,1.007,100,24.9,1,1,,closed
EDGE-064156,JCT-FDR-0092-003,FUSE-XFMR-031585,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.026,135.4,0.5939,0.4489,0.5345,230,24.9,1,1,,closed
EDGE-064157,FUSE-XFMR-031585,XFMR-031585,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.145,767.4,0.6207,0.4966,0.5345,230,24.9,1,1,,closed
EDGE-064158,JCT-FDR-0092-003,FUSE-XFMR-031586,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.027,141.8,0.2908,0.458,0.3655,340,24.9,3,1,,closed
EDGE-064159,FUSE-XFMR-031586,XFMR-031586,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.152,803.4,0.3029,0.4067,0.3655,340,24.9,3,1,,closed
EDGE-064160,JCT-FDR-0092-003,FUSE-XFMR-031587,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.028,148.9,0.8634,0.4775,0.6985,150,24.9,3,1,,closed
EDGE-064161,FUSE-XFMR-031587,XFMR-031587,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.16,843.7,0.858,0.4522,0.6985,150,24.9,3,1,,closed
EDGE-064162,JCT-FDR-0092-003,FUSE-XFMR-031588,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.029,152.1,0.8887,0.5197,0.6985,150,24.9,2,1,,closed
EDGE-064163,FUSE-XFMR-031588,XFMR-031588,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.163,861.7,0.8789,0.5506,0.6985,150,24.9,2,1,,closed
EDGE-064164,JCT-FDR-0092-003,FUSE-XFMR-031589,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.03,159.2,0.8886,0.4537,0.6985,150,24.9,2,1,,closed
EDGE-064165,FUSE-XFMR-031589,XFMR-031589,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.171,902.1,0.9066,0.5197,0.6985,150,24.9,2,1,,closed
EDGE-064166,JCT-FDR-0092-003,FUSE-XFMR-031590,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.031,165.5,0.8834,0.5266,0.6985,150,24.9,3,1,,closed
EDGE-064167,FUSE-XFMR-031590,XFMR-031590,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.178,938.0,0.8161,0.464,0.6985,150,24.9,3,1,,closed
EDGE-064168,JCT-FDR-0092-003,FUSE-XFMR-031591,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.032,167.9,0.9807,0.4576,0.6985,150,24.9,2,0,,closed
EDGE-064169,FUSE-XFMR-031591,XFMR-031591,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.18,951.5,0.8855,0.4892,0.6985,150,24.9,2,0,,closed
EDGE-064170,JCT-FDR-0092-003,FUSE-XFMR-031592,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.033,175.8,0.8705,0.4924,0.6985,150,24.9,3,1,,closed
EDGE-064171,FUSE-XFMR-031592,XFMR-031592,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.189,996.3,0.9629,0.4907,0.6985,150,24.9,3,1,,closed
EDGE-064172,JCT-FDR-0092-003,FUSE-XFMR-031593,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.034,179.8,0.3266,0.4662,0.3655,340,24.9,2,1,,closed
EDGE-064173,FUSE-XFMR-031593,XFMR-031593,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.193,1018.8,0.3166,0.4681,0.3655,340,24.9,2,1,,closed
EDGE-064174,JCT-FDR-0092-003,FUSE-XFMR-031594,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.035,183.0,1.4739,0.4807,1.007,100,24.9,1,1,,closed
EDGE-064175,FUSE-XFMR-031594,XFMR-031594,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.196,1036.7,1.4678,0.481,1.007,100,24.9,1,1,,closed
EDGE-064176,JCT-FDR-0092-003,FUSE-XFMR-031595,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.036,190.9,0.6425,0.4628,0.5345,230,24.9,1,1,,closed
EDGE-064177,FUSE-XFMR-031595,XFMR-031595,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.205,1081.6,0.6104,0.4859,0.5345,230,24.9,1,1,,closed
EDGE-064178,JCT-FDR-0092-003,FUSE-XFMR-031596,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.037,194.8,1.3617,0.5087,1.007,100,24.9,1,1,,closed
EDGE-064179,FUSE-XFMR-031596,XFMR-031596,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.209,1104.0,1.4807,0.5229,1.007,100,24.9,1,1,,closed
EDGE-064180,JCT-FDR-0092-003,FUSE-XFMR-031597,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.038,201.2,0.5448,0.4716,0.5345,230,24.9,2,1,,closed
EDGE-064181,FUSE-XFMR-031597,XFMR-031597,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.216,1140.0,0.6509,0.4748,0.5345,230,24.9,2,1,,closed
EDGE-064182,JCT-FDR-0092-003,FUSE-XFMR-031598,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.039,206.7,1.3555,0.5367,1.007,100,24.9,2,1,,closed
EDGE-064183,FUSE-XFMR-031598,XFMR-031598,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.222,1171.4,1.4298,0.5356,1.007,100,24.9,2,1,,closed
EDGE-064184,JCT-FDR-0092-003,FUSE-XFMR-031599,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.041,213.8,1.618,0.5095,1.007,100,24.9,3,0,,closed
EDGE-064185,FUSE-XFMR-031599,XFMR-031599,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.23,1211.8,1.6257,0.5357,1.007,100,24.9,3,0,,closed
EDGE-064186,JCT-FDR-0092-003,FUSE-XFMR-031600,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.041,217.0,1.473,0.5297,1.007,100,24.9,1,0,,closed
EDGE-064187,FUSE-XFMR-031600,XFMR-031600,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.233,1229.7,1.3557,0.5374,1.007,100,24.9,1,0,,closed
EDGE-064188,JCT-FDR-0092-003,FUSE-XFMR-031601,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.042,221.8,0.2807,0.4023,0.3655,340,24.9,2,1,,closed
EDGE-064189,FUSE-XFMR-031601,XFMR-031601,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.238,1256.6,0.3244,0.4417,0.3655,340,24.9,2,1,,closed
EDGE-064190,JCT-FDR-0092-003,FUSE-XFMR-031602,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.043,229.7,0.5636,0.5101,0.5345,230,24.9,2,1,,closed
EDGE-064191,FUSE-XFMR-031602,XFMR-031602,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.246,1301.5,0.6188,0.468,0.5345,230,24.9,2,1,,closed
EDGE-064192,JCT-FDR-0092-003,FUSE-XFMR-031603,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.044,232.8,1.438,0.4711,1.007,100,24.9,1,1,,closed
EDGE-064193,FUSE-XFMR-031603,XFMR-031603,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.25,1319.5,1.4605,0.4686,1.007,100,24.9,1,1,,closed
EDGE-064194,JCT-FDR-0092-003,FUSE-XFMR-031604,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.045,238.4,0.3083,0.4549,0.3655,340,24.9,3,1,,closed
EDGE-064195,FUSE-XFMR-031604,XFMR-031604,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.256,1350.9,0.3081,0.3906,0.3655,340,24.9,3,1,,closed
EDGE-064196,JCT-FDR-0092-003,FUSE-XFMR-031605,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.046,245.5,0.6394,0.5182,0.5345,230,24.9,1,1,,closed
EDGE-064197,FUSE-XFMR-031605,XFMR-031605,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.264,1391.3,0.5631,0.4624,0.5345,230,24.9,1,1,,closed
EDGE-064198,JCT-FDR-0092-003,FUSE-XFMR-031606,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.048,252.6,0.5429,0.4631,0.5345,230,24.9,3,1,,closed
EDGE-064199,FUSE-XFMR-031606,XFMR-031606,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.271,1431.7,0.5467,0.4882,0.5345,230,24.9,3,1,,closed
EDGE-064200,JCT-FDR-0092-003,FUSE-XFMR-031607,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.048,255.8,0.3067,0.4658,0.3655,340,24.9,2,1,,closed
EDGE-064201,FUSE-XFMR-031607,XFMR-031607,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.275,1449.6,0.273,0.4289,0.3655,340,24.9,2,1,,closed
EDGE-064202,JCT-FDR-0092-003,FUSE-XFMR-031608,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.05,262.2,0.9316,0.5103,0.6985,150,24.9,1,1,,closed
EDGE-064203,FUSE-XFMR-031608,XFMR-031608,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.281,1485.5,0.9385,0.5371,0.6985,150,24.9,1,1,,closed
EDGE-064204,JCT-FDR-0092-003,FUSE-XFMR-031609,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.051,266.9,0.5766,0.4317,0.5345,230,24.9,1,0,,closed
EDGE-064205,FUSE-XFMR-031609,XFMR-031609,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.286,1512.5,0.5607,0.5177,0.5345,230,24.9,1,0,,closed
EDGE-064206,JCT-FDR-0092-003,FUSE-XFMR-031610,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.051,270.1,0.5929,0.4406,0.5345,230,24.9,2,0,,closed
EDGE-064207,FUSE-XFMR-031610,XFMR-031610,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.29,1530.4,0.5952,0.5113,0.5345,230,24.9,2,0,,closed
EDGE-064208,JCT-FDR-0092-003,FUSE-XFMR-031611,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.052,276.4,0.3141,0.4439,0.3655,340,24.9,1,1,,closed
EDGE-064209,FUSE-XFMR-031611,XFMR-031611,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.297,1566.3,0.2879,0.4676,0.3655,340,24.9,1,1,,closed
EDGE-064210,JCT-FDR-0092-003,FUSE-XFMR-031612,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.053,281.2,0.5891,0.4719,0.5345,230,24.9,2,1,,closed
EDGE-064211,FUSE-XFMR-031612,XFMR-031612,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.302,1593.2,0.5403,0.5199,0.5345,230,24.9,2,1,,closed
EDGE-064212,JCT-FDR-0092-003,FUSE-XFMR-031613,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.055,290.7,0.8641,0.5105,0.6985,150,24.9,1,1,,closed
EDGE-064213,FUSE-XFMR-031613,XFMR-031613,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.312,1647.1,0.9429,0.4769,0.6985,150,24.9,1,1,,closed
EDGE-064214,JCT-FDR-0092-003,FUSE-XFMR-031614,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.055,292.2,0.2806,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-064215,FUSE-XFMR-031614,XFMR-031614,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.314,1656.1,0.2874,0.4197,0.3655,340,24.9,2,1,,closed
EDGE-064216,JCT-FDR-0092-003,FUSE-XFMR-031615,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.057,300.2,0.8209,0.4637,0.6985,150,24.9,2,1,,closed
EDGE-064217,FUSE-XFMR-031615,XFMR-031615,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.322,1701.0,0.926,0.4703,0.6985,150,24.9,2,1,,closed
EDGE-064218,JCT-FDR-0092-003,FUSE-XFMR-031616,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.058,305.7,0.3006,0.4038,0.3655,340,24.9,3,1,,closed
EDGE-064219,FUSE-XFMR-031616,XFMR-031616,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.328,1732.4,0.3043,0.4574,0.3655,340,24.9,3,1,,closed
EDGE-064220,JCT-FDR-0092-003,FUSE-XFMR-031617,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.058,308.1,0.6097,0.5102,0.5345,230,24.9,2,1,,closed
EDGE-064221,FUSE-XFMR-031617,XFMR-031617,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.331,1745.8,0.599,0.4395,0.5345,230,24.9,2,1,,closed
EDGE-064222,JCT-FDR-0092-003,FUSE-XFMR-031618,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.059,312.8,0.8928,0.5291,0.6985,150,24.9,1,1,,closed
EDGE-064223,FUSE-XFMR-031618,XFMR-031618,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.336,1772.8,0.8822,0.4575,0.6985,150,24.9,1,1,,closed
EDGE-064224,JCT-FDR-0092-003,FUSE-XFMR-031619,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.061,321.6,0.9552,0.4584,0.6985,150,24.9,3,1,,closed
EDGE-064225,FUSE-XFMR-031619,XFMR-031619,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.345,1822.1,0.9066,0.4664,0.6985,150,24.9,3,1,,closed
EDGE-064226,JCT-FDR-0092-003,FUSE-XFMR-031620,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.061,323.9,0.5923,0.5137,0.5345,230,24.9,3,1,,closed
EDGE-064227,FUSE-XFMR-031620,XFMR-031620,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.348,1835.6,0.5604,0.4355,0.5345,230,24.9,3,1,,closed
EDGE-064228,JCT-FDR-0092-003,FUSE-XFMR-031621,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.063,334.2,0.6396,0.4896,0.5345,230,24.9,3,0,,closed
EDGE-064229,FUSE-XFMR-031621,XFMR-031621,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.359,1893.9,0.6122,0.4638,0.5345,230,24.9,3,0,,closed
EDGE-064230,JCT-FDR-0092-003,FUSE-XFMR-031622,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.064,338.2,0.8939,0.4619,0.6985,150,24.9,2,1,,closed
EDGE-064231,FUSE-XFMR-031622,XFMR-031622,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.363,1916.4,0.9843,0.4817,0.6985,150,24.9,2,1,,closed
EDGE-064232,JCT-FDR-0092-003,FUSE-XFMR-031623,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.065,340.6,0.9299,0.5,0.6985,150,24.9,1,1,,closed
EDGE-064233,FUSE-XFMR-031623,XFMR-031623,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.365,1929.8,0.916,0.5209,0.6985,150,24.9,1,1,,closed
EDGE-064234,JCT-FDR-0092-003,FUSE-XFMR-031624,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.066,349.3,0.5473,0.4739,0.5345,230,24.9,1,0,,closed
EDGE-064235,FUSE-XFMR-031624,XFMR-031624,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.375,1979.2,0.6364,0.4797,0.5345,230,24.9,1,0,,closed
EDGE-064236,JCT-FDR-0092-003,FUSE-XFMR-031625,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.067,352.4,0.5346,0.4763,0.5345,230,24.9,2,1,,closed
EDGE-064237,FUSE-XFMR-031625,XFMR-031625,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.378,1997.2,0.5468,0.494,0.5345,230,24.9,2,1,,closed
EDGE-064238,JCT-FDR-0092-003,FUSE-XFMR-031626,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.068,361.2,0.6434,0.451,0.5345,230,24.9,1,1,,closed
EDGE-064239,FUSE-XFMR-031626,XFMR-031626,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.388,2046.5,0.6097,0.493,0.5345,230,24.9,1,1,,closed
EDGE-064240,JCT-FDR-0092-003,JCT-FDR-0092-004,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2191,0.3961,0.3505,480,24.9,3,1,,closed
EDGE-064241,JCT-FDR-0092-004,FUSE-XFMR-031627,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.001,6.3,0.5987,0.433,0.5345,230,24.9,1,1,,closed
EDGE-064242,FUSE-XFMR-031627,XFMR-031627,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.007,35.9,0.564,0.5198,0.5345,230,24.9,1,1,,closed
EDGE-064243,JCT-FDR-0092-004,FUSE-XFMR-031628,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.001,7.1,1.5322,0.5438,1.007,100,24.9,2,0,,closed
EDGE-064244,FUSE-XFMR-031628,XFMR-031628,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.008,40.4,1.359,0.5585,1.007,100,24.9,2,0,,closed
EDGE-064245,JCT-FDR-0092-004,FUSE-XFMR-031629,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.003,14.3,0.288,0.4336,0.3655,340,24.9,1,1,,closed
EDGE-064246,FUSE-XFMR-031629,XFMR-031629,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.015,80.8,0.288,0.4296,0.3655,340,24.9,1,1,,closed
EDGE-064247,JCT-FDR-0092-004,FUSE-XFMR-031630,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.003,16.6,1.6186,0.4793,1.007,100,24.9,2,1,,closed
EDGE-064248,FUSE-XFMR-031630,XFMR-031630,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.018,94.2,1.4539,0.5291,1.007,100,24.9,2,1,,closed
EDGE-064249,JCT-FDR-0092-004,FUSE-XFMR-031631,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.004,20.6,0.6271,0.4854,0.5345,230,24.9,1,1,,closed
EDGE-064250,FUSE-XFMR-031631,XFMR-031631,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.022,116.7,0.5727,0.4766,0.5345,230,24.9,1,1,,closed
EDGE-064251,JCT-FDR-0092-004,FUSE-XFMR-031632,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.006,29.3,0.2756,0.4295,0.3655,340,24.9,1,1,,closed
EDGE-064252,FUSE-XFMR-031632,XFMR-031632,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.031,166.1,0.3014,0.451,0.3655,340,24.9,1,1,,closed
EDGE-064253,JCT-FDR-0092-004,FUSE-XFMR-031633,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.006,34.1,0.6211,0.4635,0.5345,230,24.9,1,1,,closed
EDGE-064254,FUSE-XFMR-031633,XFMR-031633,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.037,193.0,0.5658,0.4954,0.5345,230,24.9,1,1,,closed
EDGE-064255,JCT-FDR-0092-004,FUSE-XFMR-031634,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.007,36.4,0.82,0.5146,0.6985,150,24.9,2,1,,closed
EDGE-064256,FUSE-XFMR-031634,XFMR-031634,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.039,206.4,0.911,0.5195,0.6985,150,24.9,2,1,,closed
EDGE-064257,JCT-FDR-0092-004,FUSE-XFMR-031635,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.009,45.9,1.554,0.4686,1.007,100,24.9,2,0,,closed
EDGE-064258,FUSE-XFMR-031635,XFMR-031635,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.049,260.3,1.4277,0.4971,1.007,100,24.9,2,0,,closed
EDGE-064259,JCT-FDR-0092-004,FUSE-XFMR-031636,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.009,47.5,0.8358,0.4966,0.6985,150,24.9,1,1,,closed
EDGE-064260,FUSE-XFMR-031636,XFMR-031636,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.051,269.3,0.8279,0.4592,0.6985,150,24.9,1,1,,closed
EDGE-064261,JCT-FDR-0092-004,FUSE-XFMR-031637,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.01,53.9,0.2803,0.4449,0.3655,340,24.9,3,1,,closed
EDGE-064262,FUSE-XFMR-031637,XFMR-031637,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.058,305.2,0.295,0.429,0.3655,340,24.9,3,1,,closed
EDGE-064263,JCT-FDR-0092-004,FUSE-XFMR-031638,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.012,61.8,0.5358,0.4568,0.5345,230,24.9,3,0,,closed
EDGE-064264,FUSE-XFMR-031638,XFMR-031638,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.066,350.1,0.6451,0.5202,0.5345,230,24.9,3,0,,closed
EDGE-064265,JCT-FDR-0092-004,FUSE-XFMR-031639,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.012,62.6,0.9585,0.4547,0.6985,150,24.9,1,1,,closed
EDGE-064266,FUSE-XFMR-031639,XFMR-031639,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.067,354.6,0.8478,0.4629,0.6985,150,24.9,1,1,,closed
EDGE-064267,JCT-FDR-0092-004,FUSE-XFMR-031640,FDR-0092,SUB-020,lateral_underground,4/0 AL,AC,0.013,70.5,0.2795,0.4024,0.3655,340,24.9,2,0,,closed
EDGE-064268,FUSE-XFMR-031640,XFMR-031640,FDR-0092,SUB-020,lateral_underground,4/0 AL,AC,0.076,399.4,0.3083,0.4744,0.3655,340,24.9,2,0,,closed
EDGE-064269,JCT-FDR-0092-004,FUSE-XFMR-031641,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.014,73.7,0.855,0.4946,0.6985,150,24.9,1,1,,closed
EDGE-064270,FUSE-XFMR-031641,XFMR-031641,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.079,417.4,0.9187,0.4604,0.6985,150,24.9,1,1,,closed
EDGE-064271,JCT-FDR-0092-004,FUSE-XFMR-031642,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.015,79.2,1.3878,0.5023,1.007,100,24.9,1,1,,closed
EDGE-064272,FUSE-XFMR-031642,XFMR-031642,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.085,448.8,1.4872,0.5013,1.007,100,24.9,1,1,,closed
EDGE-064273,JCT-FDR-0092-004,FUSE-XFMR-031643,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.016,86.3,0.9804,0.5096,0.6985,150,24.9,3,1,,closed
EDGE-064274,FUSE-XFMR-031643,XFMR-031643,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.093,489.2,0.8323,0.5406,0.6985,150,24.9,3,1,,closed
EDGE-064275,JCT-FDR-0092-004,FUSE-XFMR-031644,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.017,91.9,1.458,0.5036,1.007,100,24.9,1,1,,closed
EDGE-064276,FUSE-XFMR-031644,XFMR-031644,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.099,520.6,1.3847,0.4869,1.007,100,24.9,1,1,,closed
EDGE-064277,JCT-FDR-0092-004,FUSE-XFMR-031645,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.018,95.8,0.6235,0.4975,0.5345,230,24.9,3,1,,closed
EDGE-064278,FUSE-XFMR-031645,XFMR-031645,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.103,543.0,0.545,0.5074,0.5345,230,24.9,3,1,,closed
EDGE-064279,JCT-FDR-0092-004,FUSE-XFMR-031646,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.02,105.3,1.602,0.5306,1.007,100,24.9,2,1,,closed
EDGE-064280,FUSE-XFMR-031646,XFMR-031646,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.113,596.9,1.5068,0.4648,1.007,100,24.9,2,1,,closed
EDGE-064281,JCT-FDR-0092-004,FUSE-XFMR-031647,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.021,108.5,0.9158,0.5466,0.6985,150,24.9,1,1,,closed
EDGE-064282,FUSE-XFMR-031647,XFMR-031647,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.116,614.9,0.9213,0.5235,0.6985,150,24.9,1,1,,closed
EDGE-064283,JCT-FDR-0092-004,FUSE-XFMR-031648,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.022,114.8,0.6057,0.507,0.5345,230,24.9,1,1,,closed
EDGE-064284,FUSE-XFMR-031648,XFMR-031648,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.123,650.8,0.5581,0.4627,0.5345,230,24.9,1,1,,closed
EDGE-064285,JCT-FDR-0092-004,FUSE-XFMR-031649,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.022,117.2,0.8431,0.5031,0.6985,150,24.9,2,1,,closed
EDGE-064286,FUSE-XFMR-031649,XFMR-031649,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.126,664.2,0.8807,0.5405,0.6985,150,24.9,2,1,,closed
EDGE-064287,JCT-FDR-0092-004,FUSE-XFMR-031650,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.024,124.3,0.6482,0.4376,0.5345,230,24.9,3,0,,closed
EDGE-064288,FUSE-XFMR-031650,XFMR-031650,FDR-0092,SUB-020,lateral_underground,1/0 AL,ABC,0.133,704.6,0.5876,0.4388,0.5345,230,24.9,3,0,,closed
EDGE-064289,JCT-FDR-0092-004,FUSE-XFMR-031651,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.024,127.5,1.5102,0.5264,1.007,100,24.9,1,0,,closed
EDGE-064290,FUSE-XFMR-031651,XFMR-031651,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.137,722.6,1.4683,0.5021,1.007,100,24.9,1,0,,closed
EDGE-064291,JCT-FDR-0092-004,FUSE-XFMR-031652,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.026,137.8,1.5576,0.56,1.007,100,24.9,1,0,,closed
EDGE-064292,FUSE-XFMR-031652,XFMR-031652,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.148,780.9,1.3929,0.4689,1.007,100,24.9,1,0,,closed
EDGE-064293,JCT-FDR-0092-004,FUSE-XFMR-031653,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.027,143.4,1.3583,0.4718,1.007,100,24.9,2,1,,closed
EDGE-064294,FUSE-XFMR-031653,XFMR-031653,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.154,812.3,1.5159,0.4703,1.007,100,24.9,2,1,,closed
EDGE-064295,JCT-FDR-0092-004,FUSE-XFMR-031654,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.027,144.1,0.9267,0.4696,0.6985,150,24.9,1,1,,closed
EDGE-064296,FUSE-XFMR-031654,XFMR-031654,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.155,816.8,0.8103,0.4827,0.6985,150,24.9,1,1,,closed
EDGE-064297,JCT-FDR-0092-004,FUSE-XFMR-031655,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.029,152.1,1.5977,0.5305,1.007,100,24.9,2,1,,closed
EDGE-064298,FUSE-XFMR-031655,XFMR-031655,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.163,861.7,1.5529,0.5246,1.007,100,24.9,2,1,,closed
EDGE-064299,JCT-FDR-0092-004,FUSE-XFMR-031656,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AC,0.03,160.0,0.9557,0.508,0.6985,150,24.9,2,0,,closed
EDGE-064300,FUSE-XFMR-031656,XFMR-031656,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AC,0.172,906.6,0.9159,0.4956,0.6985,150,24.9,2,0,,closed
EDGE-064301,JCT-FDR-0092-004,FUSE-XFMR-031657,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.031,162.4,0.9336,0.5315,0.6985,150,24.9,2,1,,closed
EDGE-064302,FUSE-XFMR-031657,XFMR-031657,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.174,920.0,0.9236,0.4882,0.6985,150,24.9,2,1,,closed
EDGE-064303,JCT-FDR-0092-004,FUSE-XFMR-031658,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.032,169.5,0.6253,0.475,0.5345,230,24.9,2,1,,closed
EDGE-064304,FUSE-XFMR-031658,XFMR-031658,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.182,960.4,0.6159,0.4875,0.5345,230,24.9,2,1,,closed
EDGE-064305,JCT-FDR-0092-004,FUSE-XFMR-031659,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.033,172.7,0.3203,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-064306,FUSE-XFMR-031659,XFMR-031659,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.185,978.4,0.2799,0.4174,0.3655,340,24.9,1,1,,closed
EDGE-064307,JCT-FDR-0092-004,FUSE-XFMR-031660,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.034,180.6,0.8585,0.5273,0.6985,150,24.9,2,0,,closed
EDGE-064308,FUSE-XFMR-031660,XFMR-031660,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.194,1023.3,0.9058,0.5268,0.6985,150,24.9,2,0,,closed
EDGE-064309,JCT-FDR-0092-004,FUSE-XFMR-031661,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.035,184.5,0.2749,0.4511,0.3655,340,24.9,1,1,,closed
EDGE-064310,FUSE-XFMR-031661,XFMR-031661,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.198,1045.7,0.3003,0.4374,0.3655,340,24.9,1,1,,closed
EDGE-064311,JCT-FDR-0092-004,FUSE-XFMR-031662,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.036,188.5,0.8954,0.4917,0.6985,150,24.9,1,0,,closed
EDGE-064312,FUSE-XFMR-031662,XFMR-031662,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.202,1068.1,0.912,0.5239,0.6985,150,24.9,1,0,,closed
EDGE-064313,JCT-FDR-0092-004,FUSE-XFMR-031663,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.037,194.0,1.3659,0.4601,1.007,100,24.9,2,0,,closed
EDGE-064314,FUSE-XFMR-031663,XFMR-031663,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.208,1099.6,1.4455,0.5523,1.007,100,24.9,2,0,,closed
EDGE-064315,JCT-FDR-0092-004,FUSE-XFMR-031664,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.038,201.2,0.3206,0.4714,0.3655,340,24.9,2,1,,closed
EDGE-064316,FUSE-XFMR-031664,XFMR-031664,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.216,1140.0,0.2885,0.4233,0.3655,340,24.9,2,1,,closed
EDGE-064317,JCT-FDR-0092-004,FUSE-XFMR-031665,FDR-0092,SUB-020,lateral_underground,#4 CU,AB,0.039,208.3,1.3679,0.481,1.007,100,24.9,2,0,,closed
EDGE-064318,FUSE-XFMR-031665,XFMR-031665,FDR-0092,SUB-020,lateral_underground,#4 CU,AB,0.224,1180.3,1.6458,0.521,1.007,100,24.9,2,0,,closed
EDGE-064319,JCT-FDR-0092-004,FUSE-XFMR-031666,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.04,211.5,0.9296,0.5051,0.6985,150,24.9,2,1,,closed
EDGE-064320,FUSE-XFMR-031666,XFMR-031666,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.227,1198.3,0.8649,0.4588,0.6985,150,24.9,2,1,,closed
EDGE-064321,JCT-FDR-0092-004,FUSE-XFMR-031667,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.041,217.8,0.5777,0.4448,0.5345,230,24.9,1,1,,closed
EDGE-064322,FUSE-XFMR-031667,XFMR-031667,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.234,1234.2,0.648,0.4849,0.5345,230,24.9,1,1,,closed
EDGE-064323,JCT-FDR-0092-004,FUSE-XFMR-031668,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.042,221.8,0.5421,0.4797,0.5345,230,24.9,2,1,,closed
EDGE-064324,FUSE-XFMR-031668,XFMR-031668,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.238,1256.6,0.5579,0.4613,0.5345,230,24.9,2,1,,closed
EDGE-064325,JCT-FDR-0092-004,FUSE-XFMR-031669,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.043,225.7,0.2989,0.4618,0.3655,340,24.9,1,1,,closed
EDGE-064326,FUSE-XFMR-031669,XFMR-031669,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.242,1279.1,0.3017,0.4176,0.3655,340,24.9,1,1,,closed
EDGE-064327,JCT-FDR-0092-004,FUSE-XFMR-031670,FDR-0092,SUB-020,lateral_underground,4/0 AL,C,0.044,230.5,0.2698,0.474,0.3655,340,24.9,1,0,,closed
EDGE-064328,FUSE-XFMR-031670,XFMR-031670,FDR-0092,SUB-020,lateral_underground,4/0 AL,C,0.247,1306.0,0.3231,0.4706,0.3655,340,24.9,1,0,,closed
EDGE-064329,JCT-FDR-0092-004,FUSE-XFMR-031671,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.045,236.0,0.9403,0.4868,0.6985,150,24.9,1,1,,closed
EDGE-064330,FUSE-XFMR-031671,XFMR-031671,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.253,1337.4,0.9222,0.4959,0.6985,150,24.9,1,1,,closed
EDGE-064331,JCT-FDR-0092-004,FUSE-XFMR-031672,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.046,242.4,1.5619,0.5123,1.007,100,24.9,1,1,,closed
EDGE-064332,FUSE-XFMR-031672,XFMR-031672,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.26,1373.3,1.5195,0.5494,1.007,100,24.9,1,1,,closed
EDGE-064333,JCT-FDR-0092-004,FUSE-XFMR-031673,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.047,248.7,1.6187,0.4827,1.007,100,24.9,1,1,,closed
EDGE-064334,FUSE-XFMR-031673,XFMR-031673,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.267,1409.2,1.5818,0.4618,1.007,100,24.9,1,1,,closed
EDGE-064335,JCT-FDR-0092-004,FUSE-XFMR-031674,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.049,256.6,0.8514,0.5327,0.6985,150,24.9,3,1,,closed
EDGE-064336,FUSE-XFMR-031674,XFMR-031674,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.275,1454.1,0.8324,0.4779,0.6985,150,24.9,3,1,,closed
EDGE-064337,JCT-FDR-0092-004,FUSE-XFMR-031675,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.049,259.0,0.905,0.4746,0.6985,150,24.9,2,1,,closed
EDGE-064338,FUSE-XFMR-031675,XFMR-031675,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.278,1467.6,0.8843,0.5015,0.6985,150,24.9,2,1,,closed
EDGE-064339,JCT-FDR-0092-004,FUSE-XFMR-031676,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.05,266.1,0.6098,0.4863,0.5345,230,24.9,2,1,,closed
EDGE-064340,FUSE-XFMR-031676,XFMR-031676,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.286,1508.0,0.5742,0.515,0.5345,230,24.9,2,1,,closed
EDGE-064341,JCT-FDR-0092-004,FUSE-XFMR-031677,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.051,271.7,1.5653,0.558,1.007,100,24.9,3,0,,closed
EDGE-064342,FUSE-XFMR-031677,XFMR-031677,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.292,1539.4,1.6024,0.494,1.007,100,24.9,3,0,,closed
EDGE-064343,JCT-FDR-0092-004,FUSE-XFMR-031678,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.052,273.2,0.552,0.4788,0.5345,230,24.9,3,1,,closed
EDGE-064344,FUSE-XFMR-031678,XFMR-031678,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.293,1548.4,0.633,0.4313,0.5345,230,24.9,3,1,,closed
EDGE-064345,JCT-FDR-0092-004,FUSE-XFMR-031679,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.054,282.7,0.8463,0.5516,0.6985,150,24.9,1,1,,closed
EDGE-064346,FUSE-XFMR-031679,XFMR-031679,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.303,1602.2,0.8098,0.4688,0.6985,150,24.9,1,1,,closed
EDGE-064347,JCT-FDR-0092-004,FUSE-XFMR-031680,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.054,285.1,0.5504,0.4704,0.5345,230,24.9,2,0,,closed
EDGE-064348,FUSE-XFMR-031680,XFMR-031680,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.306,1615.7,0.6015,0.4652,0.5345,230,24.9,2,0,,closed
EDGE-064349,JCT-FDR-0092-004,FUSE-XFMR-031682,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.056,294.6,0.5579,0.4961,0.5345,230,24.9,1,1,,closed
EDGE-064350,FUSE-XFMR-031682,XFMR-031682,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.316,1669.5,0.5508,0.5194,0.5345,230,24.9,1,1,,closed
EDGE-064351,JCT-FDR-0092-004,FUSE-XFMR-031681,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.056,294.6,0.9598,0.514,0.6985,150,24.9,3,1,,closed
EDGE-064352,FUSE-XFMR-031681,XFMR-031681,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.316,1669.5,0.9735,0.4678,0.6985,150,24.9,3,1,,closed
EDGE-064353,JCT-FDR-0092-004,FUSE-XFMR-031683,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.057,303.3,0.9376,0.5299,0.6985,150,24.9,3,1,,closed
EDGE-064354,FUSE-XFMR-031683,XFMR-031683,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.326,1718.9,0.8596,0.5298,0.6985,150,24.9,3,1,,closed
EDGE-064355,JCT-FDR-0092-004,FUSE-XFMR-031684,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.058,308.9,0.8074,0.5499,0.6985,150,24.9,2,1,,closed
EDGE-064356,FUSE-XFMR-031684,XFMR-031684,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.332,1750.3,0.889,0.5354,0.6985,150,24.9,2,1,,closed
EDGE-064357,JCT-FDR-0092-004,FUSE-XFMR-031685,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.059,313.6,0.2887,0.4709,0.3655,340,24.9,2,1,,closed
EDGE-064358,FUSE-XFMR-031685,XFMR-031685,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.337,1777.2,0.3137,0.4513,0.3655,340,24.9,2,1,,closed
EDGE-064359,JCT-FDR-0092-004,FUSE-XFMR-031686,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.061,320.0,0.3262,0.4464,0.3655,340,24.9,2,1,,closed
EDGE-064360,FUSE-XFMR-031686,XFMR-031686,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.343,1813.2,0.3152,0.4609,0.3655,340,24.9,2,1,,closed
EDGE-064361,JCT-FDR-0092-004,FUSE-XFMR-031687,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.062,327.1,0.864,0.5258,0.6985,150,24.9,1,0,,closed
EDGE-064362,FUSE-XFMR-031687,XFMR-031687,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.351,1853.5,0.956,0.4689,0.6985,150,24.9,1,0,,closed
EDGE-064363,JCT-FDR-0092-004,FUSE-XFMR-031688,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.063,331.8,1.5743,0.4652,1.007,100,24.9,2,1,,closed
EDGE-064364,FUSE-XFMR-031688,XFMR-031688,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.356,1880.5,1.4879,0.5598,1.007,100,24.9,2,1,,closed
EDGE-064365,JCT-FDR-0092-004,FUSE-XFMR-031689,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.064,337.4,1.4151,0.5286,1.007,100,24.9,2,1,,closed
EDGE-064366,FUSE-XFMR-031689,XFMR-031689,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.362,1911.9,1.479,0.5373,1.007,100,24.9,2,1,,closed
EDGE-064367,JCT-FDR-0092-004,FUSE-XFMR-031690,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.064,339.8,0.8811,0.4929,0.6985,150,24.9,3,0,,closed
EDGE-064368,FUSE-XFMR-031690,XFMR-031690,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.365,1925.4,0.9303,0.5197,0.6985,150,24.9,3,0,,closed
EDGE-064369,JCT-FDR-0092-004,FUSE-XFMR-031691,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.066,348.5,1.5373,0.482,1.007,100,24.9,1,1,,closed
EDGE-064370,FUSE-XFMR-031691,XFMR-031691,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.374,1974.7,1.6103,0.5351,1.007,100,24.9,1,1,,closed
EDGE-064371,JCT-FDR-0092-004,FUSE-XFMR-031692,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.067,354.8,0.5952,0.5143,0.5345,230,24.9,2,0,,closed
EDGE-064372,FUSE-XFMR-031692,XFMR-031692,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.381,2010.6,0.6083,0.4897,0.5345,230,24.9,2,0,,closed
EDGE-064373,JCT-FDR-0092-004,FUSE-XFMR-031693,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.067,355.6,0.57,0.4829,0.5345,230,24.9,2,1,,closed
EDGE-064374,FUSE-XFMR-031693,XFMR-031693,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.382,2015.1,0.5915,0.489,0.5345,230,24.9,2,1,,closed
EDGE-064375,JCT-FDR-0092-004,JCT-FDR-0092-005,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2248,0.4613,0.3332,480,24.9,3,1,,closed
EDGE-064376,JCT-FDR-0092-005,FUSE-XFMR-031694,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.001,4.0,1.6097,0.4828,1.007,100,24.9,2,1,,closed
EDGE-064377,FUSE-XFMR-031694,XFMR-031694,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.004,22.4,1.491,0.4903,1.007,100,24.9,2,1,,closed
EDGE-064378,JCT-FDR-0092-005,FUSE-XFMR-031695,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.001,4.8,0.3198,0.4524,0.3655,340,24.9,1,0,,closed
EDGE-064379,FUSE-XFMR-031695,XFMR-031695,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.005,26.9,0.2683,0.4333,0.3655,340,24.9,1,0,,closed
EDGE-064380,JCT-FDR-0092-005,FUSE-XFMR-031696,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.002,11.1,0.5737,0.4366,0.5345,230,24.9,2,0,,closed
EDGE-064381,FUSE-XFMR-031696,XFMR-031696,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.012,62.8,0.5516,0.4378,0.5345,230,24.9,2,0,,closed
EDGE-064382,JCT-FDR-0092-005,FUSE-XFMR-031697,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.003,16.6,0.6483,0.4373,0.5345,230,24.9,2,1,,closed
EDGE-064383,FUSE-XFMR-031697,XFMR-031697,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.018,94.2,0.6445,0.4362,0.5345,230,24.9,2,1,,closed
EDGE-064384,JCT-FDR-0092-005,FUSE-XFMR-031698,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.004,23.8,0.2684,0.3977,0.3655,340,24.9,1,1,,closed
EDGE-064385,FUSE-XFMR-031698,XFMR-031698,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.025,134.6,0.3094,0.4682,0.3655,340,24.9,1,1,,closed
EDGE-064386,JCT-FDR-0092-005,FUSE-XFMR-031699,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.005,24.6,0.6086,0.5175,0.5345,230,24.9,2,1,,closed
EDGE-064387,FUSE-XFMR-031699,XFMR-031699,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.026,139.1,0.6108,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-064388,JCT-FDR-0092-005,FUSE-XFMR-031700,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.006,33.3,1.5602,0.4846,1.007,100,24.9,1,1,,closed
EDGE-064389,FUSE-XFMR-031700,XFMR-031700,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.036,188.5,1.4116,0.5263,1.007,100,24.9,1,1,,closed
EDGE-064390,JCT-FDR-0092-005,FUSE-XFMR-031701,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.007,36.4,0.6319,0.4706,0.5345,230,24.9,2,1,,closed
EDGE-064391,FUSE-XFMR-031701,XFMR-031701,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.039,206.4,0.6494,0.4675,0.5345,230,24.9,2,1,,closed
EDGE-064392,JCT-FDR-0092-005,FUSE-XFMR-031702,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.008,44.4,0.9634,0.5314,0.6985,150,24.9,1,1,,closed
EDGE-064393,FUSE-XFMR-031702,XFMR-031702,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.048,251.3,0.9076,0.4578,0.6985,150,24.9,1,1,,closed
EDGE-064394,JCT-FDR-0092-005,FUSE-XFMR-031703,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.009,45.9,0.6241,0.5236,0.5345,230,24.9,1,0,,closed
EDGE-064395,FUSE-XFMR-031703,XFMR-031703,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.049,260.3,0.6275,0.4704,0.5345,230,24.9,1,0,,closed
EDGE-064396,JCT-FDR-0092-005,FUSE-XFMR-031704,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.01,53.9,1.4625,0.5124,1.007,100,24.9,3,1,,closed
EDGE-064397,FUSE-XFMR-031704,XFMR-031704,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.058,305.2,1.4317,0.55,1.007,100,24.9,3,1,,closed
EDGE-064398,JCT-FDR-0092-005,FUSE-XFMR-031705,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.011,60.2,0.9293,0.5287,0.6985,150,24.9,1,1,,closed
EDGE-064399,FUSE-XFMR-031705,XFMR-031705,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.065,341.1,0.899,0.4846,0.6985,150,24.9,1,1,,closed
EDGE-064400,JCT-FDR-0092-005,FUSE-XFMR-031706,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.012,65.7,0.5349,0.4581,0.5345,230,24.9,1,1,,closed
EDGE-064401,FUSE-XFMR-031706,XFMR-031706,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.071,372.5,0.6039,0.444,0.5345,230,24.9,1,1,,closed
EDGE-064402,JCT-FDR-0092-005,FUSE-XFMR-031707,FDR-0092,SUB-020,lateral_underground,4/0 AL,AC,0.013,70.5,0.2905,0.4357,0.3655,340,24.9,2,0,,closed
EDGE-064403,FUSE-XFMR-031707,XFMR-031707,FDR-0092,SUB-020,lateral_underground,4/0 AL,AC,0.076,399.4,0.3105,0.4773,0.3655,340,24.9,2,0,,closed
EDGE-064404,JCT-FDR-0092-005,FUSE-XFMR-031708,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.014,75.2,1.4591,0.4825,1.007,100,24.9,2,1,,closed
EDGE-064405,FUSE-XFMR-031708,XFMR-031708,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.081,426.4,1.4888,0.5261,1.007,100,24.9,2,1,,closed
EDGE-064406,JCT-FDR-0092-005,FUSE-XFMR-031709,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.015,78.4,1.5416,0.4967,1.007,100,24.9,3,1,,closed
EDGE-064407,FUSE-XFMR-031709,XFMR-031709,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.084,444.3,1.608,0.5322,1.007,100,24.9,3,1,,closed
EDGE-064408,JCT-FDR-0092-005,FUSE-XFMR-031710,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.016,86.3,0.6242,0.4458,0.5345,230,24.9,2,1,,closed
EDGE-064409,FUSE-XFMR-031710,XFMR-031710,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.093,489.2,0.5577,0.4684,0.5345,230,24.9,2,1,,closed
EDGE-064410,JCT-FDR-0092-005,FUSE-XFMR-031711,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.017,89.5,0.8157,0.4606,0.6985,150,24.9,3,1,,closed
EDGE-064411,FUSE-XFMR-031711,XFMR-031711,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.096,507.1,0.8443,0.5465,0.6985,150,24.9,3,1,,closed
EDGE-064412,JCT-FDR-0092-005,FUSE-XFMR-031712,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.019,99.8,1.5648,0.5442,1.007,100,24.9,1,1,,closed
EDGE-064413,FUSE-XFMR-031712,XFMR-031712,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.107,565.5,1.427,0.5441,1.007,100,24.9,1,1,,closed
EDGE-064414,JCT-FDR-0092-005,FUSE-XFMR-031713,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.02,104.5,1.6351,0.5303,1.007,100,24.9,1,1,,closed
EDGE-064415,FUSE-XFMR-031713,XFMR-031713,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.112,592.4,1.5131,0.509,1.007,100,24.9,1,1,,closed
EDGE-064416,JCT-FDR-0092-005,FUSE-XFMR-031714,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.021,108.5,0.5408,0.4948,0.5345,230,24.9,2,1,,closed
EDGE-064417,FUSE-XFMR-031714,XFMR-031714,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.116,614.9,0.6256,0.4534,0.5345,230,24.9,2,1,,closed
EDGE-064418,JCT-FDR-0092-005,FUSE-XFMR-031715,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.022,114.8,0.5558,0.4619,0.5345,230,24.9,2,1,,closed
EDGE-064419,FUSE-XFMR-031715,XFMR-031715,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.123,650.8,0.5687,0.4431,0.5345,230,24.9,2,1,,closed
EDGE-064420,JCT-FDR-0092-005,FUSE-XFMR-031716,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.022,116.4,1.6214,0.4765,1.007,100,24.9,2,0,,closed
EDGE-064421,FUSE-XFMR-031716,XFMR-031716,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.125,659.7,1.5841,0.4705,1.007,100,24.9,2,0,,closed
EDGE-064422,JCT-FDR-0092-005,FUSE-XFMR-031717,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.024,125.1,0.8589,0.5504,0.6985,150,24.9,1,1,,closed
EDGE-064423,FUSE-XFMR-031717,XFMR-031717,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.134,709.1,0.8477,0.4911,0.6985,150,24.9,1,1,,closed
EDGE-064424,JCT-FDR-0092-005,FUSE-XFMR-031718,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.025,132.3,0.5334,0.4946,0.5345,230,24.9,2,1,,closed
EDGE-064425,FUSE-XFMR-031718,XFMR-031718,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.142,749.5,0.5827,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-064426,JCT-FDR-0092-005,FUSE-XFMR-031719,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.026,134.6,0.5705,0.4312,0.5345,230,24.9,1,0,,closed
EDGE-064427,FUSE-XFMR-031719,XFMR-031719,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.145,763.0,0.5378,0.4973,0.5345,230,24.9,1,0,,closed
EDGE-064428,JCT-FDR-0092-005,FUSE-XFMR-031720,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.026,139.4,0.5902,0.5207,0.5345,230,24.9,1,1,,closed
EDGE-064429,FUSE-XFMR-031720,XFMR-031720,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.15,789.9,0.5893,0.4352,0.5345,230,24.9,1,1,,closed
EDGE-064430,JCT-FDR-0092-005,FUSE-XFMR-031721,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.027,144.9,0.269,0.434,0.3655,340,24.9,1,1,,closed
EDGE-064431,FUSE-XFMR-031721,XFMR-031721,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.156,821.3,0.3085,0.4285,0.3655,340,24.9,1,1,,closed
EDGE-064432,JCT-FDR-0092-005,FUSE-XFMR-031722,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.028,150.5,1.4565,0.5407,1.007,100,24.9,1,1,,closed
EDGE-064433,FUSE-XFMR-031722,XFMR-031722,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.162,852.7,1.5316,0.5297,1.007,100,24.9,1,1,,closed
EDGE-064434,JCT-FDR-0092-005,FUSE-XFMR-031723,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.029,155.2,0.978,0.4883,0.6985,150,24.9,2,1,,closed
EDGE-064435,FUSE-XFMR-031723,XFMR-031723,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.167,879.6,0.8513,0.5277,0.6985,150,24.9,2,1,,closed
EDGE-064436,JCT-FDR-0092-005,FUSE-XFMR-031724,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.031,163.2,0.9283,0.505,0.6985,150,24.9,1,0,,closed
EDGE-064437,FUSE-XFMR-031724,XFMR-031724,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.175,924.5,0.8731,0.4576,0.6985,150,24.9,1,0,,closed
EDGE-064438,JCT-FDR-0092-005,FUSE-XFMR-031725,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.032,170.3,0.2706,0.4448,0.3655,340,24.9,2,1,,closed
EDGE-064439,FUSE-XFMR-031725,XFMR-031725,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.183,964.9,0.3247,0.4744,0.3655,340,24.9,2,1,,closed
EDGE-064440,JCT-FDR-0092-005,FUSE-XFMR-031726,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.033,174.2,0.9503,0.5447,0.6985,150,24.9,1,1,,closed
EDGE-064441,FUSE-XFMR-031726,XFMR-031726,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.187,987.4,0.8744,0.5427,0.6985,150,24.9,1,1,,closed
EDGE-064442,JCT-FDR-0092-005,FUSE-XFMR-031727,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.034,180.6,0.9753,0.5491,0.6985,150,24.9,2,0,,closed
EDGE-064443,FUSE-XFMR-031727,XFMR-031727,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.194,1023.3,0.8727,0.5402,0.6985,150,24.9,2,0,,closed
EDGE-064444,JCT-FDR-0092-005,FUSE-XFMR-031728,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.035,184.5,1.4234,0.4647,1.007,100,24.9,2,1,,closed
EDGE-064445,FUSE-XFMR-031728,XFMR-031728,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.198,1045.7,1.5146,0.5513,1.007,100,24.9,2,1,,closed
EDGE-064446,JCT-FDR-0092-005,FUSE-XFMR-031729,FDR-0092,SUB-020,lateral_underground,4/0 AL,C,0.036,191.7,0.3192,0.399,0.3655,340,24.9,1,0,,closed
EDGE-064447,FUSE-XFMR-031729,XFMR-031729,FDR-0092,SUB-020,lateral_underground,4/0 AL,C,0.206,1086.1,0.3182,0.4513,0.3655,340,24.9,1,0,,closed
EDGE-064448,JCT-FDR-0092-005,FUSE-XFMR-031730,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.037,194.8,0.2756,0.4232,0.3655,340,24.9,2,1,,closed
EDGE-064449,FUSE-XFMR-031730,XFMR-031730,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.209,1104.0,0.2776,0.4126,0.3655,340,24.9,2,1,,closed
EDGE-064450,JCT-FDR-0092-005,FUSE-XFMR-031731,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.038,199.6,0.9513,0.5307,0.6985,150,24.9,2,1,,closed
EDGE-064451,FUSE-XFMR-031731,XFMR-031731,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.214,1131.0,0.8216,0.4718,0.6985,150,24.9,2,1,,closed
EDGE-064452,JCT-FDR-0092-005,FUSE-XFMR-031732,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.039,204.3,0.9681,0.5018,0.6985,150,24.9,1,1,,closed
EDGE-064453,FUSE-XFMR-031732,XFMR-031732,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.219,1157.9,0.8572,0.5211,0.6985,150,24.9,1,1,,closed
