edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-064454,JCT-FDR-0092-005,FUSE-XFMR-031733,FDR-0092,SUB-020,lateral_underground,1/0 AL,B,0.04,210.7,0.5351,0.5054,0.5345,230,24.9,1,0,,closed
EDGE-064455,FUSE-XFMR-031733,XFMR-031733,FDR-0092,SUB-020,lateral_underground,1/0 AL,B,0.226,1193.8,0.5707,0.4412,0.5345,230,24.9,1,0,,closed
EDGE-064456,JCT-FDR-0092-005,FUSE-XFMR-031734,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.041,213.8,1.5425,0.4825,1.007,100,24.9,2,1,,closed
EDGE-064457,FUSE-XFMR-031734,XFMR-031734,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.23,1211.8,1.3705,0.463,1.007,100,24.9,2,1,,closed
EDGE-064458,JCT-FDR-0092-005,FUSE-XFMR-031735,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.042,220.2,0.2693,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-064459,FUSE-XFMR-031735,XFMR-031735,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.236,1247.7,0.2855,0.4424,0.3655,340,24.9,2,1,,closed
EDGE-064460,JCT-FDR-0092-005,FUSE-XFMR-031736,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.043,228.1,0.3233,0.4219,0.3655,340,24.9,2,1,,closed
EDGE-064461,FUSE-XFMR-031736,XFMR-031736,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.245,1292.5,0.3251,0.4644,0.3655,340,24.9,2,1,,closed
EDGE-064462,JCT-FDR-0092-005,FUSE-XFMR-031737,FDR-0092,SUB-020,lateral_underground,1/0 AL,B,0.044,232.1,0.6253,0.515,0.5345,230,24.9,1,0,,closed
EDGE-064463,FUSE-XFMR-031737,XFMR-031737,FDR-0092,SUB-020,lateral_underground,1/0 AL,B,0.249,1315.0,0.618,0.4392,0.5345,230,24.9,1,0,,closed
EDGE-064464,JCT-FDR-0092-005,FUSE-XFMR-031738,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.045,235.2,0.6385,0.4422,0.5345,230,24.9,2,0,,closed
EDGE-064465,FUSE-XFMR-031738,XFMR-031738,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.252,1332.9,0.5594,0.5245,0.5345,230,24.9,2,0,,closed
EDGE-064466,JCT-FDR-0092-005,FUSE-XFMR-031739,FDR-0092,SUB-020,lateral_underground,4/0 AL,C,0.046,243.1,0.3263,0.4613,0.3655,340,24.9,1,0,,closed
EDGE-064467,FUSE-XFMR-031739,XFMR-031739,FDR-0092,SUB-020,lateral_underground,4/0 AL,C,0.261,1377.8,0.2951,0.455,0.3655,340,24.9,1,0,,closed
EDGE-064468,JCT-FDR-0092-005,FUSE-XFMR-031740,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.047,247.1,1.5331,0.4806,1.007,100,24.9,2,1,,closed
EDGE-064469,FUSE-XFMR-031740,XFMR-031740,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.265,1400.3,1.6029,0.4637,1.007,100,24.9,2,1,,closed
EDGE-064470,JCT-FDR-0092-005,FUSE-XFMR-031741,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.048,253.4,0.5384,0.5099,0.5345,230,24.9,2,0,,closed
EDGE-064471,FUSE-XFMR-031741,XFMR-031741,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.272,1436.2,0.6111,0.5017,0.5345,230,24.9,2,0,,closed
EDGE-064472,JCT-FDR-0092-005,FUSE-XFMR-031742,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.049,259.0,0.3208,0.429,0.3655,340,24.9,1,0,,closed
EDGE-064473,FUSE-XFMR-031742,XFMR-031742,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.278,1467.6,0.2762,0.411,0.3655,340,24.9,1,0,,closed
EDGE-064474,JCT-FDR-0092-005,FUSE-XFMR-031743,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.05,265.3,1.5175,0.5461,1.007,100,24.9,2,1,,closed
EDGE-064475,FUSE-XFMR-031743,XFMR-031743,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.285,1503.5,1.5094,0.4941,1.007,100,24.9,2,1,,closed
EDGE-064476,JCT-FDR-0092-005,FUSE-XFMR-031744,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.051,270.1,1.3861,0.5062,1.007,100,24.9,2,1,,closed
EDGE-064477,FUSE-XFMR-031744,XFMR-031744,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.29,1530.4,1.6045,0.4622,1.007,100,24.9,2,1,,closed
EDGE-064478,JCT-FDR-0092-005,FUSE-XFMR-031745,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.052,275.6,1.4984,0.484,1.007,100,24.9,2,0,,closed
EDGE-064479,FUSE-XFMR-031745,XFMR-031745,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.296,1561.8,1.469,0.4781,1.007,100,24.9,2,0,,closed
EDGE-064480,JCT-FDR-0092-005,FUSE-XFMR-031746,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.054,283.5,1.5636,0.5567,1.007,100,24.9,3,1,,closed
EDGE-064481,FUSE-XFMR-031746,XFMR-031746,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.304,1606.7,1.525,0.5119,1.007,100,24.9,3,1,,closed
EDGE-064482,JCT-FDR-0092-005,FUSE-XFMR-031747,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.054,285.9,0.8224,0.4739,0.6985,150,24.9,2,1,,closed
EDGE-064483,FUSE-XFMR-031747,XFMR-031747,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.307,1620.2,0.8914,0.5255,0.6985,150,24.9,2,1,,closed
EDGE-064484,JCT-FDR-0092-005,FUSE-XFMR-031748,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.055,292.2,0.2686,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-064485,FUSE-XFMR-031748,XFMR-031748,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.314,1656.1,0.2823,0.4321,0.3655,340,24.9,2,1,,closed
EDGE-064486,JCT-FDR-0092-005,FUSE-XFMR-031749,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.056,297.8,1.5123,0.5017,1.007,100,24.9,3,0,,closed
EDGE-064487,FUSE-XFMR-031749,XFMR-031749,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.32,1687.5,1.5059,0.4895,1.007,100,24.9,3,0,,closed
EDGE-064488,JCT-FDR-0092-005,FUSE-XFMR-031750,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.057,303.3,0.8341,0.4983,0.6985,150,24.9,1,0,,closed
EDGE-064489,FUSE-XFMR-031750,XFMR-031750,FDR-0092,SUB-020,lateral_underground,#2 ACSR,B,0.326,1718.9,0.9348,0.4969,0.6985,150,24.9,1,0,,closed
EDGE-064490,JCT-FDR-0092-005,FUSE-XFMR-031751,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.058,308.9,1.4966,0.4631,1.007,100,24.9,3,1,,closed
EDGE-064491,FUSE-XFMR-031751,XFMR-031751,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.332,1750.3,1.3746,0.5531,1.007,100,24.9,3,1,,closed
EDGE-064492,JCT-FDR-0092-005,FUSE-XFMR-031752,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.059,312.8,0.9824,0.4675,0.6985,150,24.9,1,1,,closed
EDGE-064493,FUSE-XFMR-031752,XFMR-031752,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.336,1772.8,0.8994,0.4903,0.6985,150,24.9,1,1,,closed
EDGE-064494,JCT-FDR-0092-005,FUSE-XFMR-031753,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.06,319.2,0.5611,0.4505,0.5345,230,24.9,1,0,,closed
EDGE-064495,FUSE-XFMR-031753,XFMR-031753,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.343,1808.7,0.644,0.4361,0.5345,230,24.9,1,0,,closed
EDGE-064496,JCT-FDR-0092-005,FUSE-XFMR-031754,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.062,327.1,0.5383,0.4847,0.5345,230,24.9,1,1,,closed
EDGE-064497,FUSE-XFMR-031754,XFMR-031754,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.351,1853.5,0.642,0.4866,0.5345,230,24.9,1,1,,closed
EDGE-064498,JCT-FDR-0092-005,FUSE-XFMR-031755,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.063,331.8,0.9239,0.461,0.6985,150,24.9,1,1,,closed
EDGE-064499,FUSE-XFMR-031755,XFMR-031755,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.356,1880.5,0.8573,0.4565,0.6985,150,24.9,1,1,,closed
EDGE-064500,JCT-FDR-0092-005,FUSE-XFMR-031756,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.064,337.4,0.2917,0.4539,0.3655,340,24.9,2,1,,closed
EDGE-064501,FUSE-XFMR-031756,XFMR-031756,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.362,1911.9,0.273,0.4621,0.3655,340,24.9,2,1,,closed
EDGE-064502,JCT-FDR-0092-005,FUSE-XFMR-031757,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.065,342.1,1.6019,0.5587,1.007,100,24.9,3,1,,closed
EDGE-064503,FUSE-XFMR-031757,XFMR-031757,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.367,1938.8,1.5119,0.5207,1.007,100,24.9,3,1,,closed
EDGE-064504,JCT-FDR-0092-005,FUSE-XFMR-031758,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.066,348.5,0.3014,0.4464,0.3655,340,24.9,2,1,,closed
EDGE-064505,FUSE-XFMR-031758,XFMR-031758,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.374,1974.7,0.2966,0.4338,0.3655,340,24.9,2,1,,closed
EDGE-064506,JCT-FDR-0092-005,FUSE-XFMR-031759,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.066,350.9,1.3687,0.5513,1.007,100,24.9,1,0,,closed
EDGE-064507,FUSE-XFMR-031759,XFMR-031759,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.377,1988.2,1.3937,0.464,1.007,100,24.9,1,0,,closed
EDGE-064508,JCT-FDR-0092-005,FUSE-XFMR-031760,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.068,357.2,1.6462,0.5592,1.007,100,24.9,3,0,,closed
EDGE-064509,FUSE-XFMR-031760,XFMR-031760,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.383,2024.1,1.4549,0.542,1.007,100,24.9,3,0,,closed
EDGE-064510,JCT-FDR-0092-005,JCT-FDR-0092-006,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2543,0.4098,0.3512,480,24.9,3,1,,closed
EDGE-064511,JCT-FDR-0092-006,FUSE-XFMR-031761,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.001,4.8,0.982,0.5183,0.6985,150,24.9,1,0,,closed
EDGE-064512,FUSE-XFMR-031761,XFMR-031761,FDR-0092,SUB-020,lateral_underground,#2 ACSR,A,0.005,26.9,0.9725,0.5467,0.6985,150,24.9,1,0,,closed
EDGE-064513,JCT-FDR-0092-006,FUSE-XFMR-031762,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.002,11.1,0.8667,0.5441,0.6985,150,24.9,1,1,,closed
EDGE-064514,FUSE-XFMR-031762,XFMR-031762,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.012,62.8,0.8358,0.4785,0.6985,150,24.9,1,1,,closed
EDGE-064515,JCT-FDR-0092-006,FUSE-XFMR-031763,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.002,11.1,1.6432,0.546,1.007,100,24.9,1,1,,closed
EDGE-064516,FUSE-XFMR-031763,XFMR-031763,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.012,62.8,1.4254,0.4621,1.007,100,24.9,1,1,,closed
EDGE-064517,JCT-FDR-0092-006,FUSE-XFMR-031764,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.004,19.0,0.8159,0.4626,0.6985,150,24.9,1,1,,closed
EDGE-064518,FUSE-XFMR-031764,XFMR-031764,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.02,107.7,0.9546,0.5199,0.6985,150,24.9,1,1,,closed
EDGE-064519,JCT-FDR-0092-006,FUSE-XFMR-031765,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.005,25.3,1.382,0.5106,1.007,100,24.9,1,1,,closed
EDGE-064520,FUSE-XFMR-031765,XFMR-031765,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.027,143.6,1.4088,0.5124,1.007,100,24.9,1,1,,closed
EDGE-064521,JCT-FDR-0092-006,FUSE-XFMR-031766,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.005,27.7,0.9213,0.5098,0.6985,150,24.9,1,1,,closed
EDGE-064522,FUSE-XFMR-031766,XFMR-031766,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.03,157.1,0.8685,0.4872,0.6985,150,24.9,1,1,,closed
EDGE-064523,JCT-FDR-0092-006,FUSE-XFMR-031767,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.007,36.4,0.8811,0.5009,0.6985,150,24.9,1,0,,closed
EDGE-064524,FUSE-XFMR-031767,XFMR-031767,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.039,206.4,0.8274,0.5452,0.6985,150,24.9,1,0,,closed
EDGE-064525,JCT-FDR-0092-006,FUSE-XFMR-031768,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.007,38.8,1.5141,0.5383,1.007,100,24.9,1,1,,closed
EDGE-064526,FUSE-XFMR-031768,XFMR-031768,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.042,219.9,1.6527,0.502,1.007,100,24.9,1,1,,closed
EDGE-064527,JCT-FDR-0092-006,FUSE-XFMR-031769,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.009,46.7,1.6469,0.4976,1.007,100,24.9,2,0,,closed
EDGE-064528,FUSE-XFMR-031769,XFMR-031769,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.05,264.8,1.5117,0.5595,1.007,100,24.9,2,0,,closed
EDGE-064529,JCT-FDR-0092-006,FUSE-XFMR-031770,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.01,51.5,0.9107,0.5023,0.6985,150,24.9,3,1,,closed
EDGE-064530,FUSE-XFMR-031770,XFMR-031770,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.055,291.7,0.8532,0.5187,0.6985,150,24.9,3,1,,closed
EDGE-064531,JCT-FDR-0092-006,FUSE-XFMR-031771,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.011,56.2,1.6425,0.4903,1.007,100,24.9,1,1,,closed
EDGE-064532,FUSE-XFMR-031771,XFMR-031771,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.06,318.6,1.396,0.5147,1.007,100,24.9,1,1,,closed
EDGE-064533,JCT-FDR-0092-006,FUSE-XFMR-031772,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.011,57.8,0.2909,0.4633,0.3655,340,24.9,2,1,,closed
EDGE-064534,FUSE-XFMR-031772,XFMR-031772,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.062,327.6,0.3195,0.4653,0.3655,340,24.9,2,1,,closed
EDGE-064535,JCT-FDR-0092-006,FUSE-XFMR-031773,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.013,68.1,1.3793,0.4889,1.007,100,24.9,1,1,,closed
EDGE-064536,FUSE-XFMR-031773,XFMR-031773,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.073,386.0,1.3865,0.5058,1.007,100,24.9,1,1,,closed
EDGE-064537,JCT-FDR-0092-006,FUSE-XFMR-031774,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.014,73.7,0.9436,0.5143,0.6985,150,24.9,1,1,,closed
EDGE-064538,FUSE-XFMR-031774,XFMR-031774,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.079,417.4,0.8304,0.5502,0.6985,150,24.9,1,1,,closed
EDGE-064539,JCT-FDR-0092-006,FUSE-XFMR-031775,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.014,73.7,0.8995,0.511,0.6985,150,24.9,1,1,,closed
EDGE-064540,FUSE-XFMR-031775,XFMR-031775,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.079,417.4,0.8555,0.5393,0.6985,150,24.9,1,1,,closed
EDGE-064541,JCT-FDR-0092-006,FUSE-XFMR-031776,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.016,83.2,1.4718,0.4705,1.007,100,24.9,1,0,,closed
EDGE-064542,FUSE-XFMR-031776,XFMR-031776,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.089,471.2,1.4396,0.4717,1.007,100,24.9,1,0,,closed
EDGE-064543,JCT-FDR-0092-006,FUSE-XFMR-031777,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.017,87.9,0.8539,0.4703,0.6985,150,24.9,3,0,,closed
EDGE-064544,FUSE-XFMR-031777,XFMR-031777,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.094,498.2,0.915,0.4801,0.6985,150,24.9,3,0,,closed
EDGE-064545,JCT-FDR-0092-006,FUSE-XFMR-031778,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.017,91.9,0.2873,0.4397,0.3655,340,24.9,1,0,,closed
EDGE-064546,FUSE-XFMR-031778,XFMR-031778,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.099,520.6,0.2784,0.4468,0.3655,340,24.9,1,0,,closed
EDGE-064547,JCT-FDR-0092-006,FUSE-XFMR-031779,FDR-0092,SUB-020,lateral_underground,1/0 AL,AC,0.019,99.0,0.5876,0.4749,0.5345,230,24.9,2,0,,closed
EDGE-064548,FUSE-XFMR-031779,XFMR-031779,FDR-0092,SUB-020,lateral_underground,1/0 AL,AC,0.106,561.0,0.6157,0.5172,0.5345,230,24.9,2,0,,closed
EDGE-064549,JCT-FDR-0092-006,FUSE-XFMR-031780,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.019,103.0,0.6117,0.44,0.5345,230,24.9,1,1,,closed
EDGE-064550,FUSE-XFMR-031780,XFMR-031780,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.111,583.4,0.5519,0.5228,0.5345,230,24.9,1,1,,closed
EDGE-064551,JCT-FDR-0092-006,FUSE-XFMR-031781,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.02,106.9,0.3059,0.453,0.3655,340,24.9,2,1,,closed
EDGE-064552,FUSE-XFMR-031781,XFMR-031781,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.115,605.9,0.2917,0.4611,0.3655,340,24.9,2,1,,closed
EDGE-064553,JCT-FDR-0092-006,FUSE-XFMR-031782,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.022,117.2,1.5984,0.4758,1.007,100,24.9,2,1,,closed
EDGE-064554,FUSE-XFMR-031782,XFMR-031782,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.126,664.2,1.538,0.4644,1.007,100,24.9,2,1,,closed
EDGE-064555,JCT-FDR-0092-006,FUSE-XFMR-031783,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.023,122.0,0.3162,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-064556,FUSE-XFMR-031783,XFMR-031783,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.131,691.2,0.3019,0.4229,0.3655,340,24.9,2,1,,closed
EDGE-064557,JCT-FDR-0092-006,FUSE-XFMR-031784,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.023,123.6,0.8936,0.5121,0.6985,150,24.9,3,1,,closed
EDGE-064558,FUSE-XFMR-031784,XFMR-031784,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.133,700.1,0.8635,0.4751,0.6985,150,24.9,3,1,,closed
EDGE-064559,JCT-FDR-0092-006,FUSE-XFMR-031785,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.024,128.3,0.5722,0.4982,0.5345,230,24.9,1,1,,closed
EDGE-064560,FUSE-XFMR-031785,XFMR-031785,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.138,727.1,0.5672,0.4555,0.5345,230,24.9,1,1,,closed
EDGE-064561,JCT-FDR-0092-006,FUSE-XFMR-031786,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.026,135.4,0.614,0.4331,0.5345,230,24.9,1,0,,closed
EDGE-064562,FUSE-XFMR-031786,XFMR-031786,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.145,767.4,0.6272,0.4797,0.5345,230,24.9,1,0,,closed
EDGE-064563,JCT-FDR-0092-006,FUSE-XFMR-031787,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.027,142.6,0.3065,0.4746,0.3655,340,24.9,2,1,,closed
EDGE-064564,FUSE-XFMR-031787,XFMR-031787,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.153,807.8,0.296,0.4132,0.3655,340,24.9,2,1,,closed
EDGE-064565,JCT-FDR-0092-006,FUSE-XFMR-031788,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.028,148.1,0.2718,0.475,0.3655,340,24.9,2,1,,closed
EDGE-064566,FUSE-XFMR-031788,XFMR-031788,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.159,839.3,0.3242,0.4277,0.3655,340,24.9,2,1,,closed
EDGE-064567,JCT-FDR-0092-006,FUSE-XFMR-031789,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.029,151.3,1.468,0.5457,1.007,100,24.9,1,1,,closed
EDGE-064568,FUSE-XFMR-031789,XFMR-031789,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.162,857.2,1.4278,0.5242,1.007,100,24.9,1,1,,closed
EDGE-064569,JCT-FDR-0092-006,FUSE-XFMR-031790,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.029,155.2,0.2728,0.404,0.3655,340,24.9,1,1,,closed
EDGE-064570,FUSE-XFMR-031790,XFMR-031790,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.167,879.6,0.3213,0.3926,0.3655,340,24.9,1,1,,closed
EDGE-064571,JCT-FDR-0092-006,FUSE-XFMR-031791,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.031,165.5,0.3071,0.3995,0.3655,340,24.9,3,1,,closed
EDGE-064572,FUSE-XFMR-031791,XFMR-031791,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.178,938.0,0.303,0.4278,0.3655,340,24.9,3,1,,closed
EDGE-064573,JCT-FDR-0092-006,FUSE-XFMR-031792,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.032,166.3,0.6476,0.4964,0.5345,230,24.9,1,0,,closed
EDGE-064574,FUSE-XFMR-031792,XFMR-031792,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.178,942.5,0.6474,0.5031,0.5345,230,24.9,1,0,,closed
EDGE-064575,JCT-FDR-0092-006,FUSE-XFMR-031793,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.033,174.2,0.8433,0.5026,0.6985,150,24.9,1,1,,closed
EDGE-064576,FUSE-XFMR-031793,XFMR-031793,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.187,987.4,0.8541,0.5518,0.6985,150,24.9,1,1,,closed
EDGE-064577,JCT-FDR-0092-006,FUSE-XFMR-031794,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.035,182.2,0.8611,0.5263,0.6985,150,24.9,2,1,,closed
EDGE-064578,FUSE-XFMR-031794,XFMR-031794,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.196,1032.2,0.9093,0.4769,0.6985,150,24.9,2,1,,closed
EDGE-064579,JCT-FDR-0092-006,FUSE-XFMR-031795,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.035,183.7,0.9093,0.4951,0.6985,150,24.9,1,1,,closed
EDGE-064580,FUSE-XFMR-031795,XFMR-031795,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.197,1041.2,0.8734,0.5368,0.6985,150,24.9,1,1,,closed
EDGE-064581,JCT-FDR-0092-006,FUSE-XFMR-031796,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.036,190.1,0.2971,0.4638,0.3655,340,24.9,3,1,,closed
EDGE-064582,FUSE-XFMR-031796,XFMR-031796,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.204,1077.1,0.297,0.3954,0.3655,340,24.9,3,1,,closed
EDGE-064583,JCT-FDR-0092-006,FUSE-XFMR-031797,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.037,196.4,0.8927,0.536,0.6985,150,24.9,2,1,,closed
EDGE-064584,FUSE-XFMR-031797,XFMR-031797,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.211,1113.0,0.8888,0.5499,0.6985,150,24.9,2,1,,closed
EDGE-064585,JCT-FDR-0092-006,FUSE-XFMR-031798,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.038,198.8,1.5404,0.499,1.007,100,24.9,3,0,,closed
EDGE-064586,FUSE-XFMR-031798,XFMR-031798,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.213,1126.5,1.5482,0.562,1.007,100,24.9,3,0,,closed
EDGE-064587,JCT-FDR-0092-006,FUSE-XFMR-031799,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.039,206.7,0.3207,0.3936,0.3655,340,24.9,2,1,,closed
EDGE-064588,FUSE-XFMR-031799,XFMR-031799,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.222,1171.4,0.31,0.4093,0.3655,340,24.9,2,1,,closed
EDGE-064589,JCT-FDR-0092-006,FUSE-XFMR-031800,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.04,209.1,0.3259,0.4095,0.3655,340,24.9,2,1,,closed
EDGE-064590,FUSE-XFMR-031800,XFMR-031800,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.224,1184.8,0.2714,0.4666,0.3655,340,24.9,2,1,,closed
EDGE-064591,JCT-FDR-0092-006,FUSE-XFMR-031801,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.041,217.0,1.5777,0.5503,1.007,100,24.9,1,1,,closed
EDGE-064592,FUSE-XFMR-031801,XFMR-031801,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.233,1229.7,1.4909,0.5031,1.007,100,24.9,1,1,,closed
EDGE-064593,JCT-FDR-0092-006,FUSE-XFMR-031802,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.042,224.1,0.5471,0.4943,0.5345,230,24.9,1,1,,closed
EDGE-064594,FUSE-XFMR-031802,XFMR-031802,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.241,1270.1,0.5823,0.4995,0.5345,230,24.9,1,1,,closed
EDGE-064595,JCT-FDR-0092-006,FUSE-XFMR-031803,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.043,229.7,1.4529,0.5023,1.007,100,24.9,3,0,,closed
EDGE-064596,FUSE-XFMR-031803,XFMR-031803,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.246,1301.5,1.361,0.5228,1.007,100,24.9,3,0,,closed
EDGE-064597,JCT-FDR-0092-006,FUSE-XFMR-031804,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.044,233.6,0.8507,0.4945,0.6985,150,24.9,2,1,,closed
EDGE-064598,FUSE-XFMR-031804,XFMR-031804,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.251,1324.0,0.8697,0.5282,0.6985,150,24.9,2,1,,closed
EDGE-064599,JCT-FDR-0092-006,FUSE-XFMR-031805,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.045,240.0,0.5484,0.5169,0.5345,230,24.9,2,1,,closed
EDGE-064600,FUSE-XFMR-031805,XFMR-031805,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.258,1359.9,0.5919,0.446,0.5345,230,24.9,2,1,,closed
EDGE-064601,JCT-FDR-0092-006,FUSE-XFMR-031806,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.046,243.9,0.3195,0.4127,0.3655,340,24.9,2,1,,closed
EDGE-064602,FUSE-XFMR-031806,XFMR-031806,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.262,1382.3,0.275,0.4289,0.3655,340,24.9,2,1,,closed
EDGE-064603,JCT-FDR-0092-006,FUSE-XFMR-031807,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.048,251.1,0.2692,0.3992,0.3655,340,24.9,2,1,,closed
EDGE-064604,FUSE-XFMR-031807,XFMR-031807,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.269,1422.7,0.3247,0.4388,0.3655,340,24.9,2,1,,closed
EDGE-064605,JCT-FDR-0092-006,FUSE-XFMR-031808,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.048,255.8,0.8516,0.4838,0.6985,150,24.9,3,1,,closed
EDGE-064606,FUSE-XFMR-031808,XFMR-031808,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.275,1449.6,0.9305,0.4966,0.6985,150,24.9,3,1,,closed
EDGE-064607,JCT-FDR-0092-006,FUSE-XFMR-031809,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.049,259.0,0.9333,0.5159,0.6985,150,24.9,2,0,,closed
EDGE-064608,FUSE-XFMR-031809,XFMR-031809,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.278,1467.6,0.9258,0.4784,0.6985,150,24.9,2,0,,closed
EDGE-064609,JCT-FDR-0092-006,FUSE-XFMR-031810,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.05,263.7,0.3142,0.462,0.3655,340,24.9,3,0,,closed
EDGE-064610,FUSE-XFMR-031810,XFMR-031810,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.283,1494.5,0.3127,0.4766,0.3655,340,24.9,3,0,,closed
EDGE-064611,JCT-FDR-0092-006,FUSE-XFMR-031811,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.051,268.5,1.6527,0.5561,1.007,100,24.9,1,0,,closed
EDGE-064612,FUSE-XFMR-031811,XFMR-031811,FDR-0092,SUB-020,lateral_underground,#4 CU,B,0.288,1521.4,1.6517,0.4651,1.007,100,24.9,1,0,,closed
EDGE-064613,JCT-FDR-0092-006,FUSE-XFMR-031812,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.053,279.6,0.9456,0.4703,0.6985,150,24.9,1,1,,closed
EDGE-064614,FUSE-XFMR-031812,XFMR-031812,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.3,1584.3,0.947,0.5368,0.6985,150,24.9,1,1,,closed
EDGE-064615,JCT-FDR-0092-006,FUSE-XFMR-031813,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.053,279.6,0.6291,0.4918,0.5345,230,24.9,2,1,,closed
EDGE-064616,FUSE-XFMR-031813,XFMR-031813,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.3,1584.3,0.5975,0.4403,0.5345,230,24.9,2,1,,closed
EDGE-064617,JCT-FDR-0092-006,FUSE-XFMR-031814,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.055,289.1,1.4567,0.51,1.007,100,24.9,3,1,,closed
EDGE-064618,FUSE-XFMR-031814,XFMR-031814,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.31,1638.1,1.6084,0.5157,1.007,100,24.9,3,1,,closed
EDGE-064619,JCT-FDR-0092-006,FUSE-XFMR-031815,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.056,293.0,0.3023,0.4685,0.3655,340,24.9,1,1,,closed
EDGE-064620,FUSE-XFMR-031815,XFMR-031815,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.315,1660.6,0.3102,0.4512,0.3655,340,24.9,1,1,,closed
EDGE-064621,JCT-FDR-0092-006,FUSE-XFMR-031816,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.056,297.8,0.9707,0.4609,0.6985,150,24.9,3,0,,closed
EDGE-064622,FUSE-XFMR-031816,XFMR-031816,FDR-0092,SUB-020,lateral_underground,#2 ACSR,ABC,0.32,1687.5,0.8106,0.5245,0.6985,150,24.9,3,0,,closed
EDGE-064623,JCT-FDR-0092-006,FUSE-XFMR-031817,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.057,302.5,0.823,0.4711,0.6985,150,24.9,1,1,,closed
EDGE-064624,FUSE-XFMR-031817,XFMR-031817,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.325,1714.4,0.9436,0.5284,0.6985,150,24.9,1,1,,closed
EDGE-064625,JCT-FDR-0092-006,FUSE-XFMR-031818,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.059,309.7,1.5017,0.503,1.007,100,24.9,1,0,,closed
EDGE-064626,FUSE-XFMR-031818,XFMR-031818,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.332,1754.8,1.5502,0.54,1.007,100,24.9,1,0,,closed
EDGE-064627,JCT-FDR-0092-006,FUSE-XFMR-031819,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.059,313.6,0.2994,0.4641,0.3655,340,24.9,2,1,,closed
EDGE-064628,FUSE-XFMR-031819,XFMR-031819,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.337,1777.2,0.2677,0.4587,0.3655,340,24.9,2,1,,closed
EDGE-064629,JCT-FDR-0092-006,FUSE-XFMR-031820,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.061,320.0,0.8694,0.5085,0.6985,150,24.9,2,1,,closed
EDGE-064630,FUSE-XFMR-031820,XFMR-031820,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.343,1813.2,0.8931,0.5488,0.6985,150,24.9,2,1,,closed
EDGE-064631,JCT-FDR-0092-006,FUSE-XFMR-031821,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.061,323.1,0.9459,0.5306,0.6985,150,24.9,2,1,,closed
EDGE-064632,FUSE-XFMR-031821,XFMR-031821,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.347,1831.1,0.9086,0.49,0.6985,150,24.9,2,1,,closed
EDGE-064633,JCT-FDR-0092-006,FUSE-XFMR-031822,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.063,333.4,0.3266,0.3957,0.3655,340,24.9,1,0,,closed
EDGE-064634,FUSE-XFMR-031822,XFMR-031822,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.358,1889.4,0.3052,0.4085,0.3655,340,24.9,1,0,,closed
EDGE-064635,JCT-FDR-0092-006,FUSE-XFMR-031823,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.063,334.2,0.8398,0.4537,0.6985,150,24.9,2,0,,closed
EDGE-064636,FUSE-XFMR-031823,XFMR-031823,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AB,0.359,1893.9,0.9333,0.515,0.6985,150,24.9,2,0,,closed
EDGE-064637,JCT-FDR-0092-006,FUSE-XFMR-031824,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.065,342.1,0.2721,0.477,0.3655,340,24.9,3,1,,closed
EDGE-064638,FUSE-XFMR-031824,XFMR-031824,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.367,1938.8,0.3089,0.4069,0.3655,340,24.9,3,1,,closed
EDGE-064639,JCT-FDR-0092-006,FUSE-XFMR-031825,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.066,349.3,0.5548,0.4768,0.5345,230,24.9,2,1,,closed
EDGE-064640,FUSE-XFMR-031825,XFMR-031825,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.375,1979.2,0.5798,0.4993,0.5345,230,24.9,2,1,,closed
EDGE-064641,JCT-FDR-0092-006,FUSE-XFMR-031826,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.067,354.8,0.5819,0.4846,0.5345,230,24.9,2,1,,closed
EDGE-064642,FUSE-XFMR-031826,XFMR-031826,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.381,2010.6,0.6154,0.4917,0.5345,230,24.9,2,1,,closed
EDGE-064643,JCT-FDR-0092-006,FUSE-XFMR-031827,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.068,356.4,0.6143,0.5147,0.5345,230,24.9,1,1,,closed
EDGE-064644,FUSE-XFMR-031827,XFMR-031827,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.383,2019.6,0.6361,0.4872,0.5345,230,24.9,1,1,,closed
EDGE-064645,JCT-FDR-0092-006,JCT-FDR-0092-007,FDR-0092,SUB-020,primary_underground,397.5 AAC,ABC,0.39,2059.2,0.2428,0.4278,0.3256,480,24.9,3,0,,closed
EDGE-064646,JCT-FDR-0092-007,FUSE-XFMR-031828,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.001,4.0,1.6479,0.4711,1.007,100,24.9,1,1,,closed
EDGE-064647,FUSE-XFMR-031828,XFMR-031828,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.004,22.4,1.5614,0.5381,1.007,100,24.9,1,1,,closed
EDGE-064648,JCT-FDR-0092-007,FUSE-XFMR-031829,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.001,7.1,0.3221,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-064649,FUSE-XFMR-031829,XFMR-031829,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.008,40.4,0.3205,0.4239,0.3655,340,24.9,2,1,,closed
EDGE-064650,JCT-FDR-0092-007,FUSE-XFMR-031830,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.002,11.9,1.4965,0.5158,1.007,100,24.9,2,1,,closed
EDGE-064651,FUSE-XFMR-031830,XFMR-031830,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.013,67.3,1.4899,0.5287,1.007,100,24.9,2,1,,closed
EDGE-064652,JCT-FDR-0092-007,FUSE-XFMR-031831,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.003,15.8,1.6248,0.5352,1.007,100,24.9,2,1,,closed
EDGE-064653,FUSE-XFMR-031831,XFMR-031831,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.017,89.8,1.6361,0.4754,1.007,100,24.9,2,1,,closed
EDGE-064654,JCT-FDR-0092-007,FUSE-XFMR-031832,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.005,24.6,0.5792,0.5033,0.5345,230,24.9,2,0,,closed
EDGE-064655,FUSE-XFMR-031832,XFMR-031832,FDR-0092,SUB-020,lateral_underground,1/0 AL,BC,0.026,139.1,0.6403,0.4787,0.5345,230,24.9,2,0,,closed
EDGE-064656,JCT-FDR-0092-007,FUSE-XFMR-031833,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.006,30.1,1.4817,0.4882,1.007,100,24.9,1,1,,closed
EDGE-064657,FUSE-XFMR-031833,XFMR-031833,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.032,170.5,1.5919,0.5474,1.007,100,24.9,1,1,,closed
EDGE-064658,JCT-FDR-0092-007,FUSE-XFMR-031834,FDR-0092,SUB-020,lateral_underground,4/0 AL,AB,0.006,30.9,0.2794,0.4117,0.3655,340,24.9,2,0,,closed
EDGE-064659,FUSE-XFMR-031834,XFMR-031834,FDR-0092,SUB-020,lateral_underground,4/0 AL,AB,0.033,175.0,0.3122,0.4541,0.3655,340,24.9,2,0,,closed
EDGE-064660,JCT-FDR-0092-007,FUSE-XFMR-031835,FDR-0092,SUB-020,lateral_underground,4/0 AL,BC,0.007,39.6,0.2877,0.419,0.3655,340,24.9,2,0,,closed
EDGE-064661,FUSE-XFMR-031835,XFMR-031835,FDR-0092,SUB-020,lateral_underground,4/0 AL,BC,0.043,224.4,0.2923,0.4671,0.3655,340,24.9,2,0,,closed
EDGE-064662,JCT-FDR-0092-007,FUSE-XFMR-031836,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.008,44.4,1.482,0.4973,1.007,100,24.9,2,1,,closed
EDGE-064663,FUSE-XFMR-031836,XFMR-031836,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.048,251.3,1.6364,0.4878,1.007,100,24.9,2,1,,closed
EDGE-064664,JCT-FDR-0092-007,FUSE-XFMR-031837,FDR-0092,SUB-020,lateral_underground,4/0 AL,BC,0.009,46.7,0.279,0.4259,0.3655,340,24.9,2,0,,closed
EDGE-064665,FUSE-XFMR-031837,XFMR-031837,FDR-0092,SUB-020,lateral_underground,4/0 AL,BC,0.05,264.8,0.2698,0.4188,0.3655,340,24.9,2,0,,closed
EDGE-064666,JCT-FDR-0092-007,FUSE-XFMR-031838,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.01,53.1,0.8243,0.4935,0.6985,150,24.9,1,1,,closed
EDGE-064667,FUSE-XFMR-031838,XFMR-031838,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.057,300.7,0.9373,0.4954,0.6985,150,24.9,1,1,,closed
EDGE-064668,JCT-FDR-0092-007,FUSE-XFMR-031839,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.012,61.0,1.5041,0.5201,1.007,100,24.9,2,1,,closed
EDGE-064669,FUSE-XFMR-031839,XFMR-031839,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.065,345.6,1.537,0.5233,1.007,100,24.9,2,1,,closed
EDGE-064670,JCT-FDR-0092-007,FUSE-XFMR-031840,FDR-0092,SUB-020,lateral_underground,1/0 AL,B,0.013,67.3,0.6406,0.4469,0.5345,230,24.9,1,0,,closed
EDGE-064671,FUSE-XFMR-031840,XFMR-031840,FDR-0092,SUB-020,lateral_underground,1/0 AL,B,0.072,381.5,0.64,0.479,0.5345,230,24.9,1,0,,closed
EDGE-064672,JCT-FDR-0092-007,FUSE-XFMR-031841,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.013,71.3,0.6392,0.4726,0.5345,230,24.9,2,1,,closed
EDGE-064673,FUSE-XFMR-031841,XFMR-031841,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.076,403.9,0.6226,0.4401,0.5345,230,24.9,2,1,,closed
EDGE-064674,JCT-FDR-0092-007,FUSE-XFMR-031842,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.015,76.8,0.8468,0.5505,0.6985,150,24.9,1,1,,closed
EDGE-064675,FUSE-XFMR-031842,XFMR-031842,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.082,435.3,0.8352,0.5443,0.6985,150,24.9,1,1,,closed
EDGE-064676,JCT-FDR-0092-007,FUSE-XFMR-031843,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.015,80.8,0.2834,0.4717,0.3655,340,24.9,3,0,,closed
EDGE-064677,FUSE-XFMR-031843,XFMR-031843,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.087,457.8,0.2761,0.4219,0.3655,340,24.9,3,0,,closed
EDGE-064678,JCT-FDR-0092-007,FUSE-XFMR-031844,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.017,87.1,0.9799,0.517,0.6985,150,24.9,2,1,,closed
EDGE-064679,FUSE-XFMR-031844,XFMR-031844,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.093,493.7,0.9218,0.499,0.6985,150,24.9,2,1,,closed
EDGE-064680,JCT-FDR-0092-007,FUSE-XFMR-031845,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.018,94.2,1.4451,0.5445,1.007,100,24.9,2,1,,closed
EDGE-064681,FUSE-XFMR-031845,XFMR-031845,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.101,534.1,1.5084,0.4648,1.007,100,24.9,2,1,,closed
EDGE-064682,JCT-FDR-0092-007,FUSE-XFMR-031846,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.018,95.0,0.3007,0.4591,0.3655,340,24.9,1,1,,closed
EDGE-064683,FUSE-XFMR-031846,XFMR-031846,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.102,538.6,0.3227,0.458,0.3655,340,24.9,1,1,,closed
EDGE-064684,JCT-FDR-0092-007,FUSE-XFMR-031847,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.02,104.5,1.4105,0.5317,1.007,100,24.9,2,1,,closed
EDGE-064685,FUSE-XFMR-031847,XFMR-031847,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.112,592.4,1.5468,0.5158,1.007,100,24.9,2,1,,closed
EDGE-064686,JCT-FDR-0092-007,FUSE-XFMR-031848,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.02,106.9,0.9785,0.496,0.6985,150,24.9,2,1,,closed
EDGE-064687,FUSE-XFMR-031848,XFMR-031848,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.115,605.9,0.9314,0.5275,0.6985,150,24.9,2,1,,closed
EDGE-064688,JCT-FDR-0092-007,FUSE-XFMR-031849,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.021,113.3,0.8771,0.4583,0.6985,150,24.9,1,1,,closed
EDGE-064689,FUSE-XFMR-031849,XFMR-031849,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.122,641.8,0.9093,0.4626,0.6985,150,24.9,1,1,,closed
EDGE-064690,JCT-FDR-0092-007,FUSE-XFMR-031850,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.023,120.4,1.4565,0.473,1.007,100,24.9,2,0,,closed
EDGE-064691,FUSE-XFMR-031850,XFMR-031850,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.129,682.2,1.5403,0.5085,1.007,100,24.9,2,0,,closed
EDGE-064692,JCT-FDR-0092-007,FUSE-XFMR-031851,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.024,124.3,0.313,0.3991,0.3655,340,24.9,2,1,,closed
EDGE-064693,FUSE-XFMR-031851,XFMR-031851,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.133,704.6,0.3091,0.3976,0.3655,340,24.9,2,1,,closed
EDGE-064694,JCT-FDR-0092-007,FUSE-XFMR-031852,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.025,132.3,0.6358,0.4314,0.5345,230,24.9,2,1,,closed
EDGE-064695,FUSE-XFMR-031852,XFMR-031852,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.142,749.5,0.5675,0.4366,0.5345,230,24.9,2,1,,closed
EDGE-064696,JCT-FDR-0092-007,FUSE-XFMR-031853,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.025,133.1,1.6068,0.4682,1.007,100,24.9,3,1,,closed
EDGE-064697,FUSE-XFMR-031853,XFMR-031853,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.143,754.0,1.6069,0.5615,1.007,100,24.9,3,1,,closed
EDGE-064698,JCT-FDR-0092-007,FUSE-XFMR-031854,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.027,141.0,0.557,0.497,0.5345,230,24.9,3,1,,closed
EDGE-064699,FUSE-XFMR-031854,XFMR-031854,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.151,798.9,0.5497,0.5246,0.5345,230,24.9,3,1,,closed
EDGE-064700,JCT-FDR-0092-007,FUSE-XFMR-031855,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.028,146.5,0.8568,0.4759,0.6985,150,24.9,2,0,,closed
EDGE-064701,FUSE-XFMR-031855,XFMR-031855,FDR-0092,SUB-020,lateral_underground,#2 ACSR,BC,0.157,830.3,0.9212,0.4899,0.6985,150,24.9,2,0,,closed
EDGE-064702,JCT-FDR-0092-007,FUSE-XFMR-031856,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.029,152.1,0.6186,0.4665,0.5345,230,24.9,2,0,,closed
EDGE-064703,FUSE-XFMR-031856,XFMR-031856,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.163,861.7,0.5807,0.4743,0.5345,230,24.9,2,0,,closed
EDGE-064704,JCT-FDR-0092-007,FUSE-XFMR-031857,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.03,160.0,1.5972,0.5262,1.007,100,24.9,1,1,,closed
EDGE-064705,FUSE-XFMR-031857,XFMR-031857,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.172,906.6,1.5831,0.5224,1.007,100,24.9,1,1,,closed
EDGE-064706,JCT-FDR-0092-007,FUSE-XFMR-031858,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.031,164.7,0.5985,0.4592,0.5345,230,24.9,1,1,,closed
EDGE-064707,FUSE-XFMR-031858,XFMR-031858,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.177,933.5,0.5651,0.4316,0.5345,230,24.9,1,1,,closed
EDGE-064708,JCT-FDR-0092-007,FUSE-XFMR-031859,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.032,168.7,1.3969,0.4651,1.007,100,24.9,2,1,,closed
EDGE-064709,FUSE-XFMR-031859,XFMR-031859,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.181,955.9,1.371,0.4937,1.007,100,24.9,2,1,,closed
EDGE-064710,JCT-FDR-0092-007,FUSE-XFMR-031860,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.033,175.8,0.2871,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-064711,FUSE-XFMR-031860,XFMR-031860,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.189,996.3,0.2946,0.4032,0.3655,340,24.9,1,1,,closed
EDGE-064712,JCT-FDR-0092-007,FUSE-XFMR-031861,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.034,180.6,0.5639,0.5114,0.5345,230,24.9,1,1,,closed
EDGE-064713,FUSE-XFMR-031861,XFMR-031861,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.194,1023.3,0.6052,0.475,0.5345,230,24.9,1,1,,closed
EDGE-064714,JCT-FDR-0092-007,FUSE-XFMR-031862,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.035,182.2,1.5149,0.4841,1.007,100,24.9,1,1,,closed
EDGE-064715,FUSE-XFMR-031862,XFMR-031862,FDR-0092,SUB-020,lateral_overhead,#4 CU,A,0.196,1032.2,1.4603,0.5253,1.007,100,24.9,1,1,,closed
EDGE-064716,JCT-FDR-0092-007,FUSE-XFMR-031863,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.036,191.7,0.274,0.4474,0.3655,340,24.9,1,1,,closed
EDGE-064717,FUSE-XFMR-031863,XFMR-031863,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.206,1086.1,0.2998,0.4452,0.3655,340,24.9,1,1,,closed
EDGE-064718,JCT-FDR-0092-007,FUSE-XFMR-031864,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.037,196.4,1.3638,0.4654,1.007,100,24.9,2,1,,closed
EDGE-064719,FUSE-XFMR-031864,XFMR-031864,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.211,1113.0,1.6501,0.5481,1.007,100,24.9,2,1,,closed
EDGE-064720,JCT-FDR-0092-007,FUSE-XFMR-031865,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.038,202.8,0.5554,0.488,0.5345,230,24.9,2,0,,closed
EDGE-064721,FUSE-XFMR-031865,XFMR-031865,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.218,1148.9,0.5335,0.5065,0.5345,230,24.9,2,0,,closed
EDGE-064722,JCT-FDR-0092-007,FUSE-XFMR-031866,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.039,208.3,0.8432,0.5438,0.6985,150,24.9,1,1,,closed
EDGE-064723,FUSE-XFMR-031866,XFMR-031866,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.224,1180.3,0.8707,0.5153,0.6985,150,24.9,1,1,,closed
EDGE-064724,JCT-FDR-0092-007,FUSE-XFMR-031867,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.04,209.9,0.8694,0.5334,0.6985,150,24.9,1,1,,closed
EDGE-064725,FUSE-XFMR-031867,XFMR-031867,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.225,1189.3,0.8132,0.5367,0.6985,150,24.9,1,1,,closed
EDGE-064726,JCT-FDR-0092-007,FUSE-XFMR-031868,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.041,218.6,1.5662,0.5353,1.007,100,24.9,1,1,,closed
EDGE-064727,FUSE-XFMR-031868,XFMR-031868,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.235,1238.7,1.5525,0.5508,1.007,100,24.9,1,1,,closed
EDGE-064728,JCT-FDR-0092-007,FUSE-XFMR-031869,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.042,221.0,0.2966,0.454,0.3655,340,24.9,1,1,,closed
EDGE-064729,FUSE-XFMR-031869,XFMR-031869,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.237,1252.2,0.3121,0.4101,0.3655,340,24.9,1,1,,closed
EDGE-064730,JCT-FDR-0092-007,FUSE-XFMR-031870,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.043,229.7,0.5339,0.4473,0.5345,230,24.9,1,1,,closed
EDGE-064731,FUSE-XFMR-031870,XFMR-031870,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.246,1301.5,0.5659,0.4998,0.5345,230,24.9,1,1,,closed
EDGE-064732,JCT-FDR-0092-007,FUSE-XFMR-031871,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.044,233.6,0.8614,0.4658,0.6985,150,24.9,2,1,,closed
EDGE-064733,FUSE-XFMR-031871,XFMR-031871,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.251,1324.0,0.8148,0.512,0.6985,150,24.9,2,1,,closed
EDGE-064734,JCT-FDR-0092-007,FUSE-XFMR-031872,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.045,240.0,1.5794,0.5398,1.007,100,24.9,2,1,,closed
EDGE-064735,FUSE-XFMR-031872,XFMR-031872,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.258,1359.9,1.4264,0.53,1.007,100,24.9,2,1,,closed
EDGE-064736,JCT-FDR-0092-007,FUSE-XFMR-031873,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.047,246.3,0.8654,0.4633,0.6985,150,24.9,1,1,,closed
EDGE-064737,FUSE-XFMR-031873,XFMR-031873,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,A,0.264,1395.8,0.9202,0.4655,0.6985,150,24.9,1,1,,closed
EDGE-064738,JCT-FDR-0092-007,FUSE-XFMR-031874,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.048,251.1,0.6308,0.4838,0.5345,230,24.9,2,0,,closed
EDGE-064739,FUSE-XFMR-031874,XFMR-031874,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.269,1422.7,0.6217,0.4419,0.5345,230,24.9,2,0,,closed
EDGE-064740,JCT-FDR-0092-007,FUSE-XFMR-031875,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.048,254.2,0.9246,0.452,0.6985,150,24.9,1,1,,closed
EDGE-064741,FUSE-XFMR-031875,XFMR-031875,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.273,1440.6,0.8269,0.5077,0.6985,150,24.9,1,1,,closed
EDGE-064742,JCT-FDR-0092-007,FUSE-XFMR-031876,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.05,262.2,0.588,0.4654,0.5345,230,24.9,1,0,,closed
EDGE-064743,FUSE-XFMR-031876,XFMR-031876,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.281,1485.5,0.5349,0.4995,0.5345,230,24.9,1,0,,closed
EDGE-064744,JCT-FDR-0092-007,FUSE-XFMR-031877,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.05,266.1,0.9328,0.4641,0.6985,150,24.9,1,1,,closed
EDGE-064745,FUSE-XFMR-031877,XFMR-031877,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.286,1508.0,0.9606,0.5467,0.6985,150,24.9,1,1,,closed
EDGE-064746,JCT-FDR-0092-007,FUSE-XFMR-031878,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.051,271.7,0.61,0.4342,0.5345,230,24.9,1,1,,closed
EDGE-064747,FUSE-XFMR-031878,XFMR-031878,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.292,1539.4,0.5959,0.4622,0.5345,230,24.9,1,1,,closed
EDGE-064748,JCT-FDR-0092-007,FUSE-XFMR-031879,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.052,276.4,0.5574,0.4919,0.5345,230,24.9,2,1,,closed
EDGE-064749,FUSE-XFMR-031879,XFMR-031879,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.297,1566.3,0.557,0.4403,0.5345,230,24.9,2,1,,closed
EDGE-064750,JCT-FDR-0092-007,FUSE-XFMR-031880,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.053,281.2,0.5952,0.4771,0.5345,230,24.9,1,1,,closed
EDGE-064751,FUSE-XFMR-031880,XFMR-031880,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.302,1593.2,0.5968,0.5031,0.5345,230,24.9,1,1,,closed
EDGE-064752,JCT-FDR-0092-007,FUSE-XFMR-031881,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.054,284.3,0.2697,0.4252,0.3655,340,24.9,3,1,,closed
EDGE-064753,FUSE-XFMR-031881,XFMR-031881,FDR-0092,SUB-020,lateral_overhead,4/0 AL,ABC,0.305,1611.2,0.314,0.3976,0.3655,340,24.9,3,1,,closed
EDGE-064754,JCT-FDR-0092-007,FUSE-XFMR-031882,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.056,293.8,1.4801,0.4811,1.007,100,24.9,1,1,,closed
EDGE-064755,FUSE-XFMR-031882,XFMR-031882,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.315,1665.0,1.5675,0.5505,1.007,100,24.9,1,1,,closed
EDGE-064756,JCT-FDR-0092-007,FUSE-XFMR-031883,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.057,299.4,0.3106,0.4309,0.3655,340,24.9,2,1,,closed
EDGE-064757,FUSE-XFMR-031883,XFMR-031883,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.321,1696.5,0.2966,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-064758,JCT-FDR-0092-007,FUSE-XFMR-031884,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.057,301.0,0.8925,0.5189,0.6985,150,24.9,2,1,,closed
EDGE-064759,FUSE-XFMR-031884,XFMR-031884,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.323,1705.4,0.9357,0.4885,0.6985,150,24.9,2,1,,closed
EDGE-064760,JCT-FDR-0092-007,FUSE-XFMR-031885,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.058,308.1,0.5752,0.5094,0.5345,230,24.9,2,1,,closed
EDGE-064761,FUSE-XFMR-031885,XFMR-031885,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.331,1745.8,0.5341,0.4698,0.5345,230,24.9,2,1,,closed
EDGE-064762,JCT-FDR-0092-007,FUSE-XFMR-031886,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.06,316.0,0.8142,0.4548,0.6985,150,24.9,1,1,,closed
EDGE-064763,FUSE-XFMR-031886,XFMR-031886,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,B,0.339,1790.7,0.9387,0.4667,0.6985,150,24.9,1,1,,closed
EDGE-064764,JCT-FDR-0092-007,FUSE-XFMR-031887,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.06,318.4,0.6038,0.446,0.5345,230,24.9,1,1,,closed
EDGE-064765,FUSE-XFMR-031887,XFMR-031887,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.342,1804.2,0.5503,0.4818,0.5345,230,24.9,1,1,,closed
EDGE-064766,JCT-FDR-0092-007,FUSE-XFMR-031888,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.061,322.3,0.955,0.5137,0.6985,150,24.9,3,1,,closed
EDGE-064767,FUSE-XFMR-031888,XFMR-031888,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.346,1826.6,0.8965,0.4907,0.6985,150,24.9,3,1,,closed
EDGE-064768,JCT-FDR-0092-007,FUSE-XFMR-031889,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.062,329.5,0.6297,0.508,0.5345,230,24.9,1,0,,closed
EDGE-064769,FUSE-XFMR-031889,XFMR-031889,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.354,1867.0,0.6482,0.4627,0.5345,230,24.9,1,0,,closed
EDGE-064770,JCT-FDR-0092-007,FUSE-XFMR-031890,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.063,334.2,0.2734,0.4285,0.3655,340,24.9,1,0,,closed
EDGE-064771,FUSE-XFMR-031890,XFMR-031890,FDR-0092,SUB-020,lateral_underground,4/0 AL,A,0.359,1893.9,0.3133,0.4468,0.3655,340,24.9,1,0,,closed
EDGE-064772,JCT-FDR-0092-007,FUSE-XFMR-031891,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.065,342.1,0.2689,0.4562,0.3655,340,24.9,2,1,,closed
EDGE-064773,FUSE-XFMR-031891,XFMR-031891,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.367,1938.8,0.2965,0.4077,0.3655,340,24.9,2,1,,closed
EDGE-064774,JCT-FDR-0092-007,FUSE-XFMR-031892,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.066,347.7,1.6067,0.5054,1.007,100,24.9,2,1,,closed
EDGE-064775,FUSE-XFMR-031892,XFMR-031892,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.373,1970.2,1.5523,0.4995,1.007,100,24.9,2,1,,closed
EDGE-064776,JCT-FDR-0092-007,FUSE-XFMR-031893,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.066,350.9,0.5797,0.4817,0.5345,230,24.9,3,1,,closed
EDGE-064777,FUSE-XFMR-031893,XFMR-031893,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.377,1988.2,0.5568,0.5207,0.5345,230,24.9,3,1,,closed
EDGE-064778,JCT-FDR-0092-007,FUSE-XFMR-031894,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.068,359.6,0.9494,0.5034,0.6985,150,24.9,2,1,,closed
EDGE-064779,FUSE-XFMR-031894,XFMR-031894,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.386,2037.6,0.8454,0.5472,0.6985,150,24.9,2,1,,closed
EDGE-064780,JCT-FDR-0092-007,JCT-FDR-0092-008,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2307,0.395,0.3245,480,24.9,3,1,,closed
EDGE-064781,JCT-FDR-0092-008,FUSE-XFMR-031895,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.001,3.2,0.8683,0.5384,0.6985,150,24.9,2,1,,closed
EDGE-064782,FUSE-XFMR-031895,XFMR-031895,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.003,18.0,0.9269,0.5139,0.6985,150,24.9,2,1,,closed
EDGE-064783,JCT-FDR-0092-008,FUSE-XFMR-031896,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.0,1.6,1.3886,0.5065,1.007,100,24.9,1,1,,closed
EDGE-064784,FUSE-XFMR-031896,XFMR-031896,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.002,9.0,1.6172,0.5611,1.007,100,24.9,1,1,,closed
EDGE-064785,JCT-FDR-0092-008,FUSE-XFMR-031897,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.002,11.9,1.4101,0.5422,1.007,100,24.9,2,1,,closed
EDGE-064786,FUSE-XFMR-031897,XFMR-031897,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.013,67.3,1.4031,0.5187,1.007,100,24.9,2,1,,closed
EDGE-064787,JCT-FDR-0092-008,FUSE-XFMR-031898,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.003,15.0,0.6236,0.4813,0.5345,230,24.9,1,1,,closed
EDGE-064788,FUSE-XFMR-031898,XFMR-031898,FDR-0092,SUB-020,lateral_overhead,1/0 AL,C,0.016,85.3,0.6012,0.4353,0.5345,230,24.9,1,1,,closed
EDGE-064789,JCT-FDR-0092-008,FUSE-XFMR-031899,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.004,20.6,1.4177,0.5202,1.007,100,24.9,1,0,,closed
